datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/19 04:45:00,0.7169601628298367,0.6731166155670717,95.49012277892915,116.00364857779118,2.9429299366627997,2.97,2967.4615600978723,3085.894308245864,0.9780724787042874,0.9982512614357615,39.47467034238073,19.91990129940309,2.9574009335860345,1.060112454417983,1.0445840004444342,17.814602202222222,passed,
2025/05/19 05:00:00,0.7159810230977023,0.6721423081941251,95.06129393978708,115.38638604085129,2.9440541656518393,2.95,2947.6137584251087,3070.581333092848,0.9780748039186674,0.998325276986601,39.7279988020834,20.063174690522434,2.9704594715971333,1.0652333941495444,1.0489057490746077,17.717892328888894,passed,
2025/05/19 05:15:00,0.71989627656099,0.6733708802916948,95.01908661852394,115.59034022972182,2.9574248949283737,2.97,2930.086285475546,3069.1586033552494,0.9778443251422198,0.9985738837533598,39.44747625510246,20.312512206671776,2.957600192243794,1.0692476139862326,1.0559256992525525,17.742316185,passed,
2025/05/19 05:30:00,0.7078108753002019,0.6710789222345966,94.82584052001586,115.00966878509621,2.9429942879845585,2.96,2957.9828966748964,3036.4226226829774,0.978492353643932,0.9983909445793153,40.34007152391453,20.70934911120105,2.9825492465812795,1.0567121601210863,1.0323692486132547,17.641501203333334,passed,
2025/05/19 05:45:00,0.7094646952016838,0.6701390473238261,94.96382201805369,114.92772845925452,2.9363371816849693,2.96,2977.3582379095587,3034.272728759799,0.9785651914428447,0.9980619852052603,40.00730159307785,20.573261311005233,2.9701208296516852,1.046066810064542,1.0248466577562207,17.65217552999999,passed,
2025/05/19 06:00:00,0.7067489190532947,0.6713752333776661,95.09326708409223,115.18824989701639,2.9295750553613726,2.99,2992.689239645426,3053.1215058518096,0.9787580894819826,0.9981285961548877,40.04648024596978,20.19629352790712,2.9608467142865877,1.046824335106693,1.021331733857315,17.711656349444446,passed,
2025/05/19 06:15:00,0.7089265957726233,0.6718289623521063,95.36203307883405,115.4661175815632,2.927878120905469,2.93,3004.739459053083,3067.3451755702713,0.9786628636954123,0.9979921468398865,39.78002013414509,19.955250055748735,2.9491962967310608,1.0457383981402684,1.0223728980271276,17.778323749999995,passed,
2025/05/19 06:30:00,0.7087201560355654,0.6731441523824934,95.67802145434413,116.01418834042418,2.9339041866384505,2.97,3009.7228364423295,3073.597125498684,0.9787527087751398,0.9982428719324244,39.631488438853864,20.204214276773786,2.9439573246015946,1.052944576299058,1.0281813085500018,17.847877904999997,passed,
2025/05/19 06:45:00,0.7069842552693016,0.6742239213065699,95.97439820650791,116.52991963575982,2.9354605159029257,3.0,3035.2830909902664,3074.7560934917474,0.9788043708017683,0.9981776075973644,39.591931069800694,20.335391887621938,2.9248391275694234,1.040536505220935,1.0135622800703181,17.935778776666663,passed,
2025/05/19 07:00:00,0.6941533907892806,0.6756824286548472,96.3390863387843,116.62509779643803,2.890334995145298,2.93,3087.302348304617,3151.007261041556,0.9796930621837375,0.99808417949021,40.361430276579135,17.71338559058043,2.943774954548079,1.0236163036735364,0.9815224674689568,18.03080457444444,passed,
2025/05/19 07:15:00,0.698052765353567,0.6749676795003307,95.92431945415296,116.19118718532312,2.8979430827301376,2.96,3073.819817030863,3130.3009196660178,0.9793396750847438,0.9978980472517072,40.06281329972483,18.09657791536003,2.925987680254074,1.0193229397408896,0.9818736065897786,17.97918877333333,passed,
2025/05/19 07:30:00,0.6984728576367645,0.673391000620177,94.74148399953847,114.76756682783956,2.9011736639442964,2.98,3026.5226969298546,3095.0644940467264,0.9792611633724885,0.9980152768760164,40.357591161228875,18.01576408873135,2.931542078747632,1.0043365009489276,0.967853347807636,17.759787539999998,passed,
2025/05/19 07:45:00,0.6864574644547987,0.6779046177298956,95.71755254029254,116.97475763821532,2.923490317199525,3.03,3047.872220450025,3109.2713722959666,0.9798508346660436,0.9992747403663024,40.70492756449831,19.828569871625252,2.9346225926074467,1.0497784093700269,0.9960563388994633,18.000349675000002,passed,
2025/05/19 08:00:00,0.6999373203643415,0.6734781406681232,93.52985547471681,114.10779801899439,2.948351068849985,3.05,2951.545496737912,3008.340746338953,0.9787565487913039,0.9987872941164148,40.814401751666885,20.990544524341374,2.922588295350753,1.0426956039901052,1.0063688193560278,17.571836974999993,passed,
2025/05/19 08:15:00,0.6889556421157228,0.6741246385906183,90.49012270540169,110.75325762406985,2.9535500252999536,3.04,2832.279121223725,2928.4967416559275,0.9790667026510179,0.9997077472659023,42.506466603507185,20.72462364228555,2.9681574530904378,1.0302211783909696,0.977369439909036,17.01473969555556,passed,
2025/05/19 08:30:00,0.7023323507013101,0.6689662338932099,89.31799635721089,109.1011919789689,2.9644170303101687,3.04,2777.0466562057422,2884.3539086952123,0.9784134567438659,0.9993379357798922,41.77388961980439,21.11574779529342,2.9485899999595127,1.0147074057507743,0.982133560656269,16.78275225,passed,
2025/05/19 08:45:00,0.6998055822776725,0.6679169459716763,88.03606765667112,107.59070553698531,2.963011083957043,3.05,2736.0587465046374,2852.064609265677,0.9784484769253858,0.9994656037274254,42.1318324600308,20.978231429996406,2.9546376809438573,1.0059371439856506,0.9706282223562792,16.557671441666667,passed,
2025/05/19 09:00:00,0.6891294147961865,0.6668895515110805,83.75832603561992,103.04473231823762,2.9844818628058465,3.14,2565.8420207359372,2734.7345820183928,0.9781030137365305,1.0004937038981179,43.920556762037656,21.691068917470396,3.003509253311953,1.0170642756702624,0.9683535351077943,15.819474733333328,passed,
2025/05/19 09:15:00,0.6895331063108315,0.6624052882938525,78.5732815283551,97.43049728030724,3.03784154856409,3.13,2358.470945945628,2555.938538077286,0.976444564136765,1.0009423820045378,44.82065993433539,24.213552890420868,3.028327613446375,1.046537927846146,1.000396065354433,14.929197317222217,passed,
2025/05/19 09:30:00,0.6742372949314507,0.6527144976878315,73.40595890449505,91.52956332289327,3.0465040328953643,3.06,2207.8942250432724,2405.341266604182,0.975543179816691,1.0008927441081565,46.02108762434742,25.649641299439704,3.059874678976473,1.0446694415134108,0.9929726717722404,14.054240529999998,passed,
2025/05/19 09:45:00,0.6671368496861814,0.6416209098197602,72.29528636673923,90.45412362696898,3.047726313661415,3.05,2153.7167167447924,2407.785307791804,0.9752248748492552,1.0014506253159365,46.83019572404027,26.618186168450702,3.0959779252137363,1.0756693949070586,1.0340813244933333,13.902209750000004,passed,
2025/05/19 10:00:00,0.6560658799298429,0.6389745137162925,70.37636463453815,87.65789567009399,3.010762892143348,3.05,2151.320959985185,2347.5944658144695,0.97540593701591,1.0002927545687585,46.69015591161244,25.701655000067372,3.0953921802842985,1.0264217855159337,0.9860413599407063,13.54516761888889,passed,
2025/05/19 10:15:00,0.665790010317043,0.6413178738464296,71.83578484858471,89.33285352064735,3.0303171747090976,2.97,2179.2218946168364,2363.889885309281,0.9753597487888215,1.0003774922897544,46.18400491233443,26.36241119643066,3.08459150932874,1.041170229677183,1.0022090365337573,13.767069653333332,passed,
2025/05/19 10:30:00,0.6679361733420298,0.6420085066634317,72.58093818271621,90.65333294414951,3.048477311051891,3.08,2159.526658970608,2413.2703001012965,0.9752293325027843,1.001421492368815,46.730111584293596,26.69625947260062,3.10200612229855,1.0906888981574905,1.0475335299368724,13.940067777777784,passed,
2025/05/19 10:45:00,0.666733477214171,0.6478876642266095,72.20211786027318,89.9493370855214,3.0569543724961323,3.04,2160.037451333045,2361.746292328035,0.9750633879843152,1.000939656546484,46.60134557414587,26.715380486993144,3.1079819170808265,1.0741572737459195,1.02316441577256,13.822886586666668,passed,
2025/05/19 11:00:00,0.6673684968059407,0.6472998316497448,72.08369626298763,89.76963183247052,3.0561992213620077,3.03,2163.38205937629,2352.8398572201263,0.9751055957165623,1.00081955011016,46.475047400041646,26.79223439716207,3.0959345671583227,1.065162515644131,1.0169669926902487,13.802473905000001,passed,
2025/05/19 11:15:00,0.6581644251472576,0.6434368245799889,70.59749032940556,88.01834860054748,3.0467793882389977,3.05,2125.112077474258,2328.7038455671895,0.9747893362898403,1.000708297269358,46.96901076473963,26.767007952285013,3.1206318119438974,1.0687116397793075,1.0213928435567758,13.569794553333331,passed,
2025/05/19 11:30:00,0.6604778829548633,0.6396083232577547,70.93490187347477,88.26177957108055,3.046225831746859,3.07,2147.174327660732,2317.2361372285277,0.9750308133517799,1.0004554854145882,46.67412065709109,27.28450833768304,3.1047214884643015,1.0464466208629333,1.0072714162602572,13.599602481666667,passed,
2025/05/19 11:45:00,0.6571805653456039,0.6409577057712429,70.5999711785964,87.8526236357079,3.038989473457575,3.04,2132.690830881978,2329.7306131170667,0.9748894336752717,1.0005250120747955,46.99465339584391,26.55061033348561,3.1229072096924773,1.050027052747016,1.0059597736605521,13.561251794444447,passed,
2025/05/19 12:00:00,0.6460990417904753,0.6402325374351437,68.82912091962899,85.88947017408466,3.0224230344970597,3.1,2092.7674443164337,2308.063985509471,0.9748659306468127,1.0005908047115362,47.64214913412945,25.9087009576729,3.1317613844166083,1.0466812629104056,0.9979356294506729,13.301174284444446,passed,
2025/05/19 12:15:00,0.645857559979663,0.6339388356966371,68.5856145279698,85.36969578698027,3.0145485958468456,3.07,2097.0774175901524,2297.8552301950117,0.9746799985087052,1.0000765534121807,47.37736335284946,26.239578438168664,3.1337313295995513,1.035846330003412,0.9979941256150708,13.248738042222225,passed,
2025/05/19 12:30:00,0.6416054385856227,0.6339117204571036,68.20168004166268,84.8612558382787,3.00488377995762,3.02,2084.831954545381,2306.492564563344,0.9745966463707915,1.0000834860086352,47.668063226533754,25.611745787294016,3.1537679013668267,1.0376356256610475,0.9959524842980056,13.195419820000001,passed,
2025/05/19 12:45:00,0.6428869553108388,0.6306571682129215,67.82019038784651,84.37295862717004,3.012115653955133,3.01,2074.0888823578525,2286.4389400339815,0.9740843980496043,0.9997432476579448,47.441481556621,26.34785651470828,3.1515974230843113,1.046487628509574,1.0131657665002562,13.134414113333332,passed,
2025/05/19 13:00:00,0.6355718449668816,0.6291021558895848,66.7654533460587,82.99428176225031,3.0059117371166937,3.12,2059.7741138704355,2244.3199951635265,0.9740251896757359,0.9993824944111882,47.71785675717367,26.372531428382793,3.1627463740271677,1.026289155731743,0.9914832387321755,12.937727000000004,passed,
2025/05/19 13:15:00,0.6347738436592848,0.6295765893539155,66.88540550444449,82.9294665716296,2.998554247292323,3.06,2077.6973281384244,2233.0541224258686,0.9744028786661539,0.9991518539858537,47.60324583448262,26.108763599149388,3.1583765412675255,1.0011111851791419,0.9649278223792568,12.926022071111104,passed,
2025/05/19 13:30:00,0.6337319780707865,0.629386910722635,66.71715356781773,82.69857213898358,2.998218592275225,3.06,2072.244154255714,2230.3010915232935,0.9742693346475627,0.9990865682865953,47.70239533528911,25.94439591477283,3.164572960241503,0.9955267807389272,0.9592797698509523,12.899971149999999,passed,
2025/05/19 13:45:00,0.6323204395363934,0.6249584907811534,66.5790171620922,82.39252902415053,2.9908288039541397,3.05,2072.54755972951,2231.931299546163,0.9741607376466579,0.9988412720633316,47.67372955912009,26.0291507007664,3.174567289804196,0.9924691532430757,0.9616721070262276,12.87395935833334,passed,
2025/05/19 14:00:00,0.6318821692383071,0.6234078963450757,66.48703570809772,82.18185004477915,2.9875426175873145,3.06,2073.781125316038,2228.948444276593,0.9740772096835435,0.9986423117078624,47.60306287981406,26.07890397050961,3.1776585874690415,0.9924707113638019,0.9638836345462074,12.854587961111106,passed,
2025/05/19 14:15:00,0.6453742518466173,0.6299734143051394,68.6241901317977,84.67757207330763,3.020391045585237,3.07,2110.530751944703,2251.2691853811757,0.9741670105021261,0.9990417721629073,47.19876154689157,26.62887727926249,3.165626345839156,0.997668324137676,0.9663647876304178,13.17434147333333,passed,
2025/05/19 14:30:00,0.6595911953781334,0.6340243665466184,71.53219423556537,88.03913530456582,3.0386827359166113,3.06,2171.2867199578814,2312.660075677773,0.9748204593660817,0.9996613944856912,46.79766774809143,26.561302904277802,3.1494323212558037,0.9853741640494065,0.952639109905213,13.62529171666667,passed,
2025/05/19 14:45:00,0.6724513483140145,0.6406831354098784,74.35663927555926,91.45124082314092,3.0675862372568288,3.1,2224.2117210035512,2363.9870357447567,0.9751604414617753,1.0003030306786,46.46466749709395,26.983482447799027,3.1357973581133636,0.9991601244888436,0.9616980058781291,14.07469536,passed,
2025/05/19 15:00:00,0.671932270130951,0.6403445579948142,74.57215081158363,91.56699231754062,3.0640282185772247,3.1,2236.66508453478,2362.782218963539,0.9753222273194313,1.000191939022318,46.466206878735065,26.801519801127746,3.1374548059471814,0.9823017165126371,0.9450574802972308,14.092836327777773,passed,
2025/05/19 15:15:00,0.6720176844866934,0.639614741268985,74.5526311767596,91.42399568797208,3.0620477527587227,3.1,2239.2165299028716,2359.348620958981,0.9752958593005472,1.0000475236373925,46.44051479923777,26.65943400696865,3.139085254704829,0.971686944315205,0.9355971027769356,14.081026086111114,passed,
2025/05/19 15:30:00,0.673379644705977,0.6390182456834129,74.52035759465694,91.31894895395668,3.062689847208297,3.11,2237.3170439469795,2358.887659737888,0.9751265931599808,0.9999139735013685,46.34557176524918,26.604475732965682,3.1389510967047003,0.9690756972847031,0.9352249642522336,14.076749481666665,passed,
2025/05/19 15:45:00,0.6739425326953369,0.6383924266247764,74.45122825452759,91.16850452350606,3.0627118535035844,3.11,2233.99213002278,2358.1125480295045,0.9749857057377109,0.999812633817845,46.31284515076225,26.573220819286256,3.1423696747832324,0.9694474457528316,0.9368472351899909,14.064293429999994,passed,
2025/05/19 16:00:00,0.6750047806695079,0.6379248414148431,74.38767532792929,91.02551853677424,3.062021160779054,3.1,2233.599554226423,2356.3059810521822,0.9748724980066014,0.9996692715595127,46.21814973449303,26.492974875777733,3.1398328702369915,0.9658073096408746,0.9349293356108616,14.054387875,passed,
2025/05/19 16:15:00,0.6746221043481143,0.6378526678544914,74.41278647882787,91.02631724338603,3.063113099847936,3.11,2231.9972343933414,2355.3341764107035,0.9748096586311502,0.9996504658064493,46.29121522407222,26.459937177517503,3.1479767554788354,0.9630693770842323,0.9318597941959164,14.051514937777782,passed,
2025/05/19 16:30:00,0.6749919756707198,0.6381210269438662,74.41068199564432,91.23944891828688,3.0707322143375175,3.11,2223.973193897637,2353.4362652586383,0.9746525675395982,0.9997827859544672,46.3871932761207,26.80837065505678,3.1524186594272523,0.9702658428136823,0.9395809132576021,14.055998684444447,passed,
2025/05/19 16:45:00,0.6721648750433988,0.6410972027630228,74.59596002837964,91.77416105518625,3.0718368259399975,3.12,2224.7040601412846,2365.2136062181735,0.9749097615318374,1.0002036341785911,46.790346205276,26.567383460614174,3.1566532031163117,0.9677087437399088,0.9307539559133161,14.099478115555558,passed,
2025/05/19 17:00:00,0.6754943938681125,0.6400665401892084,74.92752437862481,92.14798677931577,3.0727969494973197,3.12,2236.4696640360057,2365.5775573551427,0.9747827776569141,0.9999396437002389,46.476991527598926,26.793630045478658,3.15283699132728,0.9646829349087537,0.9332649384904388,14.141156663333339,passed,
2025/05/19 17:15:00,0.6761792504999777,0.6427284951567763,76.09483366281722,93.58527044422733,3.0698545128232864,3.1,2270.9326018232423,2394.0210808936276,0.9752113625171903,1.0001101645298605,46.453163267519514,26.548871844700965,3.1549483878329694,0.9604164404790104,0.9269519365617368,14.320729114999995,passed,
2025/05/19 17:30:00,0.6742880846803347,0.6390048640769346,74.79975261722313,92.01213949437161,3.061839449738677,3.12,2241.9820522107043,2361.890011646126,0.9748076643955759,0.9996282230142906,46.42435666215688,26.437707513231096,3.1630082419591194,0.945014669546637,0.914564741704165,14.096317106666666,passed,
2025/05/19 17:45:00,0.6709108930910503,0.6377798169651185,74.14321780322396,91.25337275599487,3.0551392829066577,3.12,2231.1579878270272,2341.3386148077257,0.9748439393612414,0.9994703632506596,46.52452689342567,26.465828952157672,3.1714244743531625,0.9396835895238115,0.907232404394407,13.96961399166667,passed,
2025/05/19 18:00:00,0.6703029266574801,0.6384493277767425,73.7006872010954,90.87353572320598,3.047939405163154,3.1,2218.4696350008194,2349.5138862862063,0.9746010993400419,0.999367124296519,46.551698852056724,25.95754842047203,3.1726929259507086,0.9419335444548976,0.9080385388068856,13.92293697666667,passed,
2025/05/19 23:15:00,0.69689274852524,0.6417346739534358,72.73406490355303,92.91595853900431,3.1009434593435596,3.11,2140.1146870507578,2386.191404635045,0.9713015001058255,0.9992755330083432,44.97796880975278,28.27030066680706,3.0721571738903517,1.0414852738354523,1.0435625443833867,14.03581927,passed,
2025/05/19 23:30:00,0.6982134330783961,0.6471668794010034,78.60533634918681,98.20102948205056,3.1043278625688355,3.1,2306.8386273998517,2450.415802335208,0.9742461559943127,1.0000809778862774,45.26115971983739,28.109631960815314,3.125652202496964,0.99370558453895,0.9852228008915783,14.76807747555556,passed,
2025/05/19 23:45:00,0.6958612830544182,0.6614317479810409,82.83384506439474,102.77731983830783,3.1301987044673183,3.14,2413.3118364344,2529.7808741997587,0.9753613234652319,1.0011703474980096,45.64749732219961,28.025638225073447,3.128686448164363,1.034080604175152,1.0013482704560455,15.47286239888889,passed,
2025/05/20 00:00:00,0.6718554293734306,0.6442291833425003,75.52938663216688,95.37810418582497,3.0336594671454726,3.11,2272.301714249949,2417.095301928452,0.9753939900204862,0.999946650940278,46.48507059181707,26.456333940489767,3.1713237304147865,0.9412207336843667,0.9104612776833327,14.226033653333339,passed,
2025/05/20 00:15:00,0.6874856971634569,0.6485820800316111,76.64479255290306,97.06704849272951,3.0613522411888887,3.12,2268.329924159959,2469.7861514959186,0.9744038456603794,1.0001597854296507,45.84046148431269,26.584006969582383,3.136000290009299,0.9802485525081359,0.9611766314294619,14.505042267222224,passed,
2025/05/20 00:30:00,0.6878895399518128,0.6599642320706988,78.3672563592873,99.40129515673915,3.086602033293764,3.17,2295.9783015625235,2493.8425551868695,0.9748774563723169,1.0010274465980862,46.209546196645206,26.797352497278922,3.1416477031252943,1.010009968770856,0.9752671502360686,14.784270795555555,passed,
2025/05/20 00:45:00,0.6927237877246746,0.662472675333426,79.58357264351712,100.59197386849263,3.095835001091223,3.12,2332.580181787659,2496.4767401224353,0.9750093523209307,1.0008576523053567,45.81151611477323,26.998122006403197,3.1334842297204224,1.001646534563354,0.9687064211959149,14.949963441111114,passed,
2025/05/20 01:00:00,0.6955022340525118,0.6638242579555956,80.49903033509918,101.54485284266441,3.099561773358159,3.13,2357.1208644869184,2511.6335661989942,0.9751479506186389,1.0008713410037895,45.58369765105128,27.124585133340755,3.1291568591776464,1.0103682394492475,0.9783218782943118,15.091005117222222,passed,
2025/05/20 01:15:00,0.6949829622359904,0.665099013140867,81.42762174541342,102.49611280505628,3.0998456293646215,3.11,2386.1544745319643,2527.693067364264,0.9754052193097617,1.0009183300203484,45.50468512807455,27.248329253539644,3.132328139689351,1.0213486587973366,0.9865431116812577,15.232168826111113,passed,
2025/05/20 01:30:00,0.7009349809066842,0.6633201884271224,82.17042412714736,103.26510195683859,3.1071643077805455,3.09,2405.2331832402774,2539.7632608996637,0.975193421989788,1.0007331591707906,45.01192852205429,27.65201089056583,3.115791909367007,1.0274133660896738,1.0022929364741417,15.364916453333338,passed,
2025/05/20 01:45:00,0.7014660481271102,0.6674620037394335,82.8827542991059,104.17276029799119,3.1128354342288165,3.1,2418.539818904878,2562.666157967274,0.975226171330623,1.0009608274941502,45.01289441510902,27.525771232475684,3.113777859409354,1.050277762128615,1.0194765079710817,15.50567447,passed,
2025/05/20 02:00:00,0.7037151960181957,0.6679731243797293,84.98818969572801,106.70250915203471,3.1269086239706443,3.04,2475.2402702821882,2594.6761998711672,0.9754395529446181,1.0011287379099072,44.74204165189119,28.36692009285512,3.1080456457288244,1.0729836318743518,1.0453198793030105,15.853165533333337,passed,
2025/05/20 02:15:00,0.7087749565911652,0.65987227660358,85.31677036512153,105.82036185594633,3.0499965191765215,2.99,2541.9653340073846,2673.2509665108732,0.9758647195136023,0.99962280681579,43.550563081883126,25.16196408875452,3.0810149203401167,0.9899260124383235,0.9786943004299234,15.90639156333334,passed,
2025/05/20 02:30:00,0.6994484402362877,0.6689189930729229,93.00743710274325,114.1354397323577,2.9744341471342763,3.01,2877.8492274110804,2919.1090612589915,0.9780084056453348,0.9987107346417308,42.238314337564994,22.216509201611675,3.0410833567598106,0.9764834291068869,0.949818433461859,17.24267068333334,passed,
2025/05/20 02:45:00,0.7097458518324132,0.6785881989735135,100.54809150487623,123.07020878545549,2.9804233597973537,3.03,3119.23311239919,3112.1961871977683,0.9785021740212597,0.9986611086076322,39.14685425261421,22.470721949168258,2.993204101107138,1.0291426621200925,1.0105007115032638,18.572297449444434,passed,
2025/05/20 03:00:00,0.7093512844822797,0.6797746148218773,101.15203598104787,123.65716029473936,2.9760522248778813,3.0,3145.611089366359,3136.493158910788,0.9785523174531833,0.9985790066209083,38.9379596251533,22.02011602530994,2.9871798242954926,1.023559330508074,1.0035456183445106,18.695870324999994,passed,
2025/05/20 03:15:00,0.7144625988261468,0.6793953078799355,100.8307821559612,123.11436393101036,2.9780331922033865,3.0,3126.9776428394534,3137.010520725868,0.9782984050741255,0.9984855091618706,38.67449422017345,21.78678688542219,2.9766416577539765,1.026308546459666,1.0112082735537604,18.654364666666662,passed,
2025/05/20 03:30:00,0.7186051183907903,0.6794488777551736,100.90603575871174,123.11817196587378,2.986585285755094,3.01,3114.157429547647,3134.8140381960225,0.9781569681554203,0.9985904816101066,38.336923016671584,21.946690747745954,2.972747576651655,1.031896287316725,1.020848604980432,18.663086236666658,passed,
2025/05/20 03:45:00,0.7177619436929462,0.6792038560140309,100.95920003514243,123.04117803170666,2.9873781014872485,3.0,3118.5556135097645,3128.897798764151,0.9782432557018212,0.9986021689956378,38.334197238406546,22.070325445645867,2.9727605342825734,1.0316717508052426,1.0197156297036005,18.663505513888882,passed,
2025/05/20 04:00:00,0.7166199453303458,0.6794172047338335,101.03168704998579,123.09239818487927,2.9895777373839434,3.01,3109.90405385358,3135.592659934173,0.9784152040286408,0.9989196989571173,38.32808787865588,22.065137382236095,2.9809745041585844,1.0408279505333196,1.0271281985378953,18.671397934444446,passed,
2025/05/20 04:15:00,0.7105457408015781,0.6778638932378188,99.1196192813871,120.72669103835251,2.9798025330269344,3.03,3069.7950747361356,3097.646622482042,0.9782519427761487,0.9986809556111538,39.50471433694489,21.72193738614808,2.984475235680689,1.0330074796592368,1.0113366052649853,18.377758391666664,passed,
2025/05/20 04:30:00,0.7093010676174613,0.6772533320493281,98.73083993347096,120.24195040988155,2.9814337573740595,3.01,3064.32847502418,3080.4925191326492,0.9782553303966881,0.9986584862041475,39.66562400357987,21.94571387650751,2.978158303136825,1.0302393858380814,1.0073536245840156,18.320376744999997,passed,
2025/05/20 04:45:00,0.706276448532541,0.6763501817385509,98.79939753060606,120.08145834133764,2.973782998229888,3.01,3091.2379460312736,3072.797510123742,0.9783977696303992,0.9983498565723529,39.794563050468994,21.952471475516628,2.970800329748533,1.0200998588736374,0.9950732937100794,18.33050384,passed,
2025/05/20 05:00:00,0.7027507142847795,0.6755585040846355,98.63103655256711,119.6287101917294,2.9649675653665377,3.01,3103.6027090354614,3067.4884752900216,0.9785429764201488,0.9981497042326174,40.049691190853785,21.778939781844223,2.9724420644434946,1.0155223557536743,0.9870650779525926,18.297085204444432,passed,
2025/05/20 05:15:00,0.696580360803106,0.6763093099242315,97.81135989707286,118.86578918117785,2.959112306816233,3.02,3094.3324879313623,3065.3188382499325,0.978554940211253,0.9982010630744943,40.690515001546004,21.36083754703601,2.964626668840678,1.0091190051598744,0.9722529413258951,18.227100044999997,passed,
2025/05/20 05:30:00,0.6921374699322844,0.676533668587821,97.05488920915789,118.01619098051988,2.951989060726533,3.02,3084.420394551061,3063.572993029053,0.9785094857753508,0.9981391978147818,41.23881433873531,20.821132644435814,2.960187289381288,1.0008513730188084,0.958045166480245,18.148809225555553,passed,
2025/05/20 05:45:00,0.690429089684818,0.6768826552768709,96.5268158853192,117.44767942475029,2.9494719915617122,2.99,3076.3714495247245,3058.7051919112823,0.9785350462840628,0.9981633940397012,41.39800467983515,20.428637663697618,2.9485680126569753,0.9881011856447158,0.9427695783888195,18.09523672,passed,
2025/05/20 06:00:00,0.6877702217757631,0.676630828402523,96.22286123041214,116.93864717160851,2.943245405267224,2.98,3075.198733433486,3054.6748536322016,0.9787397113972481,0.9981776790309247,41.577445231258146,20.012548071735267,2.94976779527249,0.9768324045707789,0.9287473890679891,18.04172227,passed,
2025/05/20 06:15:00,0.7058048951870538,0.666653914868264,96.69754833550627,117.36094614303757,2.9929039355552316,3.11,2994.966441550611,3015.3386878114675,0.9783823373591483,0.9991132385146178,40.243674589535836,23.432446455425662,2.971706851316481,1.0416449640816907,1.025551343780778,17.98826587555556,passed,
2025/05/20 06:30:00,0.7062533015640086,0.6763048730883692,86.72962557273128,106.96421683944423,3.1074194168723945,3.11,2572.7041585979746,2661.663896671189,0.9761910493019565,1.0008566661057454,43.83980728458509,26.051626692560646,3.0156950069904074,1.0561665441506347,1.0138160756144892,16.26537692999999,passed,
2025/05/20 06:45:00,0.6952521010047633,0.6584343314345522,80.62801616104836,99.87738350209214,3.0944647458180303,3.13,2371.5316803228625,2561.6982204997985,0.9756093156112204,1.001369828004271,45.40435160833104,26.09515485277137,3.0558688845198567,1.0335467261692834,1.0016598668601433,15.265706011111105,passed,
2025/05/20 07:00:00,0.6889799157748876,0.6561943182182902,80.90007813512489,99.91666151534925,3.086684595875564,3.13,2392.4353254110233,2552.1607606485422,0.9762182671587737,1.0014328727427595,45.635292582747,26.430470725233338,3.0720642418328947,1.0285502167015135,0.992192619427929,15.262408571666663,passed,
2025/05/20 07:15:00,0.6913512243171342,0.6615000216196637,81.51704778589787,100.15098850931616,3.095938311044256,3.12,2421.994350057045,2512.8859447143072,0.976394223857429,1.0010113371274865,45.15954751612962,26.88782959222887,3.072868359675491,1.030949598877033,0.9878142564036233,15.278084965000001,passed,
2025/05/20 07:30:00,0.6936203194890176,0.6627073279975041,81.61505750037037,100.11032312753524,3.1011388962883952,3.1,2425.145221043062,2503.8678892569033,0.9762831537799527,1.0008731878256876,44.97244883657099,26.93097459777635,3.0670881930408576,1.0286366673726044,0.9858137805029786,15.285554276666666,passed,
2025/05/20 07:45:00,0.6947033152855461,0.6635084534600448,81.66455822046225,100.13297424772564,3.103280322181118,3.12,2426.5889682234997,2506.6535157297426,0.9762558288332834,1.000898011469375,44.875500772484656,26.926633138239065,3.0572942862136876,1.0352841295210482,0.9920727979371347,15.309234324999995,passed,
2025/05/20 08:00:00,0.6939297443340764,0.6624048931200985,81.69291066014371,100.09544395475406,3.1015178457433437,3.11,2424.643445794895,2516.321057880401,0.9762659940731491,1.0009828899894502,44.97189037376912,26.801744425882983,3.0608390732390145,1.0366755185324408,0.9939664296323252,15.324489583333332,passed,
2025/05/20 08:15:00,0.692316150680295,0.6586716418903752,81.44283128997574,99.89813211900612,3.095419261603626,3.08,2409.692605429816,2543.3375543867855,0.9762193017215743,1.001255623610987,45.230345739416954,26.547339983570204,3.0626235936167414,1.0431090531399478,1.004166827059625,15.331704959999998,passed,
2025/05/20 08:30:00,0.6994740942544803,0.6620755694570306,82.08854864704057,100.30820393711267,3.115912929218064,3.07,2428.788429872309,2506.745791972495,0.9759727808585691,1.0008255026336605,44.54451332292154,27.422012969379495,3.0525832088785894,1.0529881090913418,1.0159123972247428,15.37869489444444,passed,
2025/05/20 08:45:00,0.6945998894164723,0.6596640373746899,81.25727980749815,99.29436626623433,3.104825980300115,3.1,2402.5462146189875,2512.257211344681,0.9760962293408704,1.0010669298787456,44.999821628656484,26.96751655472382,3.064870309089804,1.0548512209261884,1.014805841367849,15.259609365000008,passed,
2025/05/20 09:00:00,0.6966744716199909,0.6570446833390549,80.82153516897667,98.42993153671891,3.108875351314581,3.06,2393.05737629369,2476.592269495994,0.9759643085134619,1.0007342720968486,44.771787859577934,27.39842841100433,3.067657678560693,1.044362748437392,1.0095701358357618,15.139133753333327,passed,
2025/05/20 09:15:00,0.6968954746422463,0.6561585458952193,81.28966499781926,98.8489864733532,3.116713544200224,3.11,2408.3281023854074,2468.288313523787,0.9760004261036436,1.0006867536058688,44.756431143030795,27.855510412198687,3.0675516028557746,1.037326508401556,1.0042053892317173,15.199016433333338,passed,
2025/05/20 09:30:00,0.6907941477814835,0.6589689777711505,80.7916555531115,98.21449907762263,3.1086998921233926,3.1,2402.535870620362,2459.1748287496407,0.9763775298950268,1.0008752660645661,45.18562133784629,27.29660703416451,3.072837337701327,1.0266653825086653,0.9820614203910605,15.11359952666667,passed,
2025/05/20 14:45:00,0.6823589823313282,0.6617789455512556,90.34836880718501,106.80479511484467,3.10010096775477,3.21,2755.157721806714,2649.748954120658,0.9778150710502072,1.0002420157693463,44.56059364081439,26.951078136830965,3.0474902533370223,1.0173414776304608,0.9607897536314998,16.755756416666664,passed,
2025/05/20 20:00:00,0.7078289535984942,0.6606338623526754,87.18885617106797,105.30570471565409,3.1571979009174407,3.16,2526.8047189020544,2579.3337323225032,0.9751891098286019,1.0005333270116044,44.65771135527963,28.2459623023656,3.136144490337577,1.051563606005743,1.0275175497754256,16.121089600000005,passed,
2025/05/20 20:15:00,0.7079595083083245,0.6582109204734494,85.1053813054761,103.10468915209161,3.155995952264133,3.12,2458.770971735518,2547.235250519039,0.9747367405401972,1.000525673836511,44.892661511745914,28.021171882309094,3.137636390071517,1.0441017415449738,1.02323059814876,15.798935374444445,passed,
2025/05/20 20:30:00,0.7033522303885594,0.6586255250816674,85.41248554933857,103.47111061008314,3.1500597211575876,3.12,2479.3517382289183,2540.8768025210543,0.9751840865211346,1.0005654738999434,45.034929438093044,28.22598380724676,3.1470678247376727,1.0400826130132914,1.0136959313312317,15.814019717222221,passed,
2025/05/20 20:45:00,0.705627802332884,0.6574511117033055,85.37793485038078,103.548682815067,3.149540355478644,3.13,2476.175887586486,2547.0064536546556,0.9750305311648948,1.0004939289877273,44.89723253035607,28.203718390510723,3.1417155050756715,1.0368140848158458,1.015408875595782,15.820715496666672,passed,
2025/05/20 21:00:00,0.7077405659232543,0.6627159552600497,85.32325104490512,103.84597241092418,3.160119709790927,3.14,2462.0312859575065,2551.6912050748238,0.974760096774358,1.0006882780244506,44.9442667102018,28.02198164615482,3.1361901578969125,1.051447552209618,1.0249952263722089,15.84396326333333,passed,
2025/05/20 21:15:00,0.7068153015869111,0.6616827117340472,85.42232304602615,103.99334038821442,3.1558393471610344,3.12,2468.933612355907,2552.9929254837766,0.9748721740467869,1.0006443542122563,44.938807903607625,28.084709258778112,3.1398529366940426,1.0474154022514182,1.0218869701112683,15.848393366666661,passed,
2025/05/20 21:30:00,0.7054572280263611,0.661627895850841,85.35143184330131,103.99373673700262,3.1532301851954836,3.14,2468.8530528719966,2550.2353582136175,0.9749582368999599,1.0006571890017957,45.001181513636894,28.1492224222836,3.1451340145427236,1.0489286037302274,1.0221549196908777,15.826341079999997,passed,
2025/05/20 21:45:00,0.7060315989222415,0.6590796944071343,85.20618343827132,103.84393396359704,3.149164304801679,3.13,2465.164605841572,2550.8117982699687,0.9749065289900934,1.0005577410095594,44.93785974292357,28.215426661413467,3.148341647250096,1.0451896281135942,1.0232188728529115,15.796133845555545,passed,
2025/05/20 22:00:00,0.7051498109666358,0.6643923650580409,85.52109439182058,104.55537448033112,3.1595387268339548,3.21,2474.5955112523084,2544.272741674585,0.9750005192009223,1.0007562170498516,45.0499461420923,28.366479874457465,3.139330146160096,1.0467365333869798,1.0167758669936608,15.857308609999992,passed,
2025/05/20 22:15:00,0.7074662164253191,0.66248003216078,85.91728698524096,104.97318062732776,3.143701267393517,3.12,2485.616289079961,2584.2252076928335,0.9749757978586543,1.000605922054118,44.769959436664415,27.797533512399927,3.1419221445876917,1.053913453975526,1.029802940323759,15.93806713888888,passed,
2025/05/20 22:30:00,0.7074261847488021,0.6661850355701763,84.07504726481514,103.26566756038953,3.162458632537965,3.14,2412.601551405901,2538.9501223097877,0.9743857428743868,1.0008866891463966,45.21556845355316,27.85375530147272,3.1456117401149375,1.0609876562122547,1.0306232197906713,15.659077334999989,passed,
2025/05/20 22:45:00,0.6965826079731068,0.6645811003211866,83.36015296512592,102.3654716028501,3.138319478213636,3.13,2420.0236626053975,2520.2320773666834,0.9751642386615501,1.0009067099194093,45.739052745337325,27.452328788628694,3.1578762216261143,1.02652321066379,0.9865564294462091,15.504100816111102,passed,
2025/05/20 23:00:00,0.6980131204931442,0.6495470190004012,81.99914003248178,100.39498162770059,3.1150598082746885,3.1,2395.0772271337623,2498.3944036542057,0.9750652147832282,1.000301565097828,45.39974765909146,27.788277956492294,3.1608369553081066,0.9995453652474393,0.98255474214119,15.243456799999997,passed,
2025/05/20 23:15:00,0.7018226521493707,0.6523136832663116,80.29508695818465,98.85161841335723,3.1276119747838305,3.12,2319.195696321761,2487.6865908637756,0.9740770847476881,1.0004615303892574,45.57333528818642,27.315017068744023,3.1584413885324993,1.0166766543113492,0.9995541120654752,15.034062602777771,passed,
2025/05/20 23:30:00,0.6929124767580319,0.6489838972923002,79.28977855487338,97.63986254172198,3.1110781480769383,3.11,2306.30022888756,2465.1273206325927,0.9743794710776251,1.0003981986059272,45.939582071513854,27.38201331087698,3.1779961407386885,1.0139525539656797,0.9911789903860148,14.84428398444444,passed,
2025/05/20 23:45:00,0.6892341192559017,0.6448545185667239,78.15559174723897,96.25682149497857,3.0972036166295904,3.12,2287.795988439952,2443.0780042570414,0.9743068502301214,1.0000791836250142,45.96308813692177,27.3034519822309,3.1814743236236502,1.00236913088644,0.9812538364389471,14.652480039999997,passed,
2025/05/21 00:00:00,0.7130181457804651,0.6622038401566419,86.08213697866564,105.60924427224533,3.1609554127810626,3.12,2474.2974658429466,2572.27475896587,0.974624634983375,1.0006367590679508,44.389353650687674,28.884222172989418,3.141401800046837,1.0925073159748897,1.0765034139669236,15.951989789999999,passed,
2025/05/21 00:15:00,0.7054747126252193,0.6603100771221573,84.49308484524757,103.75802815396433,3.14386870638706,3.11,2445.609875659689,2543.36952249449,0.9749007950185046,1.000633556654761,44.91607603647133,28.337225608937743,3.1465719469784825,1.0524078003221737,1.0299558707420702,15.68469620666667,passed,
2025/05/21 00:30:00,0.7054159444165858,0.6601249066206679,84.9296258002681,104.23959011075527,3.140912507397425,3.1,2460.8860466657925,2553.047061810318,0.9750299659639952,1.0006060280227802,44.82503264287599,28.385571133998337,3.1481230882756943,1.055961136439939,1.0339740448785315,15.748325211666666,passed,
2025/05/21 00:45:00,0.7072415425462155,0.663195556145835,84.48509488194613,103.98336831855973,3.1501292887191914,3.12,2438.857850930872,2546.126411324007,0.9747504197852918,1.0007380244597868,44.86173250560483,28.303193755699006,3.1399704959847488,1.0631865924047694,1.0387745149414878,15.703344928333326,passed,
2025/05/21 01:00:00,0.7013360812176022,0.6660997718173147,84.46592915450874,104.14406890980128,3.1459957654023984,3.13,2451.517044467188,2539.7775682727192,0.9752147606537549,1.0009558128210228,45.208619783428425,28.222355859091003,3.1356185465419686,1.0545453987647635,1.0195179029018788,15.702591715555554,passed,
2025/05/21 01:15:00,0.7045631676645038,0.6652609152052832,84.03473367185158,103.84313801145969,3.141328770525152,3.11,2421.400359775711,2574.402380532954,0.974760979151577,1.0010809899333735,45.21472881729954,27.47974118361045,3.1361355325958824,1.0658684080595655,1.0359822121736442,15.693458880000003,passed,
2025/05/21 01:30:00,0.7076856595264402,0.6570495749793901,84.52483456748477,103.88264171365658,3.131924875526234,3.07,2450.4900947019496,2561.1369261077507,0.9749209418208419,1.0004767266397252,44.56555980124132,28.332836945048218,3.141075734837091,1.0617230812301381,1.0474917502736656,15.696039333333331,passed,
2025/05/21 01:45:00,0.7057090295712406,0.6666044075419157,84.3244819271466,104.11407095471851,3.1491262639249116,3.09,2433.7429295723728,2549.584934976595,0.97484367280953,1.0009296697347774,44.967987785147024,28.147519705670557,3.1373760348345003,1.075596815079449,1.0446338822902694,15.69312866,passed,
2025/05/21 02:00:00,0.704616468624152,0.6665726084133531,84.48419585605393,104.25899514432686,3.148017239561416,3.09,2442.483595662308,2544.2609630133315,0.9750058845293442,1.0009074839961907,44.939915956644455,28.33051447554837,3.141119672564404,1.0762866613282258,1.0440656126247778,15.698357839999996,passed,
2025/05/21 02:15:00,0.7061345909689462,0.6635517208878526,84.458950267436,104.18986325361213,3.1441657383796757,3.1,2444.7936346544784,2545.4165850159893,0.974983783852078,1.0007668742477918,44.740010266511995,28.50296853276928,3.137184858619932,1.0747160408412273,1.0491144736802662,15.690048,passed,
2025/05/21 02:30:00,0.7096809099542958,0.6622426105226131,84.30572766878787,104.08887626071656,3.145091621563782,3.07,2435.7091028077257,2551.6381290604036,0.9747443437584138,1.0006998666304212,44.50142021506762,28.559757999996336,3.1276358145046657,1.0859987173089654,1.0667333136432198,15.685663992777775,passed,
2025/05/21 02:45:00,0.7087277882479676,0.6590278026594943,84.38252849074671,104.05050113912121,3.1386381998872914,3.07,2442.735401786521,2550.792557429298,0.9748863368146962,1.0005896262355596,44.441938771490655,28.75473888182253,3.1357953513398455,1.0827413727284494,1.0673511088559944,15.672877605,passed,
2025/05/21 03:00:00,0.7065454825181021,0.6668931836270103,84.14360599512861,104.12223439023272,3.143750674554803,3.08,2434.8402378527976,2549.098692919567,0.9749513864423665,1.0008964454532587,44.716664638531604,28.267437452499333,3.1254253759184243,1.088191539129934,1.0581786497620023,15.668261375555563,passed,
2025/05/21 03:15:00,0.706229653572428,0.6621639538711594,84.09057503413771,103.92375038519438,3.1339867796742245,3.07,2441.539943267473,2549.942174054275,0.9750584554065753,1.000700168839763,44.610129052665556,28.33753219418939,3.127276241330124,1.0708120386563724,1.048079073781696,15.643238966666665,passed,
2025/05/21 03:30:00,0.7045223499422727,0.6635931358634191,83.57335664830838,103.74362094252022,3.132930914049147,3.08,2414.5235168399936,2573.196133555143,0.9749386503573755,1.0011449458313293,44.96274803456527,27.904573115436982,3.124097424791658,1.0913878325828035,1.0649025731783548,15.626181083333327,passed,
2025/05/21 03:45:00,0.7030709117315944,0.6648857072101156,83.25297594186335,103.12052920009596,3.133591180313486,3.09,2415.457503535955,2533.071287462463,0.975094803154479,1.000890554546624,44.89707354880631,28.192839115623283,3.133498110837499,1.0811575352207694,1.0498777274076783,15.506666175,passed,
2025/05/21 04:00:00,0.7004779447588008,0.6583988474641926,83.41076484695779,103.72256413047633,3.116545765380251,3.08,2400.653267185622,2616.100165523572,0.9750693386298193,1.0014938851202044,45.31521027516808,27.57008712193294,3.144619288681464,1.112833945786346,1.090156667531753,15.634941666666675,passed,
2025/05/21 04:15:00,0.7019241368004175,0.6583288861849712,87.17291583503113,106.47230245780642,3.029201361475951,3.01,2626.362065479483,2699.11251253341,0.9769527134415482,0.9994008551039895,43.400835757677434,24.78381661688543,3.098586047387858,0.9944292290490432,0.9744000159314304,16.131934842222222,passed,
2025/05/21 04:30:00,0.7110025594403449,0.6721840665162276,98.6186868673526,119.66578497442043,2.9953630769101505,3.01,3048.8629903969672,3013.4044785672218,0.9781120077946138,0.9983906399531741,39.83681543544391,23.610188823680478,3.0122139676125053,1.036025208942296,1.0210418248648896,18.158692138888885,passed,
2025/05/21 04:45:00,0.7043462146521161,0.6734408577744048,97.67774635376678,118.83689038113467,2.9738835027981705,3.02,3054.805031945112,3031.122632326384,0.9781451301749996,0.9981418717489714,40.560132256370935,22.44333937308655,2.9928243704988726,1.018973452437385,0.9945293892120143,18.098839880000007,passed,
2025/05/21 05:00:00,0.6998397532939771,0.6739518971208824,96.4846723329572,117.6471665980911,2.9623741634017846,3.0,3030.344175108693,3027.8012190843165,0.9781818926446155,0.9981582175475859,41.177685528740845,21.504426668834554,2.9886085096394304,0.9977848162067878,0.9669475953967435,17.94649339388889,passed,
2025/05/21 05:15:00,0.6995051971496938,0.673718414301256,95.86512066214819,116.9854203799243,2.9593904073671013,3.0,3009.1393227558115,3022.4109031167063,0.978170864723024,0.9982159479581574,41.33312478683221,21.114144185598832,2.989259686779141,0.9881091049492058,0.9566896225201433,17.84971188,passed,
2025/05/21 05:30:00,0.7003176426424629,0.6741829371135725,95.91884541668698,117.16453322990385,2.961654712505746,3.0,3007.465970932823,3026.994803489852,0.9780392300337568,0.9982158715701659,41.350081475669626,21.040324580427967,2.9878403453581854,0.9852647323579393,0.954506918230112,17.87198918999999,passed,
2025/05/21 05:45:00,0.6959213337344186,0.6743695959176825,96.07091216066628,117.39778709535453,2.9538845702393974,3.01,3029.7315018097634,3028.096875648839,0.9784443843834381,0.9982491820871641,41.39935700056397,21.164356776519252,2.9853755978904264,0.9878217139867237,0.952694084025245,17.89412577333333,passed,
2025/05/21 06:00:00,0.6990678620923986,0.6751732071972103,96.08187119563588,117.5753606643965,2.9546376409152475,3.01,3029.0116868249615,3040.2303107226335,0.9782373045166745,0.9981774344099116,41.17282213475138,20.87635385831088,2.9700594080269385,0.983518343302805,0.9511454057095776,17.93241085777777,passed,
2025/05/21 06:15:00,0.696832634869914,0.6748297220227713,95.11769792100188,116.53993185480867,2.950189930513476,2.99,2996.2605236930467,3029.571473508907,0.9782905422120718,0.9983350211908808,41.55778519481315,20.34719724664143,2.976086021613663,0.9713175549077186,0.9361764403630062,17.777348881111113,passed,
2025/05/21 06:30:00,0.7100237822784417,0.6701776021494238,90.5842638247924,112.13227029972566,3.0576336098548205,3.13,2725.02017318181,2803.9923899110327,0.9766513289019609,0.9999021243945818,42.532690481464726,25.614256792239452,3.0159531860614406,1.051078424442746,1.0305478586617771,16.905694642222223,passed,
2025/05/21 06:45:00,0.6933834302508343,0.6618645335889028,80.13338659627955,100.42702783761698,3.0857162882322973,3.13,2365.6588555165777,2539.402932981887,0.9756186320053608,1.0011516787582928,45.54390456502792,26.039119970338902,3.0730047967072154,0.999340406043912,0.9653836909456472,15.135629055555556,passed,
2025/05/21 07:00:00,0.6855442405933958,0.6603667803661011,78.30050823001667,98.01621626253758,3.0769893556011945,3.13,2328.6566052062,2475.1657309150787,0.9757735843759008,1.00095553633605,45.92615783183207,26.06572913247399,3.088661034729355,0.9838808178325773,0.9420294265863863,14.781310194444439,passed,
2025/05/21 07:15:00,0.6849611030003091,0.657010284880303,79.2777161660713,98.76301630680744,3.070492811657399,3.13,2370.577711792005,2474.4832477557657,0.9762300642610449,1.0006718486998372,45.64063998015883,26.59648973115474,3.0996095745186025,0.9785876681449047,0.9404633523159663,14.87672484833333,passed,
2025/05/21 07:30:00,0.6898302189607137,0.6595214160619434,79.7918839955045,99.48132923524413,3.0808902889276535,3.14,2374.8035575197796,2487.58737338681,0.9760049259880694,1.000745474375516,45.417333699860656,26.690406786565795,3.089220103826451,0.9908605124485101,0.9546195068782398,14.980493000000006,passed,
2025/05/21 07:45:00,0.6917623906238972,0.6560643113485151,79.96626013165329,99.53431888806887,3.073459940407493,3.12,2384.2382231148567,2499.7484502269144,0.9759945267947202,1.000543087524957,45.14502941123287,26.680657345635122,3.0846183253364843,0.9898567434283403,0.9605771850383003,15.010737389999992,passed,
2025/05/21 08:00:00,0.6937708910122651,0.6620164877594782,80.75403244329942,100.94900283303893,3.090525309908814,3.13,2385.794673161868,2534.4884242424055,0.9758095133928061,1.001118064432098,45.34509772527657,26.669220366330215,3.076014090718876,1.017758846490162,0.9829713565182777,15.206259444444441,passed,
2025/05/21 08:15:00,0.6904266253599374,0.6612952986400941,81.36078745403898,101.49468726116713,3.086225083924435,3.16,2409.9910690696893,2538.0638424101066,0.9762173617963597,1.0011518402893778,45.423095965532035,26.924384703237006,3.089893394323997,1.0207833683575522,0.9830838594552809,15.270811184444444,passed,
2025/05/21 08:30:00,0.6929180952784146,0.6648178137216773,82.40349172600402,102.48570145703124,3.085761852311671,3.11,2455.3951552826775,2539.038268601879,0.97644056607712,1.0008090548140158,44.95540204807061,26.93333618635804,3.077364732095912,1.015163690557637,0.9754308558867347,15.411632133333331,passed,
2025/05/21 08:45:00,0.6991590355342251,0.6657597751826121,82.7104679202553,103.21318819486996,3.0989836740479126,3.12,2434.0680989349844,2581.9294012770456,0.9757496150034674,1.0011119255509013,44.87338485715182,26.760387658110307,3.0713050394117434,1.0449763406226669,1.0113452012580766,15.544494362222222,passed,
2025/05/21 09:00:00,0.702556265108885,0.6689127477963652,84.5219479979414,105.06872066790963,3.1117212609952265,3.13,2492.704675467666,2578.2433570255685,0.9759449055979763,1.0008371418882707,44.34596960125573,27.59853992866742,3.0719629476986587,1.0563494298874783,1.0219262610152702,15.77937680611111,passed,
2025/05/21 09:15:00,0.7018165473008017,0.6695852199801381,84.18257450868185,104.70845496846279,3.10894581566078,3.12,2477.8208885323274,2585.674976861992,0.9758648786117781,1.0009422011915736,44.50305492041057,27.213972758854823,3.07578090547288,1.0599433303784516,1.023309062721151,15.74213428333333,passed,
2025/05/21 09:30:00,0.7055619541207434,0.6697252111524997,84.81598009914435,105.53002253121551,3.1267372594926677,3.17,2488.3255657124673,2577.450009741551,0.975689354014109,1.000964721123396,44.25895707634843,28.06248011676866,3.0687083370456794,1.0737615164563212,1.0416006942573237,15.839349239999992,passed,
2025/05/21 09:45:00,0.6606349753557031,0.6423363986272638,73.06404565326827,90.97681541556611,3.0067052699842813,3.07,2214.579467713174,2409.7079038497477,0.9756855298418278,1.0001998578964117,46.92300156545987,24.701727315598017,3.155333185542585,0.9801288604433271,0.9311145829871961,13.903869209999996,passed,
2025/05/21 10:00:00,0.7051539611778359,0.6623174232852217,88.32931306484952,107.50214901587277,2.9515120026262514,2.98,2717.416803062503,2865.2560457480336,0.9776205112151295,0.9986312094150871,42.30134495155823,19.66474490642087,3.035338348631361,0.9573531712801796,0.9365474783468186,16.477325919999988,passed,
