datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/21 10:15:00,0.6986138194029394,0.6730203270696535,94.76265819112069,115.11801838885388,2.9179817472588896,2.98,2981.7033958521292,3082.583301036754,0.9786013284027097,0.9981915061861643,41.276089079107194,18.242192795211707,2.9945084580508756,0.9922362591430225,0.9576671305632642,17.695477891666666,passed,
2025/05/21 10:30:00,0.6999548703367824,0.6723151014034836,94.20305196041846,114.41879375287107,2.9141901295071215,2.97,2965.629965840292,3078.7131308284866,0.9784769284815257,0.9980797477515478,41.31076848741323,17.512493804055232,2.9885617533139777,0.9686050643381555,0.936508781280327,17.614364991666662,passed,
2025/05/21 10:45:00,0.7041054067554721,0.6706321064139719,93.01548396287409,113.64173364264002,2.966545131211145,3.12,2856.066066770821,3004.281961716233,0.9777773488206423,0.9991288437840616,41.83187967944341,20.885342367294463,3.01772372447057,1.0479610234457206,1.0200449221469714,17.384986911111106,passed,
2025/05/21 11:00:00,0.6988841028027933,0.6541171260974159,78.44854265576261,97.50589526724612,3.0587432990480368,3.13,2299.882323033945,2566.5287136560346,0.9744836844453472,1.0004062340690274,44.83657529007179,25.01680541274131,3.103627161492101,1.0743724899549405,1.0523498555252904,14.885102148888887,passed,
2025/05/21 11:15:00,0.6656495655431177,0.6432644258370013,71.20276904520973,89.3657035304966,3.0537193377423497,3.01,2110.265779685109,2375.165377308105,0.9735803273153203,1.0004872232823523,47.017091731737644,26.317075942734395,3.158548018654546,1.0713094885278092,1.0310579493890195,13.697247862222218,passed,
2025/05/21 11:30:00,0.6654391870587931,0.6407633064424735,71.28926630538116,89.42903820105586,3.0684352385448515,3.05,2118.592551254662,2335.0614545399644,0.9737721572092332,1.0004565635574882,46.98259975504037,27.59262063794928,3.1529651500244906,1.05913565379668,1.0223755389435105,13.665748891666667,passed,
2025/05/21 11:45:00,0.6600158135973793,0.6463741382477343,71.31188546893608,89.45987298056681,3.0624876469412943,3.05,2111.924690760407,2351.4659961781736,0.9740105322679573,1.0008312234199723,47.47685448184193,26.84205491938129,3.1807679120535868,1.0820132249467709,1.0281868448746745,13.66907884222222,passed,
2025/05/21 12:00:00,0.6615234904801949,0.646325007818006,71.27423869217246,89.4309410316616,3.065597691288818,3.04,2107.29787324443,2352.6268536570565,0.9738391616287819,1.0008119775026285,47.41071956546374,26.834767732408302,3.177593607067275,1.0828465711353594,1.031321234747132,13.672334946111109,passed,
2025/05/21 12:15:00,0.6638596811004365,0.6412159402347787,71.41778476404431,89.42652268833844,3.0628615331859734,3.02,2116.511052870302,2352.425301263675,0.9737055234873236,1.0004745959329142,47.07307228041122,27.25095742790867,3.174201330442929,1.0789181752063395,1.0379052700678997,13.687733253333326,passed,
2025/05/21 12:30:00,0.6641560365402392,0.6405126818678593,71.54189982456307,89.51826046663717,3.0648357529015673,3.03,2118.5343940253356,2351.6512291453205,0.9736917484283689,1.0004597688432069,47.00439808294292,27.55192685071267,3.1782757448392025,1.092805185839696,1.052117798605938,13.70038472,passed,
2025/05/21 12:45:00,0.6637580393376665,0.6378231852678868,71.58398751615813,89.42383757242986,3.0579910496761875,3.01,2127.26542074088,2352.2770707278546,0.9737797326422136,1.0002686678133044,46.92767238564761,27.493013838722696,3.178109155060077,1.0766084466823478,1.0399816250858493,13.698400845555561,passed,
2025/05/21 13:00:00,0.6644556689040919,0.6357660081638092,71.61032891539489,89.26995064122892,3.0537590773872916,3.02,2136.716014264361,2345.782206162204,0.9737500829099994,0.9999399051305372,46.67087661745718,27.651206236907456,3.1756872198098347,1.0728789879034688,1.0404945427982664,13.688469630000004,passed,
2025/05/21 13:15:00,0.6618086391856504,0.6360293303563028,71.08333547835724,88.81005784174566,3.059277458074167,3.02,2117.7055007847694,2332.2958500835753,0.9736526604682956,1.0001406597783877,46.96802918214242,27.821506288497712,3.177516562464266,1.0750242664504128,1.0412147243517174,13.613788821111116,passed,
2025/05/21 13:30:00,0.6626147460493526,0.6400624176070117,71.24697002355273,89.1090904016684,3.065628040608103,3.04,2110.4024275329066,2343.224316130851,0.9735996556825036,1.0004344237312714,47.218619516857466,27.320278472886105,3.1819153764137824,1.0716654046934615,1.0319044855126944,13.653163027777772,passed,
2025/05/21 13:45:00,0.6917912231687705,0.646464680120761,77.08598061140505,95.63558144663324,3.0948323245676126,3.02,2258.0927472323297,2446.6774832269775,0.9741956564701684,1.0003589815439715,45.480003643843965,27.628012087149386,3.1351292876917616,1.0542454142640378,1.0343934643432686,14.56047498888888,passed,
2025/05/21 14:00:00,0.6847968804088564,0.6454107996222028,77.42900941156189,95.63041888722918,3.0652869980311572,3.05,2294.6108587405515,2459.4246391948614,0.9750544284818009,1.0001684844412948,45.64638133429885,26.744244447869033,3.148731472226454,1.0231433640501864,0.9961811057287123,14.572483199999999,passed,
2025/05/21 14:15:00,0.6884835428158291,0.6459774936970386,77.57352605225513,95.77921323549901,3.065288678649829,3.06,2294.7864231997924,2473.824710894326,0.974806355194092,1.0000520090373965,45.4232028649224,26.42508335544951,3.1407480080075274,1.0248854738393192,1.001307746644894,14.617169722222224,passed,
2025/05/21 14:30:00,0.6900984691349901,0.6465542800482315,78.16483061503037,96.45616824566858,3.0726656913982553,3.07,2307.061343864688,2477.6462368602497,0.9748375295507163,1.0001133604814734,45.39129016880888,26.70687283783773,3.143061014210968,1.026288531307484,1.0039270847231416,14.701806826666663,passed,
2025/05/21 14:45:00,0.690720370047373,0.6471553884956602,78.34284423656275,96.6599356963415,3.0715203295582905,3.06,2310.118371501023,2488.1782238919996,0.9748347790164632,1.0001428385838564,45.381219803038455,26.563614918133013,3.1432315415980825,1.0318839563166233,1.009267213831504,14.73806554,passed,
2025/05/21 15:00:00,0.6916753934260433,0.6475056241961592,78.43765443199665,96.7628760094525,3.073250265974352,3.04,2309.0313870956343,2492.883261722565,0.9747373968952687,1.0001431296077175,45.3721466545922,26.448755344839196,3.1450238532789467,1.0301579350894692,1.0081519828400436,14.757485471666667,passed,
2025/05/21 15:15:00,0.6946448997525898,0.6493040972393737,79.41957029415407,97.96329983923236,3.081051911485554,3.07,2331.268654047265,2510.16156801212,0.9748768762153681,1.0003099637800228,45.24143740257486,26.692804958940943,3.139561690346663,1.0385747244744834,1.0177970354792059,14.916697839999998,passed,
2025/05/21 15:30:00,0.7075789315108999,0.6678814334479607,84.95330823332161,104.83212931386554,3.1319657750726804,3.18,2467.037191771587,2585.903840187265,0.9752158758337252,1.0008430247354074,44.406301080800674,27.681317675043026,3.111249507892388,1.0918000218791555,1.0612037813321038,15.825638375555556,passed,
2025/05/21 15:45:00,0.6979305259119022,0.6706492564822812,85.76780336523433,105.82750401854643,3.1167465402412913,3.13,2528.4703698622707,2589.0130131959113,0.9762248712500272,1.000919864823927,44.75865205797087,27.443652184382994,3.097826406481476,1.0508714631916025,1.0069710040327107,15.949898628888889,passed,
2025/05/21 16:00:00,0.6935704669663849,0.6670123316833795,86.1132580875139,105.98917646166917,3.085191797028089,3.1,2570.2736689075477,2620.571431111503,0.9768277628112888,1.0006409937958405,44.71680113352808,26.492373127607312,3.0883615106517603,1.0125682475605162,0.9706002718710114,16.014752722222227,passed,
2025/05/21 16:15:00,0.6986418322896787,0.6624294738695938,86.13557573910063,105.9508242857961,3.076356324480346,3.11,2571.5619466943954,2648.0432636065902,0.9765441913884113,1.0003736142819106,44.36264729673736,26.072468713093137,3.0721233914028088,1.0008349040066054,0.9716829479432404,16.057365500000003,passed,
2025/05/21 16:30:00,0.6984744356571955,0.6692015512805428,86.87276203053578,106.98009368434629,3.080361688454242,3.17,2587.9000922249816,2673.0658516509006,0.976589719165744,1.000589086905998,44.4033487442249,25.65933749380606,3.070407999927764,1.0185551197960352,0.9795705788729083,16.20567793777778,passed,
2025/05/21 16:45:00,0.7004166951520268,0.6635619780277379,88.49029444303,108.57205935061054,3.0720496097788876,3.13,2653.6565579038765,2700.166509485909,0.9768768375074651,1.0001978757079397,43.84004282787701,26.270081936556007,3.06241796089564,1.0138089139647732,0.9864132061910827,16.447210065,passed,
2025/05/21 17:00:00,0.7051855087122124,0.6631570222470935,87.35759223559843,107.35679145436109,3.076322167205119,3.12,2602.3260752232804,2694.9359153917762,0.9763430363618603,1.0002388955433827,43.807593949383374,25.863422110228658,3.056182371426604,1.0161057980336234,0.9937364675149448,16.296084487222213,passed,
2025/05/21 17:15:00,0.7041458022810896,0.6687354264846943,87.79465046043272,108.12622050364493,3.08793450189993,3.15,2609.6099505690318,2698.1470067196497,0.9763234904802588,1.000491241644527,43.953434035693874,25.972339157788873,3.0532077313844925,1.0311838558320778,0.999825905639308,16.39000583611111,passed,
2025/05/21 17:30:00,0.7022317173353267,0.6632257057143807,87.47247737107365,107.4276480072315,3.0827624693681694,3.13,2603.42764016255,2677.3821106822347,0.976470005966644,1.000350288266382,44.05009962094609,26.355875022745973,3.072446936135885,1.019754807053752,0.9936779820595913,16.279482107777774,passed,
2025/05/21 17:45:00,0.702297737807791,0.6688876708305906,87.19036972518973,107.32042051112889,3.093149044102807,3.12,2583.7730475109443,2670.919071329038,0.9762751143303939,1.000577929818367,44.26830348889795,26.083401510880517,3.0727889028834583,1.027367042577215,0.992872171271086,16.253545904444447,passed,
2025/05/21 18:00:00,0.7020326132863134,0.6753260659790761,87.22738105124976,107.59260435473679,3.1046313592851,3.12,2573.644934333594,2670.6758488642636,0.9761178297534617,1.0008301957470824,44.48576098476775,25.851516456178558,3.0739857203519154,1.039400677073707,0.995056283193912,16.281682761666662,passed,
2025/05/21 18:15:00,0.7016617628847405,0.6730317610309641,87.46548908167522,107.72704906608347,3.1008727889780974,3.11,2585.249112390928,2671.873327512352,0.9762485572540983,1.0007394842324302,44.40343503445723,26.050390488393013,3.0775330776322614,1.038093760474721,0.9966148021468768,16.301667922222222,passed,
2025/05/21 18:30:00,0.7075745168216696,0.6661227170835626,87.81505212280807,107.90422115055425,3.1017977038823963,3.12,2588.4844077990647,2680.716432155629,0.9759701886978999,1.0004631207616332,43.931783052100364,26.609274910893845,3.0777344921529326,1.0431207101974873,1.0184091354675522,16.34399506666666,passed,
2025/05/21 18:45:00,0.70678649906864,0.6670561581200817,88.00989101703038,108.1275062155445,3.0997327263659433,3.11,2596.88291746913,2687.103141004181,0.9760669172206858,1.0004848118383263,43.9456282221435,26.51229956064341,3.0770781586175517,1.045867508560912,1.0188896105937824,16.37894451111111,passed,
2025/05/21 19:00:00,0.7057690318415436,0.6684497485435265,88.29664786395507,108.46570555705219,3.10181573312098,3.11,2605.064435985301,2689.2532241811145,0.9761222331642978,1.000532127611008,43.9855918417834,26.563765417653705,3.081030601978601,1.0502475671741587,1.0200277342025854,16.421997814444442,passed,
2025/05/21 19:15:00,0.7059615030743138,0.6684375222567615,88.47889476622329,108.67545192287713,3.10242254468383,3.11,2609.833724783266,2694.7206144915644,0.9760837049940964,1.000515934767212,43.97387886014422,26.560298197761824,3.0812828407073223,1.0510014176761449,1.0211946382271555,16.45696897166667,passed,
2025/05/21 19:30:00,0.7067485519681551,0.6676733145611811,88.67066999484983,108.8968463194021,3.1004361316792446,3.11,2617.8369055637704,2704.0100351392266,0.9760749405144827,1.0004633615715122,43.85331734863552,26.555651497086494,3.0755463691875855,1.0522853852512404,1.0248453118956715,16.500046542222222,passed,
2025/05/21 19:45:00,0.7064143449252187,0.6675809016953234,88.93149774930973,109.15419456713384,3.1010339246967424,3.11,2625.4735299003078,2706.6317658646276,0.9761151932818168,1.000458772323544,43.835805850624475,26.677411911430326,3.0793679969440335,1.0568824411040736,1.029285485166611,16.535039412222222,passed,
2025/05/21 20:00:00,0.7065218555971803,0.6674778973856204,89.15202496709642,109.41065373994064,3.100841969471953,3.12,2632.609975602012,2713.7254433626376,0.976096448458825,1.000435464243513,43.80770903713765,26.66304363239482,3.0784174738434342,1.056957337493084,1.029960412995916,16.57814125,passed,
2025/05/21 20:15:00,0.707115939468351,0.667115561157108,89.3204857376028,109.60315750711926,3.100413040928632,3.12,2637.9966104875666,2720.371972493825,0.9760712442482798,1.0004063467526705,43.734921359981044,26.66702473608645,3.075770901590324,1.0584449013079784,1.0329097993943221,16.61315583277778,passed,
2025/05/21 20:30:00,0.7061895477712292,0.6679727980943483,89.58604278597282,109.91474124321523,3.0995159124305367,3.12,2649.57543141047,2724.257905265797,0.9761992662543408,1.000431832832852,43.685385399246,26.756517859346022,3.0742607761479572,1.067067693425487,1.0392787837042021,16.656281937777777,passed,
2025/05/21 20:45:00,0.7050672246762756,0.6683400283708683,89.78633849999693,110.1461849326744,3.0974420308763357,3.11,2660.287827852911,2728.4549046821,0.9763132595043258,1.0004347211449596,43.6746852072154,26.7658302398648,3.0725618015783867,1.068753021413943,1.0393366251684903,16.691318233333337,passed,
2025/05/21 21:00:00,0.7058432359191588,0.6678118959101748,89.99100594204863,110.38293167744078,3.0964078789179776,3.12,2667.4924713601035,2736.98564003242,0.9762977409401681,1.0003978343153872,43.56301902844094,26.77076067653511,3.068288604513897,1.0705855361048287,1.0431818448038586,16.734468605555563,passed,
2025/05/21 21:15:00,0.7054449970996548,0.6682049323146182,90.19286135232653,110.6161689640594,3.096418390006669,3.11,2674.689394013458,2741.092487404951,0.9763323032468703,1.0004024450461495,43.54847089398706,26.783575461521522,3.068278982627432,1.0724183681460637,1.0441512138752351,16.76952661388888,passed,
2025/05/21 21:30:00,0.7010673173519295,0.6772585563081203,90.23998134850147,111.00678462282802,3.10328978470815,3.13,2678.0629448918303,2739.6396931860027,0.9764216730353731,1.0006960421877344,43.90151993248834,26.38884322151981,3.063909796241484,1.0838690231265398,1.0367708524419743,16.812701253333334,passed,
2025/05/21 21:45:00,0.702690379662101,0.6736528383217678,90.49820790880001,111.15940742885607,3.0989800592443957,3.13,2686.9000575341693,2749.6566973848444,0.9764140306780689,1.000557556143883,43.70794624493093,26.512619524965455,3.0643722161251254,1.0817865412800058,1.0423111647921983,16.847780974444444,passed,
2025/05/21 22:00:00,0.7007924741815343,0.6705888755132677,91.07329888415805,111.65040219773762,3.0910195909125333,3.14,2713.663992390098,2761.3630187541676,0.9766557571550711,1.0004411263352537,43.64736073889896,26.73547510486623,3.070579647700912,1.0833001619878573,1.0467746803773479,16.92341575222222,passed,
2025/05/21 22:15:00,0.7053143382572412,0.6795218141098834,91.47641077987183,112.48156383447862,3.1146223824422496,3.12,2708.294762877883,2752.1372499635154,0.9764309612091161,1.0007225885237991,43.25523423631684,26.723738738984864,3.0560678034193023,1.0900261177978263,1.0458731636295389,17.007183765000004,passed,
2025/05/21 22:30:00,0.7041995993182263,0.674932696277756,91.95066032581103,112.88961725552623,3.101169737094169,3.12,2736.3024351462855,2771.2076494565013,0.9766801187954324,1.0005399644892747,43.08511035533306,26.7940644570208,3.0545367937816583,1.0829662591117912,1.0454561724632858,17.07972360111111,passed,
2025/05/21 22:45:00,0.7059187165564135,0.6772534945529004,92.46528006651003,113.51330356762415,3.1058766837329568,3.13,2746.3369298753055,2775.52290167918,0.9767373090235373,1.0006065400020088,42.78755399826353,26.81889790440771,3.0552424675157437,1.0873601451866632,1.0487967024617875,17.150215701666667,passed,
2025/05/21 23:00:00,0.7094429591475779,0.6773933526162008,92.92667066709922,114.0562322755461,3.1062698905544206,3.13,2757.1732007225564,2789.2553934609223,0.9767440728494995,1.000585119317896,42.30924374852465,26.79218085195316,3.0465332364913067,1.0916107001970476,1.057539325998086,17.22870414222222,passed,
2025/05/21 23:15:00,0.71106317517959,0.6870179131342906,93.37490057580308,114.91443241742338,3.1287610120316565,3.12,2756.432680796119,2772.5903006222684,0.9767119520772599,1.0009257062089687,42.078603500132374,26.873846000771533,3.0412138661049144,1.0995303322657393,1.053275013115527,17.29899153888888,passed,
2025/05/21 23:30:00,0.7122918961055801,0.6855768515861612,93.77205316388283,115.43104363817727,3.1277550192006487,3.14,2759.509143920762,2793.812129657027,0.9767753622169257,1.001082240735694,41.85044339187512,26.5463635925711,3.0446507484295817,1.103861893770094,1.0618451366895871,17.369428486666667,passed,
2025/05/21 23:45:00,0.712635470996657,0.6857021361760371,93.78670954471102,115.54323787812082,3.125466741226179,3.09,2758.066723888034,2806.364740429059,0.9767162585466718,1.001107238710853,41.85705268357639,26.41826099850773,3.0430258297873056,1.1007933942457047,1.0594518238125277,17.391445475555557,passed,
2025/05/22 00:00:00,0.7071934031067922,0.6760969759234698,88.11734103236901,108.95071094031285,3.098563331298874,3.1,2589.470156568809,2715.1991398875484,0.9760248262681857,1.0007925006856484,43.922453403894366,25.890050351690178,3.0765025872915044,1.0859516725528489,1.0465925308966635,16.436853766666665,passed,
2025/05/22 00:15:00,0.7039579275164385,0.6594062976187076,82.16854647704297,101.74889078897688,3.0955958742928464,3.09,2399.5466246522806,2573.4724111469845,0.9750453105812692,1.000553410923829,44.71837977007225,26.480811309221806,3.114360028113855,1.0467072130251565,1.0248842547671564,15.394457209999993,passed,
2025/05/22 00:30:00,0.7023073905617838,0.6648468781464316,81.68069390994317,101.5933102581226,3.1071807094754194,3.08,2370.9727004424617,2568.0507957809114,0.9748568431082013,1.0009742180173533,45.1109086672148,26.365825077293135,3.117526301885038,1.0661150062958096,1.0341354105499216,15.346438531111108,passed,
2025/05/22 00:45:00,0.7011914518553634,0.6642974516911373,82.35095929027844,102.46160111692531,3.104122609150457,3.08,2392.17687618184,2586.847956791964,0.9750984126455918,1.0010730548750943,45.095711819835586,26.543392690259868,3.120585733350056,1.0751556224591716,1.043546177630113,15.455503555555563,passed,
2025/05/22 01:00:00,0.7005011584280297,0.6601779916775334,83.21146592486994,103.0015295534445,3.0697258860775793,3.04,2449.3697692957567,2621.076442397893,0.9756803425140039,1.0004630764631364,44.65298383116326,25.60561869877929,3.116442654435991,1.0332015610060012,1.0079358090352797,15.564879989999996,passed,
2025/05/22 01:15:00,0.7052676176658834,0.6608001568310581,86.74842428313114,106.46814714210193,3.0232331235639527,3.05,2603.975982141522,2733.0539371100945,0.9766199429786732,0.9995036266033606,43.29613285422019,23.980018546807045,3.085289612998446,1.0100273627774483,0.990992456168087,16.135085633333333,passed,
2025/05/22 01:30:00,0.7044473184998933,0.6664438467823617,92.09355631654937,112.27376034156121,2.975749812334208,3.02,2825.9990022131187,2905.412298217533,0.9778031732039891,0.9987577927482275,42.10974011650244,21.886110039836584,3.054431144182274,0.9946106145998268,0.9725431046423785,17.055246101666672,passed,
2025/05/22 01:45:00,0.703666932060818,0.6744529319468254,96.63753307696425,117.78521305939732,2.9433837739270463,2.99,3024.7857706993905,3082.47301058298,0.9780855590779126,0.9980106480878085,40.913692141719245,20.02271360292556,3.001468469351653,1.0033173711663363,0.9761224339231956,17.9760064,passed,
2025/05/22 02:00:00,0.7164159057221633,0.6813846860044301,102.05272344460039,124.19946893161816,2.953847427229547,2.97,3176.741974086442,3213.2420986645607,0.9785567070542962,0.9982272705778151,37.95601585616361,20.148530444352968,2.972652886417933,1.0271785495979657,1.0129818741280459,18.87503801333333,passed,
2025/05/22 02:15:00,0.7127104701949212,0.6828922571535668,101.55380662733987,124.02966267701049,2.9512766498706213,2.98,3160.6209909057657,3227.0331499419776,0.9784790666754427,0.998428649103294,38.470438261402315,19.632668607763524,2.97416192044037,1.0242117341229222,1.003860174042924,18.851734513333327,passed,
2025/05/22 02:30:00,0.7098463433549492,0.6826660694048285,101.30517856979101,123.8222475816221,2.944316273808618,2.98,3166.7449566275786,3225.4586884761866,0.9785839133294358,0.9983362393652829,38.68737648637988,19.519596566969472,2.9720723749206446,1.0206779185639203,0.9976118078988634,18.820669217777784,passed,
2025/05/22 02:45:00,0.7124592106995695,0.6831476909654618,101.25837435808737,123.91579705564895,2.9491113995404254,2.99,3148.9442317589796,3227.3764730839025,0.9785868501939671,0.9985718660402587,38.50315487735949,19.609992675956388,2.9739346418685217,1.0290274666070813,1.008160325071522,18.804480077777786,passed,
2025/05/22 03:00:00,0.7099811893402186,0.682931657673155,101.00771870375463,123.72160079396507,2.943541968929215,2.98,3151.742559633924,3226.0740607458742,0.9786213663720745,0.998480421046125,38.75533958507926,19.49462591907039,2.973942271563148,1.025287908814022,1.0021158270508024,18.77337089222222,passed,
2025/05/22 03:15:00,0.7112213378130363,0.6828796341147694,100.69250786624488,123.48664368969911,2.944155828650292,2.97,3139.723953758013,3226.1881834149226,0.9783831331893641,0.9983981344878571,38.866163495860434,19.328098197991594,2.970643202428347,1.020719669181192,0.9988725821958381,18.742237323333335,passed,
2025/05/22 03:30:00,0.7106925864397868,0.6830222160600816,100.64316166880205,123.53878830104884,2.944816902532052,3.01,3131.4436353937353,3225.090238868319,0.9784999175992343,0.9985717600302704,38.91904335543005,19.4362340421166,2.9780268876349627,1.0264012715076831,1.0039022965509163,18.718828394444447,passed,
2025/05/22 03:45:00,0.7080442637139385,0.6828428491332492,100.44165131224766,123.38851712556809,2.938794977828494,2.98,3137.8875563755328,3223.6001270455004,0.9785818888004719,0.9984786468825563,39.1221500290251,19.35760800058808,2.9762620547819028,1.023452351769758,0.9984615993712899,18.69510805555555,passed,
2025/05/22 04:00:00,0.7109522827091578,0.6820535577669391,100.08877290809592,122.99721165373315,2.938831980745046,2.97,3126.7562688230078,3217.215954358632,0.9783176593002811,0.998270848215058,39.089991381835446,19.30782617118965,2.9694055218559003,1.0196787259267013,0.9985347692076877,18.643868454444455,passed,
2025/05/22 04:15:00,0.7164343410661688,0.6812710213289512,99.77895191133138,122.67659422829108,2.944497553321476,2.96,3105.160823612232,3207.5177492771777,0.9779796795737639,0.9981580314534114,38.895141000718645,19.438575377045776,2.963857409241935,1.0193879632541631,1.004805760633349,18.587666612777774,passed,
2025/05/22 04:30:00,0.7088863527352641,0.6811141581178037,99.52684844637001,122.46390418372273,2.9360031108255518,2.97,3112.2674546420208,3199.660041847989,0.9783784781462198,0.9982683484856826,39.442943983104215,19.50844622571661,2.9770224158254948,1.0205423817774522,0.9980258878510718,18.531838765000003,passed,
2025/05/22 04:45:00,0.7086135584463233,0.6803332504224666,99.14626218051606,122.0377817371592,2.9327014928135178,2.98,3106.2063179502516,3191.189642255537,0.9783130958350179,0.998127015027437,39.59512695852053,19.49335147138936,2.9757773687397124,1.018168226594823,0.9960356686413785,18.46838253333333,passed,
2025/05/22 05:00:00,0.7073913284901779,0.6796567660095844,98.81151598040046,121.68394644042722,2.928415293613781,2.98,3103.6164983804256,3183.993336247213,0.978290227128756,0.9979927772543236,39.8079573017977,19.469908303716174,2.976104558970697,1.0156403512689542,0.9928825698454088,18.41273279999999,passed,
2025/05/22 05:15:00,0.7065022729565098,0.6790148980721721,98.46761366275246,121.30196516895411,2.9256882123879224,2.98,3095.820696646934,3176.0290056534363,0.9782629606583327,0.9979196384792774,40.0101711713753,19.460093716455095,2.979746892597837,1.0141231475717511,0.9909071597483672,18.349476743888893,passed,
2025/05/22 05:30:00,0.7072223754311324,0.6814928992889063,98.1704819420069,120.99404125405843,2.9278580028370405,2.98,3091.586956672914,3156.570478651383,0.9780820669372449,0.9977124233065136,40.13560595746316,19.392190639585376,2.976136932670091,1.0107268187753458,0.9841849543417243,18.29371775,passed,
2025/05/22 05:45:00,0.7048606214874339,0.6791365205296193,97.92003107932803,120.72934134149044,2.9215784003903056,2.97,3089.706166761532,3152.922883726732,0.9783199082087068,0.9977646872635015,40.23128940373498,19.554618707921893,2.980469999777354,1.0102443322840133,0.9845146819734603,18.23833019555555,passed,
2025/05/22 06:00:00,0.7285963337863226,0.6766285732823107,97.62140640369346,120.61801907913758,2.9659724062939787,3.08,3007.477825047002,3120.485257627243,0.977177153419739,0.9980123095564462,38.661577186540725,21.163399554754967,2.954199864091328,1.0361755537716955,1.0392018897395428,18.175369409999995,passed,
2025/05/22 06:15:00,0.7189836748091445,0.6780848072826994,87.36242343528231,110.23448562130821,3.067892830105697,3.06,2564.148685465848,2802.434521125312,0.9754003053877901,1.000642188444222,43.07848638829629,24.246164516810566,3.0270688300862956,1.0750717823184839,1.0546670306795096,16.46410214166666,passed,
2025/05/22 06:30:00,0.7041779006249177,0.6769920527578478,85.38668303712842,107.60305055694383,3.0679458159667568,3.05,2516.779984865391,2708.739658679831,0.9759741433662272,1.0009188439798649,44.166768882415326,25.013967135740312,3.0722742962277643,1.067568635830243,1.0288115475578543,16.03161112666666,passed,
2025/05/22 06:45:00,0.7011516298414607,0.6741278730563446,86.1889829658823,108.31537654308516,3.0658838105788813,3.12,2563.241177193394,2695.2636970088065,0.9765071242620329,1.0007524560695793,44.058936496612475,25.851662780733594,3.0649871611241797,1.055597168178201,1.0181441282834174,16.121964961666663,passed,
2025/05/22 07:00:00,0.6992265964915384,0.6738102417542131,86.22116880976046,108.78437599593265,3.0560198705616903,3.13,2547.623804380112,2769.5002959986655,0.9763837263469718,1.0013227241930684,44.51667446732887,24.672433071278995,3.0620418508725575,1.068568547823859,1.0304259879214668,16.249236904999997,passed,
2025/05/22 07:15:00,0.6960620930257614,0.6696102535776894,87.72965602960633,109.68745916692583,3.0347346715673655,3.08,2650.6058171507625,2745.6186302580954,0.9774329551879875,1.0004389425314992,43.79892240497855,25.30236219800824,3.0507313286657443,1.023933004635794,0.9888425479341973,16.376109426111107,passed,
2025/05/22 07:30:00,0.7038298854292315,0.6818791191424216,87.69966012965556,110.12577295174871,3.0671700501253785,3.1,2607.5635511923915,2754.667204264969,0.9765322744319407,1.0008858176742534,43.78397845352621,24.86963222985125,3.0406295000070056,1.0666838218149304,1.021287885856555,16.446873574999998,passed,
2025/05/22 07:45:00,0.6999751218464666,0.6794988740019559,87.97518668925282,110.21434438754179,3.0522813599565737,3.09,2635.1034583902397,2764.8902434467686,0.9769863716877988,1.0007774831680143,43.77724159589952,24.753891337554286,3.0392196951940065,1.0599379937230131,1.013594186664454,16.482300119999998,passed,
2025/05/22 08:00:00,0.7033165763314974,0.6787980861034535,88.16395421759289,110.40295912570623,3.0599137951448,3.07,2633.9235139915563,2766.6249337743266,0.9767347348658157,1.0007287083722394,43.57821025504748,24.976584270631914,3.032607470545756,1.0632751479546112,1.0216976934130664,16.525212696666664,passed,
2025/05/22 08:15:00,0.6989893287766674,0.6825758998667835,88.32154948454107,110.73688908832597,3.06328785303923,3.1,2641.9547300770814,2769.1035397340784,0.9768919275303457,1.0009700874555414,43.86778661069784,24.924382279046707,3.0314463919192276,1.0720646323879919,1.0198267566986368,16.575629069999998,passed,
2025/05/22 08:30:00,0.695882693792669,0.6746615782655273,88.87471148460162,110.93254407717912,3.046639961763406,3.12,2692.4842298369535,2762.175311206017,0.977499307456878,1.000553240943427,43.58898379251178,25.57378659799886,3.0240040132831663,1.047892795984695,1.0048575300285867,16.618383735555554,passed,
2025/05/22 08:45:00,0.6964160878820976,0.6848735773043788,88.66699979773138,111.0061803808122,3.0532762050313456,3.12,2669.4767191142696,2787.430147676511,0.9771445536186774,1.0008908710833255,43.820614982185326,24.3649788531294,3.018400349626762,1.0689856833957638,1.0104895805389238,16.661443889444445,passed,
2025/05/22 09:00:00,0.6989314438223129,0.6771638086283186,89.02721570606366,111.0926320626423,3.047277196916766,3.13,2688.4080383324454,2793.3877869926428,0.9771667539824531,1.0005763799248342,43.469567264031994,24.820464017278006,3.0129621914920603,1.0553486652633193,1.0116762895811546,16.704551416666664,passed,
2025/05/22 09:15:00,0.6970136833636972,0.6765265202941916,89.32558479159941,111.31490770629306,3.0454752316144265,3.14,2706.4890648123624,2790.2643316876743,0.9774135457266847,1.0005582266030029,43.41489138297251,25.123584367230016,3.0116221342275544,1.0595698534082176,1.014530203181344,16.74022632333333,passed,
2025/05/22 09:30:00,0.6941002055773021,0.6710260397929394,89.71722289389477,111.50424025563255,3.034594631238701,3.13,2739.449005087504,2791.1619640598565,0.9778104788433751,1.0003541793409778,43.31708116975073,25.497394092121173,3.0085579008754624,1.0430016315189663,1.0036306122905687,16.783162354444446,passed,
2025/05/22 09:45:00,0.6940159443394754,0.6707011654854502,89.89779785518506,111.49885982919349,3.0234217952445213,3.09,2753.470036568403,2811.8816593218185,0.9778942412383088,1.0001963858682479,43.210678986793525,24.85787320401972,3.0046107785863967,1.0344411312688495,0.9954426037708618,16.826405615555554,passed,
2025/05/22 10:00:00,0.6937719997933308,0.6761400062934955,94.446502878447,116.8311915449391,2.967900607159349,2.98,2980.522225081328,3023.9223488638872,0.9781994256223793,0.9989739422656052,41.70672092465403,21.811193574075258,2.9247712022481287,1.0096457156753427,0.9696899842082463,17.82059469666666,passed,
2025/05/22 13:30:00,0.7241898646941684,0.6630867919975885,86.4117923742291,105.42844182415128,3.069920424746093,3.1,2523.911056074696,2757.295738545087,0.9748655809823777,0.9998352566083754,42.67606846993939,23.83154197449282,3.058341953658884,1.0796904669745515,1.0744683738206184,16.212884606111114,passed,
2025/05/22 13:45:00,0.6881838566696272,0.6454564336484506,77.48538460536619,94.78581631704724,3.0449795098607657,3.09,2317.9039752732133,2480.4033542968436,0.9751770253972666,0.9996347925361181,45.215554301856315,24.826091744095603,3.1146916335382606,0.9776256378050764,0.9523173461151763,14.61074750055555,passed,
2025/05/22 14:00:00,0.6852151933918308,0.646222894445743,77.7980321260771,95.08560387797097,3.032213971586944,3.08,2333.076979823709,2501.742442418328,0.975555800037403,0.9997240820881419,45.37879985925393,24.183797274452463,3.1219896986700113,0.9726158997929051,0.9430555368171518,14.660207002222219,passed,
2025/05/22 14:15:00,0.687340819340667,0.6475235309626478,77.96240495523861,95.46393442420474,3.0448164340338097,3.07,2326.716893569667,2501.9738792668336,0.9753710363779047,0.9999237317634021,45.40659570821209,24.59729320353454,3.117523651671132,0.9838295884598034,0.9550208491025312,14.702477019999996,passed,
2025/05/22 14:30:00,0.6872410009250258,0.6466953391748359,78.39909559254788,95.74844022154844,3.0381200512368194,3.07,2346.7376730321957,2506.5177393797044,0.9755493658086721,0.9997138744677552,45.276693716286196,24.470768202975336,3.1244987803581847,0.9755889943692058,0.9476750381861679,14.744772582222215,passed,
2025/05/22 14:45:00,0.6897595470222754,0.6510142970462355,78.259451574288,96.06000222471818,3.049331430434535,3.09,2315.9832594271566,2538.11993477938,0.9750673068739959,1.0002330082243327,45.5987592560892,23.879712009528866,3.1203905780986467,0.9935535844741697,0.9628971500564004,14.801769436666666,passed,
2025/05/22 15:00:00,0.6891164448796551,0.6487685676769871,78.9319188193191,96.49764896799337,3.048352445524879,3.06,2346.625685939395,2522.9295513176858,0.9753683160036036,0.9999388886808646,45.427507606357146,24.46464487854352,3.1324885076553213,0.9822683604183257,0.9538220354412515,14.844120616111105,passed,
2025/05/22 15:15:00,0.6945674017955492,0.6498827671218873,78.96067934801674,96.71977898980302,3.0591850765691535,3.08,2331.465061423946,2534.6992821518497,0.9748721921989011,0.9999991285002776,45.23893657727229,24.52583381156899,3.1229143294200465,0.9972836123396815,0.9734598958404371,14.886497340000007,passed,
2025/05/22 15:30:00,0.6927640506932726,0.6495606636904004,79.49922093723323,97.20684080213587,3.0586544489880776,3.05,2353.2927461192508,2529.942062662364,0.9752183519560143,0.9999921761678912,45.25376665811652,24.86385676451308,3.13116023017604,0.9934120037388239,0.9679909463663312,14.93612787333333,passed,
2025/05/22 15:45:00,0.6992252853344375,0.6615362030840753,84.4737209301689,103.35782686542,3.0846673852101847,3.09,2495.9901344680925,2616.7522541007725,0.9759940838176392,1.0004897620991833,44.69492965142328,25.710862079124208,3.099322787189299,1.0216533286360314,0.9899375359798747,15.771109694999994,passed,
2025/05/22 16:00:00,0.7010788815615497,0.6572093809182894,84.93079951595085,103.40864792581134,3.063851707002378,3.08,2527.2290943669645,2632.996611610883,0.9761928468782232,0.9999403431044954,44.22432707886321,25.224195627835886,3.0997821222865123,1.001248368909386,0.9777253330332791,15.81016633777778,passed,
2025/05/22 16:15:00,0.7030415621637003,0.6572544640864454,85.34754989505025,103.77658761172611,3.0653408981659385,3.08,2539.883111145891,2635.627070932786,0.9761355526794795,0.9997853194553933,44.04100074801418,25.283328537552954,3.100131151481437,0.9988874286846783,0.9774767034777744,15.864703030000008,passed,
2025/05/22 16:30:00,0.7031413002602185,0.6590265351860266,85.28412459759475,103.9373634283736,3.065647927343452,3.08,2524.545183194573,2663.1857352606453,0.9759261009664322,1.000043363316105,44.26636559845841,24.741308858101807,3.1034803116299803,1.0097228947192767,0.9861772222523887,15.903756537777785,passed,
2025/05/22 16:45:00,0.7058859920820685,0.6601395263322122,85.32236756266565,104.23370108356676,3.0791409606127074,3.05,2505.595223645969,2672.0855283492356,0.9755166858213041,1.0002652275066244,44.36109405484608,24.890033823456193,3.1054197735865468,1.0220752120459362,1.0003908019350654,15.942808884444437,passed,
2025/05/22 17:00:00,0.7048578303081724,0.6609830060020921,85.66138262959687,104.65072299422135,3.08236093153821,3.08,2516.0553097438897,2671.4349875135904,0.9756291895260633,1.000335352841623,44.41393900196698,25.157934127288435,3.107992231269113,1.0282489384294633,1.0042996513620965,15.989717424999993,passed,
2025/05/22 17:15:00,0.7058839109162334,0.6603428402454781,85.95441767492922,104.97885214416439,3.086553284170285,3.07,2522.5009645403184,2670.5182355074126,0.9755885318544596,1.0003052819458573,44.34299712068981,25.43556672049774,3.1094331154040495,1.027938656109947,1.0063456745018293,16.02853046666667,passed,
2025/05/22 17:30:00,0.70616144843641,0.6610687296518255,86.15184597192466,105.23114539677321,3.085349090376155,3.08,2528.000050440469,2679.7019510774303,0.975604058518785,1.0003171623625045,44.310996017389705,25.342094259164853,3.108480741329961,1.0331327616474468,1.0108713062958474,16.067578633333333,passed,
2025/05/22 17:45:00,0.70499076669307,0.6604124900419083,86.67640523569352,105.63481916934838,3.0777247361031406,3.08,2558.9513109041513,2679.4441930463704,0.975952426897947,1.0001223835580033,44.11304133529686,25.439418161603434,3.106075730771293,1.0251081213993272,1.0025475751214223,16.122339419999996,passed,
2025/05/22 18:00:00,0.7060177122418343,0.6608316668747213,86.8555156548797,105.91571745447226,3.0805321710323033,3.08,2562.2774778932944,2683.941452601098,0.9759022131786319,1.0001460923259655,44.057881512758975,25.518100589731,3.1017883692196744,1.0278667878729022,1.0061488504861436,16.16114619166666,passed,
2025/05/22 18:15:00,0.7056877308693646,0.6617940890464057,86.95012897736841,106.17458493975286,3.081591971159279,3.08,2564.488805435269,2692.5959137100067,0.9759222101459174,1.0002662332505394,44.11766218535492,25.4204746011409,3.095315645289399,1.0274105652577155,1.0044189226637215,16.200190062222216,passed,
2025/05/22 18:30:00,0.7063614541862363,0.6621195415220181,87.20643134927192,106.5032542716323,3.0811075996303536,3.09,2577.558120964772,2695.574566685271,0.975995102826762,1.0002129905622434,43.98174816019988,25.50432086196401,3.0856298566573397,1.0267308576490277,1.0043691601095996,16.247089197777782,passed,
2025/05/22 18:45:00,0.7086043776636193,0.6616165752993737,87.62487623242949,106.78807295174113,3.080595469964598,3.09,2593.399305919092,2693.2833464406986,0.9760031620666834,0.9999787026381863,43.67215324796767,25.673799405143097,3.0861857501386014,1.0263316303666643,1.0069865598645535,16.28613063,passed,
2025/05/22 19:00:00,0.7076564544632108,0.6620809126130149,87.89560383689478,107.02058967315396,3.073724119734406,3.09,2614.3916249693893,2696.7322710921817,0.9762261351960074,0.9998473478918686,43.57370934600811,25.473914223059634,3.0788952998198864,1.015182755637729,0.9943085661508286,16.32492962222222,passed,
2025/05/22 19:15:00,0.7095119548202475,0.6623489158767938,88.43353036389621,107.64964845499664,3.0807873080161197,3.12,2634.0173634095086,2689.5380820851337,0.9762376795483606,0.9997450313217217,43.360662513588295,25.944886751586317,3.0698440283120334,1.0114895230747267,0.9928369120853596,16.400742049999995,passed,
2025/05/22 19:30:00,0.7058736866739194,0.6636147482233915,88.75183667640297,107.99329796829592,3.067742195183988,3.12,2653.9402706954456,2712.509224767516,0.9765455722606242,0.9997689873080027,43.52193019548859,25.26845773080212,3.073083057237843,1.0027097769125033,0.9787993130152465,16.46288355555555,passed,
2025/05/22 19:45:00,0.7082987732294803,0.6647552949191586,88.80424867197506,108.30036606582418,3.074115177430686,3.13,2647.000481946552,2726.516344817104,0.9762726455756321,0.9998752850747963,43.461126523674935,25.269595848789013,3.061477111891098,1.0140250782149023,0.991597352586047,16.518809633333333,passed,
2025/05/22 20:00:00,0.7050367978286576,0.6647269054743918,89.28875924607642,108.7107555133332,3.0653547883476913,3.1,2679.5596367968606,2725.4637821281976,0.9767154090458869,0.9997589247731857,43.37740102117352,25.39316925151708,3.0617629475064225,1.0107181663510612,0.9851183930867256,16.568314418333337,passed,
2025/05/22 20:15:00,0.7053921242765331,0.6648873773792247,89.57823985704017,109.02747135641734,3.0671350826226615,3.12,2683.5633814024036,2731.975505067793,0.9766729710684602,0.9997736942827388,43.36153877252433,25.47482096427759,3.068494897316907,1.0175814148745654,0.9922721282167987,16.610189310000003,passed,
2025/05/22 20:30:00,0.7054017607378517,0.6672407777736845,89.16568401716142,109.10363140993381,3.0693831384521335,3.1,2652.364906190323,2772.854123707422,0.9763194396026195,1.0002459939596267,43.66792198913104,24.813573935986984,3.0596874183285774,1.0390516240987278,1.0107542851064684,16.652075812777777,passed,
2025/05/22 20:45:00,0.7100267780004691,0.6663040478526882,89.8784090547138,109.60210338640385,3.073053872387948,3.11,2683.1851061025022,2754.3221501616094,0.9763658975205325,0.9998164973043511,43.020229434477024,25.51592528049074,3.0516868303496225,1.0396345233124467,1.0179223579181051,16.709752729999995,passed,
2025/05/22 21:00:00,0.7061893508579898,0.6663664187237821,90.2523276412063,109.96098603993765,3.0673642983649407,3.12,2707.5509581325086,2753.7060520477635,0.9767199254425702,0.9997969463706793,43.09045114671019,25.640667760068318,3.0552521155495547,1.0365275552630395,1.0108258997597184,16.751664777222224,passed,
2025/05/22 21:15:00,0.705862419950649,0.6658609415397302,90.48363076127154,110.1598750002328,3.0630515960132256,3.11,2725.3370166030763,2753.0209000056343,0.9768778025861292,0.9996610739875793,42.934393588174586,25.743694609279068,3.0488534130517455,1.0336765656946632,1.0086421114857513,16.78049296,passed,
2025/05/22 21:30:00,0.7059382170594709,0.6665983298392818,90.49644831513459,110.13283283530744,3.06059048223753,3.11,2718.9659237524247,2763.6312165510644,0.9768519292577089,0.9997200367573147,42.98833044266115,25.423944926409764,3.058720513315416,1.0387506690720114,1.0123950390302274,16.779984625555556,passed,
2025/05/22 21:45:00,0.7046166539762749,0.6673155498590478,90.42109392122951,110.38563196572386,3.064369092992519,3.11,2716.714891836526,2769.1028644722637,0.9768184249097456,0.9999088394829214,43.11837782957833,25.589298766772018,3.048279050889693,1.0454561776218905,1.0173391879538995,16.81057038222222,passed,
2025/05/22 22:00:00,0.7057489434372325,0.6694901746163535,90.85121746060133,111.31404434167501,3.0680932838300605,3.13,2716.711608122122,2810.738279055063,0.9765643281001969,1.0001759789465678,43.11990402700925,25.381570029935432,3.040772276120257,1.0743232391052902,1.0453137311702814,16.958731875555547,passed,
2025/05/22 22:15:00,0.7029358856087317,0.6702280718069777,91.81633018673243,112.3574113283037,3.0634228110833384,3.1,2767.508304744911,2812.3528497421016,0.9769239884697145,0.9999573243238602,42.94983254052799,25.67880980198491,3.036757342614374,1.0651775690322125,1.0332338459318897,17.093473943333326,passed,
2025/05/22 22:30:00,0.702287032285468,0.6709018389578734,92.37063174997606,112.9522619612046,3.057792561869583,3.14,2790.1318326476335,2826.094177628224,0.9770987432802555,0.9998860159224772,42.79916839813976,25.585777881661958,3.039718456947448,1.0687897428076298,1.0356403678080166,17.17325412,passed,
2025/05/22 22:45:00,0.7047345281551233,0.6712977248626872,92.8239845166911,113.46192163404763,3.0581499644558563,3.1,2801.472171411065,2835.0623639239184,0.977143930793012,0.9998614220619896,42.42701904076376,25.617696482871107,3.0370077542233873,1.0731249665919242,1.0426833915813065,17.237367888888887,passed,
2025/05/22 23:00:00,0.7024677135119909,0.6714218564947326,93.4201233315868,114.20551236852255,3.058161166631183,3.13,2829.2515748918386,2833.3308837213463,0.9774541489365776,0.9998933997100059,42.299265843297995,26.010092469660965,3.0359947897777158,1.0706246877086325,1.0384882732026883,17.317089777777774,passed,
2025/05/22 23:15:00,0.7115539683882525,0.6725403086096741,93.45721577449933,114.61620652142875,3.0692944141598084,3.14,2802.96516067031,2859.7904271484786,0.9770516286795412,1.0001669137817397,41.5931288163356,25.728573546252594,3.014685566715112,1.0792978428856916,1.056894268711145,17.38066409444445,passed,
2025/05/22 23:30:00,0.698472093029593,0.6688463511918377,94.05796391620865,114.47247836189511,3.0012122169975264,3.04,2917.4917556761065,2900.182418335809,0.9780456565328713,0.9988760253760929,41.96402386978335,23.850324016154314,3.008964292983154,1.0164338483948299,0.9855050662452304,17.460074805555557,passed,
2025/05/22 23:45:00,0.7070359266669667,0.6702920989196112,99.38163344027949,120.9412967509923,2.9879727111276253,3.01,3079.430214380687,3092.622780387204,0.9786948811248397,0.9991729655014827,39.340696929640316,23.049066673005353,2.9726775124969884,1.0346142757496137,1.0209048320271632,18.441925919999996,passed,
2025/05/23 00:00:00,0.704036281991392,0.6703134387403035,97.60644024319741,119.56982938864142,2.9703757752341433,2.95,3026.8489983100535,3093.031218869375,0.978489788566596,0.9991076071881747,40.24371596789778,22.247450506483634,2.984740690323928,1.036445923065649,1.018624573616649,18.178343944444443,passed,
2025/05/23 00:15:00,0.7079513610741034,0.6664068635258728,91.58382996962212,111.2027814522169,2.9160630785066157,2.96,2841.7318023257963,3009.2457110748255,0.9780748272252028,0.9981386824335181,41.44688709450973,17.38984589584269,3.024719214904826,0.9574011864197128,0.9383373831159804,17.0618195,passed,
2025/05/23 00:30:00,0.6992994836357801,0.6752935442653434,95.94144735235224,116.89262905523933,2.900031753137454,2.95,3024.2576262850307,3160.612894542784,0.9786238942415252,0.9980302858209611,40.983559626882894,17.089915040363305,2.9962452817405087,1.0004510949403465,0.9666825021466007,17.936320899444446,passed,
2025/05/23 00:45:00,0.7070779812050274,0.6797031574188559,98.4587067954823,120.14696029440724,2.906820089656023,2.99,3092.2151377655377,3242.813152341442,0.9784543014056242,0.9980464918252897,39.736199451166726,17.05317308536723,2.973582106258951,1.0249687370695273,0.9975760320540614,18.414787502222214,passed,
2025/05/23 01:00:00,0.7075635245471765,0.6808199469331794,98.95235213081516,120.45013977686568,2.895036944039609,2.95,3124.6830517310195,3252.7553349499535,0.9786010004748597,0.997642358235523,39.46143366958415,16.588017770818446,2.974121000173113,1.0236200446734736,0.9954512103181501,18.46291973777778,passed,
2025/05/23 01:15:00,0.7194622853530795,0.6795792724834812,99.24620925063786,121.0689870535398,2.916538645901478,2.95,3092.288131174477,3252.4888270659126,0.9781338133851287,0.997899639469426,38.512278335362026,17.443980323267457,2.9639461485783105,1.0348083934499985,1.0221559668703937,18.504787198333325,passed,
2025/05/23 01:30:00,0.7125477115902119,0.6811890258459632,99.66719087909313,121.84882753070879,2.9135967831352243,2.97,3105.681016984193,3264.3212109934934,0.9786968751052267,0.998370185391503,38.757822214949904,17.574430343656946,2.9817266198894496,1.0434475368311684,1.0224280883809003,18.559617999999997,passed,
2025/05/23 01:45:00,0.7145069792929716,0.6817045979066926,100.00187238203857,122.40701389968044,2.917530736430266,2.95,3112.307477062659,3265.752293703621,0.9787265630834198,0.9984277491614961,38.426755520848445,17.88974281338077,2.9769236823998044,1.04651385432627,1.0279120591427915,18.608185419999998,passed,
2025/05/23 02:00:00,0.7172897192808957,0.6816522913772575,100.38748583196164,122.8588059514347,2.9171560487360457,2.94,3122.9364119206475,3273.275917807545,0.9786771512915083,0.9983014918860935,38.08600209179426,17.911958909170625,2.974736273989876,1.045794744771553,1.0311137491265212,18.65874948666667,passed,
2025/05/23 02:15:00,0.7303038095139018,0.6809320942153357,100.84224860561875,123.29123209176788,2.9278195757938916,2.93,3119.6444045330354,3271.7872602687316,0.9781367930281127,0.997940454564285,36.966396447057676,18.269844503227517,2.955660152353645,1.0483441671489167,1.0494310070260426,18.712958745555557,passed,
2025/05/23 02:30:00,0.7270682781966239,0.6823650986346541,101.27569587768805,124.09378379628149,2.9287232001187706,2.95,3125.8271211088713,3284.432110557065,0.9785133837914921,0.9983640815489921,36.95045036843232,18.429725890850253,2.967063293718217,1.0584959959331208,1.0555456567362038,18.773874930555554,passed,
2025/05/23 02:45:00,0.7249622879349913,0.6833901661134629,101.58496057644328,124.67574686016324,2.930546037346784,2.94,3129.073281204115,3293.470826096014,0.9786199323338055,0.9985748880045646,37.09401846148489,18.44669248052033,2.978099231953418,1.058071926039935,1.0524406603736172,18.82156118333333,passed,
2025/05/23 03:00:00,0.7321277955377284,0.6835415531196423,101.67242680424151,124.93162901602045,2.9296012955446975,2.93,3138.9576848967185,3304.2243245216096,0.9783390091678971,0.9982467547506126,36.33262460874425,18.321940510585303,2.944851821978801,1.0543197862294615,1.0570895987213258,18.87595436222222,passed,
2025/05/23 03:15:00,0.7311283417307218,0.6841064392111645,102.08110978255401,125.52714584132099,2.9276398095579674,2.92,3155.0131981220984,3313.3609960203594,0.9784790672836488,0.9982678823706481,36.23960613820528,18.34443120805269,2.9467814769437335,1.0528587029720782,1.0548631307418985,18.937069793888895,passed,
2025/05/23 03:30:00,0.7298142684133956,0.6845885812879442,102.43527980717815,126.0726474973622,2.9239021516853674,2.95,3171.2353589612126,3321.8873036768487,0.9787322316521903,0.9983328053476026,36.06858827640973,18.39979542474499,2.947171291653473,1.0550772529801193,1.0563783992837816,18.985255324444445,passed,
