datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/23 03:45:00,0.7298137205663996,0.685083450032134,102.99051332445754,126.79466496625989,2.9244227308362536,2.94,3183.8961451451714,3329.0146591534763,0.9789604703213065,0.9984683908728763,35.779682840221824,18.596269534351666,2.954084291247871,1.0601841042375877,1.0622675150338572,19.046504399999993,passed,
2025/05/23 04:00:00,0.7327240717403579,0.6855138676146267,103.20748988191957,127.2120400585607,2.923797146543759,2.95,3191.2371973492836,3341.7565959071035,0.9788620011726306,0.9983809207349704,35.42277041431684,18.47374673145887,2.9426396610716434,1.0580844603328325,1.0636918587437616,19.10114861111111,passed,
2025/05/23 04:15:00,0.7278870178773689,0.686512015168062,103.83620026685558,128.08509455487348,2.9230955301723953,2.96,3207.653285607596,3345.623516727746,0.97943400886631,0.9987742467056384,35.41529123324575,18.824211167433646,2.9619018524878196,1.0679973446088527,1.0686803965843745,19.155854128888887,passed,
2025/05/23 04:30:00,0.734521037546492,0.686898054714152,104.08869627876301,128.50507384735803,2.9267756662764275,2.93,3201.6532396107286,3362.0957947571605,0.9791108650829382,0.9986798278613591,34.865593957873614,18.614340606309863,2.953405720605881,1.0678857639548838,1.0762230858183714,19.210620953333336,passed,
2025/05/23 04:45:00,0.7201906997038713,0.6872616219270418,103.51980958356266,127.91592004101742,2.8768582939229534,2.88,3267.998505194361,3428.6987652761995,0.9793726053849859,0.9978742402883385,36.17678791966212,16.072435596538597,2.9321267623648892,1.0320183240186738,1.0240359753817043,19.265449084444437,passed,
2025/05/23 05:00:00,0.7160867794781963,0.6864189491177753,103.31000824447419,127.85972074459693,2.861752564518366,2.86,3290.72487475027,3452.073283786467,0.9793518551078461,0.9975594054730889,36.543698430396816,15.348275010955765,2.9202617501122132,1.015638604095414,1.0051298449950645,19.296219922222225,passed,
2025/05/23 05:15:00,0.6946887832613203,0.6891760320134653,100.7170162499373,125.90973394394463,2.8466217784789944,2.8,3225.7463056459083,3459.209831359982,0.9795062585080028,0.998301028329571,39.20048112770578,13.85573370348555,2.942513730595998,1.0071876636092907,0.9677454585314152,19.029541727777776,passed,
2025/05/23 05:30:00,0.7056795573617167,0.693256818875971,102.37270743355596,128.3694819694921,2.8600063877524695,2.83,3250.5096955501645,3520.3363742090305,0.9793593210874254,0.9986424103856423,37.587842092683715,13.700716085820165,2.9108102166351566,1.0149572427675662,0.9853178966805561,19.36466301,passed,
2025/05/23 05:45:00,0.7050587216408564,0.6920462224582493,102.09121375372528,127.80246416425135,2.859392266667048,2.83,3248.417485698086,3500.084771019868,0.9793297063844671,0.998469337401559,37.76056367560213,13.915757990823725,2.91251805658526,1.0123571598600218,0.9826857820438066,19.29661516444444,passed,
2025/05/23 06:00:00,0.7012991454448418,0.6904985509750492,101.49973462644476,126.8609707623571,2.852260101239372,2.82,3242.939210629724,3480.349655978435,0.9794847745819875,0.9983477749862443,38.21631692166432,13.916063683401932,2.91960562669201,1.012192665457916,0.9790441148156447,19.176568583333328,passed,
2025/05/23 06:15:00,0.7233829500660383,0.6733300685609985,100.262065108999,123.28220205778976,2.812246248594098,2.87,3199.0785976237207,3501.0111803439795,0.9786586834180345,0.9965937240170052,37.12383555472702,12.184303590413815,2.923238678198074,1.0148649870827708,1.0238134730627388,18.84230234333333,passed,
2025/05/23 06:30:00,0.7158091510179999,0.6820735005112598,98.87124362751662,122.16531065352092,2.843186425626775,2.89,3124.8530723764584,3399.376057980997,0.9788797613973235,0.9975944800136101,38.19973677367852,13.644730477697387,2.9517104385150983,1.0411423417709837,1.0263970605048995,18.549599701111095,passed,
2025/05/23 06:45:00,0.7133114288355701,0.6776662620391675,97.1829271569362,119.95311783077541,2.836723966015025,2.89,3086.0014475617827,3350.2132648087545,0.978736801254289,0.9972999489619017,38.923894446862256,13.65987699211545,2.951960808607302,1.0212576471817532,1.0070909966030634,18.257764525000002,passed,
2025/05/23 07:00:00,0.7155449888097966,0.6745465958413506,95.71082777378547,118.00746388410207,2.840462810319883,2.88,3022.401515942123,3302.775968536195,0.9785992677505239,0.9974021402397101,39.15447674652878,13.710163253917232,2.9630442284337284,1.009608562802469,0.999178015412169,17.966431413333325,passed,
2025/05/23 07:15:00,0.7226269370930772,0.6643396297011753,92.97764197547879,114.06102169937114,2.8379683480181908,2.86,2921.0548676327317,3209.502446539897,0.9782598564241105,0.997032453598629,39.06073704904708,13.742745754604433,2.9768733371389153,0.9706779989563127,0.9771910232700988,17.398327613333333,passed,
2025/05/23 07:30:00,0.7210146967443221,0.6620765753967225,91.43820920830477,112.19872152033503,2.8370839129243626,2.88,2869.671988766925,3170.608776180141,0.978137399071852,0.9970844742430827,39.43498330512202,13.494177908278003,2.983067899266066,0.9565932719024992,0.9622681389484271,17.136783387777783,passed,
2025/05/23 07:45:00,0.7178323045822593,0.6606921340105307,89.9109507379824,110.39809698161987,2.8331510901017816,2.89,2825.425702388499,3133.0215684025197,0.9782221864575156,0.9972010009660945,39.783775870779166,13.274175953676203,2.984189198095476,0.9496131008139949,0.9518244733265356,16.88118138055556,passed,
2025/05/23 08:00:00,0.7185551844208798,0.6708164918544645,86.61124296048925,108.4050409764667,2.9224919505985762,3.01,2621.1303962683796,3005.14324856446,0.97657174060026,0.9992354520152262,41.513543092560795,17.19203341436301,2.999143124473829,1.0445920931851649,1.03285790946629,16.442739438888886,passed,
2025/05/23 08:15:00,0.7010334276672787,0.65106858053508,77.73048499631702,97.55324969834886,2.90729598544676,2.96,2375.091079478472,2753.4446944170904,0.9754149589847061,0.9985860529590269,42.892929824407915,18.151601742932602,3.0354801960614703,0.9961726207659272,0.9869955125376537,14.910171466666663,passed,
2025/05/23 08:30:00,0.6933064258932761,0.6526902095967045,77.15165684670517,96.89353083845121,2.9086055873245042,2.95,2353.916252701477,2732.353574028437,0.9756685989407261,0.9989708523228978,43.562957889718675,18.28727312232469,3.0616359018657957,1.009232216738962,0.9882798949298646,14.793952836666666,passed,
2025/05/23 08:45:00,0.6886268400055886,0.6477176448010912,76.83991776472368,96.09478762412594,2.9014192185775873,2.95,2358.0622737663202,2698.778190701891,0.9759625656020501,0.998680476236037,43.63900436344065,18.875718765631373,3.0834254513524044,0.9976887652238292,0.9776180336095595,14.672014108888881,passed,
2025/05/23 09:00:00,0.6858736144046262,0.6521048213574095,76.27880494879733,95.67381652240827,2.9076972159821084,2.95,2333.7003839799463,2690.3994996491815,0.9759043689516125,0.9990614759148849,44.07689434453786,18.543199976331262,3.0827843569122533,1.005199863282413,0.975492216245752,14.60856124444445,passed,
2025/05/23 09:15:00,0.6849959751806753,0.6485371548927107,76.00340229033256,95.2303717532164,2.9063439441905485,2.98,2332.5415927135627,2674.167565856455,0.9759351139552925,0.9989194417816498,44.04951874778035,18.969758051018307,3.079867587660957,0.9956901897002519,0.9701096822981856,14.551218843333329,passed,
2025/05/23 09:30:00,0.6797752656178112,0.645728396038243,75.8562488221916,94.71987967206708,2.8903800147028673,2.94,2347.0924255255063,2667.4073817452113,0.9763595803057178,0.9986744866020496,44.137233426846784,18.606778117855878,3.0906601260926503,0.9784514686296628,0.9505653404937711,14.493810026666663,passed,
2025/05/23 09:45:00,0.6820181005430608,0.6445928980044526,75.30964463365746,94.10436451056633,2.8924280396626285,2.96,2329.196312002751,2661.7837478639667,0.9759063825963723,0.9984979627383782,43.99326727262197,18.477306358605794,3.078480031638028,0.9750714506556839,0.9511582333986851,14.436050670555556,passed,
2025/05/23 10:00:00,0.682068099218575,0.6440913278671078,76.1036716287831,94.73084045291355,2.889593666510234,2.96,2357.540756367933,2667.853656336506,0.9762647843475519,0.9984012668996691,43.8878880505615,18.531624015128664,3.089099755577167,0.9683993589427248,0.9449254209738862,14.521347866666666,passed,
2025/05/23 10:15:00,0.7034881860330144,0.6702114522895857,90.21684804767322,112.2145881396389,2.948286086325539,3.03,2797.099758733993,2939.771935639285,0.978310211354041,0.9992602726279227,41.740115952813746,21.255106272353096,2.9790027022171377,1.0122251165629912,0.9880649339215888,16.913938995555558,passed,
2025/05/23 10:30:00,0.6627230993414516,0.6787350397011576,101.15962917146605,126.14837174232244,2.8694570863852715,2.99,3394.753008780753,3305.5941560389383,0.9796350981465716,0.997206536165118,41.740115952813746,21.255106272353096,2.8919613432557587,1.0892410896826341,1.0253822253502365,19.226358653333325,passed,
2025/05/23 10:45:00,0.6666178939084165,0.6824767454474562,100.19334628465866,125.13940668149873,2.867473015664953,2.89,3305.8848440503693,3353.5735532957397,0.9796865165088713,0.9981409838876605,41.740115952813746,21.255106272353096,2.9079735414007803,1.0429179895268423,0.9785117773062919,19.09581725333334,passed,
2025/05/23 11:00:00,0.6645284728799388,0.6683090946910238,99.29702809477175,123.46283401729404,2.8596288570474693,3.02,3300.7164723360074,3300.7809664073825,0.9795261239327149,0.9974393204671193,41.740115952813746,21.255106272353096,2.920227381901839,1.0788972646915949,1.029079799097429,18.877832575555555,passed,
2025/05/23 11:15:00,0.6707327433931312,0.6805956393591087,98.5260631902033,122.83868861943462,2.907835777109147,3.06,3233.890835864266,3186.050816947749,0.9790531871344437,0.9978944365379436,41.740115952813746,21.255106272353096,2.916459775847339,1.0970291051988854,1.0323982542630177,18.66813602500001,passed,
2025/05/23 11:30:00,0.7088794925699472,0.6750938524604227,99.1606749185228,122.59334593705886,2.956112101707497,2.99,3091.9567433566212,3149.5496063775377,0.9792255369277032,0.9992556521969147,38.531024320882544,22.227916079380254,2.9467224485763124,1.0483914852774299,1.0355553057148925,18.450592453333332,passed,
2025/05/23 11:45:00,0.7224840481571796,0.6759872980279914,98.20313259865873,121.45909710133223,2.997235906780168,3.09,3005.3795386863803,3077.8464025065387,0.9783112250754803,0.9994464571174658,38.116844672321804,23.48567335834859,2.949505916971211,1.068522811564171,1.0669069778745557,18.232863220000002,passed,
2025/05/23 12:00:00,0.7077997841503056,0.6747351022368012,97.08971171131529,119.85241954814413,2.9797286111730665,3.03,3029.1193024964696,3019.5551012640994,0.9786588393657052,0.9988785049906194,39.62866472860478,23.75437501670623,2.957529235652598,1.0443473851902014,1.0255979585907935,18.023408180555556,passed,
2025/05/23 12:15:00,0.6987265433733058,0.6734468586091243,95.55861304850457,117.87198578917543,2.9583061594717157,2.99,3010.616370937025,3005.7284349180277,0.9786997147229302,0.9985726212936562,40.87065937143619,22.930839447562892,2.9662952298679075,1.0337839155753454,1.0040547563440434,17.798189896666663,passed,
2025/05/23 12:30:00,0.7134397945551171,0.6721727001996957,94.27916555070827,116.42262129586388,2.9859165939088452,3.08,2902.6545045423873,2987.877404967645,0.9776402702996291,0.9989197402845109,40.52953841155557,23.055936785382272,2.9726375343292117,1.0559468822912779,1.0419414442190933,17.58863697555556,passed,
2025/05/23 12:45:00,0.7043392215371792,0.6691238131221899,93.37818574644163,115.14122759758713,2.9807491470357066,3.04,2890.7026918292017,2939.852846366858,0.978069830733233,0.9989634473470409,41.38403746808949,23.458415623843027,2.995231629818455,1.0345931137536581,1.0136961767580588,17.379423447222223,passed,
2025/05/23 13:00:00,0.7074243315915366,0.6685536041411623,92.23471238969326,113.3818453132666,2.9696704892383337,2.98,2851.0832493190333,2928.04966120787,0.9779795789770747,0.9987737984024799,41.363386518780786,22.305916059862575,3.000575541295486,1.014646167616454,0.9957620385114173,17.16212045777778,passed,
2025/05/23 13:15:00,0.7152991458929231,0.6652999315473405,90.73566848695737,112.07894203789749,3.0057080183968337,3.07,2758.238477857634,2882.0527068604088,0.976977292327155,0.9992036018445002,41.587296293632434,23.574752181862582,2.9955160596120103,1.0282139870002356,1.0217990458951185,16.95306844,passed,
2025/05/23 13:30:00,0.7074437219990178,0.663073580839331,90.58314003028826,111.09272700532406,2.9888048273745094,3.04,2786.6868752274518,2823.526954982028,0.9778621986723948,0.9987800566348535,41.7639466360569,23.735347779481177,3.026057832554063,0.9929617457654785,0.9790279083836793,16.76783417833333,passed,
2025/05/23 13:45:00,0.7185167802038177,0.6636838265158878,89.27425961445293,109.79905709838327,2.99985116848375,3.02,2703.613214005486,2842.597343525641,0.9766701365741797,0.9988590108079083,41.588668643110935,22.8126442260728,3.019974846219915,1.0082193131443724,1.0038705071907272,16.637806221666665,passed,
2025/05/23 14:00:00,0.7054760920026908,0.6624630851951149,88.90064800252205,109.45696139833328,2.9997677687698436,3.06,2710.2491846821626,2798.14139320231,0.9774285174913254,0.999225497764983,42.50944115204955,23.64925604835623,3.0416693459850546,0.9923735404333136,0.9757399068834773,16.523892513333333,passed,
2025/05/23 14:15:00,0.7089069097863805,0.6618430715617041,88.3014535768924,108.40461313338976,2.9869702775554514,3.04,2686.0245764541164,2810.4912866932814,0.9771242892169418,0.9989128909314017,42.32063589707096,22.41467560244588,3.0526938951827924,0.9829105237558987,0.9690999795799073,16.417929513333327,passed,
2025/05/23 14:30:00,0.7098809957701239,0.6616675079158383,87.54873401474768,107.77021589914833,2.9998511614032295,3.04,2658.9942376294352,2778.5309407986065,0.9768718315472233,0.9990129541502536,42.46136358658944,22.953472838958835,3.039888240810921,0.977547758274953,0.9650946849000793,16.311766221666662,passed,
2025/05/23 14:45:00,0.7058618449650155,0.658948708037507,87.23365900399433,107.04676066917683,2.989302259833489,3.03,2663.984279083155,2754.66412291404,0.9772149941395988,0.9988003810135038,42.591232358243026,22.892712362150267,3.0555403900060782,0.9585323643593177,0.9447604767451098,16.19797791333334,passed,
2025/05/23 15:00:00,0.7119936093854728,0.6599271664640972,86.13308993356513,106.12257584144507,3.003900443656739,3.08,2604.545389659817,2749.8249981130234,0.9764016570303111,0.9989668764201364,42.58743376158904,22.808448776247396,3.0433108805733933,0.9719436564817285,0.9631404677734527,16.08399558333334,passed,
2025/05/23 15:15:00,0.7037954216720403,0.6565026351218222,86.07812300693108,105.41568100525274,2.9778053191644793,2.97,2628.6676759876636,2737.0946525639347,0.9772059081194566,0.9986906672451314,42.80075462182553,22.29658726841856,3.074834769415582,0.9509862524622379,0.9368924076452867,15.97819560333333,passed,
2025/05/23 15:30:00,0.7166169453229015,0.6558535394850612,85.94449351917352,105.50475664662915,3.0070964072007964,3.04,2598.9109330483193,2720.231797877596,0.9761370588238854,0.9985053244211672,42.153682458353124,23.36451871924724,3.0478543927291724,0.9652567722015494,0.9660138848121037,15.99517499555555,passed,
2025/05/23 15:45:00,0.707300832488028,0.6562935510035244,86.68647398175847,106.07375347964299,2.9889587376245577,2.98,2638.391678404243,2734.9700233544745,0.9769698315357191,0.9985949468457955,42.581732860870645,22.912204454244783,3.077645466402316,0.9575400948647335,0.9476171885451169,16.06075640888888,passed,
2025/05/23 16:00:00,0.712990996589046,0.6638759301634763,86.02754907397443,106.45111652290609,3.022331712012556,3.06,2562.5686409212008,2773.1648048498937,0.9758365257469049,0.9995779339656494,43.08522214002268,22.77427944983795,3.0618657738028223,1.008253528525323,0.9953756538255575,16.126356400000006,passed,
2025/05/23 16:15:00,0.7134522929255239,0.6564111142167379,87.4135809094688,106.95737572914109,3.003569627965467,3.03,2646.9522895719833,2741.246772298653,0.9766007036331833,0.9985289765884181,42.159615988308055,23.707100942908383,3.0707854904361973,0.978927252509882,0.9758735399671453,16.183831051666665,passed,
2025/05/23 16:30:00,0.7165673982253399,0.6616842676942166,87.02778761799883,107.13441498960829,3.0146213536305053,3.0,2594.4368213199505,2793.1581434658833,0.9758752375695209,0.9991735954435292,42.5474199952516,22.770942134914616,3.074107391262828,1.0156053265333223,1.0092901601945408,16.24155882555556,passed,
2025/05/23 16:45:00,0.7050095681792179,0.6632795039396595,90.9031866373891,111.57735652468959,3.0071558798915485,3.03,2757.6713961934906,2833.3606377567767,0.9774688344392334,0.999270325433892,42.58297228614384,24.068884275728564,3.073543680180241,1.009928741945885,0.9932765192537542,16.81310485555555,passed,
2025/05/23 17:00:00,0.7029565214573343,0.671386389337592,95.23978652843653,117.26264239216212,3.0038822351173255,3.1,2944.0658187931235,2946.153989958255,0.9776520914034235,0.9988165862447017,41.6380027375309,24.235967467878975,3.0066771449237075,1.0274250129962088,1.0035199646723154,17.693526644444436,passed,
2025/05/23 17:15:00,0.7184546193723584,0.6710529003432605,96.10732000303419,117.50019174551463,2.994222501014189,3.03,2939.2189641840964,3002.574554491918,0.9771150069480931,0.9983133131219053,40.40709308465814,22.912376934205994,3.01810533826081,1.0444486291105293,1.0372141096016623,17.791051849999995,passed,
2025/05/23 17:30:00,0.7172912029800209,0.6673040644496219,93.09799202368559,114.60617100445864,3.015648251089959,3.05,2812.8782713400965,2935.3132621833174,0.9765910731381229,0.9990171537555937,41.490681420927196,23.651295731363447,3.024705665014651,1.0467361509155964,1.0416724517239349,17.334523744999995,passed,
2025/05/23 17:45:00,0.7142755206877764,0.6655723997558495,91.59605899714323,112.74411286382994,3.017924745547376,3.05,2756.930227362817,2888.1340613864545,0.9766552896841103,0.9992483369252363,42.07346030005645,23.698205751754887,3.0477308678819517,1.0337805599465149,1.0255913089717437,17.03637920722222,passed,
2025/05/23 18:00:00,0.7119112898754253,0.6683940124768635,91.69342868332667,112.95559667585849,3.0132656931172974,3.06,2761.6185406810314,2906.052463832997,0.9767278369687048,0.999352904518788,42.25556576206395,23.10959793402043,3.049584686204032,1.0346388344841657,1.019829230987845,17.078198597777778,passed,
2025/05/23 18:15:00,0.7169046327984882,0.6720367147988516,91.79041705500111,113.32966819530425,3.031753320847038,3.04,2736.930389821356,2910.887640840877,0.9762208993266124,0.9995853036761209,42.14931002690225,23.365599759511852,3.050057445184873,1.0680731436342454,1.0534455329055925,17.122791070000005,passed,
2025/05/23 18:30:00,0.7137841331852754,0.6686498348253928,92.32179663099475,113.66773660130893,3.0218597119713064,3.02,2770.052556816129,2911.104124720892,0.9766287530930151,0.9994013194213912,42.08233283543871,23.68123222083188,3.0565969603571816,1.0591161446511579,1.0464325048395793,17.167658493333324,passed,
2025/05/23 18:45:00,0.7154363042531343,0.6714975835711994,92.37869591062528,113.93914595676134,3.027924575536616,3.02,2762.3049382826357,2922.2984494848884,0.9764064478558028,0.999525181479611,42.06857259927736,23.49197570310701,3.051316492867192,1.0707880167560502,1.055958646331986,17.21255029999999,passed,
2025/05/23 19:00:00,0.7128343943536866,0.6725859811345449,92.6508799930666,114.33355229558981,3.0320304412778674,3.05,2774.7851465421927,2914.2376096105963,0.9765439990739403,0.9996005869225365,42.19546562015232,23.882087380868825,3.05340056531817,1.075430749183385,1.0563813837803953,17.24929017777777,passed,
2025/05/23 19:15:00,0.7122469868236777,0.6657731546033276,93.40469867709454,114.58591832263568,3.0134699977107244,3.04,2832.207985008687,2906.7666008874126,0.9770891270436824,0.9989851299907331,41.654561350443196,24.35761531620737,3.0485839020571674,1.0503386788923919,1.0410985012457457,17.294227732222225,passed,
2025/05/23 19:30:00,0.7125453133442121,0.666961845769102,93.8619879498836,114.82982335941419,3.005805947424358,3.01,2854.330906474359,2914.234986762283,0.9772196177228085,0.9987435402565662,41.46283912475124,23.915761189212354,3.053184754947714,1.0406126053128948,1.0296097497842038,17.339189670000003,passed,
2025/05/23 19:45:00,0.7156741531694406,0.6677193818931615,93.94496035851265,115.13926725393388,3.016111339164073,3.04,2841.6512180964946,2922.1200874844203,0.9768968927046597,0.9988753079727388,41.37755511899913,24.155634959415057,3.0487415765588053,1.0585105207884513,1.0503384781630378,17.38417599111111,passed,
2025/05/23 20:00:00,0.7103040545554701,0.6671781202136633,94.13378495800906,115.51667170752067,3.01125465585872,3.05,2863.105254566855,2927.5441138568094,0.9772026999761754,0.9989723684346401,41.62711747881851,24.320220828477773,3.0438309601098577,1.054578841848662,1.041952137803887,17.437119871111115,passed,
2025/05/23 20:15:00,0.7081046899883469,0.6687853000387997,94.30981341838775,115.67540052022527,3.005298678305214,3.04,2877.5958369288164,2934.2385644524816,0.9773614648089161,0.9989210503567447,41.69649687081414,23.926409779614396,3.0446574682887886,1.0450827801981577,1.0276506878943426,17.46629824499999,passed,
2025/05/23 20:30:00,0.7150051012406576,0.6698098664817359,94.14404705784366,115.62326307045583,3.0129257784028933,3.05,2856.835046076188,2945.8797474421103,0.976838653493645,0.9988699992536249,41.38199696719277,23.655499080667703,3.0294763552875166,1.0498189837300913,1.0386986269035352,17.483148986111104,passed,
2025/05/23 20:45:00,0.7092338925343027,0.6681797494136033,94.37464969518224,115.89756285108669,3.0086128020683587,3.08,2874.4122296037517,2945.0054306869606,0.977197033322163,0.998984230859899,41.684315200145896,23.98854028410754,3.038994821983505,1.048708268415398,1.0339546601650775,17.508374473333333,passed,
2025/05/23 21:00:00,0.7098177618638478,0.6688949905766616,94.73686336834403,116.08339736181698,3.0051993156510726,3.06,2899.233932451912,2935.080426894146,0.9773474528184014,0.9987021350055583,41.410803048847626,24.029921708551765,3.034115699722902,1.0397682594228514,1.0244309375721938,17.53327752,passed,
2025/05/23 21:15:00,0.7107051525357093,0.6702048779650858,94.6719635206811,116.06539903452838,3.0022679971046466,3.05,2890.1217188858313,2958.2477135416916,0.9771944454153824,0.998769560105558,41.46195224578709,23.375994627849057,3.0339801243285947,1.0414538122650774,1.0251347058121905,17.55837238222222,passed,
2025/05/23 21:30:00,0.7165881348804657,0.6699447215577303,94.7775304853146,116.26244257433264,3.0166988031117934,3.07,2878.53655473061,2950.067754271125,0.9768436930628818,0.9987807542152547,41.08345450598471,23.929018638411257,3.02298695064577,1.0523422060246268,1.04316460990932,17.583143642777774,passed,
2025/05/23 21:45:00,0.7043465869721156,0.6700732592232204,95.07555777194904,116.51727711591563,3.0026521842433804,3.08,2917.742229525294,2946.4427641278926,0.9776052285198373,0.998878515916962,41.72313494906941,24.017431105357495,3.038321500783859,1.046113669671313,1.0232641923931503,17.608107879999995,passed,
2025/05/23 22:00:00,0.707764599429995,0.6695346959211047,95.19338760001476,116.49684624633359,3.0024217868060585,3.06,2924.9554907014704,2945.2607170967963,0.9775074584753158,0.9986627177038505,41.37512519365623,24.025983673480344,3.0266103864822074,1.0435278158875354,1.0251478172236665,17.624865035555555,passed,
2025/05/23 22:15:00,0.7052039765071978,0.6698062546640091,95.36002190612304,116.60144193402184,2.9968484841813985,3.06,2941.183192906147,2948.15189966228,0.9776922013478959,0.998600334036195,41.45385822133,23.794608562714984,3.0269224121333997,1.0312140408677026,1.0099094078165973,17.649444945000006,passed,
2025/05/23 22:30:00,0.7104700844100622,0.6704671092213095,95.30548306568879,116.57132820955586,3.0017617738755598,3.07,2923.852792702938,2964.0959480952247,0.9773009372772711,0.9986031014883986,41.22116993682764,23.52241484177275,3.0193619533284624,1.0418682356485829,1.025044860741034,17.67421945666666,passed,
2025/05/23 22:45:00,0.7079933717976002,0.6706437551942334,95.48852171864087,116.8070939352572,3.0039185936869623,3.07,2932.8774399050867,2958.982485059437,0.9774425501905267,0.9986918059284665,41.33978572150522,23.759758314582836,3.0222396362802475,1.039701872424394,1.020258961126086,17.698667580000002,passed,
2025/05/23 23:00:00,0.7086748352844362,0.6700629404055307,95.67231978016314,116.97988923570342,3.0076792841713544,3.11,2944.948176736661,2947.738440463489,0.9774632829383202,0.9985982525588736,41.17214504031179,24.160267079468134,3.0127715944433087,1.0361689917454382,1.0186394737866225,17.72331146666667,passed,
2025/05/23 23:15:00,0.7033750939885378,0.6716448171975868,96.11853754097324,117.30092244116136,2.9887356360621955,3.05,2969.77948114894,2986.487843692569,0.9778492684308158,0.9986202435619435,41.385119761147315,23.126577641171853,3.0278610029433795,1.036185111576655,1.0107551170288633,17.80170841166666,passed,
2025/05/23 23:30:00,0.7125999537404293,0.6716183475697983,96.86129594634859,118.36686953859144,3.0096368150047703,3.06,2961.2139858257297,2998.232212326775,0.9776026531460085,0.998953249774539,40.43652482635721,23.711579427427065,3.0126977511179667,1.0463045888553577,1.0326924842025385,17.935768674999995,passed,
2025/05/23 23:45:00,0.7105739306596869,0.668357616999215,97.36134427878045,119.08367561257332,2.99611160834672,3.04,2981.1689324876643,3052.7914419718327,0.977849309805407,0.9991431511708181,40.30685348544016,23.18268705995271,3.00625172068985,1.0417789811761686,1.0327348475155391,18.078418722222224,passed,
2025/05/24 00:00:00,0.7117800371267199,0.6739865389574047,97.2851867583498,120.38514469096178,3.0028755477945652,3.07,2971.0671120146812,3049.1977519049733,0.9777668293153213,0.9993730789031072,40.24409078776106,23.511573132503273,3.0019168414049946,1.045664007960259,1.0334060158267877,18.078106151111108,passed,
2025/05/24 00:15:00,0.7258465213405183,0.6740666041542404,102.76894932000312,126.50205286762834,2.979213245238841,2.99,3141.261620338511,3242.374093014167,0.9784609861794241,0.9991959435615919,36.847486570300376,22.0559391130166,2.9660738278019267,1.040422705108148,1.0541826396465377,19.018212069999997,passed,
2025/05/24 00:30:00,0.7212873251426418,0.6786712860700315,101.25644329638493,124.53692497718738,2.951169874851799,2.98,3095.1901358556797,3277.465958647632,0.97839739909786,0.9991440759281196,37.852964347110316,19.572133496349807,2.9901895868685044,1.0533400520213028,1.050952523658424,18.806790688888892,passed,
2025/05/24 00:45:00,0.7237844609129092,0.6813965147546748,100.60937877665542,123.52612112950534,2.9618562058393563,2.99,3083.090168049943,3207.8527491872087,0.9780813432665219,0.9986736890669331,37.99190058304166,20.238475051556016,2.988417287628334,1.052097952398091,1.045905208244693,18.63286832,passed,
2025/05/24 01:00:00,0.7149245192733141,0.6778390455431872,98.37055688234072,120.66486029676345,2.9383050638613804,2.98,3039.0450338296346,3175.499155504606,0.9780689049791758,0.9983248422629956,39.48137551741156,19.530644333228953,3.008610779565013,1.0468774832541508,1.0319113209729196,18.260226661111112,passed,
2025/05/24 01:15:00,0.7076507177793796,0.6777522295173445,97.72661042071032,120.02391208028344,2.927523300767188,2.98,3033.8664005780124,3173.6784061396193,0.9782864940307352,0.9983876501479837,40.216773965002865,19.156829647291357,3.0172680221320074,1.0430935457584898,1.0196189023556206,18.172732062222217,passed,
2025/05/24 01:30:00,0.7086719607954461,0.6778638896968949,97.48050985022009,119.83372500870027,2.924611213943867,2.97,3027.88854090795,3180.4960414362326,0.9781663188751071,0.9983192269947941,40.21950279321114,18.84487002450059,3.010015783722882,1.040566898513198,1.0179884396948002,18.157111170000004,passed,
2025/05/24 01:45:00,0.7126563090929067,0.6772653668006159,97.50714986826551,119.8098042712961,2.9313931286576045,2.97,3014.787253343513,3171.510439398157,0.9779984997077772,0.9983168559396174,39.96681171585699,19.154305525146725,3.0138209782724656,1.0452423144620386,1.0276608876576172,18.134470548333326,passed,
2025/05/24 02:00:00,0.7227682725300447,0.6725769873562696,97.31688040889028,119.3251171243863,2.9276767170783766,2.94,3020.883007159703,3167.9345961085714,0.977370733480426,0.9974882640940947,39.314742903678464,19.165610788532508,2.9814082388871577,1.0264875804306555,1.0264346260446306,18.11885720333333,passed,
2025/05/24 02:15:00,0.7123482496628721,0.6724026585763583,97.4019721145731,119.19914280761435,2.9041342307224367,2.95,3055.3529458083003,3175.9498388385255,0.9781987496393965,0.9974689480088722,39.746155219766436,18.486596689755775,2.9978388047554754,1.013565320119342,1.002519171805363,18.096539718888888,passed,
2025/05/24 02:30:00,0.7105295370529308,0.6758943945893299,97.16145742122734,119.11849631582592,2.902884570382182,2.95,3050.6717887625837,3177.829625936418,0.9782323729501559,0.9975662045654891,39.93370272630443,17.94584452351993,2.9948264071331914,1.0092867991316108,0.991182779253146,18.080620653333327,passed,
2025/05/24 02:45:00,0.7137115175813309,0.6748261376868384,96.85561104487954,118.83824443176583,2.9006490188109924,2.95,3037.174858789395,3188.4361478052865,0.9780400250055472,0.9975109078971095,39.76629339228124,17.58727567628075,2.984730844595635,1.0051541739014462,0.9918211300412438,18.05831245777778,passed,
2025/05/24 03:00:00,0.7108811234043618,0.6765121353876025,96.76740636117705,118.9018123152017,2.8999236706614737,2.94,3043.9988959098446,3180.1024463830827,0.9782170907854831,0.9975744993313531,39.897196545164434,17.675845908612747,2.9804102809205,1.0045216989433206,0.9860314394809725,18.04941881111111,passed,
2025/05/24 03:15:00,0.7100328677020593,0.6782355298779553,96.63032012040053,118.831184569942,2.9012539963039004,2.95,3037.9414469168323,3175.511957549339,0.9782233580754217,0.9976474389696488,40.021031903585275,17.502308450508757,2.983099953971173,1.0015023764085167,0.9795714753919813,18.026806520555553,passed,
2025/05/24 03:30:00,0.7106963538146405,0.6777590111256673,96.49426410699034,118.72475010927916,2.8986809765697097,2.95,3035.0299041078106,3178.5599727390863,0.9782241052837353,0.9976250956047064,39.950776033155286,17.401497312169003,2.97897799347368,1.0009582113816324,0.9804210844972869,18.011214772222225,passed,
2025/05/24 03:45:00,0.7092719355075694,0.6788364153867942,96.3264488798867,118.6154289683003,2.8959726684000464,2.95,3034.276785831244,3177.3192514508946,0.9783480592220445,0.9976816700802843,40.007462326991714,17.307292085227342,2.97677522874608,1.005102916065202,0.9813724717915895,17.98861235111111,passed,
2025/05/24 04:00:00,0.7076919991810514,0.6790496454845051,96.23427688262915,118.56339151176937,2.8930493338599512,2.94,3035.6430044069684,3176.8428801735413,0.9784438096567399,0.9976968992684088,40.11383715212611,17.131404712509504,2.9782716221251553,0.9982429528523836,0.9727658155804341,17.973028149999994,passed,
2025/05/24 04:15:00,0.7082372673629568,0.6779300612949742,96.02396195328433,118.40313636545444,2.891561067434228,2.94,3026.526396875594,3181.4513152908826,0.9784088015224016,0.9977416384620637,40.11392450997516,17.088397916904093,2.976257041651609,0.9991421164657026,0.9757870895545059,17.950746659999993,passed,
2025/05/24 04:30:00,0.7116410152301003,0.6783205941882174,95.92731754817117,118.35014880337182,2.8960260090363255,2.94,3019.857484653034,3173.0630514482273,0.978231892078288,0.9976597859719291,39.87786752899031,17.239885313302146,2.967328537168363,0.998413495441233,0.978002068859814,17.934858944444436,passed,
2025/05/24 04:45:00,0.7076898104301524,0.6770059209124295,95.85468551604937,118.3069342966672,2.88915005813313,2.94,3024.9083459347817,3177.360550145158,0.9785196959509566,0.9977651494797217,40.09037976725497,17.271798644923425,2.973809671553683,1.0003797593228227,0.9778810961429312,17.919285541666664,passed,
2025/05/24 05:00:00,0.710438726804782,0.6785490956543724,95.75571093377401,118.2154995085497,2.8922535100229454,2.95,3020.1180230432888,3170.1123035707683,0.9783886565569693,0.9976861917328222,39.884473284421496,17.183861836775293,2.965238759963727,0.9981259129739071,0.976091506432551,17.90371538999999,passed,
2025/05/24 05:15:00,0.7094290526179589,0.6782520151432694,95.64691277110423,118.00242316613361,2.8908312123574786,2.95,3018.950725193038,3166.5163555425042,0.9784726314889325,0.9977069991855454,39.943615009875934,17.17926121210978,2.966406411144886,0.9991557829398122,0.9760400238127077,17.8811413,passed,
2025/05/24 05:30:00,0.7089380316489039,0.6778990122722002,95.56480614378755,117.8225643705815,2.8892915058168036,2.94,3019.0184058394657,3164.358612224676,0.9785465287925574,0.9977105982874603,39.93807266837896,17.16401251552715,2.96511971635861,0.9997136718252209,0.9762088991191629,17.86557869555556,passed,
2025/05/24 05:45:00,0.7105121379039351,0.6775439724066569,95.4255224693673,117.57252321399207,2.890635610346132,2.94,3011.7650220496525,3160.9308414955417,0.9784573292273325,0.9976780231377381,39.85900811232298,17.10098241493588,2.9622279699548226,0.9976302949913485,0.9757883766852254,17.843014475000004,passed,
2025/05/24 06:00:00,0.7080113042138083,0.6769154607223518,95.36630906529828,117.42200930727375,2.8870247099163775,2.94,3016.025173738614,3159.0031717216325,0.9786580303808962,0.9977259797375482,39.97262389177952,17.13465826020717,2.964676408949241,0.9988727189291697,0.9750277376609392,17.827459417777778,passed,
2025/05/24 06:15:00,0.7096412003901106,0.6765218559151102,96.02108275525539,118.15258166243603,2.8864636220195297,2.94,3043.573984403927,3178.769553776697,0.9786018562558494,0.9975721854705795,39.65050607092123,17.21302031519475,2.9517466663024337,1.0000888315881422,0.9796182705948882,17.960568266666662,passed,
2025/05/24 06:30:00,0.7083051300387713,0.6760745186259832,96.14095963055256,118.20946987321544,2.8851169716428124,2.94,3054.213594609952,3177.2432459949437,0.9787277565615088,0.9975541553259323,39.64309398453384,17.341183254889273,2.949454145916722,0.9994879907150555,0.978287024562614,17.978481888888883,passed,
2025/05/24 06:45:00,0.7028083028796351,0.6770888176695931,95.8858737502763,118.18382053387683,2.880149528820742,2.94,3055.3070401004206,3193.2242207175873,0.978901000055587,0.9978002430488465,40.080631173306514,16.892717633748493,2.9444071862922443,0.9962003013482934,0.9681983829359774,17.996704366666663,passed,
2025/05/24 07:00:00,0.6990529895126149,0.6785420863225897,95.7396219324656,118.3019456676959,2.882584191439293,2.97,3056.504079860551,3195.3134577456863,0.9789510586569904,0.998006575909675,40.40191154585722,16.864049739861553,2.9364506645342563,0.9918718269516935,0.9584372743874122,18.021390401666668,passed,
2025/05/24 07:15:00,0.6975755076653497,0.678360834363008,95.82243406354739,118.20734917208584,2.872121480120253,2.97,3067.575376019128,3213.3635936113305,0.979135428402777,0.9979357483632927,40.38496802391855,16.246808984102973,2.9378328634593522,0.9918645965147577,0.9569181323842079,18.03961973000001,passed,
2025/05/24 07:30:00,0.6913802068020108,0.6795532235139141,95.68599939524762,118.21931301231268,2.864554833596619,2.92,3073.8021320866674,3232.3526227740044,0.9793775882094048,0.998146042725013,40.837174212535494,15.599934777773388,2.9388904098987525,0.9866217880014344,0.9440369612153569,18.06432608444444,passed,
2025/05/24 07:45:00,0.6687564719030664,0.6952888273465387,101.07258811744946,126.3220863794324,2.874287571409657,2.92,3356.417648624107,3364.573104756117,0.9793350047067595,0.9977490363341611,40.837174212535494,15.599934777773388,2.873357624877082,1.0586081634674804,0.9786496443376873,19.318060190000004,passed,
2025/05/24 08:00:00,0.6825269261600185,0.6865157099462097,97.45318146422667,122.0526533665833,2.899141223969061,2.91,3128.393986671773,3284.8574727038294,0.9792679490716284,0.9992549488291235,40.814019885394224,17.225882337659183,2.8970839337435077,1.000503928098817,0.9452577806929627,18.59292168555555,passed,
2025/05/24 08:15:00,0.7116663722040603,0.7157735161742643,104.88469283691276,131.32066051616806,3.0027592407981882,2.94,3253.714953588921,3272.493289730266,0.9800928768204337,1.0008834717417265,36.070072468657074,19.093797485521197,2.867810361256866,1.0249802030134854,0.9710510910694288,19.596632109999998,passed,
2025/05/24 08:30:00,0.706251319541837,0.7005588670705241,103.43655950348827,129.29378808071985,2.9687010011921124,2.93,3233.6056315036344,3311.164703691646,0.9799265482263168,1.0004442373452866,36.84396499089894,19.623342698418185,2.8743086943262717,1.0198412714864686,0.9789437673269119,19.429466246666667,passed,
2025/05/24 08:45:00,0.7018919177945125,0.6991453563091712,102.21849942667028,127.83151869967165,2.956922177964802,2.96,3204.4550973879414,3318.0361753700554,0.9796782248561525,1.0003218625248063,37.760018910972434,18.760087761246268,2.8785566460492173,1.0144744453637806,0.9686238050445783,19.28649909999999,passed,
2025/05/24 09:00:00,0.6961333106502575,0.6972966294904992,101.59932182244155,126.92091042666569,2.950868566149616,2.9,3203.6015824057963,3290.5546029766324,0.979853293999794,1.0001943715523804,38.3160730311538,19.092892803934014,2.88643541952795,1.0159611510212068,0.9649244108361675,19.163401351111105,passed,
2025/05/24 09:15:00,0.6927358612873447,0.6971851500201216,100.86395196708658,125.74085512892609,2.9413583802447762,2.91,3202.162189635891,3269.070737246003,0.9797642794902229,0.9997787537304436,38.92659644812559,18.769959191855143,2.889539465368234,1.0115263656118658,0.955461721594634,19.03421519999999,passed,
2025/05/24 09:30:00,0.6889373727719419,0.696249236763407,100.11934100025584,124.73020540274625,2.937154458854583,2.91,3187.9170139276466,3248.748626369741,0.979758124514819,0.9996823516475202,39.5457886360421,18.717472907656678,2.896867021852962,1.008973448173193,0.948884618838481,18.90548118555556,passed,
2025/05/24 09:45:00,0.6840532363248439,0.6884763602758243,99.1332945983085,123.42032580004245,2.921005790983833,2.9,3174.2805596810167,3255.4297895472496,0.9796272903952332,0.9994098884023153,40.15590490682611,18.56985668966547,2.90238393798686,1.0023903904218405,0.9466405616500313,18.78122116444445,passed,
2025/05/24 10:00:00,0.6836142482849504,0.6855863886989421,98.54519550222574,122.55223932597617,2.916627848315109,2.92,3159.7830097444507,3242.9134212684567,0.9796375658611086,0.9993209997518165,40.3997662702298,18.648105902804794,2.9027921754785875,1.0019656182076413,0.9484655316151477,18.674282715000004,passed,
2025/05/24 10:15:00,0.6791234841833291,0.6846031147225914,97.76339853069474,121.50056119721283,2.9097061361689027,2.9,3154.736670107334,3223.6521729638735,0.9794997498787011,0.9990051720216112,40.920987368484894,18.5164966468197,2.9047227674605574,0.9975551102358604,0.939264828446127,18.55923715555556,passed,
2025/05/24 10:30:00,0.6750525292972357,0.6856064885945458,97.15934350238116,120.67044192186633,2.909034375986037,2.91,3142.265325961702,3198.054336096219,0.9794834249806351,0.9989364384456604,41.526741883318714,18.46395821355778,2.9156721921321553,0.9956029755164462,0.9302681071124006,18.44420785166667,passed,
2025/05/24 10:45:00,0.6689313872287163,0.6850553997626521,96.51054731123365,119.7859036509031,2.9009010375584565,2.9,3141.429783951276,3179.7281702032597,0.9795950073832604,0.9987770011668443,42.177542485425604,18.333684400374516,2.922270320113121,0.9913867604135889,0.9193108344260488,18.337053667777784,passed,
2025/05/24 11:00:00,0.6734237806386318,0.6838147474901437,95.9323109447022,118.93671408047948,2.905880299756399,2.9,3111.305511024631,3159.447596571568,0.9793491335125001,0.9987073315977154,42.10989659667638,18.288029404995775,2.9184124437757317,0.9832050962970578,0.9165821761410002,18.22205792000001,passed,
2025/05/24 11:15:00,0.6729179966758531,0.683207324776868,95.45017217889654,118.24587517797875,2.909044718817947,2.91,3085.6906077551134,3141.507646264773,0.9793627286147016,0.9988571140754305,42.382489064078996,18.24120496563707,2.9296801964483445,0.9770810844808036,0.9099226020072055,18.11519819388889,passed,
2025/05/24 11:30:00,0.6778876649850907,0.6822932153772563,94.80340017995732,117.36772851156871,2.916215701379064,2.9,3047.6320705298563,3122.0470730954676,0.9790721053237443,0.9988765976825003,42.336635224788076,18.09977195399215,2.9274125234128885,0.967097230145877,0.9054107347329577,17.992115191111107,passed,
2025/05/24 11:45:00,0.6894868274568952,0.679314616776786,94.57772045619488,116.6467684184126,2.9276866731598434,2.97,3018.8284758033697,3087.415192240936,0.9787637498422473,0.9986481203613606,41.62252165185301,18.907439809024673,2.9201635695342185,0.975791191356499,0.927938602527943,17.877168209999994,passed,
2025/05/24 12:00:00,0.703853334998195,0.6738062480790842,95.33630222851207,117.30281099763566,3.0002307381605062,3.06,2951.835586215125,2968.4548962878207,0.9784543935760264,0.999476623096949,40.58635936429558,24.030591529922656,2.96442971563083,1.0529451909766345,1.0255319284521769,17.762237484444437,passed,
2025/05/24 12:15:00,0.71250713513187,0.6766580615556055,94.70928735090754,116.84386091556601,3.0409311945924284,3.07,2884.819674873538,2913.104381421899,0.9778815721598779,0.9999748626033089,40.29125895061357,25.19989956121031,2.963527674657541,1.0746828135697288,1.051489597908678,17.631088126666665,passed,
2025/05/24 12:30:00,0.7113644606007162,0.6745492123900465,93.96515138123611,115.90560826254686,3.044657402983952,3.09,2852.506750165503,2892.1279592812284,0.9778288514765023,1.0001278388768102,40.65275139042103,25.50284520950043,2.9757768925540855,1.0839018886687677,1.0613866636750449,17.490444595555555,passed,
2025/05/24 12:45:00,0.7047829050838075,0.673522077226113,93.08142844911349,114.8440880044474,3.0406287846480424,3.09,2830.3337150910097,2875.4648643328187,0.977819939329895,1.0001843768656458,41.586075768393776,25.387198497676774,2.992628028511835,1.0774182405689166,1.0478217871937725,17.349215400000002,passed,
2025/05/24 13:00:00,0.7011542066630724,0.6725252074866118,92.2857708913021,113.75253281254165,3.0359674032398574,3.08,2818.2347636638515,2849.8620352794333,0.9777574310166838,0.9999679538941731,42.17408166116892,25.40680592746454,2.9983761637323294,1.0712659965790585,1.03768004565715,17.208157119999992,passed,
2025/05/24 13:15:00,0.7022451370053252,0.6754758178580834,91.11172329483061,112.75447842439083,3.050495502065286,3.09,2754.169750957526,2840.6672129974736,0.9772645840265982,1.0004230385121256,42.675964819962,25.055814006002297,3.0009841314401045,1.0792032591498164,1.0412200978696362,17.06702499333333,passed,
2025/05/24 13:30:00,0.6995449954567425,0.670569847006757,90.48088076495888,111.60901782241962,3.03657539360934,3.09,2749.097512201198,2822.3826055894224,0.9774839014209764,1.000164229389683,42.919823959191795,24.9784363470986,3.0115442355573516,1.0590657109754396,1.0242486683846652,16.918219431666664,passed,
2025/05/24 13:45:00,0.7005176038837557,0.6639774261248125,85.8233643614606,105.84683409606207,3.0336574055266357,3.04,2579.0093775481528,2726.667745096579,0.9768627435684698,1.0002862535388521,43.73587296272121,24.0789314574165,3.0425046105537032,1.0201656251165758,0.9912596439948657,16.09560669444444,passed,
2025/05/24 14:00:00,0.6999046648010437,0.668890998558422,83.21936549940877,103.16582815109321,3.064751658345765,3.12,2468.731506805979,2644.0181538202887,0.9760630454984768,1.000753016310311,44.497581606205074,24.428863181476782,3.056475910225634,1.0291259646624062,0.9903922428188818,15.669308001111101,passed,
2025/05/24 14:15:00,0.6973965832739204,0.6579227932168228,82.69085211161432,101.99781746015111,3.0459730201450244,3.07,2472.1180718777027,2621.8193439767715,0.9763841372043062,1.0003162595192732,44.405109114836726,24.815907119351827,3.069307913602523,1.0021642138742595,0.9758473341966706,15.515995934999994,passed,
2025/05/24 14:30:00,0.7035538797250138,0.6568897701454768,82.0851579271467,101.08893589722753,3.0417079415647716,3.04,2435.593357326488,2640.24151624046,0.9757153920430245,1.0001009366664675,44.12577695207905,24.003038600317435,3.0775608321638432,1.016655846846908,0.9970892979250191,15.439207245000002,passed,
2025/05/24 14:45:00,0.7020080651483037,0.6572434995865244,81.95576458435295,101.02801478284373,3.0619642869539643,3.03,2417.357239603087,2609.68454785511,0.9755624351882884,1.0003694929601876,44.46286993574574,24.994601422834208,3.094216037121326,1.0280031451913825,1.005929215520163,15.392622422222217,passed,
2025/05/24 15:00:00,0.6987120313249994,0.6597240046243518,81.87155906947469,100.91781353646259,3.0661930608670755,3.05,2413.442133778914,2596.4944066200032,0.9757064783827771,1.0005435648548573,44.7552498951689,25.13139524975876,3.105359594604974,1.0368220479500672,1.0066625355611811,15.361432655555562,passed,
2025/05/24 15:15:00,0.7050930535221647,0.6539220549408149,81.66175345568554,100.42767231961628,3.067208324297965,3.02,2401.823788560541,2593.7525825055045,0.9752221335237908,1.0001482269373805,44.27769806977178,25.4240139652553,3.10139649499599,1.0351826797952954,1.020452606830482,15.322473429999992,passed,
2025/05/24 16:30:00,0.7069967852789967,0.6740189497622104,97.99298321613827,117.78031331804115,2.950040109973478,2.97,3074.452636302555,3083.8549551856763,0.9780661210379049,0.9976011910953179,40.30404303157058,20.09090737791666,2.99340513776147,1.0134757443431124,0.9875076132773176,18.16725440444445,passed,
2025/05/24 16:45:00,0.7091954956870163,0.672173120494886,98.5654459936948,118.30198905459498,2.9481649168509394,2.99,3089.8953782165327,3105.2384706192297,0.978039278901373,0.9975298578808194,39.9893914037397,20.050681890578858,2.991924650899671,1.0133334973667076,0.9931672897930899,18.264276268333326,passed,
2025/05/24 17:00:00,0.7072713805757056,0.670247716623289,97.60324163026202,116.99974435949656,2.9453392978159934,2.99,3060.788516554571,3073.713084012962,0.9781053868995857,0.9975102155365063,40.363043818813495,19.998685556140327,3.0033685712948373,1.0022642065479461,0.9809463540324844,18.06818863666666,passed,
2025/05/24 17:15:00,0.711832692167993,0.6665840698056649,96.42416940835952,115.47790382048007,2.946956169991437,2.98,3013.425884774646,3046.3955689913637,0.9778399178749438,0.9974200797461295,40.30470349072952,19.880775532206464,2.9996323615435823,0.987031926267315,0.9736743226459125,17.85802822222222,passed,
2025/05/24 17:30:00,0.706532073929761,0.6701039369291623,95.50954520305135,114.62275011915631,2.9509312992206533,2.98,2977.7801007413964,3026.430493050703,0.9779085211739718,0.9978074398198393,41.02761787842357,19.447141580721325,3.0130032770027038,0.9821143058920798,0.9569376671142383,17.71801296833333,passed,
2025/05/24 17:45:00,0.7088108302112471,0.6689979929661134,94.61763119298145,113.54384377240105,2.952498799681345,2.97,2943.8185348698344,3007.298727869221,0.9777375514246047,0.9977999986299828,41.06588387310274,19.208490004373896,3.0087843774855814,0.9718052673598285,0.9492606360483631,17.570666574999994,passed,
2025/05/24 18:00:00,0.7288505850334539,0.6742050177846743,94.35328322006266,114.57816679329501,3.0539716779803703,3.12,2796.6368518433014,2957.8722311033916,0.9761216879456668,0.9995656932478257,40.439929425381834,22.963545974156045,3.0147017573351973,1.0839142814859049,1.0762855041772572,17.574107759999993,passed,
2025/05/24 18:15:00,0.7258699081166518,0.6664008136905198,88.21994173729719,107.93472068766708,3.1065436812076728,3.03,2550.603104644181,2764.7492565664315,0.9747431447208815,1.0003592576605602,42.892894729422274,25.368837401388134,3.0657832460658807,1.1173570595993563,1.1113456828330464,16.51237429111111,passed,
2025/05/24 18:30:00,0.7091745393305994,0.6524140808501044,82.79811984923607,100.86298849485392,3.0847605730050955,3.01,2416.216561539552,2593.6269733440263,0.9748917662840229,0.9999566576782027,44.101029035040646,26.014180239116836,3.1301645879913527,1.0593824227393398,1.049082348717824,15.45416781333334,passed,
2025/05/24 18:45:00,0.7059064852657035,0.6540704829717577,81.8299681465479,100.04008153764094,3.094454195434871,3.03,2376.2165387643977,2576.7632465811607,0.9747229600121741,1.0003787587841408,44.64053528575586,26.07173018030731,3.1342504437624754,1.0688606487695111,1.051856165963245,15.32676907666667,passed,
