datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/24 19:00:00,0.7050023990850076,0.653301468044137,82.19861715545045,100.34938736560585,3.0909393025839025,3.03,2394.0050346324506,2580.5650660887036,0.9749308344702429,1.0003217382492215,44.60873240951799,26.06708024856799,3.1330430617766925,1.0573421189266325,1.040681598226687,15.376094237777778,passed,
2025/05/24 19:15:00,0.7066064897762767,0.6520624819121354,82.71628751698853,100.7054767984256,3.088753397299473,3.06,2419.310378679252,2577.05013637281,0.9750853182708055,1.000056527653964,44.28328671679334,26.327844588396584,3.1266760129585265,1.0510285601574987,1.0380115118714692,15.432525515,passed,
2025/05/24 19:30:00,0.7039280478892204,0.6530726724246403,83.04319668974036,101.09642918888846,3.08688255020313,3.06,2432.424039109366,2585.16282915634,0.9753333879194025,1.0002004340642345,44.45860079123462,26.22095950390477,3.1282938101769098,1.047018877045235,1.0296870025037375,15.488701347777779,passed,
2025/05/24 19:45:00,0.7037456844086821,0.6535089531145697,83.49272423006403,101.55983029044158,3.085784887492098,3.09,2451.3267902596212,2590.564588911269,0.9754979481104123,1.0001674057868668,44.37815600725089,26.270378004706632,3.1234382749778216,1.0446075808054782,1.026673044774946,15.558192222222223,passed,
2025/05/24 20:00:00,0.700460285239693,0.6625896453367637,83.65752624040358,102.16265141833314,3.0934742349755666,3.08,2453.5112879970025,2602.880891038333,0.9756149937564768,1.0006314649435675,44.82030754770508,25.601417185856427,3.1109688690417023,1.045815900742857,1.0112265207901436,15.641818927777773,passed,
2025/05/24 20:15:00,0.7016718649895534,0.6602840076958932,84.25462722236482,102.70176885088922,3.0897035718954715,3.09,2477.629419631563,2614.48483358617,0.9757383867052777,1.0004795402955173,44.58458311507266,25.750580687161314,3.1055086164862162,1.0405573842440545,1.011241768066424,15.733123596666672,passed,
2025/05/24 20:30:00,0.6986955047543245,0.6655272866580544,84.74867849810214,103.38976550773579,3.0932875237475144,3.1,2496.174247219003,2619.5927111319156,0.9759775039004526,1.0006784085144291,44.81882526976321,25.469033852685993,3.1024379288280834,1.0339977959427855,0.9941755306359841,15.824538106666667,passed,
2025/05/24 20:45:00,0.7013645023965179,0.6652730707844827,85.15910829617998,103.89642397513819,3.090139622892394,3.11,2513.0578198333938,2639.832959611648,0.9759653174644046,1.00058889426574,44.54351816304349,25.340791642482944,3.0832579119179035,1.0361083687543906,1.0001290905780125,15.923151969999996,passed,
2025/05/24 21:00:00,0.7002990276862948,0.6660865600491969,85.87505234665774,104.63188776648381,3.085242176863908,3.12,2540.1782486516117,2657.737396254287,0.9762094330162351,1.0005790649326503,44.47601480319925,25.22599584355899,3.0840935920235273,1.038559942525947,1.0003474838719901,16.03682857944444,passed,
2025/05/24 21:15:00,0.7001505311439551,0.6643025605837997,86.55196131371973,105.27149448007533,3.0752795187461723,3.11,2571.55586645143,2680.126067534286,0.9764474338042797,1.0004357927773069,44.284506561842385,25.07866631941983,3.07799249377134,1.0324543206148864,0.9972195513438136,16.15038989055556,passed,
2025/05/24 21:30:00,0.7032402399768507,0.6654011769316058,87.13690779679231,106.04326835418925,3.0842279566222217,3.15,2586.388748034587,2687.003718004904,0.9763406192211926,1.0004398297893893,44.060504487126494,25.40180264311061,3.063608922554162,1.0381725083832865,1.0053216796395126,16.264344469999998,passed,
2025/05/24 21:45:00,0.7033870417490399,0.6673864086676287,87.64480297378044,106.66186690270986,3.0792857040188726,3.14,2604.7240508577615,2714.1005319421765,0.9763958554021026,1.000445705930036,44.00564779117576,24.86642628619502,3.0561095851499673,1.0358712313451466,1.0007689768449226,16.378180499999992,passed,
2025/05/24 22:00:00,0.6998372033243236,0.6746636548263674,88.30355953176678,107.56347495340832,3.087196165372642,3.14,2619.167920219405,2723.030037406563,0.9765301068851503,1.0007405529469295,44.214385395951886,24.884370192680123,3.066721203155567,1.0687582907153894,1.0179454212244912,16.492413049444448,passed,
2025/05/24 22:15:00,0.6993739833552389,0.6652263104592637,89.12286582918449,108.13643410516507,3.068004585700243,3.11,2671.022825922933,2741.871755157469,0.9769116971960119,1.0002732505799747,43.805673685284454,25.23834257437742,3.0571939441841236,1.0411140640930718,1.005709072471075,16.60678539666667,passed,
2025/05/24 22:30:00,0.7007006267799829,0.6709547277500197,89.3833801031455,108.80005325299041,3.077130012948559,3.15,2672.3934654729774,2761.577230407822,0.9766413500636715,1.0004512797938139,43.775853710819995,24.963106798771847,3.0392472627340497,1.0596503900005467,1.0175969278859545,16.72103431777777,passed,
2025/05/24 22:45:00,0.7009676993945354,0.666407900242233,90.81721679844708,109.81907336143679,3.0695973508576273,3.14,2742.1764332509492,2750.244610274366,0.9771046096068255,0.999852918972076,43.17941054242218,25.838910396846277,3.043507446057046,1.0451576877296014,1.0110808212444322,16.859521084999994,passed,
2025/05/24 23:00:00,0.7031988511605944,0.6685535181994403,91.3900019847944,110.61544231981325,3.0714701426129007,3.15,2759.1669192020854,2777.1295074121117,0.9769087054538771,0.9998071327590591,42.96115384045125,25.57206498393777,3.028376876171909,1.0508324133338394,1.0169679395792321,17.004569175,passed,
2025/05/24 23:15:00,0.6968018996618636,0.669450122404386,92.35404506705845,111.53746595763855,3.0584396279556842,3.13,2812.818256972365,2791.7642115910376,0.9774938149701656,0.9997173114360132,43.005866305985194,25.566097524604604,3.0346533660149206,1.0523940293645917,1.0107179646538342,17.14127712,passed,
2025/05/24 23:30:00,0.700060438331498,0.6708199004630409,92.88132788202147,112.33411897289248,3.0662723145569175,3.15,2820.085262425158,2811.552631399585,0.9773251473159963,0.9998383628435931,42.669261039262736,25.60950499154387,3.0210062957231125,1.0614136051698237,1.0222357814999552,17.26813535944444,passed,
2025/05/24 23:45:00,0.6915145044515848,0.6723667534487284,95.71599135130683,115.21191262516942,2.9971998655853267,3.06,2988.752272405793,2969.1555301533376,0.9782536003487249,0.9989632206921526,42.08331135719962,22.487751333333616,2.990504450990591,1.0207439440501607,0.9753047156112016,17.857040464999994,passed,
2025/05/25 00:00:00,0.6908998164001814,0.6970075233074265,102.02054101763453,125.50865361623157,2.9773927884076037,2.97,3190.543509759938,3265.835180332955,0.9790313888965847,1.000058288180977,39.344255399763405,18.856430020586764,2.933799393747107,1.0125317186815264,0.9515297157338864,19.22317535111111,passed,
2025/05/25 00:30:00,0.6861982026351774,0.6944805142461336,101.35681888904874,124.460169689248,2.9588543843532555,2.91,3186.382734891489,3265.7558744746034,0.9789521771537134,0.999621386043626,40.193954870614455,18.20166046322663,2.9576073124489355,1.0059186531323012,0.9420643316600213,19.090938612777776,passed,
2025/05/25 00:45:00,0.6995704375405246,0.698225487274337,103.89722604217705,127.72451189890643,2.9826489340660873,2.9,3219.0321015982577,3316.823005292389,0.979097894419183,1.0002300675123563,38.1178517950847,18.677250879902022,2.9400144244274635,1.0150865241575335,0.9653769679251666,19.49416126777778,passed,
2025/05/25 01:00:00,0.7092193726149536,0.7115938184745492,106.5703685927605,131.1114509304745,3.011152149955676,2.92,3268.3414957250443,3334.771502535036,0.979366078829838,1.0007263847958547,36.20923096525246,18.833846554723532,2.927474713071646,1.0276387859470117,0.9741872503096921,19.88297790111111,passed,
2025/05/25 01:15:00,0.7019629010260512,0.7013915328368733,104.40356498167566,128.58478719999206,2.9848128478734512,2.91,3229.5264347542693,3332.613286653961,0.9791959998763571,1.0003743527644209,37.61630996280529,18.503476121674108,2.9312949682399334,1.0185032063384611,0.9683622131950446,19.586758949999997,passed,
2025/05/25 01:30:00,0.6934285357610429,0.6974729821703944,102.24656535889447,126.02871132762745,2.969918172996845,2.92,3192.3488014515383,3286.8210283071935,0.9790027576937975,0.9999605952256314,39.17234172576062,18.461148987625545,2.941512082297699,1.0125251165269495,0.954887991520718,19.242604223333334,passed,
2025/05/25 01:45:00,0.6843347707271885,0.6911752092426853,99.8286667652364,123.17623402724344,2.944678691856777,2.9,3148.293694580285,3269.8020438774697,0.9787057989793968,0.9994904032522686,40.86198676608445,17.665762660319913,2.950735653712449,0.9993234342008743,0.9375736586387934,18.899229763333334,passed,
2025/05/25 02:00:00,0.6799827869223513,0.6883877386100115,98.26786901378135,121.37477250936759,2.929763658793575,2.88,3110.342097537005,3260.4008355929036,0.9786405031476729,0.9993807659463092,41.732196159093284,17.041258260656065,2.9565751486090575,0.9970660404146486,0.9324207885078221,18.66477112499999,passed,
2025/05/25 02:15:00,0.6816969989530648,0.6895116938185213,99.34360732961255,122.76545829796052,2.945285444367901,2.91,3140.815979385354,3241.9639354531946,0.9787703694090757,0.9994627441676155,41.19494948656973,18.294340065559297,2.9540489559083754,0.9977563713219094,0.9353128438130748,18.799108777777768,passed,
2025/05/25 02:30:00,0.6779677504351111,0.6884959103038095,98.84235133781509,122.16924084713374,2.938456716545519,2.9,3134.1240523585884,3230.157792608869,0.9789390360895345,0.99944748144674,41.59871567985345,18.30759538972728,2.962431600029899,0.9987414219093906,0.9329766584918161,18.70116673333333,passed,
2025/05/25 02:45:00,0.6785883477195199,0.683450747750824,98.02208222533613,121.13491698275217,2.9247553727292916,2.9,3120.101437520841,3237.847158433994,0.9786756235580288,0.9990606983598446,41.88633246356846,17.859682920007156,2.956547747712343,0.989177313148182,0.9304342385131039,18.59544431555556,passed,
2025/05/25 03:00:00,0.6766824865100078,0.6860846621628448,97.51731154882832,120.47459571548859,2.9189420358802054,2.89,3119.2545749228484,3217.569156404048,0.9787313715557286,0.9988390898546078,42.1278460634416,17.570567819582337,2.9553148792624944,0.9903947268039919,0.9249546854688593,18.49682116333333,passed,
2025/05/25 03:15:00,0.6809042994463501,0.6830812486369425,96.31330213649456,118.54746461458653,2.9004757638666976,2.8,3067.351763384296,3226.3256437539903,0.9785669316833956,0.9986000849972347,42.41460963759578,15.638644025473708,2.9751050078469494,0.966775479951212,0.908219166618078,18.254658784999997,passed,
2025/05/25 03:30:00,0.6778300639124891,0.6852866305256214,96.36169791584872,119.1991170591129,2.9086818680011546,2.89,3074.4695197612004,3227.1584358355067,0.9784750890980317,0.9988032708307135,42.558097066652536,16.398927502606437,2.960173382008282,0.9827971239131393,0.9185482281244306,18.32943097333333,passed,
2025/05/25 03:45:00,0.6734807040718784,0.6848938911622723,96.16836782661561,119.14840483354274,2.9064772981810068,2.89,3070.714381640434,3225.5453069476,0.9786652441359398,0.9989999028430192,42.910871174168726,16.490419023027933,2.9693325102409136,0.982595289110588,0.9145543112635927,18.299935848333337,passed,
2025/05/25 04:00:00,0.675408643242316,0.6851778543134889,95.98698259290201,119.07509933845412,2.9089530844560882,2.89,3064.783439737993,3218.1287088112294,0.9785735559005141,0.9989677835522418,42.780854736516254,16.623882944692525,2.959478289308471,0.9813760183140701,0.9150977439368054,18.27669667388889,passed,
2025/05/25 04:15:00,0.6814932104188256,0.6894753017884704,98.96200835932014,122.91675389434018,2.9295255097777044,2.9,3137.4267852419316,3267.294004918219,0.9788816432444355,0.9994273370549591,41.19709818474627,17.72687788611659,2.9485665147470517,0.9983880819491384,0.9371923179406996,18.76279293777778,passed,
2025/05/25 04:30:00,0.6863355658962031,0.6915020248133045,99.79805359879016,123.97199789512949,2.931246780874212,2.9,3153.6177192652067,3298.273336884139,0.9788448253455664,0.9994670259794223,40.529081041002094,17.392046829060263,2.94061202759958,1.0012250561530291,0.9437711317183498,18.91208488888889,passed,
2025/05/25 04:45:00,0.6893896971430413,0.6959652532362217,100.7257634794072,125.10618269195804,2.939390368068789,2.89,3173.971286242535,3308.089684359489,0.9789607973575996,0.9996208377923871,39.89338838648762,17.42627250161885,2.934877250983019,1.0079513419646235,0.9486141303987788,19.053307582222217,passed,
2025/05/25 05:00:00,0.692679200204899,0.6989146877194864,101.66259969518435,126.21131040680152,2.9453791136356218,2.88,3196.166473628862,3320.444365863852,0.9790732891012252,0.9997153167480951,39.23326371217555,17.478199381735983,2.9293552313292506,1.011371951652945,0.9525817961935356,19.193889458333334,passed,
2025/05/25 05:15:00,0.6954696765277096,0.6993983876168927,102.53052101155438,127.27026630066618,2.948806589777044,2.88,3210.9401739733376,3345.748738877736,0.9792260220936565,0.9999394793586921,38.63746643117253,17.484957109045084,2.9275429589207826,1.0142640470314082,0.9594791866125086,19.33440747333333,passed,
2025/05/25 05:30:00,0.6994834957667618,0.6999128941936642,103.32259617588815,128.17668549005185,2.9519925765860737,2.87,3225.989607293156,3365.1202092842127,0.979333988496402,1.000053686174404,37.94157715778327,17.52375775487131,2.9212945680706537,1.0175265383677363,0.9676873768175305,19.456907249999993,passed,
2025/05/25 05:45:00,0.702687168539033,0.7006066307252694,103.86260840480885,128.84536504786809,2.9549366669005694,2.88,3236.0274630012273,3380.9763199740187,0.9793140655531245,1.0000979252810416,37.45894636581819,17.466454604112933,2.9144222739411183,1.0176132887652751,0.9713598327617671,19.552827103333332,passed,
2025/05/25 06:00:00,0.7076370915100336,0.6995795745505117,104.71821275143478,129.72403951754012,2.9649952405667195,2.89,3250.009056898722,3376.537487881324,0.979359689639994,1.0001393269618097,36.743316688429786,18.197931817333764,2.9127915648179736,1.0196214949669906,0.981402161088291,19.647678966666675,passed,
2025/05/25 06:15:00,0.6765260377738158,0.6842726185810388,96.23594287424206,118.87643694404524,2.8755477917867744,2.84,3085.575522683847,3281.299236724633,0.9790420897381309,0.9987159396328961,42.39410192466768,14.480364624245755,2.964520331630241,0.979881383144584,0.9158982386417853,18.308252655000004,passed,
2025/05/25 06:30:00,0.6833011506200826,0.6826755334542359,96.58333720148076,118.93517046243782,2.8780509491840607,2.86,3099.2592756013737,3264.0865853161004,0.9789569206792014,0.9983262615950537,41.714896593755206,14.993114069666337,2.952267110878425,0.9776668752473952,0.9227456058150291,18.314033594999998,passed,
2025/05/25 06:45:00,0.6894887503690126,0.6814641946947811,97.00685208527919,119.12569448833285,2.8835533258369876,2.91,3108.60075876743,3248.9931322932293,0.9788485898558119,0.9980596520430964,41.125839811139706,15.675358522658529,2.9464506658378298,0.9837282767481103,0.936441421112842,18.33246100888888,passed,
2025/05/25 07:00:00,0.6846133136921393,0.6815723488550004,97.64902927945583,119.81726059895338,2.8803896233914816,2.92,3151.1179583887465,3241.7444517732242,0.9792569839328028,0.9979751968877899,41.089516878834836,16.47804949614096,2.9479233068655284,0.9946224601837098,0.9426511459933873,18.41393455,passed,
2025/05/25 07:15:00,0.6925124764483521,0.6823971262822387,98.2349326601131,120.52159048278536,2.8919828752947163,2.94,3145.8744208582075,3252.1799393752995,0.9790706722221353,0.9981173013808118,40.32710366450013,16.822223113593605,2.938571348027031,1.0071058980637801,0.9625444776147869,18.503063644999997,passed,
2025/05/25 07:30:00,0.6975007401415056,0.6820557395044566,99.1858298637886,121.35209983845597,2.8966939960097746,2.93,3173.873465855792,3249.2093410983844,0.9791649487194134,0.9979559281896954,39.55341867711437,17.403343628170163,2.9341032527891904,1.0105825193726268,0.9725514947423758,18.605705402777772,passed,
2025/05/25 07:45:00,0.702166352730663,0.6832048771540988,99.74276978242678,122.08723122033787,2.90339142742385,2.95,3176.2888169613902,3264.8995104477326,0.9791403047150056,0.9981354383117292,38.955746901003444,17.46728434142548,2.9264767344856817,1.0165127963524832,0.9826668882627639,18.701290972222218,passed,
2025/05/25 08:00:00,0.7027218172463613,0.6848219215226843,100.35199064334827,122.92520009995808,2.908880030504171,2.96,3179.8879720513523,3281.9732292424833,0.979346457027147,0.9985292012301366,38.65162247996647,17.544389170583006,2.9316294753683354,1.0254083152424627,0.9908185863351272,18.79677900833333,passed,
2025/05/25 08:15:00,0.7119389977445352,0.6851823453084848,100.83384127655543,123.44437870904417,2.918891537697196,2.96,3175.702523016925,3291.916422801686,0.978985082278475,0.9984541089729313,37.84435738506193,17.60733120286705,2.9173886968741276,1.026625845150888,1.0019101789762008,18.87827821,passed,
2025/05/25 08:30:00,0.7094983887120772,0.6854168268846811,101.57242180448011,124.18508017691194,2.9164061223598945,2.95,3208.124412937836,3295.3029172979195,0.9793354804542824,0.9984611762608875,37.656300903977716,17.901559125604614,2.9232163938377114,1.0287250448943652,1.0020608051536166,18.96663528222222,passed,
2025/05/25 08:45:00,0.7175503022669124,0.6863162593682524,102.12548454936575,124.84271489225583,2.926879003707262,2.96,3198.512667249758,3309.5393826890827,0.979196488579061,0.9986604781204345,36.813761966446805,17.987260073912807,2.916200012352557,1.0381016250489594,1.0196742822548908,19.048280899999998,passed,
2025/05/25 09:00:00,0.7134440006433923,0.6836189308697753,102.73902015937648,125.63221874859642,2.9236546942781505,2.98,3205.842070933424,3337.1757521944223,0.979760166972904,0.9992222869114427,36.66872071324231,18.250560169464045,2.935846373910281,1.0492962808133202,1.0324303796112282,19.129524773333333,passed,
2025/05/25 09:15:00,0.7141286106655048,0.6887391636482086,103.36538415701952,126.51829036585717,2.9350408435516693,2.98,3221.7213742034332,3323.565435001947,0.9799791283721577,0.999453911755821,36.489082368307784,18.519380540452815,2.9292108559777015,1.046872724133298,1.0244738607030166,19.210684117777774,passed,
2025/05/25 09:30:00,0.720199721524374,0.6844179447827206,103.47165184614438,126.56967522206818,2.9276996628640855,2.96,3228.0495924247284,3361.3417915469267,0.9795164110748082,0.9990471758420473,35.867623209845675,18.0771976968585,2.90876350504804,1.039658244811645,1.030850591596305,19.291758933333327,passed,
2025/05/25 09:45:00,0.7303455480912273,0.6856876046425637,103.78269457898787,127.31023470930623,2.9530380506388028,3.04,3206.5612019452115,3351.3708761093776,0.9790717801973076,0.9992947990282117,34.93961271671405,18.86635209105122,2.885436617520526,1.042431700894182,1.043904058740229,19.365822959999992,passed,
2025/05/25 10:00:00,0.7145899619755094,0.684135438952361,103.59171243130939,126.92241965567645,2.9167686323684423,2.95,3249.375183548834,3391.84535586387,0.9797670762146387,0.9991424608330798,36.17617762062456,17.560440941547686,2.9033405440830675,1.0314401159387478,1.0182078533318988,19.37090375,passed,
2025/05/25 10:15:00,0.7173029475981472,0.690090724634073,103.6865184698609,127.02970143696868,2.9282480343498394,2.94,3261.425294053228,3355.3799292757712,0.9795211092062853,0.9988487722551586,35.84403862612765,17.831361503151324,2.8865471940102574,1.030982158332398,1.011438289655203,19.375646888888888,passed,
2025/05/25 10:30:00,0.721412889109136,0.6843989531442689,103.63740860762681,127.08346569803115,2.929691162874631,3.0,3232.6494789519857,3384.8718119571145,0.9794210745431103,0.9991771218360068,35.618734674441484,17.922788887018946,2.8902882471588507,1.0337168504013672,1.0275277443983892,19.38729364611111,passed,
2025/05/25 10:45:00,0.7181495765687659,0.6890419713028029,104.40170301788112,127.53764329335289,2.9290158738975745,2.95,3254.6309805130354,3363.665057445282,0.9801546895055395,0.9994014718636941,36.05291202854564,17.829249852483848,2.9180726279100506,1.0330632746992294,1.0167586327594864,19.385094153333338,passed,
2025/05/25 11:00:00,0.6974189861872826,0.6781142205507988,96.34562320632068,117.18616753652724,2.873987005926671,2.85,3084.0157138409522,3192.8570801476158,0.979328019493477,0.9977056353816541,40.25445404816267,16.01385844863229,2.9569380568708903,1.0020758075440872,0.9628370575471514,18.03965084777778,passed,
2025/05/25 11:15:00,0.7102160397914175,0.6757553373475087,95.70763910489849,116.85254183742943,2.9146353057580106,2.98,2999.3790506225214,3154.334307084955,0.9783110469124662,0.9981668171409299,39.92890043238055,18.150234399806312,2.9555884225854037,1.0456291004168814,1.02160118522831,17.935830213888885,passed,
2025/05/25 11:30:00,0.7098978408870932,0.6747577808519908,95.4888787712774,116.5282672942642,2.9233208898533163,2.99,2982.410149238098,3125.240960374627,0.9782981732391334,0.998278899889205,40.09445313566762,18.87877182469727,2.9695334796245336,1.0515055672124816,1.027780710707906,17.854624076666664,passed,
2025/05/25 11:45:00,0.7102272347039039,0.6747644200294278,94.90019174945097,115.94595867007882,2.9243847308903046,2.98,2955.6603845514155,3124.205945001972,0.978125697446086,0.9983927788041256,40.321803937785454,18.631394323881267,2.9705179796087173,1.0544930469475275,1.03028204300399,17.779868260000008,passed,
2025/05/25 12:00:00,0.7123409713750734,0.6736342691864228,94.66069789641189,115.61429082712054,2.9345694802430433,3.02,2940.833001125828,3092.3603471764945,0.9779776158854987,0.9983616142761178,40.285314336595604,19.32777874498153,2.9731244665387058,1.0508741942872233,1.0303002845355436,17.70482506833333,passed,
2025/05/25 12:15:00,0.7045546819014806,0.6727206822421792,94.46290031084848,115.14416600080665,2.92165382319487,3.0,2944.579159163187,3087.5269875820686,0.9785168323215446,0.998486022709055,40.825796614477994,18.92786885420178,3.0005266797903047,1.040666564621974,1.01224505489074,17.623725985555552,passed,
2025/05/25 12:30:00,0.7093245301812534,0.6723335554622953,93.84214460511215,114.53251978603582,2.924343836222589,2.97,2917.9434696864896,3083.085671112918,0.9781483280502252,0.9983942529716213,40.67187745592784,18.595776521209608,2.9865050430709186,1.0301366619989727,1.0074287769697567,17.549072578888886,passed,
2025/05/25 12:45:00,0.7082008654220243,0.6707734401801384,93.69371334795868,114.09925528393133,2.9153146130151892,2.93,2917.4147568914027,3076.604654250949,0.9784082932361143,0.9983102667010856,40.67182403457392,18.419545877776095,2.999777079939926,1.0273743913968914,1.0050684213983472,17.474452379999995,passed,
2025/05/25 13:00:00,0.7137601737401991,0.6713529815189796,92.91564503193548,113.56698104733294,2.9289252947952216,2.97,2868.9600455970317,3069.552278101346,0.9778226042063992,0.9985004146347864,40.65628283259396,18.510238881958227,2.989404132782388,1.034742875785573,1.0173987818685852,17.393458958333326,passed,
2025/05/25 13:15:00,0.7244262979304216,0.6698602115541192,92.52250600492293,113.04650957910376,2.9404527185395035,2.97,2833.9545115966007,3055.9231168546376,0.977175384770859,0.9982950312700013,40.08733908663205,18.804330789637195,2.9807180050613042,1.042669786060662,1.0384155629971363,17.318906684444446,passed,
2025/05/25 13:30:00,0.7177257403278431,0.6698744596257195,92.18458967816346,112.87321953011359,2.9451564810924515,2.99,2829.225699748292,3023.7686376773886,0.9775136129906978,0.9985810289365632,40.627769857290424,19.59058072461844,2.9913338350582976,1.040865642326633,1.0294195201219811,17.237984206666663,passed,
2025/05/25 13:45:00,0.7211696770158829,0.667506248509858,91.84193305040019,112.10102328037503,2.93488790051015,2.95,2820.8176230506847,3019.745482847536,0.9774512837015368,0.9982246223865426,40.32952305688221,18.99917789382453,2.996049388530737,1.0253908500298965,1.019932127889499,17.14139799166667,passed,
2025/05/25 14:00:00,0.7198167756027526,0.6681005226723776,91.26211578099131,111.70031102772329,2.938701170737326,2.97,2793.5726821125854,3014.74080117048,0.9773543639495856,0.9984909464186196,40.635669925131864,19.025755674440656,2.99975128620896,1.0329859013834197,1.0250861715767225,17.06889763333334,passed,
2025/05/25 14:15:00,0.7164745464026409,0.6686349462221817,90.71050229963735,111.28250872433269,2.9396289381766754,2.98,2773.169546741647,3006.689315492358,0.9773956164469405,0.9987374565186422,41.05211979523857,18.97371711297878,3.0065279114930594,1.0326447605934665,1.0201649440429583,16.990640369999998,passed,
2025/05/25 14:30:00,0.7103621973281561,0.6675133184698222,90.58910601227552,111.05186662588147,2.935768408640669,2.99,2784.1687717846953,2978.816031324568,0.9778311532709785,0.998739420968545,41.37884569514318,19.404334402102347,3.0196654693469966,1.0192500488464136,1.0016246375105706,16.918788724444443,passed,
2025/05/25 14:45:00,0.7095691524083422,0.6664833095981926,90.18026721885289,110.44908885810499,2.9242666957621206,2.98,2776.735757995957,2984.2448689203793,0.977884872244993,0.9986080072370828,41.40948265034082,18.65409885172898,3.0247052685236584,1.0067184671089737,0.9891545708977512,16.846643782222223,passed,
2025/05/25 15:00:00,0.7162209774891535,0.6650679163172081,89.67920482092725,109.86110029256676,2.929781728139608,2.96,2753.037972148346,2970.401555805484,0.977382225386657,0.998346379239351,41.036922281535745,18.70969465189185,3.013487165095282,1.000433685393707,0.9914506760237927,16.768428551111114,passed,
2025/05/25 15:15:00,0.7212538411160979,0.6638313727110463,89.21985500457153,109.30657144151233,2.9324059251056416,2.95,2731.912817154448,2961.915904528585,0.9769965926257507,0.998150566074652,40.739839759423845,18.683957897758262,3.0066654295916653,0.9991243195914772,0.9966596823149044,16.696617080000006,passed,
2025/05/25 15:30:00,0.7230881712026624,0.6642008426119428,88.54006798865936,108.76985870412295,2.939502863878531,2.97,2691.1179904203977,2962.3648958227527,0.97655456412499,0.9983531632657877,40.96437075707073,18.477274460471616,3.012478334891595,1.0046094085101571,1.0033107679809639,16.618429135000003,passed,
2025/05/25 15:45:00,0.7203410601379678,0.6642486217359741,88.04953698324168,108.31574775064117,2.9366872211508994,2.95,2671.74136629971,2962.717649190604,0.9765603373928671,0.9985251617353532,41.31694550760339,18.1847616365814,3.02345368630615,1.0062693298380017,1.0018508260595353,16.546643788888883,passed,
2025/05/25 16:00:00,0.7217807224474281,0.6628979328819238,87.80672928013077,107.98695997631022,2.9430231247784207,2.96,2661.551317392386,2936.3901585993735,0.976429750075223,0.9984201065329756,41.22174809387813,18.841373404670293,3.0271523905055804,1.0076213095687947,1.0064438101969704,16.474871214999993,passed,
2025/05/25 16:15:00,0.7121174269444155,0.6597912770669893,88.17127260019221,107.8176433804649,2.9228622295342235,2.91,2702.1339376005417,2912.0543576831305,0.9774176046233183,0.9981912713829005,41.45642943609852,19.062090931043787,3.0610064772864263,0.9920603839317242,0.9838053195184466,16.409498917777775,passed,
2025/05/25 16:30:00,0.7216360810305994,0.6617922734132924,87.03796126808797,107.14731632935643,2.93864545356589,2.94,2632.402381288576,2931.5642196210556,0.9762870849641703,0.9984411237954058,41.31911809968025,18.565947690060746,3.035715666780428,1.012455240872092,1.0123673402977087,16.350525155555548,passed,
2025/05/25 16:45:00,0.7221057402266605,0.659772979988746,87.0760760585231,106.98779100776981,2.9402155093086315,2.93,2639.4758432102285,2903.637624176043,0.9763739805396484,0.9982067038671235,41.114847955749184,19.28325984591868,3.041869981242233,1.0090974567819437,1.0120271410050663,16.297948186666662,passed,
2025/05/25 17:00:00,0.717076383991525,0.660424717773006,86.63270283266763,106.63644936714937,2.9374727089532544,2.94,2620.9363833953084,2905.0090244348553,0.9764954056500224,0.9985135017208663,41.67227563101604,18.94854494458421,3.059451719195363,1.0089425699046393,1.0055017696072857,16.23231382666667,passed,
2025/05/25 17:15:00,0.7161873539685315,0.6600098931920619,86.3285429428942,106.37326837718307,2.9377502134010305,2.95,2619.7033774226234,2887.830058112138,0.976571143722764,0.9984748910489046,41.71522667879738,19.128371857281493,3.050725746643061,0.9962610524672958,0.992601497127376,16.179757525555555,passed,
2025/05/25 17:30:00,0.7097091580445126,0.658475963303982,86.72602586425059,106.48862244772033,2.922220896362167,2.94,2653.463673565638,2880.6295730844977,0.9772933230219211,0.9983331633537029,41.86572343769238,19.030246987248095,3.069548406629656,0.9805066104977765,0.9716648194119751,16.171842927777774,passed,
2025/05/25 17:45:00,0.7228282928847859,0.6587174709849116,86.13701493893035,106.09965711192372,2.935462417787678,2.93,2608.168015635915,2897.464768850637,0.9761122197250927,0.9981422721129091,41.21792843031333,18.777064797979833,3.0420982525845894,0.9969504214838665,1.0021967061679695,16.161578125,passed,
2025/05/25 18:00:00,0.7181028244689284,0.6597180503827148,86.16184301508639,106.28346991367972,2.936367957194668,2.95,2607.930451370812,2894.7618436269186,0.9763608093503865,0.9984216199738692,41.63632829445733,18.941602428966274,3.055109036898703,1.0000983269428756,0.9992115728724484,16.15792933333333,passed,
2025/05/25 18:15:00,0.7142514144850536,0.665796525707641,85.7655544985782,106.57369885918413,2.959238392826151,2.96,2567.3720247507063,2889.367409449375,0.976142681831064,0.9992867602947376,42.441261176200854,19.5187044404583,3.0662221358691153,1.0375747689697483,1.0246954364057466,16.14779283333333,passed,
2025/05/25 18:30:00,0.7174753534570814,0.6611802204906265,86.10205132875477,106.63966102579442,2.9579486855729438,2.93,2583.591061178671,2874.2439846896013,0.976133042995325,0.9988637871420034,41.964108079855286,20.2545435992531,3.069932993678583,1.0320697058881942,1.0294130011457547,16.143996,passed,
2025/05/25 18:45:00,0.7170773804628665,0.6660177373349013,85.35484954261725,106.43076037891036,2.969496782408101,2.93,2531.9109167298266,2894.4659996533146,0.9756389319020417,0.9995139763560845,42.544359899114255,19.675005034568876,3.072814265825397,1.0568534211383729,1.0474052952310253,16.11360879333333,passed,
2025/05/25 19:00:00,0.7123916389374607,0.6657334391714969,85.06071966487994,106.2223988181995,2.969916056768072,2.95,2524.482444013301,2881.413867272539,0.9758472546614965,0.9997334843631605,42.95677279182739,19.92261760983468,3.0831240569454264,1.05380331663237,1.0396554948059558,16.05505825611111,passed,
2025/05/25 19:15:00,0.7096197281538076,0.6602922420611668,85.64517417938987,106.10807117752508,2.9517110453712703,2.94,2584.87315596282,2838.8029608644965,0.9766810568054184,0.9989398001796365,42.45002718212749,20.610965027314524,3.0878556710296143,1.0157177057848499,1.0054318133591569,16.00912470055555,passed,
2025/05/25 19:30:00,0.7158548761304684,0.6591322767346636,85.16113162416123,105.60625062542044,2.955063750723145,2.95,2555.6840863725183,2846.4106228962173,0.9760277263893732,0.9987688379555576,42.19456143005079,20.250682106561673,3.0825972207478345,1.0160742675914292,1.0143050747040956,15.963534253333329,passed,
2025/05/25 19:45:00,0.7135815702059187,0.6631512974161261,84.78742305846944,105.48039235337708,2.9619870976214764,2.95,2534.2951847251616,2841.9507649800867,0.9759442295870826,0.9991087858992372,42.59128498832019,20.14293033330124,3.088730025501599,1.030572719860334,1.0205089823315843,15.924371136666668,passed,
2025/05/25 20:00:00,0.7140670219473244,0.6610694759257992,85.13379246869887,105.82467293283584,2.9537987473015543,2.95,2555.0403902189323,2854.5635938927776,0.976124550486755,0.9989456683345277,42.36784277281838,20.089100429401476,3.080889670739995,1.021727221861821,1.0157746950022783,15.978881471666664,passed,
2025/05/25 20:15:00,0.7134780260063354,0.664635406851573,85.64311984345473,106.7162614753294,2.963611039083972,2.96,2563.049678266163,2864.4270051467392,0.9761533426057636,0.9992486377129517,42.497069401445664,20.341392697712386,3.078094207771512,1.0343525024783258,1.0234434002300385,16.08492981333334,passed,
2025/05/25 20:30:00,0.7127548285213134,0.6639285225776321,85.50074830898599,106.35914950800972,2.96109054819727,2.97,2566.096602546596,2851.318890910527,0.9762780337645717,0.9991390147444023,42.4482731771345,20.404087163799854,3.076787429727104,1.029282953872094,1.0179288267986408,16.041457813333338,passed,
2025/05/25 20:45:00,0.7153633559933948,0.6603429613965801,85.5228864816899,106.10966375309778,2.953800559630799,2.95,2574.8544935338964,2855.9912617110635,0.9762187040937252,0.9988100479092792,42.13611295886585,20.187337750235468,3.0678670397282093,1.0116755635675405,1.0081078906965846,16.04163523111111,passed,
2025/05/25 21:00:00,0.7130110924055977,0.6645111294756366,85.394238780625,106.2001372930556,2.96262590606464,2.98,2563.6155989853046,2853.2779184002297,0.9762058234566949,0.9991666795679002,42.51211638881913,20.10987572887347,3.0676055090464316,1.0193631952338242,1.0072284120871449,16.048229064999994,passed,
2025/05/25 21:15:00,0.7073365047991769,0.6630540516112161,85.69902087428416,106.14972046628638,2.9440071332014175,2.96,2593.5825537551264,2859.805200584422,0.9768501116753137,0.9990308780760355,42.63192532690495,19.59376564485076,3.0796800001176963,1.0043836045584202,0.98745846974101,16.05481244888889,passed,
2025/05/25 21:30:00,0.7110024146598218,0.662335352261022,85.57968246765293,106.06749528353492,2.951562944014681,2.98,2585.491799528295,2856.162567134567,0.9765283067621192,0.9989680233282178,42.46809065516962,19.776797832679183,3.0647469745152383,0.9997693857160517,0.9880379339577713,16.061385382777782,passed,
2025/05/25 21:45:00,0.7128506845612843,0.664130777724852,85.50022263728214,106.03973261817576,2.9587921918556184,2.99,2572.122164522936,2858.552226048603,0.9762605457494499,0.9990624808601241,42.49350087175994,19.734660942267965,3.0642910262935805,1.0112743000721565,0.998731321892197,16.06823698333334,passed,
2025/05/25 22:00:00,0.7094685058503988,0.6644990271908445,85.62799857586283,106.11545025572933,2.956688940303689,3.0,2582.5423774824726,2854.2111078063886,0.9765838065667252,0.9991729500815681,42.63714458682333,19.87932457287813,3.0676387087909642,1.0133797669496272,0.9963680595275212,16.07478890111111,passed,
2025/05/25 22:15:00,0.7115126881258632,0.6640792004983468,85.6356258129845,106.04228640638179,2.958294809757671,3.02,2583.602881414101,2852.4105665512793,0.9764822918052672,0.999071980183515,42.46472176488875,19.930776070907957,3.059204166189271,1.012515726376544,0.9981235329717622,16.081330368888885,passed,
2025/05/25 22:30:00,0.7117461694681437,0.6640456790045748,85.5945976268127,105.90271106805453,2.9573528720940905,2.98,2579.3655636611384,2858.400337117984,0.9763927641032415,0.9990596982497294,42.52232394103955,19.57628424368683,3.0625358842902317,1.006950082643083,0.9925664579366976,16.081392604444446,passed,
2025/05/25 22:45:00,0.7126235468553526,0.6631602788125041,85.7075445088177,105.91159400288069,2.9580059879698095,2.99,2581.9061599997112,2859.0503559438625,0.976372041547897,0.999013631681541,42.42111582334692,19.695593866665305,3.0627486473664547,1.0096864116707005,0.9972503850718678,16.094381954444444,passed,
2025/05/25 23:00:00,0.7092658201822319,0.664453071990297,85.76217680396596,105.98916710679357,2.959872047858837,3.02,2579.661522400112,2860.0641859694665,0.9765257884570803,0.999260511971461,42.7324126982145,19.775939796127766,3.0742825420315905,1.0219930147672007,1.0036960756903985,16.100892072222226,passed,
2025/05/25 23:15:00,0.7111700696400095,0.6642565452152607,85.81463211375971,105.92537208842766,2.961726743587799,2.99,2584.929337408007,2853.584453532645,0.9764243252906188,0.9990824369745238,42.587680374627766,19.712049428055835,3.0658319951014135,1.0077729441572254,0.9917169679837792,16.107391739999994,passed,
2025/05/25 23:30:00,0.7112249652382958,0.6627595076928767,85.93568438887378,105.91128916227716,2.9603559888107434,3.01,2590.733533674338,2852.5879190743804,0.9764750790689115,0.9990070424647691,42.52390710272062,19.868880476251046,3.0679686010861946,1.008431717911649,0.9943044107574618,16.114169261666664,passed,
2025/05/25 23:45:00,0.7123879263470402,0.6610497327034373,85.94484798734229,105.7928776892376,2.9593695393508113,3.0,2592.1634383463174,2852.9669097665837,0.976441124685547,0.9989174980304663,42.39314429610074,19.921813556247965,3.064815252163182,1.005413535764508,0.994798651311184,16.11415289,passed,
2025/05/26 00:00:00,0.7145607363101539,0.6617638844856716,87.76353242464957,108.47330134006033,2.951313385315044,2.99,2670.2742703565777,2876.5427269351235,0.9769007782214055,0.9985390068691199,41.69300540480655,20.77231267699928,3.051620237008325,1.0024315638647712,0.9970640701954152,16.370395249999998,passed,
2025/05/26 00:15:00,0.7178129671839891,0.6665660018073496,91.24224441435703,112.6103089596306,2.954903549989237,2.99,2789.2014253703665,2951.407018724987,0.9772938626791751,0.998432786784086,40.97671810680573,21.095714879993267,3.028029594872874,1.0138836394114357,1.0096484756847497,16.962944270555553,passed,
2025/05/26 00:30:00,0.709358718809424,0.6671561196251642,90.92293906424476,112.18532307772539,2.9363116900753163,2.97,2794.9849725870267,2966.0805276227443,0.9778111474985812,0.9985833588407671,41.5418998292432,20.01492113739932,3.0415091624683352,0.9960783423271559,0.9815313083854686,16.91628397555555,passed,
2025/05/26 00:45:00,0.7129963425691669,0.6716841961495692,94.67458265362232,116.70930269655742,2.94003111807956,2.98,2944.5548655817447,3040.3066177303417,0.9778839743440174,0.9980193747920229,40.42036707205512,20.66295240323071,2.9959986094692366,1.0051213778769794,0.9927698842149086,17.59567899833333,passed,
2025/05/26 01:00:00,0.7063683071911884,0.6724113000830886,94.31191257518432,116.32413797797281,2.9292747741108363,2.99,2940.6186859039553,3050.3131783354593,0.9782196626292179,0.99823809539044,40.95473374761662,19.959966164681678,3.007876752111029,0.9977744347920204,0.9771188665584385,17.549085583333326,passed,
2025/05/26 01:15:00,0.7037566763173114,0.6726586941693368,93.90397949237943,115.8477933626731,2.919880469301549,2.96,2936.072903682043,3057.514977585502,0.9783618085727391,0.9982582825987187,41.17067490253429,19.20943303891614,3.00663129564864,0.9847532383763465,0.9608999947072062,17.500560195555558,passed,
2025/05/26 01:30:00,0.7119018002975868,0.6720848479869901,93.49457294328411,115.43718242236879,2.9318306434338233,2.95,2908.2817492390172,3044.283630641767,0.9778093267883035,0.9981370104616153,40.758845694009366,19.47427427948884,2.9881459563407105,0.9851916345360993,0.9703842400962092,17.451913587777778,passed,
2025/05/26 01:45:00,0.7174793897536921,0.6721876526566986,93.3425807090574,115.26277219838803,2.9394914507731262,2.99,2877.4932028344215,3055.261544730239,0.9773748827244145,0.998242646849636,40.59445173598788,19.418260397618184,2.9934165387892415,1.0045152029646203,0.9949688137269747,17.439281859999994,passed,
2025/05/26 02:00:00,0.7155288087788814,0.6706814408815501,93.71774637869272,115.40933108314265,2.94126579986612,2.99,2890.930174192303,3033.932603411773,0.9776447527519644,0.9981990158832298,40.60435717503902,20.19948950416446,3.012248041791948,1.012314060480216,1.0024009011171682,17.426596256666656,passed,
2025/05/26 02:15:00,0.717158044278458,0.6703792764426908,93.63774855869386,115.29790312170992,2.9432696694565306,2.97,2887.6854241432716,3028.8151800956953,0.977557869766495,0.9981418539748925,40.4922511699135,20.291924351115597,3.0071449000719968,1.0113224472544031,1.0034857399697672,17.413856777777788,passed,
2025/05/26 02:30:00,0.7162010647782375,0.6701357977532693,93.61042473971145,115.19730701802364,2.9403979758029406,2.97,2892.1597618925935,3025.8630191424445,0.9776610593211025,0.9980998313455254,40.51059648829107,20.210323178415525,3.0071705734171097,1.0055242123840238,0.9968648568575008,17.401342206111114,passed,
2025/05/26 02:45:00,0.7164274477480748,0.6700799710331427,93.45062758409472,114.96738987150007,2.938581684414005,2.96,2888.106508121839,3026.165372297295,0.9776362627683058,0.9980677004717228,40.525880742842844,19.931331101642126,3.0055653525455344,0.9975736863092929,0.9890046654433582,17.37957102444444,passed,
2025/05/26 03:00:00,0.7162810560644974,0.6696605546044085,93.43457689621656,114.8838182985917,2.9408041147310326,2.98,2884.8480989716263,3018.0158489232317,0.9776395508472743,0.9980796264097304,40.572018163736765,20.114579150303676,3.0115299647532954,0.9977262133339623,0.989384473721315,17.359166586666667,passed,
2025/05/26 03:15:00,0.7147860207566035,0.6694396819879292,93.37167487665032,114.73815976264326,2.9375743967783636,2.96,2886.019580335942,3016.378456748228,0.9777557039611617,0.9980835665732494,40.66580566803462,20.000613293785232,3.015926032976761,0.9948779193849164,0.985039007009985,17.33873335333333,passed,
2025/05/26 03:30:00,0.7190070799152165,0.668775127584401,93.17717468772166,114.48863745644462,2.9417169094395206,2.98,2878.3637026529486,3006.2973581515457,0.9775364722537426,0.9979348981279046,40.363745990712836,20.184793872674764,3.0022618930063296,0.9934472691563693,0.9888092763200429,17.31100694888889,passed,
2025/05/26 03:45:00,0.716774496175951,0.6744574286664841,95.4056915043835,118.01013956726374,2.9655400929229394,3.03,2946.088246951367,3058.2921577603033,0.9773157016169038,0.9983283534640668,40.30269623571553,21.5518727918005,2.976506242379205,1.038125439821365,1.0272730424786298,17.806230823333326,passed,
2025/05/26 04:00:00,0.7144262899181223,0.675145625944145,98.93270253142103,122.37101662805395,2.97679502710423,3.03,3034.0423413282556,3123.6272859390247,0.9784885350170592,0.99931824900834,38.96831443805976,22.66388043719812,2.9950326445609727,1.0594342092106603,1.052035490483975,18.330120325,passed,
2025/05/26 04:15:00,0.711601772399716,0.6782740886889536,98.04221452717533,121.32356372213681,2.971153366848718,2.98,3044.077779682783,3093.759940409156,0.9782744717043879,0.9987884983803714,39.44793414498633,22.27507146080371,2.964829614561553,1.0372401815641217,1.0203477761662005,18.236457207222223,passed,
2025/05/26 04:30:00,0.6986490559824263,0.6770258297780237,96.28826494511007,119.31286420015671,2.952894787656366,3.05,3033.786622416454,3062.5829977445333,0.9783976341107362,0.9985230143955155,40.986253595844055,21.82611733846237,2.9616678384378274,1.0172584176816428,0.9857348496756249,18.001938074999998,passed,
2025/05/26 04:45:00,0.6969134743178939,0.6772850821755435,96.4967356562698,119.22470023563781,2.9394992883432502,3.06,3041.5116866717985,3088.6298462045197,0.9787053900376136,0.9985628888558628,40.930783069107974,21.099541564694256,2.9751132040764108,1.0267931296438244,0.9922405002762734,18.01954667333334,passed,
2025/05/26 05:00:00,0.7069075035528265,0.677300332350559,97.43094740729799,120.28589183309735,2.959010064743291,2.95,3057.910562713948,3081.8110360808414,0.9783693487349548,0.9984374127023526,39.87299462370073,21.91417734144678,2.949143920716523,1.0236963641290207,1.0014322336987629,18.16749800555555,passed,
2025/05/26 05:15:00,0.7036755780505327,0.6767507844785083,96.97336988239242,119.6074513130458,2.955606409674455,3.04,3045.392498027173,3071.910992359614,0.9784832952445135,0.9985041244060983,40.253169005826834,21.84136369156394,2.9596928752334692,1.0265209579467645,1.0002388121349626,18.080341406111106,passed,
2025/05/26 05:30:00,0.7019224809447034,0.6769559192574799,96.97014502816037,119.54666274123285,2.95384413269667,3.03,3051.5701848742797,3073.002166182207,0.978530273656484,0.9984851490193304,40.382769150509574,21.72664285624052,2.957956761502416,1.0229032649146166,0.9943170018130528,18.09103210444445,passed,
2025/05/26 05:45:00,0.6996919677474667,0.67710109946266,96.97466684621361,119.55441434096507,2.95418597818482,3.04,3059.673681928635,3067.6878527067574,0.9786419116044807,0.9985171045008622,40.48405296986003,21.85717773953972,2.953454835488903,1.0202649997536675,0.9891111918670249,18.101365528888895,passed,
2025/05/26 06:00:00,0.6946123020422204,0.6780013133834213,96.78646078706781,119.25184375356716,2.9387984692342153,3.01,3072.9418102331533,3089.5311636082097,0.9788203176816496,0.9984247754162389,40.85648247511464,20.954788536657237,2.9521444211905767,1.014930324466854,0.976734350443691,18.110266142222223,passed,
2025/05/26 06:15:00,0.6983808349143527,0.6777960785514385,96.64853894641969,119.14360636498282,2.9522547814949713,3.05,3053.4541828602833,3071.989607694635,0.9786537192025536,0.9985926840160697,40.61536369913141,21.51488355209611,2.9446769446497507,1.0197680194400724,0.9854470063586779,18.083870719444437,passed,
2025/05/26 06:30:00,0.6915544443986327,0.6773208592560013,96.49710550691734,118.73602032538268,2.9404361843944002,3.02,3069.958921081425,3071.039685501187,0.9788338475460076,0.9983943371427436,41.20952232177854,21.110530215929487,2.9564165372850075,1.009046971050046,0.9676753939511568,18.057214511111102,passed,
2025/05/26 06:45:00,0.6880011115137673,0.6790260110366292,95.79536988735143,118.35275375044147,2.9413863798134336,3.04,3055.1325268767514,3074.822648859605,0.9787779214679959,0.9986419662215699,41.53440308748153,20.855596064559425,2.936437212510848,1.00803061019481,0.9603189126814824,18.030566662777783,passed,
2025/05/26 07:00:00,0.6890996058192432,0.6780758620999706,95.88711016233151,117.97028283021432,2.931302089664099,3.01,3060.3478443101926,3081.6077180070097,0.9789198294256388,0.9984413509882962,41.42895199305797,20.08720436803463,2.9463406427179857,0.992252409989528,0.9467401663558473,18.00392717444445,passed,
2025/05/26 07:15:00,0.6906817519402828,0.6776182597319265,95.74956280060488,117.75397389281885,2.9378695757243984,3.01,3053.9765309496624,3065.1841678973587,0.9788010879703998,0.9984082000807357,41.35864413615583,20.401581231374294,2.9401309406094507,0.9885543490767251,0.9450079020182602,17.97729604611111,passed,
2025/05/26 07:30:00,0.6877070360209218,0.6780192944723427,95.50852531955091,117.45046178558606,2.933599065963872,3.0,3048.5238162863634,3070.5606017594673,0.9789421814416929,0.9985463821914838,41.60971711377283,20.060165875775333,2.9440285511361273,0.9887358680281283,0.9410191669871804,17.95094033333333,passed,
2025/05/26 07:45:00,0.6833635814207136,0.6782525966756365,95.61129293571547,117.63621709585139,2.935209062765277,3.03,3059.6609278391215,3063.900541089655,0.9791680598728973,0.9987009983662543,41.791789005348306,20.65655884982535,2.9450170611842417,1.0043333684973637,0.9512145337828748,17.973933119999998,passed,
2025/05/26 08:00:00,0.6971319136807994,0.6856190495019615,98.52921971673545,121.64098645735308,2.990363083968586,3.07,3088.51777976261,3077.1182067760137,0.9791492269197917,0.9997306287898041,39.68401402737756,22.60074141143741,2.923950389956178,1.0333564975920757,0.9889059683136221,18.437490243333336,passed,
2025/05/26 08:15:00,0.7094370123262829,0.6801701704466283,98.67239952497262,121.2858074859701,3.020852153503291,3.09,3037.241761334453,3024.221690621366,0.9788878219796415,0.9999671117733894,38.894122856898846,24.36919407752037,2.949217259428239,1.0600586347849956,1.034938813556957,18.31078492222223,passed,
2025/05/26 08:30:00,0.7178522607722782,0.6796673024366348,98.10873497342307,120.66358175877059,3.0483448492404364,3.15,2989.801358151446,2978.9264567625187,0.9783667406477884,1.0000939099840709,38.534884483874514,24.59482343407612,2.9412154636114702,1.070234072536619,1.0538887636448988,18.19474069111111,passed,
2025/05/26 08:45:00,0.7067298834148943,0.6779804100765001,97.40897886226007,119.8025587720958,3.035552965423935,3.12,2990.2591047210904,2967.615036022095,0.9787485405469026,1.0001806204117532,39.59266420510307,25.119986434693608,2.956337179174811,1.0646300840836733,1.0371310483860414,18.085442515555552,passed,
2025/05/26 09:00:00,0.7077923154403244,0.6767693882503665,96.76987926865883,118.90964128474933,3.0400146963710264,3.16,2962.4222911775605,2946.769843211305,0.9785912275630745,1.0001895473621158,39.77390789634492,25.456540328491233,2.961486005004859,1.0699721098829382,1.0437033002160263,17.964030932222226,passed,
2025/05/26 09:15:00,0.7024166007153644,0.67751713461483,95.03793876584058,116.6639143974328,3.0298347577069507,3.11,2921.4522177155313,2917.739001650798,0.9782625329120965,0.9998719316642671,41.01526116169148,24.729554774109427,2.9746796582485344,1.0606646726544218,1.0234627834349506,17.691784513333335,passed,
