datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/26 09:30:00,0.6992025715865618,0.6728542581824727,93.48448147119615,114.66559848110928,3.0294657407735452,3.12,2886.6313563741533,2861.1426770611415,0.9781331127263814,0.9996314138696261,41.73725308725751,25.413982122710863,2.9761866304337783,1.056449594763998,1.0205533606111845,17.412684520000003,passed,
2025/05/26 09:45:00,0.6979495804165659,0.6700975278065948,92.12135568293651,113.05369058026508,3.034824393754313,3.14,2844.5424085447394,2818.401334256353,0.9779006876155937,0.9995994640918954,42.29160148281786,25.67560689343912,2.9756177954632066,1.0388366998163472,1.0044338121027296,17.186039811111108,passed,
2025/05/26 10:00:00,0.7023760630456313,0.6756773084649127,94.74509557439781,116.48355529922948,3.051683780902576,3.22,2899.474592534391,2887.4114266466513,0.9782144914374755,1.0003056717340375,41.05468587445215,25.768789261050873,2.964287798576905,1.062684593088721,1.0280399748712592,17.65974620666666,passed,
2025/05/26 10:15:00,0.7117360024446573,0.6770526524262833,95.47749121910556,116.72920316859077,3.0479454334109737,3.11,2910.4760368967945,2910.974390714649,0.977892512668486,0.9998509598836317,40.249519760485676,25.05111973626488,2.9669463886664125,1.0676147718631335,1.0405249025488488,17.74346324666666,passed,
2025/05/26 10:30:00,0.7011793047924366,0.6757749375550861,96.44117436004836,118.1948926952202,3.0497934415222527,3.1,2961.038009220018,2915.7678420235425,0.9786387652007551,1.00031270037763,40.49427832926479,25.896401779512132,2.9637749814258676,1.0583536920031988,1.0244882058024571,17.92304394222221,passed,
2025/05/26 10:45:00,0.7068957203028866,0.6770710190264518,96.9718309422149,118.238413425933,3.0391563685712364,3.07,2981.473095901913,2936.48375386171,0.9784868486242564,0.9998019294025838,39.92477255260437,25.127643149311293,2.9615130336569577,1.0588901127371235,1.028734806552661,17.985596248888882,passed,
2025/05/26 11:00:00,0.7090243355841017,0.6765475728927027,97.4210211116599,118.62739812359895,3.0488144643321435,3.11,2975.30097778613,2938.1881098318527,0.9784647139055394,1.000016362225915,39.71974797506055,25.4074397888847,2.9750055416739287,1.0666732478504155,1.0397712030595099,18.029131064999994,passed,
2025/05/26 11:15:00,0.7074543736963871,0.6732155039982423,95.00902918758287,115.57281271090703,3.0461351896709976,3.12,2908.1302998151186,2878.5993004023885,0.9779495595708476,0.9996269270401099,40.80106534262257,25.46262822030352,2.979868404376011,1.063675046304076,1.0350988216017025,17.62716066833333,passed,
2025/05/26 11:30:00,0.7051874702441479,0.6747517053457485,95.10502349981547,115.79642606084477,3.054825232446964,3.15,2900.7168291137123,2876.5862080215666,0.9779939146247109,0.9999527746452047,41.02890183110464,25.569611513669162,2.9884742166590077,1.0649916710860903,1.031659052774028,17.64865109333333,passed,
2025/05/26 11:45:00,0.6920368343419726,0.6698478546838148,95.05705411129522,115.42282100040283,3.019095255218888,3.09,2956.9029662110097,2893.0171427734163,0.9785950999293225,0.999459693761089,41.87338070375695,25.076970218636404,2.990786025069798,1.0394618241945786,0.9993557979180336,17.66146604444444,passed,
2025/05/26 12:00:00,0.7027234048282612,0.6701038086099319,95.27818272987857,115.56900001380569,3.03274692924735,3.1,2931.3729109184496,2899.103574873145,0.9781219954201554,0.9994776764650435,41.139577224432706,25.10505240710273,2.9880594718227074,1.0515586533306638,1.0224656599576356,17.68235965833334,passed,
2025/05/26 12:15:00,0.7000953186291488,0.6612858801355584,93.73690205071097,113.734779307579,3.020858644826089,3.11,2896.0502782569515,2880.6539390097155,0.9778382334542672,0.9991605657975294,41.927770354970654,25.296101844303355,2.9895018396633457,1.0390598052232891,1.0191281511845915,17.450606873333335,passed,
2025/05/26 12:30:00,0.6987225303711867,0.6633769872164379,93.57724657650242,113.60996991883808,3.0295902259781573,3.11,2884.1447678453433,2860.9755451179685,0.9777796440783216,0.9992805808875517,42.20053357650165,25.46290370095403,3.0001321617660883,1.0369067077247247,1.0120286721764131,17.405360347222224,passed,
2025/05/26 12:45:00,0.701216124680183,0.6615229438098411,93.27790910262722,113.27769540095518,3.029255314347179,3.13,2874.3287299612703,2856.5665551311286,0.9776874361444716,0.9992094620915283,42.028183248222795,25.51841257431165,2.9912672320104923,1.0317900023631923,1.0124064939994961,17.36034499833334,passed,
2025/05/26 13:00:00,0.6983271450829943,0.6658752653578385,93.0717940841502,113.08379725491044,3.0281445987913016,3.09,2865.572231117235,2855.1416763079974,0.9777801593193538,0.9993656196022391,42.33389862292607,25.019274744446168,3.00215109053425,1.0344899227340265,1.0048093489383663,17.323148919999998,passed,
2025/05/26 13:15:00,0.7000858337874304,0.6680408375211231,92.79094615902615,112.92517748628656,3.038539947193843,3.1,2844.3829041313625,2844.513094483417,0.9775218106915762,0.9994832655862713,42.42022301130034,25.144484334296305,3.0021072774151056,1.0437116999665026,1.0123749302543636,17.285937747222217,passed,
2025/05/26 13:30:00,0.7006701783592446,0.6670846235742205,92.6500292605839,112.73676793154816,3.0430245984737763,3.13,2836.0578836643917,2829.5621374971192,0.9774759824003911,0.9994818202363887,42.44546109405785,25.442529739988817,3.006881014559256,1.0409154616971665,1.0114828415371784,17.240621089999998,passed,
2025/05/26 13:45:00,0.6958905281855416,0.6682219632987494,92.52337630420365,112.5462138324007,3.0413696617605464,3.12,2836.486133929308,2817.3107509553347,0.9776485864819844,0.9995410172478202,42.887376168974235,25.25911752844357,3.0233396249819084,1.0252012698031958,0.9888493865095799,17.19528631944444,passed,
2025/05/26 14:00:00,0.7000965659318571,0.6654820439787785,92.23374708500168,112.1188245113178,3.037822094660156,3.1,2822.7129071699387,2822.7570713720847,0.9774617177124209,0.9993970270283207,42.63618945462255,25.035281389017655,3.018007166810603,1.0182354671665856,0.9903059970469374,17.149933435555553,passed,
2025/05/26 14:15:00,0.6995772885503494,0.6713422111478632,91.79986328142205,111.89961433101827,3.0443891486563013,3.11,2798.206927647917,2822.921640330542,0.977301690433037,0.9996736075589211,42.88828515292297,24.60724552182104,3.0172585735379576,1.0326888515828239,0.9949471650082364,17.112902815555554,passed,
2025/05/26 14:30:00,0.6997111095285292,0.6707927409659031,91.64409886922971,111.69092033056124,3.047697606835408,3.1,2789.4084770545846,2810.7253680810277,0.9772575039194779,0.9996793961516937,42.96729274656627,24.732474772214676,3.024015436820167,1.0259914848786489,0.9891292987459874,17.067514517777777,passed,
2025/05/26 14:45:00,0.7019778483017333,0.6653488958070641,91.6131588584873,111.38528338708085,3.041979775688211,3.1,2792.190077709929,2803.5434122721404,0.9773250152796282,0.9994476994331161,42.69354695592246,25.11094433452685,3.026167196722349,1.0216777294645043,0.9949779591380205,17.022108106666664,passed,
2025/05/26 15:00:00,0.706908886452847,0.6641456863972895,91.35176842049027,111.08177764974731,3.047978082991542,3.12,2770.6352507802467,2801.8402337972875,0.9769542793867112,0.9993861212984271,42.52266431883549,25.10589052081349,3.0235874776134204,1.0207408948364602,1.00093872711479,16.984783144999998,passed,
2025/05/26 15:15:00,0.7025676822206687,0.665328406643545,91.32695521017402,111.03258853238715,3.0484066230988365,3.11,2773.3984832084334,2786.0445912397786,0.9772132529168744,0.9995036412336231,42.824427157293655,25.297336809588668,3.03802205768246,1.0205872094758912,0.9940444935988209,16.94744308888889,passed,
2025/05/26 15:30:00,0.7051616045575803,0.6629152319205773,91.11111326205015,110.74001679318619,3.052190966558919,3.12,2762.767638412755,2774.888930868751,0.9770416155934245,0.9994066795486389,42.722085803960525,25.557804372843698,3.0359053069584165,1.014570737498477,0.9942881277368488,16.901985356666664,passed,
2025/05/26 15:45:00,0.7050320264882977,0.6628426364386968,90.92018442790543,110.48606760421445,3.0529147732014525,3.1,2753.345702572218,2768.1811904125234,0.9770042330068919,0.9994134292402979,42.82793838873953,25.486466084670816,3.043323096616669,1.0097551211470244,0.989150485442312,16.85675102222223,passed,
2025/05/26 16:00:00,0.703949231118323,0.6639593781522806,90.65858250028388,110.19101035784082,3.0487125483926594,3.1,2745.6695013934986,2768.5454663409605,0.9771053857893517,0.9994831203267215,42.9103054666016,25.220406997964854,3.046569385266412,1.0130237041453163,0.9891443874104875,16.811256366666672,passed,
2025/05/26 16:15:00,0.7081111550780179,0.666482848020756,90.21242688873036,109.90581453129317,3.0602665321026796,3.11,2711.6991916265683,2770.0234900853425,0.9766005536630676,0.9996202709825885,42.94230351007337,24.96359949552572,3.042735077425961,1.0190818332806568,0.9957465002643536,16.77553246111111,passed,
2025/05/26 16:30:00,0.7040727468395732,0.667304299354865,90.1469252929375,109.90661472704686,3.0601141735804123,3.11,2714.5215011034015,2760.578465094988,0.9768157073173281,0.9997511046786726,43.221409873754666,25.113783655487172,3.0494798516476607,1.0184618527280174,0.9896053404186916,16.75443100833333,passed,
2025/05/26 16:45:00,0.7055871387705818,0.6666679059594212,89.83054316200244,109.53703854624736,3.0641381859590737,3.12,2699.206545209881,2749.214831240651,0.9766726315860752,0.9997425546882894,43.23284825259228,25.182817415278816,3.0508354334215095,1.013527212563597,0.9869491502692305,16.694715992777773,passed,
2025/05/26 17:00:00,0.7029213114822258,0.6666419128513364,89.47128475673831,109.17357869831682,3.0567546380444623,3.09,2696.351395650476,2748.6812585399034,0.9768419448038296,0.999780050357086,43.413778661939624,24.857817328708826,3.0489374847320616,1.004354195386981,0.9749211941064745,16.644128819999995,passed,
2025/05/26 17:15:00,0.7092360818693384,0.6665760945554141,89.50761322930188,109.19462397600049,3.0649679875926275,3.11,2679.67376116504,2753.665295690841,0.9763902214580817,0.9996952265060818,43.123474393368646,24.88995361981272,3.049182311732133,1.0141743521195512,0.9913658146698339,16.653010274999996,passed,
2025/05/26 17:30:00,0.7060962586110365,0.6631456211439168,88.23312464321155,107.46253998961843,3.0632320202016206,3.06,2637.4709171017953,2708.511301026799,0.9764486275239546,0.9997046544154302,43.55646170998402,24.966818992144635,3.0768754145349564,0.9954646676407293,0.9722866343748124,16.375983909999995,passed,
2025/05/26 17:45:00,0.7088171389739593,0.6645430524630043,88.82510155261174,108.41002479666494,3.0731396620674403,3.12,2646.0232556795286,2725.9545346187697,0.9762548028323279,0.9998352736112756,43.43917457988161,25.341387385833308,3.066721842635996,1.0154740407535645,0.9942869650612441,16.508838011111106,passed,
2025/05/26 18:00:00,0.7079804197406225,0.6630106723604734,88.59494294304601,107.89874984906183,3.0669262039485248,3.08,2644.495367930043,2712.7186867450764,0.9763841859693114,0.9996780845431906,43.392840702886026,25.289898234181504,3.0766091391776307,1.0070305078436432,0.98636892008961,16.430180164444447,passed,
2025/05/26 18:15:00,0.7083274871128447,0.664512892760846,88.45509849704716,108.14589341078376,3.074817921385055,3.1,2628.556521820086,2726.1407191090434,0.9761746986290366,0.9999956423498716,43.61037429401201,25.269610010113464,3.0684497664938344,1.0167613511605487,0.9950779337221586,16.464719039999995,passed,
2025/05/26 18:30:00,0.70928977956674,0.6634861397590968,88.6663140094002,108.13027223378954,3.0746106868725422,3.12,2642.605172525003,2707.513842618431,0.9762637088593709,0.9997237352688813,43.38020183174743,25.57241589388033,3.0713942446295954,1.0073681788535176,0.9879513410788033,16.449533100000004,passed,
2025/05/26 18:45:00,0.704529132692621,0.6633452069934697,89.02681401011765,108.40187771600081,3.065876141815282,3.11,2665.359814432802,2708.281917849312,0.9766615734867399,0.9996956485650194,43.563421202853206,25.470679085946184,3.0848524364111407,0.9972816018761285,0.9732166850118041,16.474919981666677,passed,
2025/05/26 19:00:00,0.7091262584338492,0.6614271907818026,89.05179833828383,108.4093884154511,3.062075025858022,3.11,2666.436527860909,2722.233841485106,0.9764563314358216,0.9994880080997216,43.18431822293076,25.275133705953575,3.07014664015195,0.9941460583775354,0.9780589583806075,16.500512960555557,passed,
2025/05/26 19:15:00,0.7104727780591483,0.6601509408372872,89.31482763164392,108.64816572294711,3.062073503198989,3.11,2674.4971263095035,2725.1874434413976,0.9764434418140904,0.9994004695326817,43.02189791017219,25.478370143772267,3.0698849351513626,0.9968759431900506,0.9843227263578553,16.53423104666667,passed,
2025/05/26 19:30:00,0.7110914619958426,0.6606769411017039,89.4102820695891,108.84145252960589,3.0632141205535293,3.11,2676.8550416001367,2729.3855835996833,0.9764127437268366,0.99941708753812,42.990091891785724,25.479927025591035,3.065491472059861,0.9983654358442456,0.9860702588629487,16.56047262222223,passed,
2025/05/26 19:45:00,0.7080778284613596,0.663167306055043,89.61618892751241,109.18652334784076,3.061333470768248,3.11,2686.320267916717,2739.179305585112,0.9765495970009493,0.9995420814300205,43.17385082571319,25.25856340375328,3.0676253584207127,1.0015578877079845,0.9827680967311057,16.609263440000003,passed,
2025/05/26 20:00:00,0.7063321997443887,0.665635906626556,89.77317334612192,109.50537194890727,3.06936286015963,3.12,2684.83267251558,2739.725048315506,0.9765288313338186,0.9997688271767501,43.36341814071749,25.4666233215454,3.0709679921097717,1.0157129935796638,0.9914859677136306,16.649936001111104,passed,
2025/05/26 20:15:00,0.7024436766865354,0.6663621754225136,89.9973802887823,109.75400613380822,3.063273038824782,3.11,2699.1854041989786,2752.0310076882542,0.9767563681976822,0.9998520276250692,43.56082336207952,25.206549377876144,3.073874422810539,1.013311281172007,0.9840729243149473,16.698564263333328,passed,
2025/05/26 20:30:00,0.7069562145719025,0.6665252141924626,90.20988081483006,109.90660509269202,3.067398471761248,3.12,2701.4545531103613,2755.711715415162,0.9765117861542654,0.9996856691179807,43.226836444696424,25.260980373376423,3.0647051114398383,1.01924924018756,0.9945063279294873,16.739303472222222,passed,
2025/05/26 20:45:00,0.7073440649911087,0.6655066149605656,90.52227287580055,110.11755750771462,3.067132968613408,3.1,2710.7500762503873,2760.181388099944,0.9765176368302407,0.9996171060267417,43.154048203580174,25.35100494246646,3.068518212113568,1.0202859438557934,0.997432390177528,16.780074263333333,passed,
2025/05/26 21:00:00,0.7061718099729939,0.6622901085362526,90.29010035123402,109.69008893734876,3.065102292445472,3.12,2716.704345333484,2735.3797720072635,0.9767542860732148,0.9994998069333239,43.089539821485396,25.846856633245228,3.0625359921943165,1.0087889677555553,0.9890496906749279,16.71119552666667,passed,
2025/05/26 21:15:00,0.7076391831955744,0.6644032131043844,90.44500261030949,109.844023242222,3.0615144245156114,3.11,2713.6022512360646,2763.066321009863,0.9766186899474438,0.9995506463489519,43.03004860018425,25.188893566018525,3.0634453984635215,1.0187340363067179,0.9972557942047516,16.766899832222226,passed,
2025/05/26 21:30:00,0.709304995478429,0.6628721704319437,90.4023812254068,109.78062989164714,3.0685954837704115,3.12,2713.2310567277987,2747.1551189519714,0.9765600880011885,0.9995098432592252,42.86941576677663,25.822741915044254,3.0534684476176372,1.0246454885262513,1.0071178529285452,16.75571635833333,passed,
2025/05/26 21:45:00,0.7059255681602595,0.663554840063968,90.11886383893605,109.37956086651045,3.0661432278258562,3.13,2709.8371579565096,2734.513021721866,0.9767627799920348,0.9995824454183013,43.12167023826006,25.660650113079186,3.0599421376780063,1.0131184101135342,0.9903811716530038,16.693157433333333,passed,
2025/05/26 22:00:00,0.7099584933616003,0.6647954981381793,88.92584968886202,108.14463273739776,3.070258265422931,3.15,2656.1327124226204,2731.9455065893158,0.9763289699889659,0.9997499159552398,43.1841320348281,25.111265394144926,3.0508010780607853,1.0213388139777626,0.9996683628116615,16.542791686666664,passed,
2025/05/26 22:15:00,0.7039024895353104,0.6649755392238307,88.71364816390714,107.87024348446401,3.059532259417883,3.15,2650.6623900294458,2746.015928747783,0.976647502607308,1.0000191553964695,43.65849001257559,24.551797659144256,3.0689941923936996,1.0207860782773615,0.9918132074848648,16.511311409999998,passed,
2025/05/26 22:30:00,0.7006622887244776,0.6594683389929052,85.06078062553048,103.45215134189864,3.047259634261709,3.05,2545.8578331073572,2669.967597083979,0.9763843406862968,0.999884832378535,44.14463756517487,23.921371544393274,3.0745114883914644,0.9911532536363112,0.9638563971440853,15.893974292777772,passed,
2025/05/26 22:45:00,0.7041538834067409,0.6592296865443382,85.16975837277403,103.71633541773811,3.0721830796138496,3.12,2522.9797946634276,2656.2853362414567,0.9759091888399298,1.0001237928953928,44.18672202282767,24.967231759902106,3.0835369771742522,1.0151725482101412,0.9918143864501046,15.911650699999994,passed,
2025/05/26 23:00:00,0.7015585779804387,0.6593355787246185,85.30144510813754,103.92236558676191,3.0754391461955777,3.14,2528.902040060357,2650.575139188599,0.976118812701926,1.0003031795300303,44.33326488363098,25.381814040002098,3.0843766701919857,1.0224420391678497,0.9960876056170063,15.92916687388889,passed,
2025/05/26 23:15:00,0.6997586985353351,0.6584910864502648,85.66232325702966,103.96651164638908,3.061762606290395,3.12,2565.2641153157056,2643.0178010165064,0.9765952714527009,0.9999511357802638,44.07526093369107,25.180054511792427,3.077377289775726,0.9986318359027574,0.9713722491212305,15.946522814444444,passed,
2025/05/26 23:30:00,0.7028883396977262,0.6601458263729734,85.42850533267502,103.90110412605284,3.0644284004284277,3.13,2542.4684520455753,2669.3594768107305,0.9762065588148464,1.0001338406231628,44.08182300386426,24.633381324344164,3.0696455941214427,1.0132793440684353,0.9870097871866982,15.971273523333336,passed,
2025/05/26 23:45:00,0.6994310624792129,0.6667070718739372,85.3910293426671,104.16371117003936,3.074469739134385,3.11,2535.552876376004,2667.2426137617394,0.9762938728169267,1.0005706152918685,44.49734320539769,24.484687605823076,3.067480824785716,1.024291520707448,0.9846915059545993,15.99583729333334,passed,
2025/05/27 00:00:00,0.7039951073097371,0.6785762150429204,91.03847971422901,112.83206343530958,3.0745805482537287,3.13,2716.813174666115,2811.1223259586736,0.9767482543023864,1.0006004697191886,43.12110557774994,25.553473782397035,3.041102386926416,1.0917099044136316,1.0505550947501365,16.996082962222214,passed,
2025/05/27 00:15:00,0.690029506830297,0.6739062315853814,94.25711011340657,115.32269825814431,2.949921123859264,3.01,2956.879509128738,3006.363788368746,0.9785941365801786,0.9987857895418802,42.333189130514576,20.49661431854523,3.0113373896526805,0.9858385870634285,0.9423494826422764,17.59109737,passed,
2025/05/27 00:30:00,0.6861107402218322,0.6850013549064212,99.5386557160904,122.20128095723132,2.9272686639735315,2.97,3166.1795091991976,3218.077226630273,0.9791359930709458,0.9987580013904197,40.66303040688732,18.706508232674803,2.9641014279684135,1.0073337440872303,0.9541683538950285,18.688434685555556,passed,
2025/05/27 00:45:00,0.6975081849246701,0.6971187441244174,103.12678113495076,127.04149139789375,2.9530544742320366,2.91,3225.6038960089672,3323.2883300559647,0.9792380070545624,0.9996541648886997,38.47887528815875,17.972015729771027,2.9459965083756066,1.0175637959419195,0.9668473331634803,19.339235489444448,passed,
2025/05/27 01:00:00,0.6986289236100187,0.6989672186389324,102.65061811626718,126.91570407621073,2.9567137210092405,2.89,3196.143585149527,3343.367838687482,0.9788787512340047,0.9998638156652448,38.69865986781386,17.319030087924336,2.939646770453674,1.0146965134062933,0.9625556064202595,19.335463155555562,passed,
2025/05/27 01:15:00,0.6790226005562083,0.6857548852568757,98.89157958802741,122.07193056805268,2.9003820886846317,2.85,3143.0644290725822,3323.5654998503337,0.9790071339453225,0.9991326334817551,41.547553762753175,15.886133337150278,2.97164848745177,0.9991004564278961,0.9387500733418566,18.755697619999996,passed,
2025/05/27 01:30:00,0.6854956092435326,0.6874270236227956,99.22253820517895,122.21554592563295,2.9054017666043204,2.92,3154.948152069695,3300.079215119634,0.9789612186741278,0.9988235097974112,40.861661460212254,16.305846480851237,2.9591059593486504,1.0031017024284268,0.9468926255966947,18.75444791611111,passed,
2025/05/27 01:45:00,0.6909974389281873,0.6843195141415983,100.07429558651465,122.55417011633337,2.90966256217424,2.96,3184.005495152234,3258.524126218154,0.9792560210133406,0.9984572234672534,40.08059883191812,17.746194028185837,2.967232841115325,1.0108914636135606,0.9643487398300219,18.745587245,passed,
2025/05/27 02:00:00,0.7053502399017493,0.6841042137697382,100.10794414593501,122.66554642135453,2.9285164681628357,2.97,3150.4723868400542,3250.0170033022773,0.9786695480473439,0.9984433438751185,39.07460028697389,18.220020040354445,2.9447642206864164,1.0173333242581757,0.9861100734269782,18.743938583333325,passed,
2025/05/27 02:15:00,0.7049976535329341,0.6845235051951116,100.05611482041695,122.76349453936805,2.9314026294079336,2.98,3144.920355554736,3246.2168475957556,0.9787729953399377,0.9986290638692167,39.041991148386465,18.446626112340656,2.943785159224898,1.0218485206520382,0.9898262958379175,18.73499640222222,passed,
2025/05/27 02:30:00,0.706401015810842,0.6849186096932858,100.07928367408383,122.91207492633872,2.935242680245969,2.99,3135.820639190351,3246.4621911823897,0.9787984387101848,0.9988013526522925,38.910346885100594,18.588306180594348,2.9443224228429754,1.0271900090436532,0.9962734899763004,18.733548961111115,passed,
2025/05/27 02:45:00,0.7059285547800966,0.6837571719953148,100.34429738721813,123.01520135034913,2.934872952015501,2.99,3148.4653987582533,3231.546890824265,0.9789329853657049,0.9986672415269224,38.87752854213555,19.030988271697364,2.9536641082871427,1.0270015925262714,0.9972454204478849,18.72452550222222,passed,
2025/05/27 03:00:00,0.718611869479117,0.6835014161444963,100.2599863013418,122.97781288181582,2.9488966120534164,2.99,3118.5096448625204,3230.5355762193344,0.9782767158476261,0.9985331918824989,38.08779637749528,19.145100798971814,2.9333543572944962,1.0294169443089765,1.0134835919674865,18.722677942222216,passed,
2025/05/27 03:15:00,0.7121410432937746,0.6836049235863781,100.28635025829665,123.05955803586762,2.9409836814770807,2.99,3135.252157481613,3227.7797393613573,0.9787433285500865,0.9986550257045508,38.37418836812431,19.251891786981957,2.940466405103937,1.0309455525782474,1.0081998563594288,18.713572973333328,passed,
2025/05/27 03:30:00,0.7096241148135453,0.6836935268931372,100.3096129109683,123.15368440769966,2.938290603451589,2.98,3141.2520286175486,3226.229708220213,0.9789428968054363,0.9987287770373027,38.47031089317757,19.35276261053473,2.9439868952654975,1.0326417194080773,1.0073113922353167,18.709511754999998,passed,
2025/05/27 03:45:00,0.7086128194048875,0.6834781831720195,100.22922014855153,122.97455153459599,2.9368718428297296,2.99,3143.199270001234,3223.303770029299,0.9789634133472431,0.9986844001941094,38.572680434678055,19.307796887291858,2.9438020271764955,1.0302321016271019,1.00379182632499,18.69760351555555,passed,
2025/05/27 04:00:00,0.7089590942193748,0.6833034451491798,100.16943890201351,122.82036364897223,2.937434473125547,2.99,3141.2178607896044,3222.3369524384184,0.9788660602642058,0.9986206552914487,38.623347430669085,19.232197191365156,2.9434128171847425,1.028264443839129,1.0021148916262708,18.692525279999995,passed,
2025/05/27 04:15:00,0.7086693384987577,0.6829529683038438,100.03100316153646,122.55461782246095,2.9332297419776605,2.98,3150.333390281009,3220.5912837536434,0.9788295475606771,0.998408903885198,38.601962706893424,19.078493018496925,2.932429965522118,1.0219746279157411,0.995692043945005,18.687385737777774,passed,
2025/05/27 04:30:00,0.7040302886764772,0.6832386029782561,100.0496140837348,122.55152943481099,2.930118076977731,2.97,3155.468846314703,3220.5500308430237,0.9791339091690232,0.9985988125567371,38.873095842725334,19.089756653898814,2.9419559501131287,1.024985696250872,0.9931965882151017,18.68248817111111,passed,
2025/05/27 04:45:00,0.7075826701219403,0.6829783575333861,99.97542754066689,122.36440371201165,2.933183079409833,2.98,3146.7501470167613,3218.377264282636,0.9790240615916802,0.9985780624927736,38.59932435974584,19.10686690942187,2.9342248442108008,1.027554581403998,0.9994053788532558,18.67008402111111,passed,
2025/05/27 05:00:00,0.7082843938600253,0.6828222159723204,99.9511728863382,122.2551423353349,2.9339163844167753,2.99,3145.370371139082,3216.458850346433,0.9790096915900196,0.9985650189622803,38.53656834697593,19.12059327381281,2.9320383121627303,1.028483946270212,1.0009889997629522,18.66507498777777,passed,
2025/05/27 05:15:00,0.7099129549196843,0.6780073756794265,94.10613455659956,116.00741357602676,3.0087112926214394,3.12,2856.901502439098,2981.3155252556617,0.9778980273640687,1.0000344020241096,40.819907037008015,22.916440122646343,2.994143618971229,1.0877066610043669,1.0581897552192308,17.5655095,passed,
2025/05/27 05:30:00,0.7123281234718812,0.6624516221417833,84.26245114397983,104.54780845025714,3.0425738263966675,3.06,2507.6855739757148,2713.245495767618,0.9758482459973977,1.0001374518073498,43.09187373113793,24.278867923820144,3.0207859802962425,1.0473371758608263,1.0342414567901033,15.88506822222222,passed,
2025/05/27 05:45:00,0.6978137940060749,0.6685366783498962,83.36176015706678,104.03758406005471,3.059523975277489,3.07,2470.265394317004,2675.1142073922906,0.9762859026967458,1.0011834813652227,44.58471775350684,24.724685530127413,3.0492486953501006,1.0584531461961304,1.019512455878443,15.742412253333324,passed,
2025/05/27 06:00:00,0.6962396082363905,0.6719195799435937,84.75020775131439,105.40012512675283,3.061295290795028,3.11,2526.659878781874,2673.7325881957163,0.9767804820325408,1.0010337671798495,44.35882738200962,25.15461859178067,3.050563756585568,1.0621173495009015,1.0162108888460908,15.919936969444437,passed,
2025/05/27 06:15:00,0.7012849742440651,0.6678584509010324,87.17505687645058,107.85573343586715,3.047990400160065,3.07,2627.3003067591076,2723.3853381640324,0.9772210386558271,1.0004471891867512,43.31936563431418,25.49144076628288,3.022071830591519,1.0527072845353893,1.0203712419268736,16.308838479999995,passed,
2025/05/27 06:30:00,0.6982152634857732,0.6738431458754472,87.15898257465095,107.98868929345856,3.0467080569363265,3.11,2631.8584104922707,2731.2082403474824,0.9773920581906106,1.0006547585596173,43.56590831026365,24.846946713052848,3.0139294858132106,1.0530402497955997,1.008359929378037,16.339698374999998,passed,
2025/05/27 06:45:00,0.7001721116482046,0.6652686862534279,87.62945508778527,108.06013843307488,3.0305690754156265,3.1,2662.8769852208943,2743.9844483230086,0.9775933889058178,1.0001833567922547,43.06262647860891,25.0933109124186,3.0101666199337096,1.0386162305956101,1.00891053909012,16.385867055555554,passed,
2025/05/27 07:00:00,0.6966486594904187,0.6670012320242878,87.68486492690327,108.31115148937002,3.0332943535043158,3.12,2675.392617475714,2736.802517248413,0.9778269803577747,1.0003421385555786,43.29723017193333,25.202255806212634,2.997326829507837,1.0270046807962068,0.9916577149894774,16.416780942222225,passed,
2025/05/27 07:15:00,0.6974586352078539,0.6658452694450542,88.19308474925407,108.45417968007133,3.0217202763458437,3.1,2707.100094316916,2741.127602699071,0.9780573592175097,0.9999431268334931,42.917105890066196,24.947138893680748,2.995969560591745,1.0152963647548479,0.9821644824018907,16.463020102222227,passed,
2025/05/27 07:30:00,0.6991677508153328,0.6666906022410366,88.17842859459763,108.50922606970629,3.0231698485374685,3.1,2701.495646675553,2754.3632057587297,0.9778998381716306,1.0000052624069193,42.87413218888708,24.702716937310505,2.9879039660336364,1.0204069918189367,0.9878851111153212,16.49398798055556,passed,
2025/05/27 07:45:00,0.6991897049760472,0.6676339798187689,88.08597844688165,108.6560115105086,3.030385853193502,3.12,2686.771140669593,2767.714959333143,0.9776953825631665,1.0002955462164465,43.03941508928124,24.754868088414696,2.983649344908299,1.0371734894244988,1.0032984424755111,16.52919751388889,passed,
2025/05/27 08:00:00,0.6938880012186545,0.6668472786544193,88.54743356368623,108.96533687959725,3.0282673662382646,3.12,2719.357180067525,2747.711100046832,0.9781329792266005,1.0001814719573372,43.20442513079435,25.201589945033238,2.9925201010945726,1.0207931791308646,0.9826853174311446,16.555744461666663,passed,
2025/05/27 08:15:00,0.695164116946088,0.670320885448211,88.25327012428352,108.7974538920833,3.023138891124549,3.13,2701.6696757148575,2783.3653191722033,0.97790641917131,1.000359064092275,43.248853081370264,24.113023139327247,2.982412611454183,1.0317283645319886,0.9894708020108309,16.582022612222215,passed,
2025/05/27 08:30:00,0.694674595650378,0.670276280798015,88.43689601239241,108.95551266384842,3.024348524792382,3.13,2709.9550946380778,2781.570334159713,0.9779841647951613,1.0003618989965577,43.19993325553764,24.333867459039872,2.9808861346952886,1.0368641239770366,0.9939670618596491,16.60828682944445,passed,
2025/05/27 08:45:00,0.694213822343186,0.6691777774026978,88.57305531195755,109.05493567652006,3.0219873376276056,3.13,2721.1832659968886,2783.319319507718,0.9780956931277577,1.0003144569422837,43.10426778751178,24.505366500112697,2.974316982273678,1.039468798761971,0.9976625243861261,16.634537113333337,passed,
2025/05/27 09:00:00,0.6909716840285323,0.670339706017725,88.82953930273528,109.23756180667462,3.0249376536504524,3.11,2729.718147387627,2775.687466477762,0.9782172963025197,1.0003722797583336,43.36255225185999,24.590313982652916,2.9885612466008378,1.034847443817338,0.9877215197816738,16.653508739999996,passed,
2025/05/27 09:15:00,0.6928087559454222,0.6726982629384461,88.83803565224983,109.32071647869843,3.0267391519853084,3.14,2725.020074053613,2788.2576462022294,0.9780789729549446,1.000440375312655,43.23817859165321,24.356118798304347,2.979375028855247,1.050955742893707,1.001751366439194,16.687253531666663,passed,
2025/05/27 09:30:00,0.6935045908597472,0.6700200400879582,88.99012317646229,109.32457638018626,3.023654106438747,3.1,2732.61894397106,2792.465429191435,0.978110438899611,1.000332697634203,43.114304485868175,24.44395053061656,2.9785402506760206,1.046748629366451,1.0023127706034258,16.70594405333333,passed,
2025/05/27 09:45:00,0.6971984016544366,0.6719307819523297,89.04719961164396,109.4752471022274,3.0363961418939627,3.13,2720.122729556796,2790.488696426786,0.9777652329494942,1.000406473709961,42.97872956177632,24.67633310692158,2.9734172163642723,1.0635973871299558,1.0198796969252304,16.732399273333336,passed,
2025/05/27 10:00:00,0.6954808935675107,0.674657872483883,89.22618133118297,109.65839646318501,3.040081810475997,3.11,2723.517801853864,2789.0254801597093,0.9778189227188024,1.0005151510789103,43.10946123309881,24.659491429765726,2.979417843135765,1.072706363272992,1.0224307660432068,16.758582561111115,passed,
2025/05/27 10:15:00,0.6939666548470276,0.671835470635673,89.36644925364797,109.60911875967017,3.0317123650267166,3.1,2735.9407153029874,2795.496063941807,0.9779889200487163,1.0004000145755532,43.12523808027744,24.54728626786198,2.983665084705418,1.0605342124029757,1.013053962674331,16.76972528,passed,
2025/05/27 10:30:00,0.695886862521393,0.6751711109421763,88.976770893592,109.10967815971526,3.047172306488869,3.12,2702.1983682334203,2770.4021466184445,0.9777404448387106,1.0006058281843186,43.26362619173548,24.744648700024207,2.9983588883923216,1.077359474748126,1.025113473233933,16.67595673333333,passed,
2025/05/27 10:45:00,0.6977547677759659,0.6730510288019657,88.45060460541234,108.38300579258954,3.0505587790126723,3.09,2680.3545644477485,2755.361324964975,0.9775431358846277,1.000556092769055,43.315922368609186,24.766431470098876,2.998792733905194,1.0650416837738974,1.0176158041715642,16.58197082666666,passed,
2025/05/27 11:00:00,0.698699676203129,0.6726888379108856,88.02801060230166,107.79716252736851,3.0561924156117737,3.1,2659.477898969874,2737.935838668399,0.977406260538653,1.0005893229510499,43.421541487071714,24.842473796288218,3.00486926526237,1.0610891504857778,1.0145974874709864,16.495534928888883,passed,
2025/05/27 11:15:00,0.6981463876241867,0.6713209076435743,87.44365818572945,106.99745313707103,3.05106993893503,3.09,2646.2842844736133,2726.953544042264,0.9774983989949715,1.0005703981259841,43.476748422817586,24.68333249444181,3.001447257687913,1.0541810791249167,1.0085800767733424,16.394124413333333,passed,
2025/05/27 11:30:00,0.6956222597015294,0.6759267955652875,86.62699845566742,106.45382485538197,3.057254377155941,3.08,2605.2049024353573,2728.999887169837,0.9773062804084461,1.0010462623995913,44.02836443341618,24.079784611755976,3.0067094729896335,1.0607832549169416,1.0054585937297151,16.30802094166667,passed,
2025/05/27 11:45:00,0.696043677389932,0.6738698209046233,86.34882992311223,105.9058373009611,3.052619941671578,3.1,2604.7239640585135,2706.8442657949868,0.977367423355378,1.0007608926363858,43.86670797923732,24.271070891802147,3.0123130924230006,1.0513704741433716,0.9992211557231051,16.2141991,passed,
2025/05/27 12:00:00,0.6957663298034883,0.674724731422671,86.69954114914133,106.32035604478209,3.054882242072226,3.09,2609.6436614277104,2710.909778511523,0.9773785757642751,1.0008054402228341,43.89213173600304,24.441752770232995,3.0250290725974565,1.0641378120424383,1.0100353978848984,16.25366422166666,passed,
2025/05/27 12:15:00,0.7023022646233815,0.671159333013932,85.7667117831762,105.32837146070399,3.0700624219416768,3.12,2560.27143180746,2681.9424662188967,0.9766964149348142,1.0007235689753498,43.71214265286746,25.07204280483758,3.0256153095297464,1.0694989678563414,1.0276539322973566,16.093923896111114,passed,
2025/05/27 12:30:00,0.6980423252342653,0.6693378543836241,88.2370500832719,107.99695646265496,3.041703242786437,3.03,2669.6936705958055,2754.1042454465824,0.9776098019611691,1.000451934749583,43.36298747987077,24.702607276578835,3.0205021331675646,1.0590928247126978,1.0174182846167894,16.49758370944445,passed,
2025/05/27 12:45:00,0.6966267671728471,0.6761420311970525,88.21418375674077,108.45413595934092,3.0608681076266357,3.07,2662.535087658249,2735.9264987223937,0.9774002077012269,1.0007136833688262,43.64568942473154,24.939905110006606,3.01344406507933,1.0606593913851898,1.0081882487878282,16.5239789,passed,
2025/05/27 13:00:00,0.703481173261115,0.6655102990182543,88.35475459807641,108.23757518819399,3.0467315227835994,3.11,2675.598357236244,2744.226978123662,0.9773618890950574,1.000159138177751,42.911477784982026,25.32036073680439,3.003403807873108,1.045476359802485,1.0170525939409327,16.51275269722222,passed,
2025/05/27 13:15:00,0.7007090598954269,0.6703538377553677,88.17707337708258,108.24090107893687,3.050804795594283,3.07,2654.54053035856,2751.5620784554167,0.9772669070790706,1.0004884300765524,43.391108914638984,24.850812076562693,3.0244843865838775,1.0602382874610348,1.0209728897796604,16.492963764444447,passed,
2025/05/27 13:30:00,0.700841197543738,0.6747045056954264,87.08619622556206,107.33897002105762,3.058192915744437,3.1,2614.9830448378375,2728.914020894098,0.9770614624489169,1.0007094883794236,43.59676108111463,24.56764606898133,3.014099108093124,1.0590546432134327,1.013489330899759,16.34266814888889,passed,
2025/05/27 13:45:00,0.6999338712399018,0.6774660812916774,86.64422094293525,106.97632438469142,3.068120354477952,3.09,2589.849018975736,2708.4796150170628,0.9769195542907604,1.000901549594673,43.85203687398497,24.769614349031222,3.0266958065893848,1.0716698634397128,1.0202614061776065,16.255909926666668,passed,
2025/05/27 14:00:00,0.6974029356505523,0.673062046705379,86.06874598880721,106.44430539982149,3.063823662616145,3.09,2560.7897572444094,2719.0262236968388,0.9768091146124038,1.001131096625473,44.274045286643876,24.627582601870593,3.045729182935082,1.0677992239825322,1.020434878154992,16.17642513666667,passed,
2025/05/27 14:15:00,0.6975477454762058,0.6743276718394361,85.892121475172,106.0840975475429,3.064506149410796,3.06,2565.9864341838834,2686.7845551738274,0.9768794084837723,1.0008448684875584,44.14933810528546,24.830587805944198,3.046682969564252,1.0549753787738023,1.0057708053478842,16.097148998333335,passed,
2025/05/27 14:30:00,0.7000095082062848,0.6747817361861179,85.25423058161648,105.52272087035222,3.0718143161476337,3.08,2533.153818429777,2678.755139035522,0.976466790657263,1.0009077167079872,44.23645882061709,24.73226926959121,3.0476788688166336,1.05610723358009,1.0089991343283045,16.010016549999992,passed,
2025/05/27 14:45:00,0.6956518322761629,0.6687339095191489,84.32493428033364,104.73750187683466,3.058592969437455,3.1,2498.7490651150647,2703.992459467616,0.9764571542223328,1.0012660588822409,44.77937642978209,24.346462466838602,3.0565644124461375,1.0561285371549447,1.013643028038956,15.913068648888894,passed,
2025/05/27 15:00:00,0.6975488378524204,0.6694787779701258,83.94370671584512,104.31136977495387,3.0636936346117465,3.06,2480.179473159391,2689.4296261911154,0.9761668876685412,1.0011722510186054,44.79215602402758,24.264939913027867,3.0626737177866867,1.0487808494837323,1.0073379340468815,15.838098491111111,passed,
2025/05/27 15:15:00,0.6953199225363356,0.6695704067872957,83.67572769974649,103.96503601933183,3.0596054756858706,3.06,2479.3808328005784,2675.0502418348615,0.976323540827562,1.001110627628291,44.89115163381811,24.21723609745864,3.06776766237022,1.0380844849997546,0.9940873768700225,15.770525540000001,passed,
2025/05/27 15:30:00,0.6944175689751627,0.6695465495703171,83.3289426403626,103.58446548582455,3.059245789166559,3.07,2472.973672688487,2657.441385283586,0.976364964759179,1.0010552670322475,44.93518869365849,24.32294490782468,3.069427136164306,1.031108094903514,0.9862411184565235,15.695200662777774,passed,
2025/05/27 15:45:00,0.6962964165158345,0.6702994943742244,82.87103453681468,103.05240324707505,3.0655657392705464,3.09,2456.125023340079,2632.6737020719283,0.9761427273122333,1.000934213414812,44.86241867770835,24.522344713790766,3.0703883625439836,1.0296224669095237,0.9853970474141253,15.600047026666674,passed,
2025/05/27 16:00:00,0.6952248192798856,0.6685999678898019,82.0681784680997,102.08640848387698,3.0610156657975534,3.07,2433.1266742179887,2616.1186093099172,0.9760609084637302,1.000858809622719,45.001925629297325,24.333267436199815,3.077443320707479,1.0184467219987408,0.9751762631843582,15.45581891333333,passed,
2025/05/27 16:15:00,0.6921304013088183,0.6677995153757568,81.55184560676844,101.53511914940894,3.0555999368102738,3.09,2418.378706378457,2609.7768507970723,0.9761303209358525,1.0009320655668201,45.290577793546674,24.11410038980918,3.088910834877043,1.011822083994264,0.9662878614942233,15.364031802777772,passed,
2025/05/27 16:30:00,0.6936041107176574,0.6660982549664519,81.07346073158885,100.97368893581026,3.054974347360947,3.08,2402.119710861316,2599.496080438961,0.9759425522992368,1.0008161634367574,45.217238039264004,24.099664245855678,3.0898799983122522,1.0055914463508444,0.9640735657356074,15.279807937777772,passed,
2025/05/27 16:45:00,0.6939803378993573,0.6633343800646111,80.55525933586067,100.36385823396613,3.052236884544815,3.09,2387.4301814186833,2588.608274259157,0.9758319393061703,1.0007103484380642,45.21082126160509,24.217866284705647,3.0913879156662,1.0022501059437856,0.9651028576239448,15.188048113333325,passed,
2025/05/27 17:00:00,0.6915369058244799,0.6597605958952218,80.23543447562686,99.9218872365827,3.041457585368087,3.07,2389.1610987698036,2582.6353712561345,0.9759778921715433,1.0005376273767386,45.2425344043183,24.17680090029364,3.095063169869534,0.9875027501556318,0.9531415790521685,15.121508086666669,passed,
2025/05/27 17:15:00,0.6930752256908436,0.6634222451297194,79.53412395219107,99.44185177756766,3.051314198885734,3.08,2352.0013897193653,2579.61604761145,0.9754912740079541,1.0007584321581489,45.410291226943585,23.927851290285165,3.0933212496256055,1.0019432954962997,0.9640431873922526,15.047914309999998,passed,
2025/05/27 17:30:00,0.6881787418644558,0.6600165409625336,79.28780310463128,99.04828023296973,3.0401884217996145,3.08,2361.0080755091935,2564.3066388563257,0.975851600718554,1.000613721026635,45.56109161781364,24.045565637505124,3.1017318818210584,0.9820636270379949,0.944099386644252,14.97388476833333,passed,
2025/05/27 17:45:00,0.6886571352070776,0.6538302832799099,78.89208015019565,98.40329980285543,3.0245713603662914,3.07,2357.4403471666246,2571.344865108568,0.9757307971569391,1.0002362155767697,45.31124020682293,23.937576783556203,3.1049216949028033,0.9797173868453104,0.9507425927557822,14.90746259444444,passed,
2025/05/27 18:00:00,0.6876663509658706,0.655868077285247,78.3167679338398,97.98853222253562,3.0306198374849416,3.07,2333.490102850069,2560.974052589235,0.9755185512073797,1.0004148031581668,45.565885089187695,23.841063869420037,3.1053054281104817,0.979874236732044,0.9473012595622512,14.833260163333335,passed,
2025/05/27 18:15:00,0.6864317251664188,0.6490387990794242,77.68638695447397,96.85168726071551,3.0192582948484343,3.08,2331.030532158927,2528.340966842822,0.9754285835611798,0.9997662069797916,45.26198531232425,24.35132832411926,3.1192596686502436,0.9715705798442178,0.9463379308062191,14.671697706111102,passed,
2025/05/27 18:30:00,0.683819822816644,0.6471083534556243,76.74708616895452,95.62487763039339,3.010525840478409,3.07,2313.3875395593086,2502.871541252329,0.9753088497423473,0.9994447124088615,45.268373920824,24.20989893932453,3.1266343155585377,0.9636662597040182,0.9376792481586944,14.499472417222224,passed,
2025/05/27 18:45:00,0.6857848223030394,0.6483734278652094,76.17910017990309,95.43611066504067,3.0153988959958538,3.09,2279.353921147578,2523.9096711308116,0.9748082053003537,0.9997743868788742,45.44401369703406,23.86878113891545,3.116303107187402,0.9798172897249418,0.9550189404592536,14.483755733333334,passed,
2025/05/27 19:00:00,0.6780313844533676,0.6489341212754409,74.95419319410614,94.2788478355052,3.013971757249498,3.12,2238.890000033758,2505.6542438950905,0.9747737292281382,1.0001496735588356,46.20298346788614,23.589905555148643,3.1342868298712783,0.976689628799641,0.942724832881932,14.299922352222223,passed,
2025/05/27 19:15:00,0.6809445551410966,0.6461758669332642,75.44762423667193,94.16283419530997,2.9986836730794995,3.03,2272.370616651009,2496.171833244736,0.9748125023266058,0.9992100186112128,45.38481947942707,23.64209879837563,3.1488632078571777,0.9765715757044221,0.9479166732403185,14.299350388888888,passed,
2025/05/27 19:30:00,0.6949651957772803,0.6575580229018727,82.00567196456473,102.38660917871846,3.0558996466554667,3.11,2434.4203604569134,2582.9204805991753,0.9760715137095582,1.0004164264567053,44.89991467435027,25.980787186896634,3.1166842916681747,0.9995145672624179,0.9748718984512743,15.332490103333342,passed,
2025/05/27 19:45:00,0.6953342862871585,0.6561285460333005,82.87990122366507,102.94192280657974,3.027305009461327,3.09,2495.8011596801703,2610.8926787579107,0.9766606949840567,0.9998284983687209,44.36088252157506,24.964149460707656,3.0953849840510617,0.9652829190240504,0.9434850840453379,15.459519838888895,passed,
2025/05/27 20:00:00,0.7015133334573669,0.6564240344445427,83.22721822017897,103.26862461689643,3.0305052339262053,3.11,2501.6788638034413,2625.2957297597695,0.9762911771638054,0.9995853064906686,43.91160447273997,24.771441359647355,3.0812140004075887,0.965697069487703,0.9501104446941114,15.537323339999988,passed,
2025/05/27 20:15:00,0.7014209537959435,0.6588323031815281,83.42106102174921,103.74631481619234,3.0355555394011526,3.11,2497.2059989178447,2646.9203615471106,0.9761644931161916,0.9998753263498192,44.10044988332885,24.53474993121632,3.078461435888688,0.9744548291438592,0.9559706469741808,15.615281268888884,passed,
2025/05/27 20:30:00,0.7026336016253784,0.6587728429250502,84.05578566050325,104.38790710412604,3.0406613874900006,3.1,2511.0946289634594,2652.7558317509192,0.9762035634001408,0.9999004409624253,43.923392735120686,25.091396356810435,3.0844507632849667,0.9968459778399325,0.9795235868960032,15.701520706666662,passed,
2025/05/27 20:45:00,0.7023801776777622,0.6605006811745125,84.0907901464483,104.6712878955261,3.0460997505731133,3.09,2498.976188391648,2672.113854916188,0.9760227321585209,1.0002075390489926,44.17605503392823,24.84982934962853,3.0860405106097257,1.0056294162949966,0.9860042862176456,15.75165609111111,passed,
2025/05/27 21:00:00,0.7034994449554576,0.6588916020149972,84.4615721549593,104.70165009935377,3.041371193022914,3.12,2528.1612424482746,2652.578385976864,0.9762787185861038,0.9997805111392261,43.761411035106306,25.181936742805277,3.079880381331507,0.993203904534085,0.9765088261754342,15.75655226444445,passed,
2025/05/27 21:15:00,0.7054284352454941,0.657453504769098,84.62167584809906,104.7066750247149,3.040056840642117,3.1,2541.877867416999,2645.1691820799015,0.9762932467808355,0.9995193849922246,43.49679551941123,25.252408272818435,3.0696033759302894,0.9788317489543176,0.9661866502269216,15.768917865555562,passed,
2025/05/27 21:30:00,0.700863006325302,0.6570123478369196,83.04472632214751,102.887584001564,3.0306769790840593,3.05,2487.3296705773273,2636.516694242245,0.9762154325433353,0.9997702660205449,44.058945563899044,24.47056411059111,3.0868685313470983,0.9809465707484185,0.9627004930271049,15.52872322222222,passed,
2025/05/27 21:45:00,0.6926134480703464,0.6534071885190326,78.44114823635809,97.92568393790619,3.0280109793531342,3.09,2331.947417969824,2577.456744706754,0.9751417977537007,1.0001273251403802,45.152414979368764,23.756305353823564,3.103169119833216,0.9927750041288677,0.9683565043251939,14.86572970666666,passed,
2025/05/27 22:00:00,0.6862647378950919,0.6531964493781073,78.05558991399622,97.44369096498137,3.0301542875657868,3.1,2323.6050914991897,2551.4175149056555,0.9754287014782796,1.0003382421779825,45.609633784560465,24.165344638653526,3.1203080075017158,0.9921832374360183,0.9605847352488547,14.772070652777776,passed,
2025/05/27 22:15:00,0.6906971014882183,0.6507833090768752,78.95915631847895,98.13401834240838,3.0308609206604165,3.06,2357.691749813876,2549.1862357481605,0.9755091111196763,0.9999124904209636,45.010764931497356,24.765052633397225,3.1174725860792347,0.9918578586541967,0.9681628089387043,14.872064728888883,passed,
2025/05/27 22:30:00,0.6905897992864422,0.6542332263187065,79.05413787933713,98.51093220575235,3.039381695439095,3.08,2345.6044055185594,2565.0267723282122,0.9754248919872384,1.0003507406501793,45.318642084152174,24.534912295860646,3.1173763112462103,1.002981252310723,0.9745477104535238,14.925282515000001,passed,
2025/05/27 22:45:00,0.6909020528024166,0.6544958308468483,79.48686861292987,98.91871219852898,3.038447977829383,3.08,2358.6482147031106,2573.4781696342793,0.9755491814748266,1.0003475388172358,45.25599409316485,24.5347462303144,3.120285048836222,1.005571736044985,0.9769261396848805,14.986009438888887,passed,
2025/05/27 23:00:00,0.6948639215499781,0.6647554051046863,79.38376243061003,99.32428617364371,3.0632822908116957,3.09,2329.1399440727987,2578.858133162694,0.9751004409855333,1.0009270530111187,45.475704514582176,24.21563851409279,3.103603390324551,1.0301477793206522,0.9912076528114575,15.034583593333336,passed,
2025/05/27 23:15:00,0.6913612101248914,0.6628522892997386,79.9248886044849,99.62956642025988,3.0560794866894567,3.07,2357.0250028950254,2573.765152548808,0.9755700635048798,1.0007965287548521,45.479328713628725,24.487702461533186,3.1190006772217367,1.0231814678064615,0.9825644852714689,15.06888664722222,passed,
2025/05/27 23:30:00,0.694484904256806,0.655164995222935,80.2970892422262,99.74070560593518,3.04641595436814,3.08,2379.7595968736705,2580.346740542347,0.9756128850322695,1.000350979084154,44.977888017088915,24.909002497939685,3.1110982729524843,1.0119441760843666,0.9861602850823624,15.110547081666676,passed,
