datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/27 23:45:00,0.6889125828647747,0.6482082359815907,77.89758869027622,96.43477554779925,3.017155186712447,3.04,2332.4306957578106,2540.949936022515,0.9752688564800454,0.999584634270064,44.94446561115353,24.115042018126417,3.124871324812643,0.9964151597152603,0.9722113136420363,14.703745649999991,passed,
2025/05/28 00:00:00,0.6981293534003586,0.6574135509462932,80.99587632255816,100.28477914360708,3.0541422464840706,3.06,2386.836637285524,2600.066982718945,0.975485536224282,1.0004442092006813,44.7807727784589,24.89840702703372,3.113648903209523,1.0411291778425662,1.0145914326903342,15.230713024999995,passed,
2025/05/28 00:15:00,0.6971024973091949,0.6637061735116616,80.98703438001554,100.82982527710956,3.0788411655565233,3.06,2372.379507017598,2589.076517339449,0.9753974662193349,1.0010692036360376,45.25168250579765,25.283282655887906,3.099059828747482,1.0484004347930906,1.0124560070006299,15.275535048888884,passed,
2025/05/28 00:30:00,0.6931224038079411,0.6588502540004592,80.26891962492435,99.45345994308866,3.0558732416404677,3.08,2373.663038682607,2570.0816202275955,0.9756789365040882,1.0005883892954908,45.18281383746193,24.842353790626557,3.111258683274781,1.023192613509065,0.9887322935908669,15.107457016666668,passed,
2025/05/28 00:45:00,0.6952462775851747,0.6546457445909628,80.18224211707505,99.20764281746526,3.053668413173355,3.07,2373.8627964814846,2568.410069820829,0.9755411531398627,1.0003662071504011,44.94348786748657,25.083126728110784,3.106023789748829,1.0185341258597684,0.9925708237190487,15.092062541111114,passed,
2025/05/28 01:00:00,0.6969715886217422,0.6550818084458805,80.71964700372398,99.7653037663443,3.0592677406382416,3.08,2388.1188089998914,2570.242652851773,0.9756068262658937,1.0003766367495823,44.81852278039,25.352540556967945,3.103051284922191,1.019512456795029,0.9948655992146428,15.168955266666668,passed,
2025/05/28 01:15:00,0.6967940922313928,0.6614394570013696,80.65815992051145,99.90592400936386,3.069260687550536,3.06,2376.7913298867143,2569.7020525689354,0.9755547925079577,1.000703338487504,45.039852439295814,25.078231706894414,3.0988817530966686,1.0316702073119148,0.997275861125463,15.182077680000003,passed,
2025/05/28 01:30:00,0.6951808331408152,0.6593835175738032,80.56539408342167,99.64710660334853,3.062134876366997,3.06,2381.19346705249,2568.8978126864945,0.9756866608461149,1.000604517062264,45.045786193603995,24.997484566028028,3.1013164254440615,1.0244715788497576,0.991057998237459,15.157847148888887,passed,
2025/05/28 01:45:00,0.6940289385174825,0.6583656023083108,80.4560340028499,99.40023041441907,3.0589814055993636,3.07,2379.795957896734,2567.483279516718,0.9757250186709034,1.0005696302733562,45.080375884803615,24.951867751087754,3.1063276304869625,1.0243025819364728,0.9906380707260395,15.133635195555547,passed,
2025/05/28 02:00:00,0.6942421829832425,0.66135736128497,79.9397846343568,99.20710126314697,3.0709057112124465,3.11,2344.878901695014,2575.3905511133485,0.9754163610906896,1.0010843205022717,45.440246786642,24.83651779151055,3.101054178883021,1.0452732495738009,1.0075731475186518,15.109683563333338,passed,
2025/05/28 02:15:00,0.695110238376125,0.6568882092224001,80.02463538811965,98.84290642855908,3.0597550949711714,3.07,2367.2050864360376,2560.723919967683,0.9755591126605485,1.0005110985942256,44.99283994115379,25.027619116405617,3.097567420374936,1.0275949791729135,0.9968624103932632,15.078255885000004,passed,
2025/05/28 02:30:00,0.691478195398028,0.6565676913718652,80.00300892784742,98.6731082494611,3.053832637190195,3.06,2373.2674431702007,2556.309866958153,0.975823794953713,1.0005202033017009,45.16723034349803,24.882249546574393,3.1076411169776708,1.0188679942751038,0.9842211639537245,15.054104077222219,passed,
2025/05/28 02:45:00,0.6932937946866388,0.6579157239392626,79.69040528096829,98.39902914965776,3.055050335271677,3.11,2359.9362952769734,2562.226550853706,0.975625189152538,1.0005775894646831,45.11199435107877,24.63344918046356,3.0956258791876605,1.0292266225049036,0.9943451069083098,15.037455253333325,passed,
2025/05/28 03:00:00,0.6930892857858965,0.6568815209647454,79.55948038329504,98.19086536388804,3.058667102334061,3.07,2356.0657157264754,2550.0245488473397,0.9755886616480606,1.000553920649549,45.11780418691188,24.921971340399573,3.0968098131921984,1.0272640721858206,0.9934972030511269,15.006096893333336,passed,
2025/05/28 03:15:00,0.6911071803215718,0.6544246167712525,79.47960122096298,97.95632447435256,3.0483593333413235,3.05,2362.468377448818,2552.3067354460277,0.9757566340800213,1.000422349458611,45.13013232701152,24.731440994832962,3.1012373808174925,1.0165506513933111,0.984148826803038,14.982000586666661,passed,
2025/05/28 03:30:00,0.69060402589391,0.6585710168871235,79.23590621030584,97.90376704399637,3.056839431348976,3.1,2347.698135850962,2545.6446214641196,0.9756696487288459,1.0006747899201454,45.308741884872944,24.737190647884194,3.0992058018813227,1.0298847719802458,0.9906941992478012,14.958163091666664,passed,
2025/05/28 03:45:00,0.6909248122215959,0.6555126639073597,79.09985058931596,97.67306941050165,3.0503441116314427,3.06,2349.9795232412675,2545.895552422244,0.9756742642342636,1.0004989159830533,45.167543548406655,24.742198234882867,3.0957740985015776,1.0212614434181875,0.9871698746559306,14.934103708333334,passed,
2025/05/28 04:00:00,0.6899626423691408,0.6541923390517941,78.97263684401395,97.48387157725152,3.0447629746352813,3.07,2351.786837189451,2545.1667276652297,0.9757759023536204,1.000438596330047,45.12608092257022,24.755784726118865,3.0948095059661673,1.0216791952452724,0.9883236244222832,14.910062902777781,passed,
2025/05/28 04:15:00,0.6904144131221757,0.6520976401809762,78.80505710289516,97.25766822148334,3.0403007924885177,3.06,2349.1367225666295,2547.181513116111,0.9757116794281551,1.0003237597589125,45.03032174102035,24.733693788896474,3.0934878987281658,1.0201827994058488,0.9904593171566513,14.886280212222218,passed,
2025/05/28 04:30:00,0.6897861400040215,0.6507986194494925,78.68487719142962,97.03426806157351,3.036290070594568,3.06,2351.209732964835,2541.2955244213313,0.9757674663319738,1.0001989630252504,44.96926892522023,24.778959707417968,3.094275783827224,1.0163578729610352,0.9876925811001332,14.85506513333334,passed,
2025/05/28 04:45:00,0.6878046350273508,0.6575307595556975,78.36145515297488,97.00998891577737,3.0467403989753006,3.08,2329.1160598987203,2538.7369670022317,0.9756884142498105,1.000659502426392,45.39077801149033,24.468702657131963,3.095958587837228,1.0295633673634277,0.9887690416762042,14.83108447333333,passed,
2025/05/28 05:00:00,0.6875542154986047,0.6521352776558169,78.34736872295511,96.78814743931932,3.0370753942816116,3.04,2340.7290303634218,2534.8039061701083,0.9758223522728442,1.0003641802522591,45.18024247828555,24.693088509525147,3.0951194432942333,1.0151161669354674,0.9821901679191414,14.807361115555555,passed,
2025/05/28 05:15:00,0.6879945398787477,0.6499464170894567,78.25870129919223,96.57205740931728,3.0301109006759375,3.05,2346.728556799278,2532.1085100523314,0.9758799977267428,1.0001427991413714,44.96104780268605,24.770909463987117,3.0905517651768943,1.014082111701463,0.9846740729580227,14.78341737888888,passed,
2025/05/28 05:30:00,0.6878112133339516,0.6520216658968866,77.92249761445241,96.39803350201228,3.0333092787648055,3.09,2327.549570618421,2538.2556815285748,0.9756972143186333,1.0003657286764254,45.12723821032724,24.58084186832412,3.0901777094421226,1.0282998620196488,0.9955790668531773,14.759492220000006,passed,
2025/05/28 05:45:00,0.7089787625162584,0.6589868048996138,88.14567703381422,106.9836942336172,2.982556679747037,2.95,2722.998847499788,2770.790070853734,0.9777008301345409,0.9985153470378518,41.67684826100057,22.66813013056893,2.9986589648664714,0.9697919753559974,0.9560869028581583,16.38553683555555,passed,
2025/05/28 07:30:00,0.7100833570918549,0.6633207230064856,87.30806542850654,107.09512119658758,3.029111328420219,3.06,2641.501636644264,2741.4918039337726,0.97702640581717,0.9996575585453844,42.28521293289108,24.690459209167514,3.0089961323681202,1.0447174219230335,1.0268822892074714,16.305686411666663,passed,
2025/05/28 07:45:00,0.7051861362003189,0.6643472676810044,89.72625649605864,109.74279555602753,3.0127766106750005,3.05,2746.7521842350534,2790.5476809090524,0.9779240780472453,0.9995100970805828,42.00846479107101,24.766813554864548,3.004891762252857,1.044124261996314,1.0217989500510594,16.682647519999996,passed,
2025/05/28 08:00:00,0.6974707325823102,0.6640965730461231,90.60248888472671,110.85331746250598,3.000561931433075,3.05,2811.964771978815,2798.4042922969134,0.9786233434390373,0.999410378250411,42.099615486358104,24.97939538085899,2.990141811091335,1.0237605462776258,0.9955055514904028,16.834259835555553,passed,
2025/05/28 08:15:00,0.6997588685779106,0.6656611235689708,90.41452998207949,110.9369483328321,3.0040457268763383,3.07,2805.355278827678,2809.755120523937,0.9783115609162004,0.9994090892797112,42.02921169285579,24.60550967982934,2.9687472844182805,1.0141909824988644,0.9870120031496961,16.86804840111111,passed,
2025/05/28 08:30:00,0.7022672787446494,0.6676308720128995,90.3827191143693,110.95553414581178,2.992298994840786,3.08,2800.1516885397277,2853.313714093532,0.9781565321434025,0.9993891916441612,41.86448411855897,23.438269726096504,2.9615988243949487,1.0222415173481938,0.9948401037463831,16.91685884166666,passed,
2025/05/28 08:45:00,0.7009253441482594,0.6640025006843215,90.86664449693798,111.4265931695002,2.9906344440243124,3.07,2830.080995230966,2845.58228530151,0.978361431758562,0.9991983992176249,41.73084375252815,24.12577526554634,2.957704832995846,1.0133021762708074,0.9906943389920869,16.973834099444446,passed,
2025/05/28 09:00:00,0.6979940067424324,0.6636848416384049,91.29273580366728,111.77441411599428,2.9796587031449677,3.09,2860.424092358125,2852.636454486588,0.9787525095906996,0.9990697215165092,41.64740462725966,23.98148790423759,2.959145232206093,1.006148449676494,0.9812735680047064,17.02297058,passed,
2025/05/28 09:15:00,0.6935299235450724,0.6669535996549798,91.48467253441095,112.12675734738995,2.971714344699566,3.05,2869.0284968804735,2878.508228443671,0.9789674669547946,0.9992705350320877,41.9412352589241,23.34796977127074,2.967874269145695,1.015313538052601,0.9810753377072726,17.080037333333333,passed,
2025/05/28 09:30:00,0.6965432879670441,0.6671372305561785,91.5384675722223,112.47026225655019,2.9820397709594144,3.09,2866.461147202263,2877.598448488566,0.9786767360305926,0.9992960914350784,41.75364347285998,23.81078535500371,2.9493978800800362,1.0220141551209643,0.991477925000777,17.129014161111108,passed,
2025/05/28 09:45:00,0.6929722799473399,0.6683668148766925,91.81951804463542,112.84014512760157,2.9737910517989885,3.08,2886.8107802076183,2892.4021550578227,0.9789412099323549,0.9993155486142865,41.85214859703073,23.518321206757317,2.9501486574981177,1.0221292859070439,0.9864208494767323,17.186171713333334,passed,
2025/05/28 10:00:00,0.694694773125822,0.6658739616028441,92.07054053537858,113.06113653917343,2.9687940497408176,3.07,2899.197940436749,2906.3503215116525,0.9789077893157179,0.99914518136855,41.62313053366778,23.469969332092543,2.944011778430741,1.0172796232429124,0.9876581964671646,17.23547713555556,passed,
2025/05/28 10:15:00,0.692535333937533,0.6674207395660066,92.51513743005454,113.58405364693805,2.9707104769409454,3.05,2909.1677739418874,2911.90644973686,0.9790028824260822,0.9992554170828141,41.76569681671139,23.629694993302437,2.958698131290161,1.0301917527110294,0.9959931403840387,17.292726183333333,passed,
2025/05/28 10:30:00,0.6958363822172738,0.6662620279439166,92.57271818702102,113.78771482086198,2.9696284380662807,3.07,2912.3880241657953,2927.355822584866,0.978839238025014,0.9991691716387409,41.44565607002449,23.60967663171774,2.939928372097787,1.0331494917190414,1.0048942277698247,17.34186939833334,passed,
2025/05/28 10:45:00,0.6944827575849302,0.6680745718664558,92.96949140182561,114.24389386183246,2.9688226537350704,3.06,2941.528579753012,2919.1976876478957,0.9790284912942707,0.99901308519558,41.290979060801014,23.765399650585014,2.9299412128546085,1.0260937753682509,0.9942246210659055,17.399456909999998,passed,
2025/05/28 11:00:00,0.6956387643723791,0.6674914277852882,93.09772633828533,114.34458962993143,2.9668549202308343,3.06,2939.2473201322455,2933.0888905795578,0.9789876017265543,0.9990386197562775,41.210279792706466,23.652250909419404,2.934327696095216,1.0350918320298095,1.0051539310359752,17.422369580000005,passed,
2025/05/28 11:15:00,0.6891162566832876,0.6668724487374265,93.09072075744805,114.51801113407814,2.9615290984427296,3.07,2954.4730676173153,2937.1156466411835,0.9793049582957412,0.9991916384034518,41.59621709921157,23.71064889331791,2.9330290854189163,1.0280268887002364,0.9925323125793892,17.448111413333333,passed,
2025/05/28 11:30:00,0.6848022520283458,0.670571711012469,92.9252031114507,114.64832080916723,2.9607048091669244,3.04,2963.494884793177,2939.9379602792774,0.9793864695564337,0.9992992048806211,41.896899082124676,23.29019950982898,2.9182617439432734,1.0154690754750586,0.9708471106894493,17.478322014999993,passed,
2025/05/28 11:45:00,0.6850467188801197,0.6715574358662452,93.2132837264969,114.79929515583581,2.9504873364229036,3.05,2969.5577876080974,2972.214854387175,0.9794332349013369,0.9992683049349453,41.836287512279476,22.53669022734819,2.927608181714493,1.0259362239554652,0.9795407485719659,17.53112493611111,passed,
2025/05/28 12:00:00,0.6881929849099756,0.6782878261607315,93.5667222066788,115.3629203521233,2.970674569515176,3.07,2957.1286126614564,2956.4863439652495,0.9793520215812187,0.999633435221638,41.53926858157221,22.94189867052626,2.9303006067938826,1.0510612225016491,0.9973908042752143,17.567425565555546,passed,
2025/05/28 12:15:00,0.6940596283830056,0.6727980977383639,94.20883803126462,115.78106852535285,2.974837790687086,3.07,2967.9749810023814,2954.451334752283,0.9792911860060013,0.9994442314241218,40.89902960898329,23.723000384739667,2.9338279717584936,1.0534487557084025,1.0144662548213264,17.618257616666668,passed,
2025/05/28 12:30:00,0.6971120883447746,0.6682209563010005,94.22700775464348,115.72225286495866,2.968888278203518,3.05,2972.882354942727,2970.7042007066843,0.979149772863887,0.9992294065705927,40.6239520958647,23.706396252212336,2.9209065008968524,1.0469215498479063,1.0186454175633934,17.645844455555558,passed,
2025/05/28 12:45:00,0.6974580742478749,0.6788734802216302,94.35808142022545,116.16166482796953,2.9864104324218643,3.07,2958.8621022827238,2959.068911082456,0.9790952305280771,0.9996543011616256,40.61678090982334,23.35488650321526,2.9220544497505787,1.0586631822112043,1.0145973267019095,17.673370916666666,passed,
2025/05/28 13:00:00,0.6971621315027489,0.6778363523866563,94.47666329643816,116.27899187873166,2.984127876371431,3.05,2967.943107162063,2963.7185820559735,0.9791357985306571,0.9995995662436812,40.56168244173376,23.387841545537555,2.917701393488779,1.0555137987036787,1.0129451200861108,17.700836999999996,passed,
2025/05/28 13:15:00,0.6979905624703973,0.669546020270982,94.61935223017653,116.27795057062222,2.9763201076091588,3.06,2986.109088546512,2970.3210213170496,0.9791322322633845,0.9992875260807429,40.39626944513644,23.92571855890751,2.908892026200858,1.0430567500897032,1.0144727198416033,17.728242705555548,passed,
2025/05/28 13:30:00,0.6955588909572106,0.6665696036668634,94.96281319938795,116.34712383218849,2.963811960908053,3.06,3003.819135289641,2986.8894468297567,0.9793635748627204,0.9991506031550791,40.485173135946546,23.738550073388303,2.9256093063449855,1.0433065745104346,1.016468682833726,17.75533374999999,passed,
2025/05/28 13:45:00,0.6949321231479318,0.6731677209415402,95.14584234090898,116.7484423104584,2.9735562109712204,3.05,3002.2019857754353,2981.8901307102724,0.9793760177133919,0.9994001493935463,40.49699284164165,23.509193393998416,2.9248892366187285,1.047401381168748,1.0101164194631564,17.79403427999999,passed,
2025/05/28 14:00:00,0.6998760065536117,0.6743793721099433,95.43766461038815,117.13482795437868,2.984120426232997,3.06,3002.0806897167568,2974.9411261904343,0.9792931173703612,0.9994637074631488,39.919585502465864,23.87504308815231,2.9116244191067495,1.0528211967696612,1.019546245872464,17.83615288888889,passed,
2025/05/28 14:15:00,0.6954093532003934,0.6755074054487512,95.70333567381674,117.4821089083382,2.977905146645893,3.06,3024.856538060106,2984.329639582593,0.9795403815507514,0.9994760316252123,40.106704478663346,23.680668411223408,2.9113859009576695,1.0479996158927125,1.0088447344823537,17.894786445555557,passed,
2025/05/28 14:30:00,0.6982951686456326,0.6725352584448127,95.90891011251317,117.59524041928827,2.974315476487885,3.05,3028.4808972556275,3002.1453361354384,0.979416361711997,0.9993465893041081,39.85916110635597,23.560199549737277,2.908523664496353,1.0445357930704562,1.0133877925232742,17.936984938888884,passed,
2025/05/28 14:45:00,0.6979421127045343,0.6758133853338592,96.16043855539019,117.922716535427,2.9774744487785343,3.04,3033.351789414201,3005.060643436639,0.979462197893399,0.9994514353128133,39.81342363085534,23.365736286201198,2.9098852989232413,1.046665925176023,1.0104538679888924,17.97921873,passed,
2025/05/28 15:00:00,0.7020169490607522,0.678660657164732,96.46140711470323,118.25997868704555,2.988143124159306,3.05,3026.504558858746,3001.8613464952728,0.9793221709982864,0.9995595197326966,39.45682032858608,23.420405149985875,2.9099491331473986,1.054116667301489,1.0181042324027285,18.01362013,passed,
2025/05/28 15:15:00,0.7013245553732772,0.6821608434823924,96.8147728052586,118.73452300546037,2.99623063595518,3.06,3034.1528446449393,2992.059007078142,0.9794153237443992,0.9997022955403231,39.392238212628804,23.61644046212342,2.912587383334169,1.0583772256521549,1.0167343928777945,18.055920568888887,passed,
2025/05/28 15:30:00,0.7029847964105607,0.6819217306387163,97.02256618673071,119.01481127402847,2.9999886890779126,3.06,3036.239656454964,2996.5351908123107,0.9793568593844086,0.9997440883421089,39.19869723355477,23.715027663280456,2.907950098935603,1.0577270976622148,1.0187764626158098,18.098256305555555,passed,
2025/05/28 15:45:00,0.6990741234549126,0.6791077582639321,97.23549268564865,119.08092625918273,2.987568291060206,3.04,3058.3223747590837,3010.9912319820273,0.9795391075597677,0.9995717162203599,39.44833088502084,23.52906656196664,2.9154662761569154,1.048990474846847,1.0103763755349977,18.132488879999997,passed,
2025/05/28 16:00:00,0.7060488209942642,0.6774700162041565,97.50349141595359,119.26770574571115,2.991390914389755,3.06,3050.803374901268,3025.015693937394,0.979277884431304,0.9995048792240456,38.863123932468056,23.497873454923013,2.909499862349065,1.0536306872582586,1.0252396122409286,18.17514996,passed,
2025/05/28 16:15:00,0.7064105275671441,0.6780067132431092,97.88595573368487,119.65640224802078,2.998386578106181,3.05,3057.588298396473,3015.491262000966,0.9793409490688343,0.9995777231688986,38.72720455656221,23.897853399112396,2.9148747419103906,1.0568903495882997,1.0284037150441565,18.209440241666666,passed,
2025/05/28 16:30:00,0.7050128813177228,0.6813652790080552,98.19905055208653,120.06131959313485,3.003325745413907,3.04,3064.218693005968,3013.0138007770306,0.9794430293854165,0.999727433671165,38.752693223041234,23.865530730203197,2.920010471001929,1.0592827639273077,1.0245104355220376,18.251908809444444,passed,
2025/05/28 16:45:00,0.7089269947735877,0.6805403185124554,98.33803788792517,120.20012185127862,3.006582124074851,3.06,3061.07925885518,3021.0818185635867,0.9792333849866359,0.9996669518118377,38.456103665965365,23.836570795518178,2.913067691703264,1.0580005312985141,1.029062298432327,18.2865167711111,passed,
2025/05/28 17:00:00,0.7024879146843421,0.6813740000655838,98.56107757264226,120.49839880384462,3.00238073116968,3.04,3081.8416431970904,3020.279597834123,0.9795711591280286,0.9997676561075567,38.83012239939278,23.89031546774815,2.9206366225389755,1.0534867100766434,1.0167966871746739,18.320891233333327,passed,
2025/05/28 17:15:00,0.705039003516038,0.6815983145213135,98.7592954449733,120.6497860370431,3.0012939151965794,3.03,3084.6694372190877,3033.844061730137,0.9794403751309257,0.9996765325732986,38.61782023824114,23.60043221063294,2.9171545108271624,1.0526698539702497,1.0186254446846876,18.36345733444444,passed,
2025/05/28 17:30:00,0.7102346985054492,0.6806606510871116,99.02695989742807,120.95274249570869,3.0122167504466653,3.06,3079.0127821684214,3028.8314275982275,0.9792338954393639,0.9996962945369309,38.16324107199407,24.022757454769398,2.9110355076055625,1.054767993141861,1.0282169110869823,18.398150637777775,passed,
2025/05/28 17:45:00,0.7081356885512979,0.680994270941173,99.33290459570237,121.23902884565601,3.0099485171309377,3.06,3091.786789076592,3034.8241086554035,0.9793575852905436,0.9997108329144011,38.256141697741384,23.961643550772393,2.917924220575105,1.0540688977630543,1.0250541199971546,18.440783386666663,passed,
2025/05/28 18:00:00,0.703968095054936,0.6825287713319709,99.54879637694405,121.53626072373154,3.002464869669984,3.04,3108.279468795132,3047.813020428544,0.9797246060981206,0.9998626791028746,38.47868922510954,23.618889419037643,2.919804011289779,1.050512821303261,1.0152544305528803,18.48345143333333,passed,
2025/05/28 18:15:00,0.7076740163253262,0.6823713527014629,99.5590984422006,121.62816016344811,3.0070165159706552,3.07,3101.442888296381,3053.315946964053,0.9795495483199709,0.9998830691350127,38.00904048507464,23.67892051382137,2.907855694594515,1.0557867161444083,1.0249176198537906,18.50746146944444,passed,
2025/05/28 18:30:00,0.7091405712416893,0.6864276591904624,99.96843422647463,122.20693284555291,3.022447256137961,3.08,3086.457291159029,3046.9187541110605,0.9797038720067315,1.0004095670027064,37.93753680990305,23.758484241606805,2.921001109885107,1.064204624390435,1.0292037908890073,18.53780559888888,passed,
2025/05/28 18:45:00,0.7110667561756687,0.68204220411915,99.85331564321058,121.92680747897751,3.015550498819443,3.08,3095.6004170565034,3056.4401418311527,0.9793386712146113,0.9999305388382815,37.80008119869566,23.80721693234602,2.9099987897053166,1.0558289602528879,1.0295046732273947,18.551788976111116,passed,
2025/05/28 19:00:00,0.7067198829537121,0.6816349212555146,99.93510653238857,121.95788334652237,3.0073673166166572,3.06,3118.870600093551,3053.9397030080195,0.9795875648917858,0.9997979389908386,38.00152139486294,23.835237263422073,2.9086679011850958,1.0497313689907979,1.0194659694905557,18.563907957222224,passed,
2025/05/28 19:15:00,0.7045400661604317,0.6838434697860366,99.72264756345002,121.89657358483898,3.0068893678576942,3.06,3107.5986551243295,3063.1650195697143,0.979673310541091,1.0000647113552177,38.442534555654646,23.371558306699402,2.9107351802343664,1.0456343261968832,1.0098439202524876,18.554803685,passed,
2025/05/28 19:30:00,0.7022328817879009,0.6818850318239819,99.5653014717187,121.58481263863337,3.0032293374107346,3.04,3119.8931445221724,3050.48764164075,0.9795132961389393,0.9996895772995382,38.607942795354084,23.616073321774596,2.9109445361090582,1.0399784042514626,1.0042061910716413,18.5310686,passed,
2025/05/28 19:45:00,0.7018733296030681,0.6771777812573554,99.28991551130095,121.11917784041022,2.990442697469494,3.03,3120.0684707166815,3068.1846087775634,0.9794616556069332,0.9994731757729688,38.741444132421684,23.33848866380675,2.909916546104503,1.0347265650742437,1.0052092587032884,18.50561623166667,passed,
2025/05/28 20:00:00,0.7165692409195318,0.6855526093716571,102.02760036244943,124.50703524029976,3.0286816916397044,3.1,3153.136509932146,3089.449940385635,0.979508906101419,1.0001000123298762,36.479374129863764,22.88560463430948,2.8952129886990385,1.0513340813002592,1.029774267365961,18.906807290555555,passed,
2025/05/28 20:15:00,0.7111910894193065,0.6814640850224697,100.1128711666506,122.32604330414526,3.0213267062634275,3.11,3111.9913332254764,3051.9335501538226,0.9792340115327781,0.9998416481861079,37.72714038791909,23.914416024826817,2.8950449753452996,1.0436199142438591,1.0193227245576493,18.62323086555556,passed,
2025/05/28 20:30:00,0.7010989361046381,0.6845215397184538,99.36075620334528,121.93257427196271,3.010470055712891,3.07,3103.123567765736,3073.7372698673325,0.9793870976258364,1.0001591360575206,38.68139809013043,23.23626929957878,2.8952263799814806,1.0383886478794528,0.9986484583912878,18.59525459,passed,
2025/05/28 20:45:00,0.6988385556476525,0.6866073007866006,99.47977827075118,121.54693829510221,2.9928420885249123,3.04,3122.377437973235,3078.7974824006233,0.9797123355562639,0.9998597590415068,39.048996437056644,22.390487894033676,2.9104896576182284,1.0356236947599509,0.989325393883002,18.559137300000003,passed,
2025/05/28 21:00:00,0.7022207446920599,0.6848091422190478,99.44150303594992,121.49220368819061,3.0033184901110928,3.07,3104.0666224884794,3066.1770814215147,0.9795478863040108,0.9999679316008967,38.6504530349803,23.015896395665653,2.9139578529156327,1.0471830272326488,1.0065436240743666,18.53120700444444,passed,
2025/05/28 21:15:00,0.70844305726446,0.6824654542289712,99.45615697018992,121.29758108896425,3.0096284120671255,3.06,3097.9682343008985,3050.0655462998407,0.9792563031280875,0.999693635435975,38.222205459653416,23.476529032827067,2.9077423357523973,1.0474624331751814,1.0165847030337225,18.50329714444445,passed,
2025/05/28 21:30:00,0.7074001902348006,0.683946745800481,98.99001244653664,121.03932887766574,3.016389297117561,3.08,3066.146266659203,3049.86923493041,0.9792584453788,1.0001448243242061,38.45901903708868,23.396651402495646,2.9126231829532236,1.0557378034955676,1.021033503356412,18.448283699999998,passed,
2025/05/28 21:45:00,0.7037819579540298,0.683328798937072,98.6241413042578,120.52380444078845,3.0105870693688854,3.08,3071.126423140552,3035.6290555688074,0.979299439978201,0.9999426401735523,38.886294138909896,23.438897683460947,2.9142644325747233,1.051322797076366,1.0128527951551591,18.384919079999996,passed,
2025/05/28 22:00:00,0.6983210194663317,0.683601627215688,98.21438664613228,119.95091207292542,2.9999417037903577,3.09,3079.4313873467518,3025.202238135271,0.9795228658894755,0.9997982699056608,39.3533144335871,23.257594488058416,2.9174060732397393,1.047308956542396,1.0016654005315704,18.313544999444446,passed,
2025/05/28 22:15:00,0.6940598138490995,0.6816301490080956,97.61623392376981,119.14607164696004,2.9846249574040145,3.04,3081.83000653266,3026.01538243868,0.9796603045702557,0.9995877610333097,39.965124668758165,22.792709105843358,2.9164937535033797,1.0345793273050816,0.9866479270012263,18.22962778388889,passed,
2025/05/28 22:30:00,0.7017814449051726,0.683603948317381,98.73373767108464,120.44315105962309,3.0026814035234084,3.08,3085.103012819803,3036.1998012024055,0.9795678148052169,0.9998700896368197,38.851214544815605,23.307053958681752,2.9178199653289605,1.0540230757752982,1.012494759047988,18.380322124999996,passed,
2025/05/28 22:45:00,0.7032272154879103,0.6828883799980103,98.15662939488404,119.78181850844011,3.0060433252656074,3.08,3067.94773710036,3018.4338949353028,0.9792833221985932,0.999707170829565,39.03244865092494,23.405648925111876,2.9111881555182237,1.0481219677028282,1.0084271688893691,18.29592688,passed,
2025/05/28 23:00:00,0.7011287447088653,0.6823850934103105,98.53246711698561,120.2293181867994,3.0040191601194066,3.08,3086.4789872662527,3019.5041508720005,0.9796724006468386,0.9998590373427815,39.0213579223658,23.658432115309882,2.909786685222527,1.0472203680948493,1.006812189218279,18.342490338333334,passed,
2025/05/28 23:15:00,0.6977802083725346,0.6811506915811347,97.93991370892411,119.4313189912706,2.9906033973823196,3.07,3087.197474198415,3019.3156013852263,0.9797069698987978,0.9996059832178653,39.50772718535768,23.18729485726953,2.9077967346831866,1.0366801684573408,0.9936879306208478,18.262158749999998,passed,
2025/05/28 23:30:00,0.7003198535807912,0.6811838428428963,98.15650812399626,119.6805691415104,2.9946797047652436,3.07,3086.4263693287144,3023.855929826577,0.9796107352747065,0.9996292886496779,39.026237249696386,23.358934806297313,2.905334303997471,1.0467865728278358,1.0064413835464276,18.29833839166666,passed,
2025/05/28 23:45:00,0.6947798266026444,0.6834543243872361,98.07782225244921,119.67503728068961,2.991193752940033,3.08,3093.7435147539895,3022.46085415998,0.9798076415422539,0.9997288282677598,39.2618072316473,23.252859698416948,2.912009167855008,1.052560800140437,1.0025124758137371,18.294752300000003,passed,
2025/05/29 00:00:00,0.7074333275321982,0.6831943145852872,99.23987168983481,121.07945784731437,3.0055811013278277,3.06,3097.5007798971437,3045.600232216146,0.9796895788611079,0.9999272951806684,38.13820547567959,23.467926812315238,2.89681052899734,1.0518781911790511,1.0184228223410001,18.463588305555557,passed,
2025/05/29 00:15:00,0.7014269711737642,0.6829471084793853,99.05288822813165,120.89056676549525,2.996271767416225,3.06,3114.0352823858875,3046.486039166576,0.979789067325302,0.9997652496723421,38.30628129355848,23.428601571392534,2.897086612639519,1.054121696804978,1.0141808280570792,18.45859610833334,passed,
2025/05/29 00:30:00,0.7062889743300765,0.6831503039608308,99.08813199575536,120.91854331414666,3.0047512480657677,3.08,3096.344676175582,3042.4164783224287,0.9797154203902946,0.9999341642254471,38.20566333710137,23.485641284986603,2.89532802764179,1.0519143504775372,1.017028226623056,18.44545024055555,passed,
2025/05/29 00:45:00,0.6988107847606441,0.6826601845890071,98.9580601445156,120.75981493304482,2.9927333276875534,3.07,3120.023324862822,3044.4428449792745,0.9798209970675253,0.9996846173684425,38.62504303208896,23.34935757485109,2.8992452246945493,1.0468786989539665,1.0045677765680232,18.448603353888885,passed,
2025/05/29 01:00:00,0.69837994589703,0.6846178241258133,98.77708956401298,120.73823003502905,2.9931947952859645,3.07,3111.9195711276816,3049.9255669548184,0.9799319594756624,0.9999156071714032,38.84097354206357,23.036377152712095,2.891886646654144,1.0442141072662734,0.998811306569081,18.443602796666667,passed,
2025/05/29 01:15:00,0.6967323128389662,0.6852014072126312,98.55492604517154,120.55862311165254,2.9889217625453384,3.05,3115.9572931692005,3053.550001129338,0.9798816538977265,0.9998110571769365,38.929510655456966,22.785876452683787,2.8838197065674436,1.0395742996141282,0.9915732030204722,18.44017461611111,passed,
2025/05/29 01:30:00,0.6964930255369175,0.6859969268199427,98.55212962228079,120.60957415152515,2.9894029661817103,3.05,3113.936523781537,3051.8412079314703,0.9800859531015023,0.9999920735668263,39.195371182235434,22.673607145982437,2.8820869434510463,1.0318745771896412,0.9829578445094104,18.431994239999998,passed,
2025/05/29 01:45:00,0.695300225653858,0.6872398570316834,98.42268153301582,120.42855528286698,2.982349778372778,3.03,3120.142504019862,3060.2064809380145,0.9800769065949579,0.9998516844174474,39.294086387140034,22.188265729104348,2.8776387270569423,1.0290476458983349,0.9769239774563091,18.431962425555547,passed,
2025/05/29 02:00:00,0.6997336371269073,0.6859918914811681,98.58785870546089,120.61946175842256,2.9917939655510293,3.08,3104.2464620924356,3056.5799933574867,0.9800929258213853,1.0001114200687102,38.855800615565336,22.673568324367537,2.8787100048348315,1.040462867150452,0.9946290136330981,18.431923412222215,passed,
2025/05/29 02:15:00,0.6982411402106096,0.6859638964799177,98.4332529783218,120.42922003282304,2.987772726648601,3.05,3110.6909252432374,3058.4119103245557,0.9798919350009891,0.999850070789252,38.7601306693233,22.581383579131217,2.8762822462816433,1.0432410042636586,0.9954137325521887,18.4318772,passed,
2025/05/29 02:30:00,0.6981470940170055,0.6862933599156362,98.52977553842662,120.52906110465369,2.9896959990291703,3.06,3102.7872835665344,3062.3291011341744,0.9800062697462334,1.0000723045328004,38.968711031953966,22.459081948557298,2.885644803567398,1.040763268509319,0.9925358528013407,18.431823788888895,passed,
2025/05/29 02:45:00,0.6986022315524688,0.6859915479368915,98.34853546787846,120.33277976987645,2.990864636315956,3.06,3097.212370269239,3056.7243579124206,0.9799976588122604,1.0000905481838889,38.91916403100135,22.5769437222889,2.8811676381250093,1.04372342638928,0.9960178522182718,18.405591734444446,passed,
2025/05/29 03:00:00,0.6966479379772437,0.6856822792826899,97.96033550911643,119.82907461689739,2.9881484653444432,3.06,3097.719948224715,3043.9325464585504,0.9798684107271411,0.9998526756499533,39.01136063074989,22.669360538087776,2.878616663992171,1.045753234345976,0.9954454137921159,18.35216947666667,passed,
2025/05/29 03:15:00,0.6965259244996634,0.6849778051051614,97.73367582461083,119.5083094417851,2.989949807650441,3.05,3086.9097269828408,3030.383750237265,0.9800370270921331,1.0000009394843072,39.31220976319844,22.799740167661994,2.8809066482036902,1.0396993746874665,0.9900014088742535,18.290400455555552,passed,
2025/05/29 03:30:00,0.6947791143717774,0.6849565929001259,97.37054592195938,119.0166972300383,2.9860721774158603,3.06,3083.6962486421908,3023.5966821610073,0.9800055729961447,0.9998795519015107,39.52349470297524,22.669871768653707,2.880715841831838,1.0387566648777988,0.9864116340844921,18.236817499999997,passed,
2025/05/29 03:45:00,0.6925159081551151,0.685105813623053,97.09453725299706,118.647200550865,2.9830382098465846,3.05,3081.8172873166272,3019.158888186289,0.9799232346472929,0.9997555425604039,39.72952724020262,22.542630323113634,2.884425263968653,1.038133979918468,0.9824992138457597,18.199445048888883,passed,
2025/05/29 04:00:00,0.6907552790475958,0.6815083459353392,96.41876215695362,117.7812206703674,2.978698414588454,3.12,3070.270484497771,3002.7911208527307,0.979880914442243,0.9996034743267705,39.9672554711264,22.843985493463922,2.8828681669183718,1.0387722270564128,0.985168492148777,18.089818975555552,passed,
2025/05/29 04:15:00,0.7059367402325785,0.6956639730242246,99.25359042073873,121.26979105083298,3.0227036740369377,3.04,3096.3372015990535,3011.1832523989665,0.9803610225405776,1.0006527482173617,38.932428665405986,22.93337866295478,2.872363334173705,1.0260839767185725,0.9736439468119873,18.46122451555556,passed,
2025/05/29 04:30:00,0.7054543736643966,0.6883531549774914,99.30523842266071,121.22711848344662,3.0046374750250386,3.06,3112.338652936816,3053.096157634565,0.9802933712997035,1.00037830488571,38.562182404152736,22.687191482287258,2.8643305734794433,1.0267025998859618,0.9844989816797841,18.52489648166667,passed,
2025/05/29 04:45:00,0.7167465352469237,0.7028066873528601,100.30228483585294,122.35442353582954,3.0370806390095795,3.05,3106.2600037184957,3014.9013364384027,0.9804962636353779,1.0008626467880861,38.31133243511121,22.497811040517718,2.8538167447048903,1.0166009322768177,0.9669670072819223,18.590460594444448,passed,
2025/05/29 05:00:00,0.7190138638913706,0.7021715991942359,100.59950123642857,122.66541378696513,3.0386896391316673,3.05,3101.6100915121324,3032.791579507715,0.9804807900655543,1.001020592124749,37.84328912272119,22.436885996500266,2.8576523324283976,1.0266037116424305,0.9801423131474365,18.6405428,passed,
2025/05/29 05:15:00,0.7273312225698102,0.6959080352481527,101.21602890514706,123.15948511196223,3.0396851228953947,3.02,3089.3302939503865,3064.8392953739485,0.980559793779449,1.0012841162373294,37.154397285495286,22.56120087304185,2.8630512605382017,1.0315784738441633,1.003358769321723,18.706737744444442,passed,
2025/05/29 05:30:00,0.7223815221381767,0.6944755374851598,101.41249696896736,123.187426643906,3.030133633370848,3.05,3127.4751886593317,3067.957168194817,0.9801931918024889,1.000574944595893,35.74587315860732,22.884055598540005,2.8640874046989087,1.073473224348208,1.0406652801787573,18.772987957777776,passed,
2025/05/29 05:45:00,0.7185334661129539,0.7034976133444641,100.97116568765956,123.05101628033864,3.0471854526908415,3.06,3107.584946825519,3033.32418080102,0.9802015988349618,1.0009646785115038,36.327749287853955,22.689640954606663,2.8645986529864524,1.0754313260462822,1.024552678813266,18.712488959999998,passed,
2025/05/29 06:00:00,0.7164177105667553,0.7016343256622415,100.75917027690572,122.76227560397086,3.0421887381678756,3.06,3110.7096635823846,3034.174374061136,0.9801278557069821,1.0008070061357506,36.49553711927891,22.87539194282413,2.8648326600927034,1.071496588459969,1.02082892626055,18.69389701666666,passed,
2025/05/29 06:15:00,0.726417589479618,0.7026710272931912,101.95179886268603,124.00561236086236,3.056123213057578,3.02,3127.891041736296,3034.888412375922,0.9803395145419831,1.0009953185831435,35.780560863488404,22.706804740280884,2.8488885633577756,1.057617637326149,1.0184488666204898,18.83421334666666,passed,
2025/05/29 06:30:00,0.7134588898794834,0.6918036133073064,99.4856810699848,121.03103883949431,3.025034832996483,3.05,3093.72593455131,3014.825785836371,0.9803102770397848,1.0005582525360848,37.69651028438411,23.324144921787695,2.859418777388374,1.0457383678499974,1.0050032185935205,18.47858173333333,passed,
2025/05/29 06:45:00,0.7275833211671631,0.6766164380504376,96.88162163927913,118.98958631066931,3.088220560201841,3.15,2895.8918717726137,2963.859110498024,0.9789667865026029,1.0020145671801435,36.707478364160735,22.85450701198385,2.873576087511872,1.1217084639833559,1.1173241286704516,18.096203461111116,passed,
2025/05/29 07:00:00,0.7215050861028218,0.6649496277069326,94.70204324545396,116.56271398160627,3.086868590593527,3.15,2817.0240286354156,2929.4517188974487,0.9788222077692909,1.0023634349728978,38.11271085095099,23.743610001282565,2.898776328996465,1.130149071061198,1.1352012298138026,17.73861549166666,passed,
2025/05/29 07:15:00,0.7014057267751913,0.6837242282032874,92.61424797735997,113.5881054698019,3.0839468146159823,3.12,2838.447184453934,2764.3643805828874,0.9790026297498845,1.0011756206151263,40.56389824791832,26.674600557857563,2.9113650513882834,1.1079494528543326,1.0530840962962604,17.27877287888889,passed,
2025/05/29 07:30:00,0.6905029543106987,0.6822242060431399,89.59151174706157,110.05397867213362,3.074691811595006,3.16,2764.0118386094337,2696.8140730093155,0.9786584137895251,1.0009363036284789,42.61647525873269,26.963855651120852,2.929284965077477,1.0967688975502705,1.0276085216783393,16.790356715,passed,
2025/05/29 07:45:00,0.6840490675601416,0.6742381752707646,90.25938996968142,110.52567325177597,3.040356403193615,3.06,2826.5751977808613,2736.5368446867756,0.9793088404095738,1.0005341161149324,42.58637136767994,26.75697451539246,2.9237531928635088,1.0804799547207298,1.0176088882878855,16.913843319999987,passed,
2025/05/29 08:00:00,0.7022125823904891,0.6848389698787262,92.70886003318908,113.6514354058846,3.08329245223076,3.13,2844.0940006592527,2770.0381156361755,0.9789952010649154,1.001144675163477,40.41575615747963,26.571306507003865,2.902792882384785,1.1062391792884583,1.0506049702757685,17.310011179999997,passed,
2025/05/29 08:15:00,0.7090074178872787,0.6737408521714727,93.8886593914488,115.20660257782441,3.0768425463720397,3.13,2843.0673972816694,2864.8961596147524,0.9791500858144053,1.0018175121703827,39.34933158952738,25.120170015917058,2.902864662098899,1.1175242789383866,1.0899094875144768,17.562505124999994,passed,
2025/05/29 08:30:00,0.664976122632047,0.6432901813824062,70.94006896866873,88.20210360636818,3.0149464378896234,3.04,2129.6663987092725,2441.884871141598,0.97525364990407,1.0013566913632148,46.54496919091495,24.392239314884474,3.056629900148722,1.1046451938924853,1.0638208542518275,13.782982216666667,passed,
2025/05/29 08:45:00,0.6389177290491351,0.630343987880558,66.79127258727084,83.74516565119227,3.007292703202839,2.98,2012.3432166427274,2354.5261140022435,0.9745790158814023,1.0017053710706234,48.23113522256729,25.852112749544048,3.1082850116656826,1.1386268406756894,1.1024157299814314,13.132454273888886,passed,
2025/05/29 09:00:00,0.6190271035361998,0.6256401441275928,63.782109279706866,79.46075994206008,2.970059918838589,2.95,2002.9693225690792,2224.8455554026623,0.9741734213727994,0.9994764094080476,47.926644504985745,26.086676386677876,3.124865572579742,1.0989440667913253,1.0595970021381227,12.55686351333333,passed,
2025/05/29 09:15:00,0.5935703926458666,0.6146153495548948,60.6625119585394,75.62470557148382,2.911957618658391,2.95,1974.265547344114,2175.3247703773113,0.9739813986067238,0.9981573447130402,48.44467350997413,25.402917132477384,3.137822722367531,1.0811506137779634,1.0399336835167674,12.083431139999998,passed,
2025/05/29 09:30:00,0.5871248830817719,0.613889084887012,60.002387083475014,74.87641690507792,2.9048855887401337,2.95,1958.3646691265226,2167.439636523397,0.9739168101650651,0.9981671272210941,48.84331928590095,25.07964911238867,3.151397542930067,1.0772021782314576,1.0311861987087565,11.984989469444445,passed,
2025/05/29 09:45:00,0.580762285824126,0.599597016581361,59.55768386950594,73.78473687675026,2.86134272955573,2.95,1992.7089301419596,2165.600644197353,0.974016515770264,0.9966710267187524,48.23117724573642,25.132770058393827,3.1579573760175834,1.0542459711244059,1.0254541446523002,11.898348867777774,passed,
2025/05/29 10:00:00,0.5733451408277865,0.5934220359701056,58.81685638143897,72.8741665294979,2.842467518486288,2.95,1990.0409451500736,2163.3285327957387,0.9738460776398119,0.9961778497412505,48.252486151183994,25.36463493341396,3.1611348451581263,1.0690266986115502,1.0428165664185118,11.805817833333325,passed,
2025/05/29 10:15:00,0.5684800841516912,0.5989005996281138,58.078768438968034,72.30976914123644,2.8530437615366386,2.94,1953.8740417184983,2149.440266570827,0.9736005936893051,0.9967252062355078,48.94311539423045,24.99290906606821,3.1690169258246272,1.0770245976397008,1.0377405560118858,11.706935288888886,passed,
2025/05/29 10:30:00,0.563747791207921,0.6025457163746981,57.56660537192102,71.81318592137244,2.850290821494491,2.96,1934.999739130018,2146.812319811543,0.9737750638851705,0.9971199279001111,49.478906836852985,24.22564064428226,3.1741213347975634,1.0730987973211898,1.0234167574413542,11.63435144666666,passed,
2025/05/29 10:45:00,0.55610910870365,0.5847698713453845,56.89536611081987,70.63535683297161,2.8105713079313133,2.91,1961.8287871255927,2151.151163740151,0.9734226638353387,0.9955370243523061,48.86897203485012,24.960365807826403,3.1694798741782595,1.0714634323587406,1.0434177731818048,11.55982344,passed,
2025/05/29 11:00:00,0.5522563070611803,0.5930775271163793,56.37965505209683,70.27252635458542,2.827794786360818,3.0,1924.4867011245183,2134.7989792574763,0.9733474840574253,0.9963697058468078,49.682320450972725,24.46141495792203,3.1827603281431442,1.078925642668959,1.033053816872405,11.47882688333333,passed,
2025/05/29 11:15:00,0.5420304722944769,0.5812533599073283,55.747729235370905,69.20478232247608,2.7845310530179455,2.96,1941.1104206220002,2156.394778431398,0.9733746953744401,0.9953654401749243,49.61846025205411,23.975345118059984,3.198227494747111,1.0752593679671982,1.0366926501257185,11.409630466666664,passed,
2025/05/29 11:30:00,0.532663875828392,0.5627961439751309,55.077956717688714,68.00602169275491,2.740645505808065,2.92,1972.3515781093802,2163.157912622163,0.9731791491450087,0.9937070785083034,49.073544025280675,24.778877426283128,3.198738109688377,1.077358958257075,1.059710941895456,11.333965500000001,passed,
2025/05/29 11:45:00,0.5085146994537979,0.5420418805310329,52.93621472780308,65.31635292459076,2.668402780090864,2.94,1974.3654432026894,2177.7263167895103,0.9729236928836532,0.9919054378739277,49.385691288226305,24.327532475277028,3.2138292051693327,1.0789099135439713,1.0651649452442304,11.079453195555555,passed,
2025/05/29 12:00:00,0.4986990946144414,0.5405008027439051,51.92272045907276,64.26021674491214,2.6563345026962635,2.98,1951.183946674332,2172.4136118717347,0.9726979771311831,0.9918202627283123,49.9382079321138,24.07629604031765,3.2205987097521387,1.098438767781088,1.0700304753201042,10.953654469999993,passed,
2025/05/29 12:15:00,0.47994151520019646,0.5214840004471155,50.6070405303122,62.52887589013891,2.5903104702526556,2.92,1974.3269878918775,2213.1940066893885,0.9724568630969745,0.9899873836771219,49.95801163407331,23.56752092491841,3.2283705267066516,1.1035555436248745,1.0814478871671969,10.846979476666666,passed,
2025/05/29 12:30:00,0.48736252180397066,0.5287289867801329,51.16303878345136,63.13767203118429,2.620858787276664,2.92,1964.2558522843658,2187.9665634482617,0.9725402717064409,0.9907225688744047,49.997646065152466,23.954589992914016,3.2295559461571894,1.098315247732414,1.0743159301577647,10.882388604999994,passed,
2025/05/29 13:45:00,,,,,,,,,,,,,,,,15.366186012222228,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/29 14:00:00,,,,,,,,,,,,,,,,15.382767143333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/29 14:15:00,,,,,,,,,,,,,,,,15.92975590555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/29 14:30:00,,,,,,,,,,,,,,,,15.774900722777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/30 06:00:00,,,,,,,,,,,,,,,,15.021004166666662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/30 06:15:00,,,,,,,,,,,,,,,,15.062826111666674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/30 06:30:00,,,,,,,,,,,,,,,,15.137895079999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/30 06:45:00,,,,,,,,,,,,,,,,15.230657291666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/30 07:00:00,0.681226227946529,0.6450847136497911,74.74335679203597,93.15760498847797,3.0090372977182627,2.95,2257.7502960835104,2479.571779477332,0.9754025330359923,0.999951896611085,45.06320543798169,24.84347881297818,3.079891020438809,1.0312071713201907,1.0017114159469882,14.254778816666667,passed,
2025/05/30 07:15:00,0.6964993764991803,0.6685144154880371,89.94501630470074,110.36738097285622,2.931503001101885,2.97,2819.0357464744825,2917.650125475446,0.979051847745093,0.9990396608535342,41.87522179592201,20.265518569722715,2.982262585882998,0.9901534187821165,0.9562145972471079,16.81711185,passed,
2025/05/30 07:30:00,0.6948544933279556,0.6761385752403654,94.33391254266076,116.14589124074324,2.906196655124087,2.96,3005.3359614211827,3094.1955604433565,0.9792542077828357,0.9985132109270458,40.84507179881165,19.01596349083449,2.936981745340561,1.014969214074303,0.9753337176039838,17.726438106666656,passed,
2025/05/30 07:45:00,0.6980262593119018,0.6767650052947234,94.99088564782569,117.06841149195726,2.899389192067095,2.96,3036.7215471453474,3122.436405453776,0.9791633213227154,0.9981971396559219,40.37741186618535,18.623905939386038,2.9221304228791714,1.0071598779846858,0.9719596654408849,17.857795999999993,passed,
2025/05/30 08:00:00,0.6935653794414375,0.6776399203546554,95.49220643159425,117.66275725952815,2.8953338965678492,2.97,3065.9062272884667,3134.5429199690802,0.9794420259379889,0.9982427163555551,40.497878137678,18.717754025013342,2.923080071321573,1.0135261349845248,0.9730313749877083,17.952370589999994,passed,
2025/05/30 08:15:00,0.6917952319218489,0.6776513635541669,95.49387730208868,117.58765005729516,2.8921513728495536,2.97,3075.013540166826,3133.3967486448555,0.9795491570853379,0.998187096356928,40.57001501294799,18.513608431121792,2.9209039866670317,1.0029571520141431,0.9608218953097882,17.95566234,passed,
2025/05/30 08:30:00,0.6927258647448308,0.67892095463135,96.14627397007293,118.37729454012499,2.8896120962200413,2.96,3102.6384411206764,3162.9765827841234,0.9794786620484709,0.9980684396272653,40.32601796255112,18.225146008463643,2.908936762086364,1.0071955769046692,0.9652882008565891,18.10519696333333,passed,
2025/05/30 08:45:00,0.6910874178299931,0.680122704094878,96.72570532079291,119.06142690054126,2.8876831163210355,2.95,3123.4591815279523,3187.2143124279387,0.9795538705925623,0.9981255774864456,40.309946232416834,18.041025043641838,2.910608625114199,1.014319367354086,0.9696584372140477,18.223225301111107,passed,
