datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/30 09:00:00,0.6980477618445,0.6802479343087713,96.86012846489972,119.14720750186277,2.8965311555645274,2.96,3106.374979982334,3191.021800401433,0.9793072108257885,0.9982054415960732,39.757852377424996,18.10964225629022,2.90381082920117,1.0212035811322788,0.9833858266894056,18.240605973333327,passed,
2025/05/30 09:15:00,0.6960794687200399,0.6804058797580846,96.8389479050223,119.09770097377582,2.897756860337223,2.97,3102.862970313269,3187.066282868909,0.9794666119610105,0.9983856839147965,39.86718127608619,18.258013450624826,2.910631827834079,1.0268915262171912,0.9863497298490541,18.226685644444444,passed,
2025/05/30 09:30:00,0.6955974587774846,0.6803187164310337,96.83633088291344,119.03338172105857,2.9002894698997794,2.98,3097.829649180187,3182.0156153556645,0.9794949573115751,0.9984735465540295,39.93477983092295,18.39331200519151,2.917011608703854,1.0297297060843333,0.9884310897486758,18.213369093333327,passed,
2025/05/30 09:45:00,0.695796661616227,0.680678528624858,98.39761685986177,120.98069910100888,2.9046288915812952,2.98,3128.010512963345,3231.5392149765617,0.9799468409293659,0.9990672193283613,39.37445992577165,18.46484335617844,2.925044848480862,1.0364963552979285,0.9977918540874002,18.472131877222218,passed,
2025/05/30 10:00:00,0.7050980185958685,0.683412657423785,99.12278115285132,121.75320861828358,2.9217105943119988,2.96,3152.0551592307907,3213.4645876547706,0.9793815781282101,0.9985882229322975,38.41341870678465,19.01382632749228,2.8935497743400944,1.0280220176450414,0.9963816804666603,18.59820648277778,passed,
2025/05/30 10:15:00,0.6975028778459873,0.6833576082945056,99.03799506634407,121.50971576364935,2.9131369112616863,2.97,3159.6274482079407,3213.9027157122164,0.9797246270379416,0.998687741285754,39.25817398729865,18.66149193507964,2.9147890628357938,1.0200633958866392,0.9801506373889901,18.566965975555554,passed,
2025/05/30 10:30:00,0.6935981519527601,0.6824671601256983,98.65461304794611,120.9003367953545,2.900669397407291,2.95,3172.6930499507916,3218.2633861788618,0.9796082092570094,0.9982707923880881,39.54462335801497,18.154140472215943,2.9114821745550796,1.0141196227426492,0.9706251347359571,18.53805175444445,passed,
2025/05/30 10:45:00,0.6921757912338911,0.6821918466383436,98.50875095518302,120.59938095648039,2.8972650788570404,2.95,3166.9921899144288,3218.632023037252,0.9797251612272079,0.998331121863836,39.92141613448752,17.860592298323176,2.9197719666987445,1.0102009269349008,0.9651800308147449,18.50084603888888,passed,
2025/05/30 11:00:00,0.7034383231728615,0.6833846459946444,101.0264712233486,123.10485287472225,2.9147741688690654,2.98,3205.8724865593863,3250.9460783633795,0.9797988186629206,0.9985325901289136,37.887901772660946,18.72550582405338,2.9325999509601646,1.040354121015231,1.0075299519806262,18.820167966111104,passed,
2025/05/30 11:15:00,0.71487080592081,0.68437446443609,101.55368272626718,123.78372723589739,2.9349927524074597,2.95,3187.8610632641244,3253.9195336167763,0.9794095176238523,0.9987173594820279,37.013700772885336,19.080589184550398,2.9159282172787053,1.043918711322899,1.0227320138331122,18.906579364444443,passed,
2025/05/30 11:30:00,0.7125562725577818,0.6854189821887086,102.0588186501606,124.55776694507878,2.945572116477328,2.96,3206.847931985973,3244.5594889388635,0.9794176721905766,0.9988281130143599,37.089790836526106,19.649976779793096,2.9124519509943814,1.0335201357500141,1.0100362964399732,19.003085811111113,passed,
2025/05/30 11:45:00,0.71207796415569,0.6865926271919788,102.47173396702563,125.02829712156202,2.939534164329569,2.96,3228.2549294156825,3272.418219825156,0.9794629045876667,0.998770258811781,36.883438417602356,19.08865837253922,2.9038446095978343,1.0304815057530072,1.0059302331675342,19.108950813333337,passed,
2025/05/30 12:00:00,0.7090691811747849,0.6824100030242569,102.59791469760115,125.387951740067,2.9297552473217148,2.96,3222.616274781106,3330.8588655425206,0.979579702025966,0.9991572212907555,37.095784914792404,18.439785855277357,2.9111223969399123,1.0277505817044765,1.0076051165656106,19.200078180555558,passed,
2025/05/30 12:15:00,0.7022687908919361,0.6848744527478181,101.12666334880228,123.8376665096816,2.924675510981071,2.96,3193.4230401781806,3309.2133133571388,0.979325478666583,0.9990381015263368,38.26062089526762,17.78482372445795,2.9107593579067426,1.02272581292504,0.9886046989331277,19.018101299999998,passed,
2025/05/30 12:30:00,0.6983924626865132,0.6823431711435493,101.11193275827031,123.5758190843056,2.9217697871692505,2.96,3193.6209627684043,3297.214476519893,0.9796379678264893,0.999151226138143,38.71900985397622,18.11708558511713,2.9308422536942893,1.022737943288685,0.987550397751514,18.96472688,passed,
2025/05/30 12:45:00,0.702211209282979,0.687115340452314,101.34934455192538,123.73178006895807,2.9337970485735716,2.96,3197.456053496743,3277.2518793933637,0.9792193549131867,0.9988794481243917,38.413926916806346,18.136739095283883,2.9249137657398045,1.0228106990016015,0.9843951705854778,18.995479023888887,passed,
2025/05/30 13:00:00,0.7040795164435041,0.6871396616396838,101.64425871410762,123.97351601231186,2.937663747473545,2.96,3201.1057278425296,3277.9460060516935,0.9791579356537584,0.9988644441566332,38.22029649651326,18.25154635536858,2.9254555476450603,1.0231198825458054,0.9869017979362319,19.03327539666667,passed,
2025/05/30 13:15:00,0.7035961510103429,0.6853505065510185,101.89347180749532,124.19787619160083,2.9379969086753563,2.97,3202.1495918720757,3289.0651081531782,0.9792179289506142,0.9989927991441335,38.224719880899336,18.332084457869247,2.9330429806112295,1.0239134988570882,0.9903133968944567,19.07116872222223,passed,
2025/05/30 13:30:00,0.7045442815992788,0.6874456083343984,102.1903577063639,124.42513050699253,2.94262810808214,2.96,3212.680879224354,3281.0224906250824,0.9791438456700545,0.9988853532078853,38.09068579924207,18.371212003296353,2.9313004735274912,1.021733268490452,0.9863476998306889,19.108554061666663,passed,
2025/05/30 13:45:00,0.6903627666380152,0.6950468563435175,108.52779323155185,133.04140948748915,2.9551519741326304,2.92,3445.097287638029,3440.157655365125,0.9799382261292333,0.9995868015632934,38.09068579924207,18.371212003296353,2.9135025207444527,1.0609152701973448,1.0155170761391052,20.346974737222222,passed,
2025/05/30 14:00:00,0.7233083820885711,0.7130185848473577,108.98489730656712,133.99311323158202,3.032017395154042,2.92,3304.930562506837,3388.560942226297,0.9795065062169679,1.001219268892147,33.77976503889468,17.272762926442518,2.8943538879536477,1.0328825922484328,0.9969744306866885,20.294782676666667,passed,
2025/05/30 14:15:00,0.7213804150741798,0.7097929473909625,109.44867678278985,134.43291864901332,3.0302332257222533,2.92,3311.1114507653892,3409.0572890266144,0.9795890501039828,1.0013534302420362,33.934108453487575,17.186369520948592,2.910583816745076,1.0291591210485769,0.9974238755111298,20.363678597777774,passed,
2025/05/30 14:30:00,0.7183947583684454,0.7147409242281074,108.91304276656703,133.62883433660284,3.034134445398647,2.91,3309.1273039073412,3364.650516773962,0.9794822986063071,1.001102109344867,34.474926770665995,17.7694889296663,2.9137330425612147,1.0303006710463642,0.9858531931928388,20.24913916666666,passed,
2025/05/30 14:45:00,0.7177091994596277,0.7132576618177038,107.9745782362494,132.33219764637735,3.030424345884735,2.92,3292.222054248345,3341.3810964747304,0.9791872337271498,1.0007487707422187,35.01285618649526,18.484110009355934,2.911724948664721,1.026427591852839,0.9810327297470188,20.102632488888894,passed,
2025/05/30 15:00:00,0.7098340841592057,0.6984994403610951,105.71972295045678,129.42508362209392,3.0011287463651257,2.91,3247.7951409302505,3344.5013814165322,0.9789256928188348,1.0003206118143335,36.71164235119234,18.98196556435646,2.9268512227752503,1.0151176111630613,0.9782354253394518,19.784330597777778,passed,
2025/05/30 15:15:00,0.7091641475106261,0.6723104973398343,96.73149894951855,117.37928031621449,2.993735838996969,3.07,2964.029494693849,3059.236463436977,0.9776247308199143,0.9990708592373897,40.72925751096951,21.630098553845585,2.9990744184838274,1.0384367512068087,1.0170431211297026,18.032067166666668,passed,
2025/05/30 15:30:00,0.7171713254362339,0.6759113154317342,93.53009909642732,114.32292647838138,3.06286672155509,3.08,2782.256965440271,2921.7271577216084,0.9763498952029448,1.000039255900557,41.637070850384134,23.65036623852011,3.019568810308076,1.0727341918653681,1.0502302079663612,17.470543151111112,passed,
2025/05/30 15:45:00,0.7075404787928282,0.670615757033398,90.4294695745568,110.36741686691893,3.0639257643316147,3.07,2684.131306039643,2839.8399028468352,0.9761365928498892,1.0002115827059053,43.41617369419472,23.83101557196579,3.0561866133729896,1.0615245557538133,1.0307547058891386,16.925037708333335,passed,
2025/05/30 16:00:00,0.7039745069142355,0.6659248613714127,87.8327956127095,106.69308785561122,3.0664638950397305,3.08,2598.087393836964,2751.0841091295506,0.9762001308531892,1.0003391017756011,44.144993850697865,23.819187556016583,3.085706283283751,1.0286522107819571,0.9962930929007817,16.403041282222226,passed,
2025/05/30 16:15:00,0.699834765262772,0.6650967034781259,86.07068822745312,104.2954826839791,3.072717750519958,3.11,2539.7260981115646,2695.0187305413724,0.976075715502243,1.0004783241564508,44.68005422662222,23.908066790083854,3.102738073467436,1.0296360942445484,0.9909268130882848,16.084893354444436,passed,
2025/05/30 16:30:00,0.7012175981286906,0.6659772265960057,85.03583041753097,102.94023059967736,3.102841247754285,3.08,2487.1892116893987,2636.397749617796,0.9755317083016953,1.0006668052065124,45.006215883495365,24.68343432488274,3.1108137566498053,1.0307865995277496,0.9904471021574374,15.897676959999998,passed,
2025/05/30 16:45:00,0.7047619382488506,0.6598659387906003,83.88954465958484,101.17125978299582,3.109039591508925,3.08,2442.0544112279276,2608.530485934674,0.9750010413776333,1.0004737898560412,44.94200068844759,24.924731664610906,3.1149754815892567,1.0283810180063313,0.9985987442576708,15.702468405555559,passed,
2025/05/31 01:45:00,0.5722018289229391,0.5956282080388714,57.67798404747741,79.59261978698748,2.7824541191866046,2.99,1958.9755521255502,2288.0956592844736,0.9696734714188838,0.99495577509475,47.98191240399437,26.421767474458672,3.2397066523141698,1.054324061697969,1.0269679896805273,11.817280786666664,passed,
2025/05/31 02:00:00,0.5760275280044603,0.6096555791437513,58.20303315295461,79.9257400264168,2.8190197823653325,3.02,1918.4581119578243,2250.8059006496906,0.9707850111861689,0.9965835875807798,49.10747687855812,25.994266475776442,3.3055726221371633,1.0479577766558197,1.0013032115601268,11.75323772944445,passed,
2025/05/31 02:15:00,0.5775013895508058,0.6142264523464435,58.09577275227276,79.5110084100241,2.8371519151531435,2.97,1891.1444785337126,2220.9505308311163,0.9711660237581029,0.9972355895336495,49.589896034894835,25.88829481772439,3.3304492831534116,1.0372963367951342,0.9869916302918232,11.666638231111108,passed,
2025/05/31 02:30:00,0.5801646107154286,0.6076863721042473,57.88345505526732,78.75568886590715,2.8385504155080588,3.03,1888.6803336431085,2192.9286105372043,0.9712051124797134,0.9968717746078124,49.307439590678136,26.509443188339336,3.3289974919520264,1.0198768382365981,0.9858433164347526,11.585852764444438,passed,
2025/05/31 02:45:00,0.5831532505706355,0.5992158509827338,57.57155985592366,77.70537447384011,2.8236049941323356,2.97,1882.8335791930594,2189.343167871124,0.971231298753485,0.9963549011901301,48.957470239051,26.167517609789563,3.3383848968916996,0.9965598889836749,0.9828802995650942,11.498218599999998,passed,
2025/05/31 03:00:00,0.5780738713570979,0.6009995147097138,56.99231130546705,76.97122210871147,2.83027708083031,2.97,1862.7594149809215,2171.2622269274293,0.9710946261686577,0.9966072345013424,49.388253167971314,26.250742937998098,3.3418016753184014,1.0074920895755506,0.9864025826281468,11.417398996666662,passed,
2025/05/31 03:15:00,0.5744119648521305,0.5989217581211891,56.79899249341586,76.54590067756189,2.8281897712907305,2.94,1859.6495346349086,2172.9286537938942,0.9708316446669107,0.9964638016605474,49.40699407769178,26.642279167348278,3.351315471700018,1.0436922747739337,1.0205657323540818,11.404896384444443,passed,
2025/05/31 03:30:00,0.5724813310263822,0.5986265770003382,56.685355810993755,76.26606413636743,2.827433547816802,2.94,1859.4016004777407,2174.666372549703,0.9707258592020683,0.9964146565768673,49.47564165544685,26.444387427607758,3.3471425657059286,1.0425808897244035,1.0175830931597856,11.406059121111118,passed,
2025/05/31 03:45:00,0.575621221358942,0.5960651738313414,56.79934703463863,76.07097167893811,2.8311823613616895,2.95,1865.146429117216,2161.5765573350554,0.9708520745645127,0.9962503324857263,49.28227491208527,26.620882656408643,3.336614158023586,1.021306272271076,1.0052938026474816,11.400387093333336,passed,
2025/05/31 04:00:00,0.581368578635018,0.5878857880295615,56.997324028440126,75.7061799399791,2.8204361425558093,2.96,1879.6857717875553,2162.7228784109097,0.9709346461014626,0.9956154369807338,48.66031161748635,26.5952687396878,3.328974585950535,0.994805690783464,1.000195763646869,11.401355459999996,passed,
2025/05/31 04:15:00,0.5775079490227417,0.5953078887698988,56.91449536028579,75.72242830129146,2.835606363584658,2.98,1864.2255428639946,2156.9664132668263,0.970973094446753,0.996277792150154,49.2471202392022,26.473393149600152,3.3364436824031585,1.016775940613035,1.0044443119302173,11.402517499999995,passed,
2025/05/31 04:30:00,0.5739403883747577,0.6019256621166442,56.828689972421536,75.64726842021419,2.845091373297956,3.01,1848.1058150817207,2160.088665779941,0.9710175165307808,0.9968821558772071,49.79790421876952,26.01407790106907,3.34910133804479,1.0381004949343622,1.0095270526327906,11.403679539999994,passed,
2025/05/31 04:45:00,0.578771761704625,0.5947931563370166,56.994428424236226,75.35754529586943,2.839176276021185,2.94,1863.2669953256298,2154.301317123488,0.971065870588742,0.996307020595798,49.244556468367655,26.253335662152786,3.334797100019468,1.0131061558345453,1.0032617560958073,11.406584640000004,passed,
2025/05/31 05:00:00,0.5810903540570104,0.5919382050590899,57.06102776489055,75.11236557084335,2.8368994508646828,2.95,1867.5560710941654,2153.6916893283023,0.9711028790127272,0.9961045651476674,49.00202676869718,26.281924908172474,3.3290401524416726,1.0095659287686904,1.0076836949033874,11.407875563333333,passed,
2025/05/31 05:15:00,0.5757094880260946,0.5989879453684548,56.92474451571992,75.12626146602472,2.85227024672497,2.97,1855.541503701123,2146.8860291649294,0.9710316234852779,0.9966774667374624,49.58951178023225,26.293966804092104,3.3303824342331714,1.0334234446613741,1.0120752011776704,11.41600496666667,passed,
2025/05/31 05:30:00,0.5779220619115011,0.5942338461372931,56.96886591200523,74.82069242158207,2.846945360337264,2.99,1864.672167964523,2145.6897515376645,0.9710153470511259,0.9962837864780508,49.26742715271794,26.342805580570303,3.320364941003243,1.0197693574167501,1.009695222074115,11.417281259999996,passed,
2025/05/31 05:45:00,0.5716424242717152,0.5860896830073797,56.98908134266223,74.37925307247265,2.8187371924233555,2.99,1898.738910124834,2154.638544636703,0.9714299218611426,0.9955504396406211,49.073403451357265,26.094896789970754,3.318724761792605,0.9969526429237479,0.9907854265268219,11.425405786666662,passed,
2025/05/31 06:00:00,0.565088967652066,0.5832313725776727,56.84782218527515,73.9978967185707,2.8039496955011756,2.99,1911.473408593364,2165.488428690578,0.9715025212610963,0.9952648242516628,49.1669645117612,25.90247217237336,3.3217314978892074,1.0054522322499957,0.9946290909885618,11.431595902222222,passed,
2025/05/31 06:15:00,0.5758915859794035,0.5996526956801352,57.01225877403816,74.48367868072445,2.859369245191215,3.0,1858.8875636257758,2138.3462123973213,0.971326188697178,0.9967983688075726,49.732517722631854,25.65387868338066,3.3133307394126614,1.0090970829779298,0.9872097948926519,11.429567324999992,passed,
2025/05/31 06:30:00,0.5682148426950806,0.5866728933377506,56.85394699562262,73.74396614398817,2.8187144949355996,2.98,1896.9164708537862,2158.6558815568756,0.9714487485198617,0.9956167821400367,49.310604209425655,25.522198991637175,3.3130723067374412,1.0003544144376637,0.9888276707785366,11.431500575000001,passed,
2025/05/31 06:45:00,0.5703807960062041,0.5888812770578488,56.80792917267133,73.60288290031876,2.833331198567061,3.01,1886.8490927587593,2142.1048071578707,0.9714191480661786,0.9958621669384671,49.3724515155611,25.79435585489139,3.302857640100531,1.0025397805898464,0.9910036159319047,11.415360782222221,passed,
2025/05/31 07:00:00,0.5693455678726453,0.5881315177102783,56.77228500125292,73.30401141833812,2.8274313646648146,3.02,1888.8037537042367,2145.2771078510777,0.971612347752744,0.9958345896802262,49.45474881854671,25.20320374985957,3.3046236457304987,0.9860055975141444,0.9746216327733017,11.406086755555553,passed,
2025/05/31 07:15:00,0.5523819545955511,0.5778315104837906,56.11816919968835,72.31419180904344,2.7778542910232846,3.0,1924.1233454463045,2178.616227942413,0.9716387624667453,0.9947588206406737,49.49332233042969,24.73814817138923,3.298497254864125,1.001257534015379,0.9839145049704724,11.396812728888888,passed,
2025/05/31 07:30:00,0.5373821419600546,0.5720483975257582,55.74468454184703,71.68547483838864,2.7543454242910594,3.04,1944.4338710907107,2187.5418142580334,0.9716590527837243,0.9942136354333941,49.80198901748034,25.174178160592827,3.3214730179812757,1.0352523716800153,1.0048156285364422,11.380888322222226,passed,
2025/05/31 07:45:00,0.576408676976609,0.5836442194792014,56.802945269755085,72.53318614191663,2.8342842146144123,3.0,1881.6633123451822,2130.5030788210356,0.9716052940344053,0.9956286209838101,49.10642014946177,25.075567319894283,3.297367231366764,0.9659799146606801,0.9725225498400666,11.371619868888885,passed,
2025/05/31 08:00:00,0.5670637354182974,0.573370041482156,56.4196273666068,71.77591716181472,2.804644593218688,3.0,1908.034983257855,2140.791381690374,0.9715004370399416,0.9946588467976046,48.85483309877929,25.502897499995846,3.292069025790363,0.9809811332307565,0.9925671121825606,11.355518973333325,passed,
2025/05/31 08:15:00,,,,,,,,,,,,,,,,11.346256093333336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/05/31 08:30:00,0.544927153381621,0.5720302089205019,55.880982081356095,71.00754375948755,2.7829382540600447,3.04,1923.1548610880247,2150.5946002209816,0.971647670836395,0.994492928855846,49.74808135288588,25.624738478661545,3.323324068456752,1.0288320009780212,1.0104374918082548,11.336993213333335,passed,
2025/05/31 08:45:00,0.57647473867832,0.57976347306435,56.67433034669944,71.51218068441027,2.8424485151041656,2.98,1873.436447191508,2109.367304909605,0.97160492404753,0.9955172655137462,49.12901789755308,25.371401211951977,3.306209993934726,0.9710146306241101,0.9849398863833845,11.320914611111109,passed,
2025/05/31 09:00:00,0.5688009217345384,0.5853297508332369,56.263164514588226,71.24604039737467,2.84849533888728,2.96,1859.7356083154789,2111.431207572237,0.9714062690159405,0.9959288087765589,49.735817948139584,25.134491625932515,3.3025931298674975,0.9965457704975916,0.9919910084057535,11.311850165,passed,
2025/05/31 09:15:00,0.5706887392353731,0.5849617163709688,56.64428036225405,71.46069229173787,2.8522014643231492,2.96,1869.137274171177,2117.1548843193837,0.9713944353016614,0.9958626249858996,49.623663503119296,25.15362449247358,3.30446613007866,0.9967607634854999,0.9935596571858517,11.369708331666665,passed,
2025/06/01 13:00:00,,,,,,,,,,,,,,,,16.471327619999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/01 13:15:00,,,,,,,,,,,,,,,,16.498256921666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/01 13:30:00,,,,,,,,,,,,,,,,16.532219305555557,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/01 13:45:00,0.7325033932764369,0.6584232913232608,89.78507886071615,108.82995896855199,3.030271254328364,2.97,2602.3627928688556,2862.172511873162,0.973928574580835,0.9980150650907257,42.53585227169032,21.181020618015854,3.1977283754956667,0.9893599242645296,1.0029548686284138,16.559024252222223,passed,
2025/06/01 14:00:00,0.7300396053250825,0.6586221235402784,90.12268621677255,109.42921370724747,3.0246185094883193,2.97,2613.59680737334,2870.0475389843473,0.9741139214733219,0.9980311693389418,42.65015942042296,21.231733179220644,3.2151357070863797,0.9900652215282101,1.0020600902889265,16.58593218944444,passed,
2025/06/01 14:15:00,0.7339621584813716,0.6623982445433538,90.72508540743802,110.88763495254537,3.030741398938593,2.98,2614.0571361904845,2916.0816628075854,0.9738344525380753,0.9983306222834666,42.62375173890881,20.983938666429783,3.2025855732237924,1.0076096991533696,1.0216612898436355,16.7604206,passed,
2025/06/01 14:30:00,0.7303339313576557,0.6618339875052798,90.17667882087089,110.5620596858875,3.0272830021486037,3.04,2596.946512685504,2903.507766820622,0.9738778736598215,0.9984110274568523,42.943480725241976,21.055333432782135,3.221427606852556,1.00255031620642,1.013900931355137,16.651431744444437,passed,
2025/06/01 14:45:00,0.7227484554769248,0.6607511333092427,90.01682905255849,110.57801151063207,3.012557075437218,3.0,2628.1052735024064,2874.642181529329,0.9746370973289378,0.9982794288349478,43.108707214817365,21.357772174212148,3.214491877040335,0.9716142078542366,0.9770103037686121,16.577340779999997,passed,
2025/06/01 15:00:00,0.7277170531270096,0.660274262781941,89.2320785724802,109.4527331016899,3.007772625511205,2.98,2609.025825769727,2847.310194824255,0.9742423061499883,0.9977012673579039,42.667898768717556,20.94157390623277,3.2145819534355726,0.9558058992307872,0.9652424865620222,16.411418118333323,passed,
2025/06/01 15:15:00,0.7268859387418817,0.6567943719129044,87.57069520778148,106.93370993865457,3.013992782905797,2.99,2550.820366588539,2803.6938661145005,0.9738241768469242,0.997672977401887,42.97580887306571,20.876562286038197,3.2259143620818738,0.9535103795433271,0.9633325852629132,16.13846725333333,passed,
2025/06/01 15:30:00,0.7179703386303268,0.6522554953426857,85.56950422610676,103.88815945240368,3.006405643207847,2.97,2502.10728983282,2744.0557223451074,0.9739682004964386,0.9976575026117607,43.69062312554476,20.420944256450447,3.250421445920977,0.9279569536884503,0.9309240873698628,15.772094084999997,passed,
2025/06/01 15:45:00,0.7104218925664496,0.6474760046133364,78.72506810151398,97.08644928872798,3.100272636872139,3.04,2216.946456110854,2544.118216433113,0.971582794525469,0.9992821614942843,45.899008808183964,24.39720915211683,3.2878271346255663,1.0037793801321386,1.0037312829400569,14.760598526666671,passed,
2025/06/02 15:30:00,0.6907988373121698,0.6397051494574648,78.6215115391517,95.0040847644663,3.146342613526726,3.13,2247.925095878146,2389.6627287711094,0.9725938507141847,0.9994012910927919,46.974000437472505,27.49486679682257,3.3070474950358637,0.9619911008779015,0.9443635332599366,14.591440196666664,passed,
2025/06/02 15:45:00,0.6942724378925601,0.6425399258357325,78.48423362546845,95.50943578635847,3.164408969684673,3.15,2214.519079712759,2412.7399567382395,0.9721195439642866,1.0000030333864234,47.25085469810589,27.52164660133843,3.300332715917834,0.9830694539559984,0.9668703082204956,14.642539999999999,passed,
2025/06/02 16:00:00,0.6971686989535736,0.6388816575309294,79.22537193626273,96.03331489673242,3.1652039180953024,3.12,2249.431108776277,2388.3357179325208,0.9722171170548146,0.9993867235407656,46.64343508945278,28.55289546032741,3.3072308333017775,0.980353755245797,0.9723660985445849,14.679477731111104,passed,
2025/06/02 16:15:00,0.6969618874891771,0.6416079313926913,79.33437443197273,96.5399680535735,3.1658300630050507,3.12,2246.873647940404,2405.746780781736,0.9723138585886401,0.9997195777194279,46.886704914361296,28.13133466006857,3.299848240071935,0.972408730247334,0.9615359353072859,14.729405625,passed,
2025/06/02 16:30:00,0.6991022505437329,0.6433596648079295,79.43332025163066,96.99409820566561,3.16997853065309,3.14,2236.9759931521266,2425.3220208135644,0.9721299396973253,0.9999532638539562,46.94452861104628,28.008434064317875,3.297455125645039,0.9858616203818152,0.9758499351666322,14.779384607777779,passed,
2025/06/02 16:45:00,0.6985751637059081,0.6439372610703082,79.8831475171413,97.63257292476659,3.1688307718827278,3.14,2249.5125763891074,2432.835032875399,0.9723190727247099,1.0000285797778317,46.967923379782015,28.098360289773552,3.3039194078390954,0.9855809317866716,0.9748001373187148,14.83756718888889,passed,
2025/06/02 17:00:00,0.7012317940902412,0.6441941114867941,80.14187178517557,98.02462957461677,3.169003617366378,3.14,2254.1451559091624,2441.1110980735507,0.972191527859733,0.9999208160475418,46.7902569132072,28.08957347753473,3.303376729106529,0.9876158705778524,0.9799411935667558,14.879284053333329,passed,
2025/06/02 17:15:00,0.7067524125873643,0.6429304383193554,80.59817110076008,98.59379491905,3.17947833059641,3.12,2264.33729371968,2431.2178162350206,0.9719554841837683,0.9996547200247263,46.302229030106595,28.9047503773285,3.29775912455205,0.99935138621617,1.0003311139033557,14.929415722222215,passed,
2025/06/02 17:30:00,0.7064388614864149,0.6439406195407593,81.00606547994403,98.96061668004162,3.177947238813064,3.12,2275.064697622807,2443.125061332052,0.9721745142221111,0.999791732377757,46.35765412526484,28.73896129603124,3.2978684285130755,1.0016215548365475,1.000444951733987,14.994158116666672,passed,
2025/06/02 17:45:00,0.7057728858756566,0.6440186504673732,81.52693689760783,98.95272353058313,3.183300075301692,3.13,2285.415513885818,2446.668214495101,0.9723839854041294,0.9999479844424288,46.465504528370644,28.65726004268253,3.3041179938645775,1.00383754086574,0.9997372140475197,15.063642488888892,passed,
2025/06/02 18:00:00,0.7069171843262357,0.6429904049232239,81.54549340267583,98.34409493018025,3.1897824894396964,3.12,2286.1738789402375,2434.342886654309,0.9723363543669086,0.9998495032746191,46.39114308147299,28.686623529550353,3.299491338638506,1.0020404508629874,0.9983683197682215,15.057421719999997,passed,
2025/06/02 18:15:00,0.7080966407074197,0.6409312440362191,81.44528616715202,97.60911576269929,3.2038714662449146,3.15,2283.053774063401,2404.185432522321,0.972218337830531,0.9997175194748196,46.3215699605082,29.186218048793965,3.2961285087265426,0.998885514186206,0.9972112080557752,15.017311949444446,passed,
2025/06/03 13:00:00,0.7114775174205756,0.6461793476786281,82.93945194536161,99.62461029644885,3.186100723568763,3.11,2341.2691970292803,2475.769761462977,0.973029185825457,1.0000943588322908,45.57623143968769,28.686275863094448,3.233098525513344,1.036509172073805,1.0329015410170737,15.347571311111102,passed,
2025/06/03 13:15:00,0.709137627698122,0.6456867272700866,83.45903935192159,100.17245099785976,3.179804685306084,3.08,2366.228350011446,2472.597762656966,0.9733894449471191,0.9999917955446119,45.548577673820816,28.899362299297067,3.24380327438714,1.0281625516019384,1.0231105870851063,15.386521944444443,passed,
2025/06/03 13:30:00,0.7115008038713182,0.6469714169106884,83.54470844540856,100.59923084575341,3.182954951671009,3.1,2360.045382862323,2488.7702746022137,0.9731703013936783,1.000089744706359,45.505477041311885,28.811460463976896,3.238216187648876,1.0385813600805827,1.0354922339760326,15.433561806666667,passed,
2025/06/03 13:45:00,0.7116282808993526,0.6476128724373763,83.8205970907052,101.11178021068953,3.1846611437514105,3.11,2364.073710512729,2496.911875325767,0.9731537429754449,1.0001583089899018,45.55175870616049,28.854233742209217,3.2425323177694416,1.039470223132735,1.0365302454010297,15.480591915555548,passed,
2025/06/03 14:00:00,0.7136704036903544,0.6475202214122598,84.10425141090349,101.60962838467685,3.189515150722692,3.06,2375.7921485776906,2490.069398273241,0.9731205349852433,1.0000361918914509,45.39187715355526,29.205764304111067,3.2327040291019555,1.0312804649553744,1.0318624394146871,15.519739125,passed,
2025/06/03 14:15:00,0.7130179197072143,0.6508182438830225,84.1348925511698,102.01599061603488,3.1912791126288207,3.11,2359.3486562310827,2516.018133421407,0.9729480436908325,1.0003767786642528,45.66127142504186,28.827578525756554,3.24696907540796,1.0556271505269406,1.0514210342152703,15.558656202222219,passed,
2025/06/03 14:30:00,0.7108276217886872,0.6519125047730137,84.57429648754143,102.64158858315567,3.187065836723801,3.11,2379.044825535919,2520.0549718659504,0.9732441983293239,1.000406412807265,45.714114887832636,28.849569682472737,3.249812793678493,1.0482771728594633,1.0407045718720995,15.613753594999993,passed,
2025/06/03 14:45:00,0.7124242010972721,0.652157759730814,84.79471476422958,103.1106240442164,3.1905998939740403,3.11,2382.5197098907543,2523.345428722728,0.9731630960114162,1.0004017139113517,45.63220740473888,29.018946390855497,3.247374146928261,1.0485557082345942,1.0435204910955442,15.652652791111116,passed,
2025/06/03 15:00:00,0.7151184495846631,0.6565941519424152,84.84291215539648,103.55244785750719,3.1995877983376477,3.12,2371.84354534026,2532.3956405939457,0.9728866243923842,1.0005503067913875,45.62364824786887,28.87007465118431,3.2421918798256657,1.0645641930640357,1.0567829855023938,15.691543859444444,passed,
2025/06/03 15:15:00,0.7131135040670012,0.6507909853077145,85.38223658509695,103.9768467018172,3.1801452096403566,3.07,2400.6829662622663,2548.3817405107716,0.973247274522029,1.0002901435173117,45.48613512096648,28.93748470560664,3.256155270210711,1.0504581702506728,1.0498216721386162,15.738744419444432,passed,
2025/06/03 15:30:00,0.7131543357117524,0.6652813508488274,85.2838752549573,104.61795505246994,3.208878789256345,3.1,2371.08743280689,2543.235929234018,0.9729042904201322,1.0009276521261032,45.954555902329794,28.58149169748816,3.257397404866942,1.081580347547686,1.0593741759972555,15.769468,passed,
2025/06/03 15:45:00,0.715873173785851,0.6648854115862853,85.50556603834892,105.05249753154634,3.219484704310269,3.09,2365.2632900597405,2540.182277732378,0.9726627380793844,1.000938609213095,45.84241728054203,29.09803927715889,3.2663484120465904,1.1015488846613704,1.0837629730680987,15.79300697333333,passed,
2025/06/03 16:00:00,0.7190875000622263,0.6503940885075254,85.98024269146448,105.12296305100273,3.191283379291639,3.08,2403.711837808718,2552.4110758232,0.9728752240069755,1.0001513158361577,45.102930436980884,29.67435645833571,3.263629000476624,1.0741768384343284,1.083759404680587,15.816392679999991,passed,
2025/06/03 16:15:00,0.722016408341348,0.6623018833778691,93.02011342093797,112.02823447603811,3.053089713391303,3.01,2715.510600672187,2865.2246367934354,0.9749711331320394,0.9984869158821842,43.079390392291465,22.74658750423585,3.2010036236424875,0.9875342463760278,0.9862600231537128,17.038485346666665,passed,
2025/06/03 16:30:00,0.7154762637109584,0.6591122281471835,90.1950244173645,108.66985992972575,3.0137817026997533,3.02,2662.5416043529362,2839.4719307169476,0.9752640242121071,0.9981872736439666,43.51516694446537,20.415172708831708,3.1998307660238825,0.9279124000783198,0.9211823762992642,16.581867720000005,passed,
2025/06/03 16:45:00,0.719372500694443,0.6588495126965592,90.1318879095151,108.68851550376712,3.0083293586339153,3.03,2661.328809753587,2852.4354997571104,0.9750595200882808,0.9979633959479679,43.20350660897988,19.99510247933833,3.1900815122342574,0.9243114377740679,0.9221649393670773,16.58721904888889,passed,
2025/06/03 17:00:00,0.7220543366814203,0.6597127023739993,90.26222454447785,109.10426030598101,3.0127584204066946,3.04,2655.2999964478963,2863.5804446050265,0.974782906841976,0.9979707103412117,43.18755429033118,19.871649525779937,3.190242142497197,0.9216757415670275,0.9219565846714648,16.627053520000008,passed,
2025/06/03 17:15:00,0.7214681391243,0.6604040114562981,90.55709053586733,109.60368582409762,3.0118272401433797,3.03,2666.2055867894287,2870.8738073148897,0.974886765540977,0.9980129312666308,43.19046728906124,19.977463005394828,3.1890984883958873,0.9242232995072844,0.9238670867175576,16.676726549999987,passed,
2025/06/03 17:30:00,0.7241946288318845,0.6608320980980156,90.87095302603832,110.04171507543143,3.016865044943948,3.04,2668.0970000033726,2878.467997341708,0.974720627833687,0.9980033525073158,43.049215722635566,20.21319917546665,3.1877066101006757,0.933244388454793,0.9356239997657946,16.733238059999994,passed,
2025/06/03 17:45:00,0.720417806205393,0.6617905642799271,91.23907545185591,110.52951770716457,3.0163658763938237,3.04,2677.5495970955967,2886.335606695807,0.974921699437495,0.9981881140948224,43.36603761773611,20.1828465538446,3.203034338866907,0.932979195885465,0.9308634264181316,16.782713468888886,passed,
2025/06/03 18:00:00,0.7230064261774348,0.6624201633458339,91.41151801612146,110.82863029999695,3.0173879458023345,3.04,2680.103656508555,2898.1682707331424,0.9747979327911925,0.9981584911946347,43.2024223057653,20.07226577422505,3.19359621702338,0.9350711168195502,0.9351895413940008,16.831810471666657,passed,
2025/06/03 18:15:00,0.7284262482063291,0.6622654137806909,91.78190686116606,111.2256198112516,3.024588034127789,3.04,2682.2557861771447,2901.3181900325308,0.9744906122053415,0.9979934204796723,42.85966121567263,20.332571346543126,3.189254469134602,0.9390707903389739,0.9452263118460681,16.888011036111106,passed,
2025/06/03 18:30:00,0.7271735201098799,0.6627206125100926,92.17212432193448,111.70926030645325,3.0236873816463157,3.03,2698.120577341438,2905.667989288661,0.9746200783304824,0.997987891239954,42.882269160737145,20.42336395897686,3.190792914317306,0.9376981501549552,0.9425684778383043,16.944104778333326,passed,
2025/06/03 18:45:00,0.7278916039843587,0.6629437399789285,92.50074447983948,112.10379462620078,3.02504092532701,3.03,2708.212328642012,2909.293126482704,0.9746162340460625,0.9979425472700544,42.77122487924784,20.605896737174724,3.1899603396636773,0.9411687583025576,0.9469427947675966,16.993183899999995,passed,
2025/06/03 19:00:00,0.722174327368662,0.6648152516805198,92.68443129746827,112.61545055157293,3.0244880618066468,3.06,2710.214839686222,2926.7951238131227,0.9748339774669996,0.9983426520261652,43.220416006522335,20.643386140831826,3.202088982176016,0.957016309406205,0.9554330572094953,17.04906933888889,passed,
2025/06/03 19:15:00,0.7206634203659416,0.6648942929533673,93.12940898679112,113.06395749659505,3.019487975104403,3.03,2730.4877356437323,2934.3296428603576,0.9750214744358506,0.9982702516052776,43.18687935647008,20.629561119403874,3.206456167740216,0.9569047668808917,0.9541102493555212,17.104847955555545,passed,
2025/06/03 19:30:00,0.7256354461026818,0.6667708749408936,94.69963986537894,114.80230730712428,3.0146476971727627,2.97,2780.951669536411,2986.793079313275,0.9748988002902331,0.997955187650894,42.54510437524378,20.273940060543048,3.1926395803656176,0.9687402376198214,0.9701407839360197,17.387718425,passed,
2025/06/03 19:45:00,0.7326412986548339,0.6662741054398726,94.26572198035149,114.02919353484144,3.0312423818847787,3.03,2749.2967664924845,2938.6993847575686,0.974448963985018,0.9977175461722115,42.26347898041665,20.92165337859233,3.2047794404841747,0.9659371741627832,0.9737396092767879,17.241695001666667,passed,
2025/06/03 20:00:00,0.7348561808123718,0.662747810186319,93.01457395019897,112.64457798333501,3.0266951743021,3.01,2688.555928469747,2948.2423591177953,0.9741219771523678,0.9979347404044666,42.4016854734643,20.594822147273163,3.221111684414727,0.9890247639616938,1.0033123155913923,17.060870175555554,passed,
2025/06/03 20:15:00,0.7401289820353185,0.6626181660671462,91.62902396475964,111.52387874715626,3.0467386026772267,3.0,2621.525233449116,2923.3706349247095,0.9733298988918194,0.9981406760291752,42.52135003301188,20.965168883535586,3.2118351293036502,0.9963148881900333,1.016104134638703,16.893848289999994,passed,
2025/06/03 20:30:00,0.7397342121395657,0.6591948289416493,91.0492845821531,110.53572745884499,3.049348436692219,3.01,2614.8328002931967,2868.3884649914703,0.9733453852261856,0.9977881310691401,42.33224014910838,21.963531673251573,3.2205774739889534,0.9937445452398281,1.0165363954486892,16.72025219333333,passed,
2025/06/03 20:45:00,0.7289377150215481,0.6579379303695276,90.10585414828759,109.37210395367063,3.0258314585458588,2.99,2605.5724545925777,2865.147321334431,0.9739238796592938,0.9979382174866793,42.970031621916775,21.077890336418903,3.2412768430743575,0.9771761141196883,0.988756053471617,16.553475998888896,passed,
2025/06/03 21:00:00,0.7298604255080102,0.6582725765361627,88.6528649369432,108.14106876954978,3.0349789696636575,3.0,2545.1611060918035,2851.952193486147,0.9733794135987065,0.9982136263281779,43.31464163538044,20.92254792824113,3.2379221686931463,0.9815752534147243,0.9930905489797727,16.38012536111111,passed,
2025/06/03 21:15:00,0.7303563235904044,0.6549118861184535,88.38025451334252,107.1490928104066,3.029664927464037,2.99,2556.108091976277,2795.5943030159797,0.9735080190462772,0.997525266469366,42.84081227092022,21.64169305165397,3.2525622588774743,0.9728690340593794,0.9874627968043953,16.21386504833333,passed,
2025/06/03 21:30:00,0.7291120769127033,0.6527936232031267,86.97572628519981,105.85665540215552,3.0314494579709983,2.99,2499.1022120501393,2792.2575487769673,0.9730738738844287,0.9977987307459287,43.28082257391298,21.36317200253397,3.260715399698957,0.974980696131531,0.9914815916258352,16.040489678888886,passed,
2025/06/03 21:45:00,0.6550854728108135,0.6341204309202374,72.85016954120528,91.19707322183493,3.0487035969308747,3.04,2120.982668642374,2439.6725184773427,0.9705369957562786,0.99850629946096,47.83073868012177,26.335923239150958,3.3943708871211564,1.1111344168243256,1.0633088790292065,13.904085873333331,passed,
2025/06/03 22:00:00,0.5932826670359862,0.5986576488764834,63.3819115293842,79.9639500000807,2.9422383520990674,2.95,1981.0726291012425,2260.309944659817,0.9688816854320325,0.9958340772554415,49.29082926895412,27.48545230920486,3.4455620916486542,1.116236108168857,1.082813915792541,12.47915847444444,passed,
2025/06/03 22:15:00,0.5870630225749249,0.611481550630625,62.45132849259162,79.52603621009057,2.9763360822388294,2.95,1927.514284984532,2216.918532468436,0.968852491817895,0.9970624729187064,50.394059382803235,27.55323067374017,3.450959274253033,1.12893979394727,1.0682126281609021,12.335224935000001,passed,
2025/06/03 22:30:00,0.5811781806272794,0.5833506574154156,61.55826859965245,77.59626098366162,2.9031554955237273,2.96,1975.7935380568106,2218.8465233823604,0.9689783903581266,0.9947923070348296,49.22510130970782,28.07586398712336,3.440154558650664,1.0824075362175558,1.0679234095573011,12.177692346111115,passed,
2025/06/03 22:45:00,0.5697783705649123,0.5710999491984857,60.32346653368445,75.83099228130487,2.853306136142943,2.94,1979.8004424141611,2223.1356176508702,0.9691527858800826,0.993848314171471,49.25186726538707,27.375426536095485,3.4534051228819767,1.0507351487278436,1.0472731054183195,11.992263249999999,passed,
2025/06/03 23:00:00,0.5604498323494594,0.5860823205661746,58.847501319219376,74.85946039405772,2.879247264948772,2.96,1902.278825782172,2193.6775982038503,0.9688576461357741,0.9952923192038692,50.66743950893157,26.66289931875113,3.4677429951463683,1.0859574350160708,1.048746743736292,11.793271331111109,passed,
2025/06/03 23:15:00,0.5507861019584493,0.5784912831315023,57.537523201218924,73.25643315211329,2.8510992627908514,2.93,1885.7865152946574,2183.2999385851263,0.9687380864602742,0.994789424637609,50.88019390571689,26.381479622661683,3.475890804431517,1.0756499199024285,1.0437572186653976,11.601369388888891,passed,
2025/06/03 23:30:00,0.5416254874173976,0.5548651367116062,56.21226206887145,71.14056936346746,2.791853887667546,2.94,1902.1314614511034,2182.061629475687,0.9684509137889068,0.9928706391629408,50.19018045327937,26.911634227763873,3.4805898938710405,1.0598823085144022,1.0633947296404402,11.40247035888889,passed,
2025/06/03 23:45:00,0.537602768549779,0.5508703072376168,55.60965427617208,70.41595781419774,2.7784914909220535,2.94,1893.9619285939384,2178.382926427682,0.9683437640078556,0.9925809761096277,50.25047714884834,26.78416772632129,3.4844739614362457,1.0541237862103734,1.061785097355903,11.314975527777776,passed,
2025/06/04 00:00:00,0.5694987074872894,0.5781961685556499,60.00537719937161,75.86546955052886,2.87606244243877,2.94,1946.1071661808103,2213.157077891744,0.9687023998891598,0.9944786815184776,49.670853266564976,27.560743165570123,3.458868152462271,1.0855685257999326,1.070320263908204,11.962303680555554,passed,
2025/06/04 00:15:00,0.5700961978917163,0.5899539218500305,60.035730411402234,76.34727330049002,2.9070550380590334,2.93,1917.3823927781189,2200.974783483452,0.9686196112967538,0.9954886523033789,50.26751082734705,27.486995955653022,3.46221334369358,1.1091015940775024,1.0731440820687743,11.972290977777776,passed,
2025/06/04 00:30:00,0.5708827148477791,0.5919281758889808,60.117268567639734,76.51500439547355,2.907364288363445,2.93,1917.9297126765055,2205.7719458199745,0.968729643198384,0.9956283616391475,50.26701283357236,27.260136972235443,3.4570167549165456,1.1074415572520204,1.0689087664195256,11.989102937777776,passed,
2025/06/04 00:45:00,0.5714313414805249,0.5938818946508672,60.19317084005618,76.67539820320575,2.9080262501081635,2.91,1917.0727993964192,2211.4736329314997,0.9687878622012703,0.9957676171234324,50.31123057912221,27.031155045418082,3.455345308845241,1.1084722165140852,1.066959778058598,12.005921399999995,passed,
2025/06/04 01:00:00,0.5727475634702734,0.5794567472518221,60.34272897091191,76.36800567851091,2.8754159691647425,2.92,1955.689305482056,2225.599689083527,0.9687992607471029,0.9945125555734565,49.41938121282623,27.52714382776279,3.4465909973602504,1.092507788718098,1.0782745007404293,12.022945146666668,passed,
2025/06/04 01:15:00,0.5730639237122515,0.5806940219636546,60.48293015390313,76.46110645727161,2.877923012418978,2.94,1956.8140607198225,2226.681047940424,0.968896046034703,0.9946247389169574,49.47822510738106,27.42985034530398,3.4491459449096666,1.0929676963460535,1.0762152415831971,12.039776845555554,passed,
2025/06/04 01:30:00,0.5742420756027579,0.597845674915447,60.61488473262024,77.16344482873569,2.9284805825743665,2.92,1915.4929704395538,2201.527684711232,0.9687966986781887,0.9961131284309568,50.409283511861986,27.38646308840741,3.45702811102698,1.1131250949435034,1.0666081337469646,12.056615046666673,passed,
2025/06/04 01:45:00,0.5768057569319196,0.5854327047113198,60.84064511120903,76.90910345513997,2.903385245606985,2.95,1955.2914991059592,2203.184971475109,0.969030035750431,0.9950485770164276,49.571601621230265,27.89745420892128,3.435526696775068,1.0824734477549112,1.0614833853023848,12.073659228888882,passed,
2025/06/04 02:00:00,0.5767538864363921,0.5690907695021192,61.11591466323888,76.50836748051456,2.865183818764732,2.97,2006.1194295026237,2213.6833585360337,0.9693121696611786,0.9936518187206785,48.6680838666267,28.288436773580337,3.431248625314978,1.0473454755825315,1.054121064852005,12.090510666666667,passed,
2025/06/04 02:15:00,0.6685462579101378,0.6289235798496503,73.78185393254843,92.0712409002127,3.095318225191039,3.06,2162.738522214652,2341.1428702948083,0.9707800006961199,0.9980204599506832,46.79260633405856,29.3628470433252,3.330242174783512,1.0511164988297448,1.0308832045856282,13.940946158333327,passed,
2025/06/04 02:30:00,0.6752255528473458,0.6323904773208805,74.59351920097255,92.6750563348644,3.088813167470491,3.08,2173.4820970712226,2352.9322410088294,0.9721312281531543,0.9987501287203506,47.0880706047716,27.934455000889358,3.3260981619373666,0.9764644982342836,0.9593111846110257,13.981248208888893,passed,
2025/06/04 02:45:00,0.6780541468096944,0.637235033005421,74.74334707870108,93.0130245185584,3.1033041253727593,3.07,2162.4975137430056,2358.312463799286,0.971977913924694,0.999095680035943,47.20053465682033,27.781119369887286,3.318379013654677,0.9853170456961184,0.9643211594894774,14.029448253333326,passed,
2025/06/04 03:00:00,0.6752221043430657,0.6387943593151507,74.53751309761243,93.17065788336687,3.1114195721988147,3.08,2128.57234087679,2396.0014061069764,0.971497679171918,0.9997448572536137,47.70169750511102,27.70865000014414,3.337580539606161,1.0411759292842642,1.0142588724461072,14.077847312222218,passed,
2025/06/04 03:15:00,0.6780882889468057,0.6386527053645775,74.87664547078134,93.50187535486633,3.1206799495270827,3.09,2137.134519100167,2389.521596314203,0.971473179382754,0.9997093727823781,47.51944520414184,28.14700498754044,3.326974190056829,1.0432234726850562,1.0198892838370992,14.126244977777775,passed,
2025/06/04 03:30:00,0.6853661213730482,0.6369964066365781,75.59989818123364,93.92746118660361,3.127893944757208,3.11,2163.1755369316143,2368.513037023618,0.9717209786950546,0.9993760499546872,46.96224789649533,28.655466624997683,3.31300821007838,1.0188064234783714,1.00618445580779,14.174641249999999,passed,
2025/06/04 03:45:00,0.6836795752783398,0.6384131338597601,75.82667772948191,94.15911371128834,3.1197002943997956,3.08,2176.134397557708,2382.9036175071724,0.9720618037513638,0.9995002803286269,47.0225481674904,28.192565212249487,3.3051847535251007,1.011036086713048,0.9942853015571959,14.222832237777766,passed,
2025/06/04 04:00:00,0.6847599844997844,0.6390771264423635,76.04866181632522,94.28674309817677,3.11652581694941,3.08,2182.5479214267575,2394.062836112663,0.9720930380091629,0.9994636679857045,46.935986299491205,27.879567094052973,3.3031557626866763,1.0106139856138225,0.9937110292239175,14.26312558,passed,
2025/06/04 04:15:00,0.6898563417644519,0.6356331419124677,76.58521778862442,94.5639244528557,3.128414343168455,3.07,2198.905656647718,2373.192598925621,0.9718774013666754,0.9990290773264261,46.36632095096949,28.96514447025024,3.3028293914684625,1.0214982399330408,1.0149777444533339,14.303417761111106,passed,
2025/06/04 04:30:00,0.6880311547003318,0.6390112030364636,76.65939027451124,94.86224461267575,3.1277387286553333,3.08,2195.4102417603744,2393.146936647438,0.9721541030161203,0.9995313008264042,46.761324507756434,28.36076329171787,3.2947878057076423,1.0163614775177903,1.0030913557453074,14.351807995555555,passed,
2025/06/04 04:45:00,0.6885696501814416,0.6401411269718472,76.86542906525784,95.0996588835751,3.128199673354335,3.09,2196.997142424075,2406.286501445806,0.9722190158386205,0.9996969559385585,46.80756295000787,28.162945039210122,3.2916832757250387,1.0220706189240392,1.0076260723497699,14.399990391111114,passed,
2025/06/04 05:00:00,0.6889620578868377,0.6408866649615663,77.19843406911353,95.4693415194097,3.1370282959036935,3.1,2198.135700985923,2407.6171897638314,0.9722206234706683,0.9998709610864426,46.957816552555435,28.257428760922092,3.298182652850328,1.0177741502745477,1.0027050708016598,14.448377142222213,passed,
2025/06/04 05:15:00,0.6924299693681404,0.6392786830725915,77.69714830635874,95.73003042076385,3.1355872714754875,3.1,2225.9932132237227,2397.3073824501407,0.9723951959133875,0.9994872983030385,46.43129136567417,28.641533490256815,3.281391743325944,1.010878272909363,1.0016488177121798,14.496762500000004,passed,
2025/06/04 05:30:00,0.6910923695363167,0.6399871916846438,78.06399588384538,95.94429942467093,3.1254960191071834,3.1,2243.853179690952,2409.8550239110346,0.9727282274383137,0.9994628072223635,46.42690114877209,28.200018735809262,3.282944094762258,1.0035752566011145,0.9911793845716159,14.54514646444445,passed,
2025/06/04 05:45:00,0.6914747179562983,0.6429349824403733,78.03739132768747,96.30255581595821,3.140337471665816,3.1,2222.475075275387,2424.579559777002,0.9726139098386068,1.0001056524679068,46.83579893709953,28.164608661347387,3.277153769144743,1.0173798382146118,1.0018918286378093,14.59331980333333,passed,
2025/06/04 06:00:00,0.6938124114753189,0.6434064532208186,78.30719088028441,96.5799463418421,3.1469784392621247,3.1,2225.4074889528392,2427.214245525106,0.9725542895161392,1.0001526290132654,46.76189807060661,28.256156520094073,3.2711362687382732,1.0178307989865574,1.0042974036436207,14.641700284444441,passed,
