datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/04 06:15:00,0.6953046548978931,0.6440650633846323,78.49537116006263,96.79939576256999,3.1523136690594407,3.14,2225.6932888927704,2431.8321810134184,0.9725361955337937,1.000271231845842,46.738777317451216,28.318987653103605,3.2657373148300275,1.0228546051248408,1.0100239776326805,14.681981202777774,passed,
2025/06/04 06:30:00,0.6945220974869928,0.6440971139324605,78.93566132883383,97.12138045926646,3.149599937726192,3.15,2244.7119992325534,2432.1864337689717,0.9728296643490508,1.0002344266357206,46.719814455944345,28.28887612459902,3.266554800595011,1.0116792053551122,0.9975615072123499,14.730359013333329,passed,
2025/06/04 06:45:00,0.6958365158803815,0.6437604167822224,79.33584960738932,97.38092130772002,3.1480922404056946,3.11,2263.1299022151015,2431.307998331696,0.9729965699119143,1.0000890145222918,46.52880468874277,28.36097535475334,3.2591211121988866,1.006029622291989,0.9935084300130723,14.778523527777777,passed,
2025/06/04 07:00:00,0.6987184989919389,0.6444482265800598,79.57571409166833,97.57089067978661,3.1513828685164835,3.11,2263.998838277702,2440.887389012024,0.9728364376804202,1.0000585630408771,46.41193263303227,28.13695734901913,3.2562918984451263,1.0033990118705511,0.9929125861190802,14.82689785499999,passed,
2025/06/04 07:15:00,0.6995335087759023,0.6447595632630466,79.9795312284257,97.88445766226383,3.1463958995356904,3.12,2278.8123825089156,2453.174581431987,0.973010867474709,1.0000232411798735,46.23856387578907,28.044121813994867,3.252752195386734,1.0122648903336389,1.0017993628005748,14.888704379999997,passed,
2025/06/04 07:30:00,0.7025423840702744,0.6519677322507704,80.57171592345827,98.96860504323881,3.1834746426533007,3.16,2277.953522110515,2432.4624837832716,0.9730044115780561,1.0006090762098234,46.48385095991756,28.769506973715032,3.233592032762721,1.0136347495920603,0.9968912372847516,14.995489911111113,passed,
2025/06/04 07:45:00,0.6963747087659761,0.6507235445584513,80.59358692024419,98.65686383967639,3.1549299022127104,3.14,2300.093166903105,2449.3215103688863,0.973628308313453,1.0005018704875883,46.67459459217949,27.738708528291205,3.2405349905716885,0.9846046303837457,0.9622493968468546,14.984070383333336,passed,
2025/06/04 08:00:00,0.6970555309858457,0.6467309186606965,80.42017363267406,98.2179917312507,3.1410448143784526,3.16,2303.571741225776,2460.516617685812,0.9735964922317921,1.0002223068143927,46.44808234684515,27.499949429633702,3.236043964815016,0.9841020632656095,0.9677073906699294,14.964215034999995,passed,
2025/06/04 08:15:00,0.7012859652434273,0.6439904882164533,80.07348281982995,97.47446347780816,3.1435490174981515,3.13,2292.1348665433616,2445.059220068466,0.9730569088612905,0.9997115586391296,46.00376174005526,27.743177372141222,3.2400164289330347,0.9919813617621371,0.9829989362764088,14.891601816666665,passed,
2025/06/04 08:30:00,0.6964591310379871,0.646398081394092,79.92123095577136,97.59049841510709,3.1554882359075704,3.15,2281.002843582582,2435.4955408222986,0.973349279388264,1.0003380468046077,46.66289012685948,27.889761824708557,3.239842449183995,0.983403912058412,0.9662699431755919,14.882855166666664,passed,
2025/06/04 08:45:00,0.6957772481470555,0.6440315860947393,80.30074082329195,97.61339694515422,3.1457348758943464,3.15,2307.130828980885,2429.053219865673,0.9736272632146027,0.9999807082303749,46.39683096105451,28.011046084053564,3.243862916575877,0.9755989119592643,0.960208398950681,14.898779341111108,passed,
2025/06/04 09:00:00,0.6983963444716711,0.6443624388644716,80.45824884678484,97.75745562986037,3.142295539862239,3.14,2313.177085352156,2439.5915123849663,0.9735719526493904,0.9998587276782276,46.14234586793315,27.822655244006164,3.234349366484134,0.9789221433975632,0.965877908148066,14.934603566666668,passed,
2025/06/04 09:15:00,0.7000913207878179,0.6455922067463951,79.91668454198863,97.46786917055393,3.149004612699344,3.15,2285.9977518729115,2444.143627807396,0.9732016030863014,1.0000503925260142,46.28682723977003,27.580827006156525,3.22537931637999,0.9797096301768718,0.9675493188541968,14.895237023333326,passed,
2025/06/04 09:30:00,0.697166512379955,0.6459404378714648,80.08818110913788,97.69424520147778,3.1448637982422634,3.15,2292.406829060593,2449.0082185130773,0.9734387770435051,1.0001732464220208,46.45848747837343,27.556188727000656,3.2363129890346873,0.9819664806025898,0.9661910833703113,14.911104535555552,passed,
2025/06/04 09:45:00,0.6991347277066644,0.6521267221926483,79.97975029493998,97.96579151515975,3.162964449362409,3.14,2271.232938267905,2448.0422333052097,0.9731754273534582,1.0005737983344956,46.66491951971124,27.49998739395724,3.230294185318016,0.9955627319868351,0.9735686088418779,14.926899594444446,passed,
2025/06/04 10:00:00,0.6966647324543104,0.6494349948195565,80.23160568192955,98.11461038330718,3.1511206909485554,3.15,2288.521780985142,2453.412737080562,0.973474423126371,1.0004475928615784,46.618178106411705,27.604711055449354,3.239472677748052,0.9960002206003432,0.9750243642019296,14.942407975000007,passed,
2025/06/04 10:15:00,0.7061674586394736,0.645768756582667,81.08365844901066,98.96179830444646,3.162530004616546,3.12,2307.036005882719,2454.713722697966,0.973105161736304,1.0000386639827108,45.88771512990573,28.43616955851156,3.228261958533072,1.0014483339056797,0.9968661867122003,15.05917639111111,passed,
2025/06/04 10:30:00,0.69997915022968,0.6592368219281083,81.48307677994495,100.20516748874608,3.1972991626848066,3.27,2310.7493173701864,2427.3973409526234,0.9734250989279315,1.0009158985009314,46.716203124400835,28.842568945846857,3.2166034934463115,0.9998000763166537,0.9704315585579906,15.149272343333331,passed,
2025/06/04 10:45:00,0.6940436048111864,0.6631897544427345,85.23413904189954,104.25298227085744,3.154611450233667,3.14,2466.451892990172,2522.12835195424,0.9750896032709345,1.00074074296447,46.327424568434964,27.802374965062533,3.2043267588298234,0.9802699189425585,0.9418147187198807,15.737032361111114,passed,
2025/06/04 11:00:00,0.7073900709276458,0.6586116816871951,85.56658880298917,104.60335477944656,3.1482216557014278,3.16,2451.297078844555,2586.984965647004,0.9741985696680125,1.0004131862410326,45.53246547927404,27.1366248209634,3.192562967660424,1.0024212996661053,0.9850888050427141,15.86162863999999,passed,
2025/06/04 11:15:00,0.7079923882169802,0.6527249951968956,84.2740586564875,103.0051332198043,3.150442239000569,3.17,2410.0963214884473,2547.8457418947296,0.9738811684511407,1.0002308022730366,45.52123515038377,27.7787274734203,3.2039466513254338,1.0054643818013984,0.9964932694570741,15.619710094999997,passed,
2025/06/04 11:30:00,0.7066688977858859,0.6635607866917145,83.6167307481974,102.81938658406575,3.1703004304919973,3.16,2371.696550960217,2537.7780987782953,0.9735553769376912,1.000771315008559,46.053564894402115,27.260345253503345,3.2018909963620947,1.017796536790573,0.9916048839059732,15.564509595555553,passed,
2025/06/04 11:45:00,0.7060400153781464,0.6507750463439661,83.83167500125799,102.46169419558377,3.151466508236182,3.14,2393.4681686892404,2527.826743103092,0.973841229474525,1.0002133597050515,45.66544433250223,28.152982357936473,3.2259155196972187,1.0104067555924094,1.001713180764135,15.509296091666672,passed,
2025/06/04 12:00:00,0.705328144693453,0.6525194691554242,83.34854972673017,102.10805414556629,3.1573703642248527,3.14,2372.0009228720987,2520.0217130148685,0.9736829986190741,1.000388739850959,45.86770333780272,28.136288928391487,3.228375658780993,1.0166621903917297,1.004571417263044,15.445927291666658,passed,
2025/06/04 12:15:00,0.7056747068457639,0.6542601316397189,82.89791278490964,101.75758057743097,3.1602991759174746,3.13,2353.296305825286,2516.7131436857367,0.9734937411526124,1.0004731693809255,45.95992658478442,27.96362237522497,3.227395057486109,1.021186936540126,1.0068550583534366,15.390686849999998,passed,
2025/06/04 12:30:00,0.7079686315172822,0.647734948039206,82.88543523925128,101.40493647779361,3.158323101176091,3.16,2358.4825956695827,2494.5007006679252,0.9734365204284182,1.0000402451013783,45.578539829718295,28.788786490820826,3.2375424507993498,1.0224360601394886,1.019936447292604,15.327289254444445,passed,
2025/06/04 12:45:00,0.7089489248263667,0.6514183619557314,82.10628470906389,100.96481631453236,3.1657706148788347,3.13,2317.1777772706077,2506.931020512426,0.9729577759496757,1.0003967946907324,45.87839301142891,28.22167434053332,3.2333089496527085,1.0344362366514197,1.0279781256584766,15.272021874999991,passed,
2025/06/04 13:00:00,0.7061619332928813,0.6473472642758514,82.17093436952823,100.70359138064873,3.1541321835641196,3.1,2335.091182653335,2489.291755513964,0.9733192677810857,1.0000855205615435,45.793660583048904,28.515591490117405,3.247194423343544,1.0183111680372967,1.014158901963313,15.216741491111105,passed,
2025/06/04 13:15:00,0.7067024847770528,0.6520621990618406,81.44952940474633,100.31836981364522,3.165652489242604,3.11,2294.323753618938,2495.0358347435913,0.9728390334262511,1.000467892308224,46.14759462582662,28.068240679673522,3.246320758093097,1.0325455687413487,1.0222277458019478,15.161448102777776,passed,
2025/06/04 13:30:00,0.7028507694758963,0.6533475734668309,81.20133523195447,100.08006412550175,3.166862602196711,3.11,2289.4496657161303,2478.0428786485036,0.9730159123169397,1.0005847828074785,46.422999107208085,28.200724911143055,3.2578814641119513,1.0308989194659413,1.0140156572165888,15.097993845000003,passed,
2025/06/04 13:45:00,0.7058903967442783,0.6465419268946466,80.85621584258097,99.58825346748358,3.16553325091864,3.1,2273.1578257863043,2478.7932628375283,0.9725499055834365,1.0002991569333546,46.170034206448555,28.63988665240783,3.2670423615076785,1.0414514148225689,1.038526213349422,15.042459177777772,passed,
2025/06/04 14:00:00,0.703306691006176,0.6453379936519302,80.60212560058214,99.20738361225823,3.158617256120407,3.1,2277.7894863035676,2464.4682292549674,0.9726905767069397,1.0001143634649414,46.169818942598475,28.698331515071906,3.2700271783083896,1.030490786084625,1.0260763307442828,14.97897705333333,passed,
2025/06/04 14:15:00,0.7022051779146281,0.6439415823108882,80.35623378397034,98.82485851004687,3.1549617665584466,3.09,2278.6409592754285,2450.086207113853,0.9726902913691431,0.9998980912331071,46.085943233439885,28.876782228281602,3.2733294980077687,1.027927941295851,1.0240104873656788,14.918953414444447,passed,
2025/06/04 14:30:00,0.7009415106900667,0.6425467432536206,80.06664411875592,98.40182327658265,3.1513314644773933,3.1,2277.177354027574,2435.941243858937,0.9726531587030287,0.9996812888387265,46.036907789762985,28.99823528123089,3.279009034353804,1.0231750443831942,1.0195801966832112,14.852598933333338,passed,
2025/06/04 14:45:00,0.700231831751369,0.6414810359602556,79.63381500815163,97.93454518040235,3.1486534528621495,3.1,2267.4988083058115,2428.5772121358095,0.9725206524061004,0.9995688620495972,46.05220121477799,28.945588473463037,3.279877562451642,1.0176528898752653,1.0148779107061603,14.786315976666653,passed,
2025/06/04 15:00:00,0.696260615776301,0.6436697651373209,78.82775692257334,97.4406474916274,3.1511184535260592,3.1,2228.681803206187,2440.127734416079,0.972310631025857,1.000095774577543,46.71276469941444,28.46291361568896,3.2901518453216916,1.0276788794537126,1.0178080277515646,14.71197188999999,passed,
2025/06/04 15:15:00,0.6962000334074564,0.6423930594722728,78.4642375909548,96.96832498126813,3.147216865331311,3.09,2225.1982377501336,2428.38545787782,0.9722015226137368,0.9998508146366074,46.56023181436956,28.515466604662684,3.28841809002035,1.0235201386032053,1.015323350657022,14.645837091111106,passed,
2025/06/04 15:30:00,0.6923161588459573,0.6413926306419149,78.09299375845596,96.51720991880929,3.1416436043520344,3.09,2220.876478563507,2417.3489903643754,0.9723183454378056,0.9998244268484848,46.739729534796716,28.558704469924674,3.298455658455244,1.0209058939303064,1.0094949958015549,14.571651379999997,passed,
2025/06/04 15:45:00,0.690152730510006,0.6407114000717742,77.69356824538977,96.08682504516749,3.137344445321185,3.09,2213.8219253109805,2409.72674513278,0.9723151814996674,0.9997742977330003,46.83442850630738,28.52842342967421,3.301966658898673,1.0189915561782166,1.0060740130135462,14.505664738888882,passed,
2025/06/04 16:00:00,0.6895246697388719,0.6396899659269978,77.30943371409386,95.63205267120469,3.1360813516988006,3.1,2204.243009213136,2400.2154472545003,0.9721257722082018,0.9996178232437293,46.843463288941344,28.513602986203185,3.3076484983968166,1.013774033118955,1.0015813784176169,14.439956299999997,passed,
2025/06/04 16:15:00,0.6867807731844398,0.6386841199599191,76.91570931371241,95.16528077037695,3.1318340899189767,3.09,2197.7040896470394,2389.385857145304,0.9721332729530714,0.9995415092010222,46.95266561556286,28.53447231417319,3.3159996311193853,1.0100657782502092,0.9960683941800035,14.366004668888888,passed,
2025/06/04 16:30:00,0.6851648060724148,0.6377239187785123,76.28801221703024,94.45100397484363,3.1265716438317925,3.09,2186.3662324338043,2377.0438069559514,0.9720087433225049,0.9993696280343228,46.969872423736845,28.458364923636918,3.3152637795922075,1.0065392973243688,0.9919690908818531,14.267828428333333,passed,
2025/06/04 16:45:00,0.6798556715712003,0.6421844707860567,75.11580761829809,93.73765437944918,3.132946026189295,3.09,2125.315068941743,2394.9248128238887,0.9717637607297978,1.0003445747996447,47.96096579637419,27.6464730106628,3.3268204150162046,1.023180493215066,0.9966210217612181,14.161667575000006,passed,
2025/06/04 17:00:00,0.6775038005840446,0.6377289652653938,74.6805376170639,92.87576397980384,3.1179107677727123,3.1,2138.522763798651,2372.1006253661726,0.9717897012975802,0.9996785282706256,47.63464295638413,27.81140859039717,3.3229092459687757,1.0090762878692645,0.9856431810277871,14.06372123444445,passed,
2025/06/04 17:15:00,0.6747226314723699,0.636455230817732,74.10446014860996,92.05121314139727,3.112780040573674,3.09,2130.4034119814114,2353.6270421320505,0.9716719865275829,0.9994148105396614,47.66399215046802,27.78923283945913,3.3306041549836323,1.0043146885702714,0.9788388897074715,13.957800498888894,passed,
2025/06/04 17:30:00,0.670487904746463,0.6356093275085944,73.54695139785083,91.2930625228461,3.105540041310907,3.09,2125.8704644403347,2337.148486840912,0.9716714408518112,0.9992090259350729,47.75085260505512,27.73451263299934,3.336191823898498,1.0001969099688057,0.9704847009189019,13.860084058333324,passed,
2025/06/04 17:45:00,0.6649793473845644,0.6312638932562792,72.84939869178476,90.36182465805778,3.0892166481699084,3.09,2122.9361139430944,2332.070310253926,0.9715521609647606,0.9988352509611454,47.77325405902495,27.640476819502563,3.340677802573239,0.9980088036248911,0.9688949400509881,13.762480013333327,passed,
2025/06/04 18:00:00,0.6902058946653055,0.6320715691244086,76.72070348372208,94.37772754483002,3.1248386434845843,3.06,2203.9482350319518,2367.964978189873,0.9717069477348989,0.9986490126550898,46.29579023742582,29.024023873611817,3.324991045165054,1.0099545314098792,1.0084493736944677,14.286491083333335,passed,
2025/06/04 18:15:00,0.7008155013895438,0.651288845670286,81.45494655559226,100.91411196569406,3.179907986977685,3.15,2300.4513313837792,2444.741459348969,0.9730490486821876,1.0005183409760978,46.71209486444248,29.199843885003123,3.2699599355619187,0.9930163773889453,0.9799072749316857,15.089276454999997,passed,
2025/06/04 18:30:00,0.6991496356724245,0.6457256950679695,80.79471485507835,99.35595994595784,3.1267752385437912,3.02,2299.8478546490505,2490.2782883188593,0.9729049707806464,0.9996555412298914,46.26726537366269,27.369353563716945,3.2990133808449724,0.9977081484036519,0.9881354309953342,14.977647813333336,passed,
2025/06/04 18:45:00,0.7034704151031278,0.6450973709985245,79.86191473360994,98.68574602248239,3.1574143027038772,3.09,2244.630733201668,2466.2518795939823,0.9719966729155125,0.9999222664018397,46.39838856803328,28.28359980181838,3.2950874433838906,1.0258740257209304,1.022987822904875,14.874208139999999,passed,
2025/06/04 19:00:00,0.6999284504823474,0.6434435257914104,79.33601951069268,97.96933070556504,3.154945435728056,3.08,2236.793352424793,2445.014805880606,0.9720191753228934,0.9998173615923078,46.539375147450194,28.468592950747396,3.3035423733978755,1.0206902457928915,1.0156211491411198,14.770849279999995,passed,
2025/06/04 19:15:00,0.7025569497930598,0.6401795184505148,78.97806422303783,97.2842268732848,3.157320286893309,3.07,2222.9899005385805,2425.616560606145,0.9717631728660057,0.9995422238690312,46.23316259903081,28.969176647109634,3.3146799311999606,1.0362055181299503,1.0383043896883122,14.677139485555552,passed,
2025/06/04 19:30:00,0.6978246333343892,0.639624488260194,78.28636560537157,96.58703997256258,3.1586290715680803,3.08,2208.3707556983372,2404.0644717047107,0.9718330123801272,0.9996733555670746,46.561103834247184,29.204426467947854,3.315656417050834,1.0337883376000618,1.031146673637781,14.568971999999999,passed,
2025/06/04 19:45:00,0.6996137790678951,0.6466091991603736,81.80885654928463,100.72022992434343,3.154257412624389,3.03,2319.056442482461,2473.2977859290654,0.9733047345928473,1.0002039950510693,46.50735560038725,28.649405187573652,3.290791509918476,0.9973572547652308,0.9883668653133789,15.116318848888893,passed,
2025/06/04 20:00:00,0.7092636055730619,0.6452164648931018,81.56392075056849,100.3517416886442,3.1700848829952877,3.13,2298.5049355772353,2461.307814353746,0.9724262163819871,0.9997775322147024,45.88890706823268,29.100324219837642,3.279389785240065,1.0141957449846475,1.0177812260297192,15.089010444444435,passed,
2025/06/04 20:15:00,0.7065916793734254,0.6452881367764245,81.44762934613806,100.22636577561948,3.1684019544664777,3.14,2294.764278902604,2461.513809095728,0.9725251986108852,0.9999036811735013,46.12018616207737,29.008107529103434,3.2872678855996122,1.012522142534192,1.0128162196965071,15.069800789999997,passed,
2025/06/04 20:30:00,0.7051577078672027,0.6486929075774711,81.0859061394419,100.15604308322871,3.1715143987632426,3.14,2273.8300619443544,2476.3255017640904,0.9724840853727599,1.000365457583103,46.529176465628865,28.466169688313762,3.2811399662984893,1.0140253960899506,1.0081731489920196,15.06518676666666,passed,
2025/06/04 20:45:00,0.7040181911839679,0.6510069885190415,81.22473271686907,100.34599586947415,3.1740089467507677,3.14,2277.953262265311,2474.825913769949,0.97259697911555,1.0004708723240714,46.61490493010486,28.424306458589886,3.28153533340228,1.0155106538679641,1.0048219791971913,15.085363626666656,passed,
2025/06/04 21:00:00,0.7050363443059683,0.6502571973090853,81.18040781707832,100.26234437845491,3.170909700059517,3.14,2276.449035473055,2482.201170647466,0.972528027052247,1.000420655233532,46.5413392992784,28.303674738147837,3.278305391256521,1.0190936113550688,1.010605588425842,15.08925009777778,passed,
2025/06/04 21:15:00,0.7052292994424868,0.6502098200824459,81.22216584664237,100.2890723837379,3.1736978998174417,3.12,2276.1736906181077,2479.4917135855317,0.9724886096531629,1.000418335801559,46.56286039684216,28.33077498485361,3.2797511560684045,1.0136314697543058,1.0054072295940948,15.093045305555556,passed,
2025/06/04 21:30:00,0.7052266793032094,0.6474525331554215,81.0777801802731,99.99358662888446,3.1673739742054465,3.13,2276.2062112498866,2480.0790735589985,0.9724969262177922,1.0002861115776722,46.492160418126616,28.31406696414511,3.2803114001459774,1.0092879221840234,1.0049307338781095,15.064934225000004,passed,
2025/06/04 21:45:00,0.7049242143816314,0.6459688715208574,80.55733752756495,99.27933416977757,3.166896659109375,3.1,2258.8482352783676,2470.8628096279945,0.9721947509816572,1.000123789931801,46.43570048273389,28.41939386939301,3.291054875542442,1.0225989619980518,1.01948792666541,14.97850610666667,passed,
2025/06/04 22:00:00,0.7025634410810981,0.6467626749715653,80.49156970263601,99.26333416954238,3.172551325353513,3.11,2249.972905512933,2466.5362296420158,0.972216448421898,1.0003488593166707,46.71036328556174,28.620324666689726,3.3039643346959284,1.0346780882103046,1.0275706680817618,14.963367307777784,passed,
2025/06/04 22:15:00,0.7050005221164126,0.6496797058657228,80.45127596446629,99.35715462951954,3.1853275765386346,3.13,2240.2320267954947,2459.798182984784,0.9720327242089937,1.0004881594444484,46.70781372212662,28.72713146080955,3.2949512628993545,1.0411834542892842,1.0326395577832213,14.971135837777787,passed,
2025/06/04 22:30:00,0.7050198879258582,0.6445235366171435,80.61283492271143,99.17259454005674,3.170610944768173,3.14,2263.177244152255,2456.5149389455405,0.9722204355411698,1.0000187493717243,46.31094025342997,28.934912615733346,3.2926912370208234,1.0321405007801687,1.030811972470258,14.964307691666663,passed,
2025/06/04 22:45:00,0.7035962507691709,0.6438652419875253,80.75595691481666,99.1455668328934,3.165773048497038,3.13,2278.690933411284,2446.1813329170413,0.9724502551278121,0.9998410870429248,46.25738843519136,28.941171824564623,3.293213817766094,1.0145012843215997,1.011968411754644,14.957873278333333,passed,
2025/06/04 23:00:00,0.7020684638405577,0.6450166514219334,80.46603133020763,98.98276932505547,3.1642288354846233,3.14,2266.168592811109,2456.464445741332,0.9724580611613625,1.0000946676544975,46.505281768645624,28.593914107266798,3.2905091517070795,1.0162363288290484,1.0105547789646714,14.943491639999998,passed,
2025/06/04 23:15:00,0.700474991489214,0.6446162083982288,80.5329417693422,98.95097518827627,3.1600862437256394,3.14,2276.540691151781,2450.2992493340553,0.9726701260747789,1.0000238525882548,46.51118483984115,28.601600158868088,3.2899910168811206,1.0067672171412252,0.9995829389443385,14.937221872222214,passed,
2025/06/04 23:30:00,0.702160531148154,0.6444176877524442,80.41346060352602,98.82622234635956,3.1650198292439877,3.13,2271.917302691903,2442.99161085161,0.972522618883483,0.9999684068551687,46.44030547747722,28.696262138752942,3.283042119072604,1.0013997374439003,0.9964690167967881,14.922780204444445,passed,
2025/06/04 23:45:00,0.7012573569493773,0.643998204403806,80.52255936556946,98.79857416032571,3.1604811947362488,3.15,2279.021930180627,2443.104532140816,0.9726084899929731,0.999861944757067,46.41053785148871,28.63348926287677,3.2895775847144746,1.0003315387653293,0.9945293572448894,14.92419188333333,passed,
2025/06/05 00:00:00,0.687687749969611,0.6383284054223506,77.34664325034194,95.25736337349858,3.123581716677269,3.14,2227.3688919118104,2382.805598838626,0.9724287179250722,0.9991554171766325,46.70554871327859,28.223563749892534,3.306730584103318,0.979439201890337,0.9662347222224441,14.40025675,passed,
2025/06/05 00:15:00,0.6838362394034011,0.6407270642669696,76.18864102381833,94.46287354483943,3.1265403289103277,3.13,2174.2694144500106,2400.03802157147,0.9720718610838128,0.9998283686588285,47.424278610459574,27.53531758552125,3.3089457011713126,0.9933382999290078,0.9730860438808706,14.30175667555556,passed,
2025/06/05 00:30:00,0.6860089771591111,0.6312299908888922,76.11553142156775,93.56541089288149,3.1136884743796216,3.1,2206.083292567951,2352.987939411106,0.9719101643924183,0.9984762161727547,46.39084017299738,28.692225275728035,3.3117357407059966,0.9869281432618195,0.9812386830265859,14.195527548888892,passed,
2025/06/05 00:45:00,0.65810827997003,0.6346707447454137,71.83443374811866,89.36630037704025,3.088333100271129,3.12,2086.2369967072555,2330.8885181402,0.9715697396709901,0.9993967039545836,48.447655049089555,27.095295686449912,3.3473151218960893,1.0155752883622922,0.9768413858454168,13.641554935555549,passed,
2025/06/05 01:00:00,0.6348438211680631,0.6238437912914705,68.95142405416384,85.74571378974188,3.037511408979146,3.07,2065.918741496425,2291.1124916629233,0.9708639048160898,0.9979620418987755,48.594763068023056,27.026876068411998,3.368175268108093,1.032306452863598,0.9925174791027412,13.234532079999997,passed,
2025/06/05 01:15:00,0.6341291456069418,0.6151013169760715,68.88193890051687,85.15933809695862,3.0261211630883262,3.05,2092.4591466610764,2262.0920366822834,0.970728242932543,0.9969220882230505,47.923194959343725,28.063553435797044,3.36931902019251,1.0279037258884518,1.0013229920679516,13.177399491666655,passed,
2025/06/05 01:30:00,0.6335013152975861,0.6128247761718605,68.62068896782635,84.79601586099987,3.023344957177442,3.06,2093.037115793239,2251.620667572323,0.9707307696268542,0.9967529735918145,47.880730720842706,28.13660095619469,3.3602050648088118,1.012911748868185,0.9907497589196447,13.135399199999993,passed,
2025/06/05 01:45:00,0.6284516069833578,0.6222891374170512,68.13007416396326,84.75189069480128,3.0392679095445727,3.08,2046.4438935553285,2261.6407114733474,0.9709104809635475,0.9980740778346522,48.99444965859614,27.405271403192934,3.377414793555801,1.0327919106047763,0.9906822920906524,13.09342329166666,passed,
2025/06/05 02:00:00,0.6260033110416099,0.6213040606928588,67.75401350326972,84.27819555974773,3.035856705474631,3.06,2039.958126998486,2256.663495428856,0.970728276118068,0.997922220090482,49.02345531800603,27.358501605249458,3.3805261265118567,1.0344297567661516,0.9922760902055887,13.043927563333336,passed,
2025/06/05 02:15:00,0.6247175286274185,0.6165661360690259,67.5532627360066,83.68689119462029,3.014340165413914,3.05,2060.1173918013915,2253.2653541750033,0.9707424400985507,0.997144480161211,48.584899196397956,27.116939311282888,3.3739790375460115,1.0169370472930066,0.9821685567154144,13.002002860000008,passed,
2025/06/05 02:30:00,0.6224211736884788,0.6031159863013605,67.28409468440454,82.94074029154166,2.9919519094148566,3.04,2079.967940454081,2249.1668870727763,0.9704356823765007,0.996084984878751,47.94501307313681,28.130547843993433,3.3786328252473,1.0304712921826291,1.0148034162695203,12.952563213333336,passed,
2025/06/05 02:45:00,0.6197047125401495,0.6021988620185834,66.93523695339059,82.50350859460396,2.985517101732184,3.03,2075.100187767745,2246.881957771606,0.9704700521165552,0.9960418684646682,48.06147724576005,27.943365651584337,3.3797161645165117,1.0270588201683764,1.0108976171186235,12.90335160888889,passed,
2025/06/05 03:00:00,0.617699966774342,0.6093892009187749,66.57075599187367,82.34238966155789,2.9959367976444677,3.05,2051.074389506027,2241.9081466338935,0.9705499161435392,0.996660604122656,48.61651771919293,27.308622190222152,3.3789008929773265,1.0230730285781002,0.9945194198344178,12.861504351666659,passed,
2025/06/05 03:15:00,0.6157234479653114,0.6117192452590715,66.31143150111046,82.12959249862723,3.0034329379257705,3.05,2037.9660171436876,2230.3768234430227,0.9705344018821519,0.9969052287398101,48.90870616202782,27.311594373677035,3.3832989363688344,1.0229687352782786,0.9892638006798661,12.819681477777774,passed,
2025/06/05 04:00:00,0.6172242474078827,0.6111593377380171,66.37407178014779,82.08715987675353,3.0020719410744885,3.04,2040.2924667313937,2236.3242872977653,0.9704915375536508,0.9968339418136238,48.766105682561616,27.198883034344146,3.37604637337049,1.0247644888857117,0.993712871894087,12.838711159999994,passed,
2025/06/05 04:15:00,0.61997941100217,0.6055037204632963,66.88382740716088,82.34094754046765,2.9933857246451363,3.05,2069.0231975577126,2237.709496637578,0.9706764677804401,0.9963449098303208,48.276799507308226,27.58546718709138,3.3705085364169682,1.0115006505221464,0.9910572396942907,12.891712166666672,passed,
2025/06/05 04:30:00,0.6219656821208991,0.6078648512274997,67.34161721961931,82.82420229106515,3.003331517267701,3.04,2073.657850559108,2236.437861122367,0.970788182251946,0.9965461054316977,48.31042711323164,27.736318245547395,3.37655174741523,1.013931118462383,0.9901422463758498,12.944646293333335,passed,
2025/06/05 04:45:00,0.6267980407014775,0.6088981231277976,67.65618738207162,83.20895979487081,3.014985705563788,3.04,2075.7936553861286,2235.2432110068453,0.9706397548209278,0.9965783809485581,48.11296452725177,27.991904900452333,3.362868841108285,1.0150816768231798,0.9947555411848635,12.997714528333322,passed,
2025/06/05 05:00:00,0.6287783987344676,0.616517949318833,68.02074961061818,83.7596038771589,3.0261458254297486,3.08,2071.9827469539455,2240.603815868273,0.9709834899336868,0.9971888441931435,48.3768192937896,27.464274962355475,3.3591542225750386,1.012683325342308,0.9814692775050209,13.050515823888887,passed,
2025/06/05 05:15:00,0.6320914061632272,0.6220459111978709,68.40050771357633,84.23289552032921,3.042055122632307,3.07,2072.6541751889235,2232.2480314049467,0.9709989905920682,0.9974076959842874,48.385779830490826,27.440148573642297,3.3558984411039456,1.0093958806950711,0.9725049851219,13.095749810000004,passed,
2025/06/05 05:30:00,0.634901690502358,0.6167650866715035,68.79761074207354,84.48957449311045,3.036372504602133,3.08,2090.298569744906,2240.007249329306,0.9710979151040866,0.9971536143966692,48.0656639919334,27.718579120904927,3.3493797360217394,0.9995394534493556,0.9727918565342887,13.148421525555559,passed,
2025/06/05 05:45:00,0.6376038121262142,0.6231322628795458,69.1894896477132,85.0800742186174,3.0524523321108656,3.1,2087.217546990325,2237.5105485937856,0.9713624072597966,0.9977046227115353,48.30865173256485,27.50961279188528,3.343122495896939,0.9921065957197683,0.9576842225317053,13.201026361111103,passed,
2025/06/05 06:00:00,0.6398063629198183,0.6226518621061623,69.43755529649974,85.41644994076213,3.0520788654629665,3.09,2088.0740977802816,2254.397018101663,0.9715458739810716,0.9979797193066962,48.385254193205114,27.167662551653514,3.334421367007124,0.9794618954981004,0.9478223792523626,13.253564316666667,passed,
2025/06/05 06:15:00,0.6420496350815298,0.6237946520695712,69.80071940727993,85.81730957339178,3.0584790713279455,3.11,2088.761878430753,2262.0480712566928,0.9715729852002267,0.9981692061611097,48.41584395322082,27.174596851644164,3.338199947249268,0.9830973257191945,0.9508017348443834,13.306861174444444,passed,
2025/06/05 06:30:00,0.6478742886920937,0.624613243922371,70.55826234065516,86.54634147678496,3.06595822245729,3.13,2101.9735793917507,2268.289489922891,0.9717715057891566,0.9982747630710582,48.211378829879784,27.240149223448825,3.335191923035782,0.9762766222450597,0.9469242064160652,13.399043991666659,passed,
2025/06/05 06:45:00,0.6570213268448121,0.62386737423165,71.42480933492247,87.26025954665391,3.070308383817773,3.11,2125.211264377528,2271.4375371756564,0.9718939690332978,0.9980330350103048,47.575175796563904,27.42230928531048,3.3205332331413917,0.9666755895196578,0.946295929481866,13.499067676111105,passed,
2025/06/05 07:00:00,0.6603154901407939,0.6285148450876422,71.97972011483394,88.2106220775962,3.0909408725754353,3.13,2113.9857736168397,2289.451836122042,0.9719226115609834,0.9988042307953761,47.91772394821078,27.511499196017493,3.319771776011037,0.9820193979394869,0.9558469641779533,13.610765287777786,passed,
2025/06/05 07:15:00,0.6656026023729552,0.6339758826520718,72.60364431176298,89.171008666378,3.106511817302329,3.14,2114.2636323070783,2301.7075065668146,0.9723024323089271,0.9995084031984546,48.15988693963138,27.07371749868943,3.299487397917351,0.9616291964328866,0.9318075570149853,13.718266527777772,passed,
2025/06/05 07:30:00,0.6675469246711481,0.6345682693857886,73.41111720754581,89.99446298976018,3.107330854054068,3.15,2139.645371620879,2309.8917260979797,0.9727182929960521,0.9995995559089532,48.06334031241832,27.08174373429072,3.2934756464926638,0.9501139581388451,0.9185256856171763,13.826183910000003,passed,
2025/06/05 07:45:00,0.6712024804554535,0.6357124760001589,74.05150607449937,90.60575726940021,3.108003044893456,3.16,2155.9792825448626,2324.9964638499778,0.9727068712649056,0.9994945189067719,47.80382464017584,26.93065759190918,3.289815003803556,0.9525311132756378,0.920944367197441,13.926886263888889,passed,
2025/06/05 08:00:00,0.6751257487434712,0.6365087622289933,74.78576126651986,91.34457277357225,3.1121273079181866,3.14,2174.6756839254263,2335.365636563612,0.9727284650978896,0.9994145599240538,47.526622310687955,27.054852751678368,3.285124376911312,0.9557121966940311,0.9266442844296662,14.035822753333331,passed,
2025/06/05 08:15:00,0.6784743113635564,0.6382758082937671,75.18694513828916,92.03311027787257,3.121384497334152,3.13,2166.5878530625446,2365.3173116250528,0.9725148367653388,0.9998062079235915,47.60121185020524,26.976073645659106,3.281349715675332,0.9759564375324924,0.9483284458792196,14.145818524444442,passed,
2025/06/05 08:30:00,0.6837004752146497,0.6373494409917805,75.99622557251367,92.70445779170988,3.1288420139358664,3.16,2189.7177387416773,2359.352306961528,0.972404172274384,0.9994324134184938,47.05494870338622,27.690295142661057,3.284104542804561,0.9872091081871579,0.9661237201091587,14.23332148333334,passed,
2025/06/05 08:45:00,0.6816490340366371,0.6399426194547781,75.83288204357183,92.9360971995212,3.1325912264593274,3.14,2165.416336849972,2386.4685800216043,0.9723151597391383,1.0000611398975041,47.557557435430816,27.342633171157836,3.2931579845833117,1.0100726184807791,0.9834425941819634,14.259194754444447,passed,
2025/06/05 09:00:00,0.6826974534247311,0.640050427490481,76.04926774685535,93.27891670660038,3.1399202732082445,3.14,2168.730584384952,2380.7188429704543,0.9723066394547908,1.0001055866361142,47.541900308171364,27.679889978857343,3.292609556372894,1.0066998176691382,0.9816616762428,14.284908488888881,passed,
2025/06/05 09:15:00,0.6838530937672224,0.6392725813599185,76.33356924360916,93.52067224591042,3.137528800603361,3.14,2183.9582013262543,2377.1035756731158,0.972411038924366,0.9999016223089371,47.342207440793494,27.799378437790217,3.2891531002766543,0.9970609257929283,0.974684528729229,14.31046268666667,passed,
2025/06/05 09:30:00,0.6841825577323021,0.6412522540329153,76.30767122574689,93.7723778675281,3.1421635567384976,3.11,2173.194115254393,2389.2219044445014,0.9723256241999219,1.000199329205843,47.52792540568203,27.653017718471332,3.2869841845754753,1.0051578235275829,0.9808948886092714,14.335857347777779,passed,
2025/06/05 09:45:00,0.6867118424016612,0.6392061031631804,76.65221816882713,93.95792862463435,3.14275067107463,3.1,2180.2336344653418,2389.359685297307,0.972092266005349,0.9998662660908029,47.186653558905384,28.07575052407066,3.303205898563008,1.0234329166542202,1.0043817262420802,14.36109247222221,passed,
2025/06/05 10:00:00,0.6870483331055932,0.6395027326274023,76.80011324811593,94.21795052745901,3.1464533714359044,3.13,2187.9530266854595,2380.994391119781,0.972203463127769,0.999871556950152,47.22483767863692,28.156113301413043,3.2959916890362178,1.0018144293460784,0.9835163435951433,14.37598000666667,passed,
2025/06/05 10:15:00,0.6865599541234024,0.6394061981743477,76.87411478633325,94.28168269859141,3.138976374460436,3.13,2195.7347216225685,2386.7057756576482,0.97233475058284,0.9997931897602994,47.147619126310126,28.02581731112442,3.2951904560129526,1.0036444711758583,0.9849118097229952,14.384172458333332,passed,
2025/06/05 10:30:00,0.6868320748288379,0.6393177937698465,76.94617150016356,94.34353706690116,3.135194758632164,3.11,2199.1311642869723,2391.3488420761983,0.972320124212348,0.9996990743270182,47.07909970560344,27.878379866921442,3.298340348752683,1.0014653109248648,0.9832175596942748,14.392048855555554,passed,
2025/06/05 10:45:00,0.6857962309843507,0.6454484727205696,76.60851950995121,94.55478293125104,3.1502405736945933,3.11,2163.9846780877115,2407.1051541619036,0.9720883305621985,1.0004648048816718,47.64928115541568,27.590316184585067,3.3001544562504477,1.0272073259822685,0.9994614821825992,14.40003265555555,passed,
2025/06/05 11:00:00,0.6854700081417768,0.6470636576313922,76.59768261962118,94.644359307435,3.1509811834115413,3.11,2161.4124103331374,2409.631415720479,0.972083141621198,1.0005451794557627,47.72828092635257,27.46134518530871,3.3015933721258506,1.0294470831515916,0.9990783648541304,14.403273084444441,passed,
2025/06/05 11:15:00,0.68392550657084,0.6414570058614687,76.50766430463122,94.30868609090508,3.1354162710306186,3.1,2176.089381243809,2403.770052204427,0.9722592238394155,1.0001325246346313,47.50183014622744,27.591611088877315,3.3044958453066937,1.0121218142661785,0.9884358406804097,14.35976578666667,passed,
2025/06/05 11:30:00,0.6850500380937268,0.6405090516657802,76.36198459929918,94.19660903103342,3.1387846641691284,3.12,2175.1902028393874,2390.888233769784,0.9721852994787832,1.00002140464508,47.36105748470329,27.95750480067029,3.296068091772925,1.011070226849894,0.9903742548216748,14.331936972222216,passed,
2025/06/05 11:45:00,0.6840365014202157,0.6385575381870996,76.41269894943049,94.02661046948613,3.1294020182573905,3.11,2198.306115707516,2370.1171107084324,0.9724937559228116,0.9995989148645775,47.12768913775265,28.060716848331303,3.2893002010971433,0.9829127612480499,0.9639293551393348,14.296432865000007,passed,
2025/06/05 12:00:00,0.6837232431215099,0.6386831848106719,76.42802022809957,93.98682235401567,3.122613113298801,3.13,2201.8508970276885,2375.2062326128544,0.972483069235255,0.9994502983907383,47.077137654061055,27.760580988427275,3.2954913597096267,0.979163988675656,0.9595455072688281,14.29237861333333,passed,
2025/06/05 12:15:00,0.6835866404585336,0.6392201050237338,76.25914455718308,94.05504952453886,3.130589392222871,3.13,2185.1306419640114,2379.032644826672,0.9722936091509509,0.9997237101715735,47.32207413718202,27.86259696378611,3.298957824517573,0.9860383525851836,0.9661244947328327,14.288521169999989,passed,
2025/06/05 12:30:00,0.6852774458094575,0.6387064992230362,76.29275330923525,94.04285287780846,3.128851115625474,3.13,2189.8829858870145,2375.578966228482,0.972195276443413,0.9994872409387927,47.08691339752817,27.953241780248565,3.296522326935427,0.9871162057380568,0.9697805134579804,14.284650722222226,passed,
2025/06/05 12:45:00,0.681937301846905,0.6384842529856765,76.43372029391796,94.15031548220007,3.123251639623478,3.12,2200.0981320148617,2372.238215017156,0.9725034681680503,0.9995061660698752,47.25593209166398,27.90428035143084,3.3084996784284266,0.9767159721113743,0.9560220430510927,14.280556992777774,passed,
2025/06/05 13:00:00,0.6835823860862101,0.6405629212188003,75.99135947843396,94.10182636815627,3.131275934434634,3.13,2168.9052154802093,2390.469531088623,0.9720818087384405,0.9999041458412661,47.49194210209745,27.627965564375437,3.300577734208478,0.9924641434220943,0.9715278010159317,14.276660419999994,passed,
2025/06/05 13:15:00,0.6836911667356363,0.6386187912808012,76.26882014825979,94.21386973626996,3.1308803867251833,3.14,2186.4282921096506,2372.2065231481865,0.9722043935503706,0.9995816877194973,47.26662132451464,28.109428759659558,3.3069538848552895,0.9832935023646552,0.9650830598509877,14.27254033333334,passed,
2025/06/05 13:30:00,0.678255982283908,0.6390656224803081,75.82664379965053,93.85671870491296,3.12432692463977,3.16,2180.0153723619405,2366.7850519581107,0.9724957750550145,0.9998020203607877,47.71440905333515,27.783963635129457,3.3101036211943047,0.9669644444057828,0.9426207199325896,14.205690986666669,passed,
2025/06/05 13:45:00,0.6808261172387763,0.6336806134577457,75.36750033943731,92.89029997095878,3.105175164359615,3.09,2180.8469613670295,2367.435588176672,0.971848350073736,0.998781527248551,46.98686466402862,27.614518997222866,3.319081539822086,0.9772127476669213,0.9621106612879702,14.12321401333333,passed,
2025/06/05 14:00:00,0.6805436739986778,0.6309419902389188,74.85244936275144,92.32511245153219,3.1109350044562833,3.11,2166.8507916091476,2343.9453975353963,0.9715289662719353,0.9985843524785418,46.85913965773136,28.428272124816065,3.3222185235469577,0.9952214887882616,0.9836750726783906,14.032793762777768,passed,
2025/06/05 14:15:00,0.6738233132729878,0.6361867888701597,73.99907204489442,91.97103072933069,3.1227353596114047,3.17,2131.115079310316,2336.301083166764,0.9714788009524885,0.9993270754096016,47.70611204709586,28.229789292619543,3.3221740372101767,0.9983839093250048,0.9724558299600246,13.950558416666667,passed,
2025/06/05 14:30:00,0.6722751084880235,0.6364062968456313,74.11718095547363,91.74783870285262,3.100034590517051,3.09,2149.5670492289396,2339.643904636564,0.9720651269190802,0.9990942772324506,47.64342349971856,27.30045705555685,3.332635553666675,0.9697008542978112,0.9413369484153788,13.916709241111109,passed,
2025/06/05 14:45:00,0.6691791079709437,0.6290495053383984,73.62692077718778,91.05604011985149,3.089481437134877,3.1,2153.934593916223,2329.8406289868844,0.9715058480459513,0.9983243925291764,47.25002231669913,28.106956943776982,3.3381563319157963,0.9907871706067524,0.9690037229580278,13.852540319444444,passed,
2025/06/05 15:00:00,0.6677322887908688,0.6334399912357351,72.9860512439736,90.8222198764456,3.105723592300048,3.17,2121.9255640187057,2314.7286510662075,0.9715096684481198,0.9989881472954786,47.86478879495381,27.95540180733799,3.326804559218071,0.9755505182001627,0.947174770394717,13.779021666666665,passed,
2025/06/05 15:15:00,0.6608663679115756,0.630216011582798,72.52173154982384,90.00415548433868,3.0718538613421216,3.11,2133.495014662982,2325.590145293826,0.9717876252045277,0.9985307278151735,47.856836850563255,27.0734667362901,3.3408049965931057,0.9643657160684634,0.9342194964389976,13.697657966666672,passed,
2025/06/05 15:30:00,0.6558345653752371,0.6265996398306456,72.01057884883784,89.32228274158106,3.060548801767403,3.1,2137.5903199192267,2313.962668050004,0.9714380098109532,0.9979243630478509,47.64584706339593,27.51685245570778,3.3492897428518087,0.9818619969622541,0.9524824752514195,13.624195163333333,passed,
2025/06/05 15:45:00,0.6508649524620655,0.6229867550110696,71.57098234620895,88.63919629374868,3.051633334630373,3.05,2142.545787664138,2295.3695339375754,0.971114594788513,0.9972895494781883,47.42373054662701,28.122146355749496,3.365026194598678,1.0013303033758154,0.9724449949706547,13.54289033166666,passed,
2025/06/05 16:00:00,0.6469412266171833,0.6273394240919373,70.81318407956915,88.16535043733634,3.0545464678244145,3.07,2114.2327280655736,2295.74349288325,0.9708949706547486,0.9976438829764086,47.878706865919185,27.68440956425582,3.3627655084979695,1.011237499994754,0.9739645593762968,13.47047728888889,passed,
2025/06/05 16:15:00,0.642462667568321,0.6283190362808163,70.09878973914857,87.96906775618041,3.069042309715005,3.17,2070.1193728197286,2301.597209862134,0.9706799467999626,0.9985436188329416,48.688128765887235,27.917495408498482,3.3680391545445905,1.0328003485535902,0.9904434222776973,13.41698315833333,passed,
2025/06/05 16:30:00,0.658641467301176,0.6307327842793171,71.91052212468522,89.76739863415044,3.0842875358982793,3.15,2108.915768985642,2305.4975877376196,0.9715450876772889,0.998791992308685,48.19600935936692,27.596267854284115,3.3411419393182507,0.9646802444496617,0.9337473694207206,13.615320094444442,passed,
2025/06/05 16:45:00,0.6668048055720386,0.630302009246483,73.63565513706207,91.2795060758727,3.0813789606717217,3.12,2158.04993122357,2324.911642574122,0.9721114976137584,0.9985784893300068,47.615370709381,27.597347695130043,3.346277773995074,0.9531832132065399,0.9285626222682228,13.813703475,passed,
2025/06/05 17:00:00,0.669711748441496,0.631123537031971,73.91525700917089,91.73427192791866,3.087742643761972,3.07,2153.7975847163784,2351.045953038084,0.9714769830862235,0.9984980038343758,47.402298162827805,27.745288914027306,3.3478414340643496,0.9895196484078149,0.9666212462714309,13.909797495,passed,
2025/06/05 17:15:00,0.6654913496061234,0.636905433150206,73.58492674318641,91.85396498112259,3.102775052291766,3.09,2128.47823235916,2355.0691106528398,0.9713000782132424,0.9991547787527727,47.99533492969085,27.80320081927829,3.350562125625293,1.0198003997217984,0.9834513189851749,13.911438841666666,passed,
2025/06/05 17:30:00,0.6625915478636747,0.6364094476631648,73.53292009991571,91.80791901077058,3.105818880300332,3.09,2124.3160260861027,2355.3657340389254,0.9710419933766696,0.9991153375633565,48.071297267687356,28.13342144729837,3.3664683359556737,1.042688627457195,1.002703394879777,13.913080188333334,passed,
2025/06/05 17:45:00,0.6659027726494328,0.6293274302574176,73.79336345396713,91.62686959769378,3.0943510622403365,3.07,2154.4985160176716,2339.770713170779,0.9710882391083965,0.9982904113627974,47.35066999727988,28.699644005038643,3.3567095951591783,1.0256806689646405,1.000194747227016,13.906846763333341,passed,
2025/06/05 18:00:00,0.6636982313975415,0.6317137918637329,73.50459455115958,91.58456883392867,3.097036232716638,3.07,2136.83682804749,2354.0654850038977,0.9709402670169017,0.9986575880554867,47.69896772272472,28.387311344712558,3.3564236067655693,1.0400172962562853,1.008440035968781,13.908487181111107,passed,
2025/06/05 18:15:00,0.6640288000279956,0.6310015340161174,73.55801790747354,91.55666586591556,3.0966016525155324,3.08,2140.1682989605447,2349.3503829632054,0.9710009328287477,0.9985907380671164,47.63431608639537,28.509415761525748,3.3580030555409133,1.0387321802677325,1.0084588973685527,13.902250969444438,passed,
2025/06/05 18:30:00,0.665883739915636,0.6291506095799795,73.77610557230737,91.55730690290412,3.094782867615264,3.08,2154.862908428253,2337.8902148816446,0.9710681823889704,0.9982569702707905,47.349127026868295,28.707136417116846,3.355799823270937,1.024526861256588,0.9991223554748727,13.904095394444438,passed,
2025/06/05 18:45:00,0.6673005294396218,0.6273030398192078,73.91098153523899,91.46682158083348,3.090148464518712,3.09,2171.2662969211697,2326.205730580452,0.9711246977583975,0.9978463484352104,47.007651593303855,28.8642877507459,3.349845449003518,1.012203123680426,0.9909878499422351,13.897856279999997,passed,
2025/06/05 19:00:00,0.666314192349334,0.6274331584922805,73.92985042084584,91.4775724327134,3.0908721043837075,3.09,2168.7553517987058,2325.644558205865,0.9712302894215626,0.9979773811944929,47.14264511828005,28.85455838408568,3.3573904653421773,1.011008105918561,0.9883748192976846,13.891615307777773,passed,
2025/06/05 19:15:00,0.6661959891860523,0.6302733131859823,73.6832833794896,91.47445377861673,3.0947885310338545,3.1,2148.622973497062,2338.072107132305,0.9713328877250724,0.9985358670360706,47.528614313763775,28.414500802227057,3.3506324293355623,1.0126163623530737,0.9861342395037161,13.88537247777778,passed,
2025/06/05 19:30:00,0.6654041226428307,0.63134895237361,73.57332628846048,91.44817542697967,3.0952239695057724,3.11,2142.4401012752546,2344.1525707947426,0.9712792231330888,0.998664002203844,47.67123318052373,28.194920667800034,3.3497052976477923,1.0132994982649255,0.9844295833585577,13.887009180000005,passed,
2025/06/05 19:45:00,0.6672426262969315,0.6295173539068626,73.74461035117507,91.40315626573916,3.0945767915496236,3.1,2152.594364076286,2330.3712169773808,0.9714078658056972,0.9984288074458956,47.4611645256019,28.3867054688091,3.351272743485654,0.9975271451829517,0.9733892826672346,13.87288124444445,passed,
2025/06/05 20:00:00,0.6675990388446502,0.6292566217709213,73.77541262603286,91.38793006475188,3.0951965841496896,3.1,2151.9325437286343,2328.1166111849125,0.9714638385080807,0.9984545673660096,47.45422768769782,28.45319073631527,3.354280549426055,0.9983359802511357,0.974837220158352,13.866632841111112,passed,
2025/06/05 20:15:00,0.6637868096136597,0.6305939472683175,73.3009445287788,91.06082944554589,3.090780564498945,3.1,2140.169243405176,2339.1569131287015,0.9712905277780833,0.998576096874074,47.67871399245231,28.156730873540713,3.3489614736177677,1.0140359146367943,0.984003223548051,13.844614226666666,passed,
2025/06/05 20:30:00,0.664187644159405,0.630007622483095,73.3025803640675,91.01095014768494,3.0904509354783603,3.13,2142.8297765581015,2334.950501761704,0.9713126358931123,0.9985015580082863,47.57336306060776,28.269949330999278,3.346393408803006,1.0131550454272629,0.9843832894426762,13.838360249999996,passed,
2025/06/05 20:45:00,0.667425006349509,0.6290412024112669,73.40512546750179,90.96373464695299,3.0923670143284663,3.1,2145.8598903135526,2322.0225708072526,0.9715144807197862,0.9984546625525362,47.4229315358029,28.35175830158314,3.3420382728450155,0.9945257983153608,0.9710949374044622,13.816332346666663,passed,
2025/06/05 21:00:00,0.6673448143621035,0.6311364643404527,73.21818864729855,90.92187189479377,3.094231224781565,3.12,2131.951278289125,2331.2164016380825,0.9715285256101084,0.9987831258593626,47.662001036340605,27.97425446888612,3.3388923191239006,0.9952605873938014,0.9689434820339837,13.81007279666666,passed,
