datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/05 21:15:00,0.666380530551179,0.6296958798662563,73.22575161781643,90.74361778616867,3.0878678561453574,3.12,2143.1970391755594,2322.097205597847,0.9717087505117096,0.9985604429724168,47.5498727868025,27.973555872598006,3.3381921876885903,0.9822583631421442,0.9567679539069178,13.78823856666666,passed,
2025/06/05 21:30:00,0.6652133387421826,0.6332091616057226,72.91936013430536,90.6760188552134,3.0938570847129063,3.12,2121.2835175521177,2333.341550722849,0.9715079316843969,0.9989570148037142,47.89019652361497,27.615606955304216,3.3391313819859465,0.9950398500945136,0.9632385708986665,13.781973327222223,passed,
2025/06/05 21:45:00,0.6656948801548479,0.6315257159705132,72.86635892706641,90.51678924076866,3.0916111430961646,3.11,2121.772296077511,2328.9577151999038,0.9715676461680658,0.9988826992406284,47.82448448793605,27.70502438584042,3.3396618978539436,0.9911432841519506,0.9626585323368578,13.759926497777773,passed,
2025/06/05 22:00:00,0.6623840167803812,0.6358613938463047,72.62745910894719,90.48096548085942,3.0956350545788327,3.13,2111.3474434959103,2333.9250716365977,0.9714213244392821,0.9991224300788206,48.07690310923525,27.526698775172246,3.339254335827732,1.0118352210663615,0.9731181181137679,13.760941425000004,passed,
2025/06/05 22:15:00,0.6625535103482807,0.6358612873194205,72.59567791112191,90.42891761608091,3.095519315365346,3.1,2109.6093863484048,2333.334020615968,0.9714543117719728,0.9991544056077775,48.098222072896455,27.442215073878483,3.3393135971818766,1.0068330458936805,0.9686916914963037,13.753217133333335,passed,
2025/06/05 22:30:00,0.6620032544499331,0.6264828206629726,72.92458291658772,90.1773959116223,3.07718083361089,3.09,2152.9709772723877,2316.637489887349,0.9713587634841554,0.9979434860282569,47.2349608224444,28.3924627337791,3.344474922650693,1.0089285582849394,0.9824662154192382,13.753793508888892,passed,
2025/06/05 22:45:00,0.6619291592730369,0.6259497555071057,72.85137778195424,90.03482141037301,3.0755112946626113,3.1,2153.559744353795,2311.808847077225,0.9714269325365635,0.997899038504115,47.205780106057055,28.423080138981838,3.3433357500657,1.0062241522416482,0.9809302844661361,13.733291537777776,passed,
2025/06/05 23:00:00,0.6620057065369053,0.6278623622461228,72.83862367119778,89.954743870273,3.0768338084780487,3.09,2159.2713532793427,2302.588890648798,0.9713302511772928,0.9976891213746171,47.05753332577536,28.42433183269532,3.3385601266843543,1.007682715211363,0.9796869714272323,13.728402447222217,passed,
2025/06/05 23:15:00,0.6621682899139278,0.6264249417083575,72.7275228118116,89.80568569881754,3.073276569686434,3.1,2156.969090895343,2303.3786636399004,0.9714675320390564,0.9977484192006117,47.0343387811366,28.43754667581523,3.335112531426852,1.0066298909106182,0.9815992001996755,13.707882246666658,passed,
2025/06/05 23:30:00,0.6625066381544269,0.6269256167052829,72.76274870463124,89.79734370941073,3.0745509917949336,3.1,2158.8919105788764,2298.0787543745028,0.9715029611066635,0.9977156243728069,46.981977309426206,28.496964124387787,3.3350120127249063,1.0060781500238207,0.9806010945846197,13.703183578333336,passed,
2025/06/05 23:45:00,0.6626423183382427,0.6268456473285117,72.73577064357052,89.70046575403126,3.074579879919729,3.08,2159.8310755491393,2292.9276023189223,0.9715235056204298,0.9976584478444445,46.9421588732172,28.5321736718742,3.3347763923759133,1.004091566888373,0.9791220482071771,13.690362241111115,passed,
2025/06/06 00:00:00,0.66080870105519,0.6265976608218358,72.49963518468272,89.71966781782609,3.0768597950956686,3.09,2140.125250055237,2311.0770553483135,0.9714703770320333,0.9981460393783095,47.33782610448448,28.40802854314662,3.3371481710637365,1.0159246222639207,0.9896481519003798,13.695725413333335,passed,
2025/06/06 00:15:00,0.6599660179685144,0.6261951402287559,72.34129039183414,89.48873754505861,3.0750482101169516,3.07,2139.0161013885877,2306.05715904445,0.971491124164364,0.9980952663200933,47.34894080806977,28.355260381449654,3.335787877562333,1.0100668641597688,0.9842484404445431,13.668814573333334,passed,
2025/06/06 00:30:00,0.6573403711490153,0.6276013702364628,72.0210852938302,89.29647238852142,3.074769314707292,3.09,2125.2344788667933,2316.6285474114884,0.971318455596718,0.998294048011671,47.584042400110135,28.114938456469098,3.337111091900868,1.0247412483863223,0.9944246548561138,13.65770413333333,passed,
2025/06/06 00:45:00,0.6584043475920398,0.6270920306336831,72.04657583437572,89.21180354325529,3.072924793381831,3.07,2129.024005298588,2311.9561951902583,0.9714502383033934,0.9982329765347607,47.49876352490394,28.062248764172985,3.3329142086738623,1.0147311073379535,0.9868204988349167,13.646798164999991,passed,
2025/06/06 01:00:00,0.6632546747164341,0.6279492732081533,72.47720734058421,89.66939477855739,3.0814252667355304,3.08,2130.661197314896,2314.951489015266,0.9715495774182715,0.9984136894718073,47.39350603827055,28.133697943343474,3.328629318474243,1.011035814896135,0.9861870271615021,13.698823257777777,passed,
2025/06/06 01:15:00,0.6654121429987335,0.6278111164192107,72.8584810713534,90.02494261101178,3.085048710298819,3.08,2139.3563930188934,2317.955634965718,0.9715315648976417,0.9983585673336994,47.24294374759989,28.31757724471023,3.3286988052570514,1.0151181062903611,0.9913186086080533,13.75102472333334,passed,
2025/06/06 01:30:00,0.6696395892923912,0.6280880771962252,73.28632903155562,90.4246982100264,3.091440105798587,3.08,2144.4634089219444,2320.445545717334,0.9715758419474155,0.9984098993428642,47.087883565567,28.41922860763307,3.3258025417049564,1.0129597150337055,0.9922656131035972,13.80299861111111,passed,
2025/06/06 01:45:00,0.6711635195847393,0.6288307179142568,73.66061705503631,90.81016811704308,3.093945127052897,3.09,2153.268851497514,2322.3324415031702,0.9718296335767749,0.998549054826001,47.06319061231713,28.4284088935943,3.3225173036123636,1.00586160108499,0.9853337985918182,13.847264811111112,passed,
2025/06/06 02:00:00,0.6738147533589095,0.6291763962143251,74.04425881437055,91.20650777430774,3.096964575859265,3.08,2162.7495062759776,2327.800139788808,0.9718435550677582,0.9985240287577118,46.88841067665197,28.49021020187786,3.316075127922301,1.005802881743296,0.9878929744511215,13.90707318,passed,
2025/06/06 02:15:00,0.6752602851377646,0.6296033418247964,74.38557271480985,91.54962283059527,3.1000696759501007,3.07,2168.853105779139,2331.462970414938,0.9719492866887334,0.9986082706727307,46.83889455312823,28.57264997474171,3.316925955800465,1.0072556828615513,0.9903250828279019,13.9512934,passed,
2025/06/06 02:30:00,0.677176640546923,0.6336850061476748,74.4907658278708,91.93378508764128,3.1145283265195447,3.07,2156.655377171826,2336.893898813169,0.9718408956127456,0.999028618754354,47.01161670090815,28.626608519991635,3.3096174203518127,1.023733603429775,1.0031726586712142,13.995286506666659,passed,
2025/06/06 02:45:00,0.6812956343632613,0.6303785990525063,75.09107341799931,92.25104927012268,3.1083053200504267,3.05,2181.279870229467,2338.013207773027,0.9720793738318615,0.9986975638976959,46.57655674347099,28.702944652988812,3.3062496417721854,1.0046293124683685,0.9935583879069514,14.04734271722222,passed,
2025/06/06 03:00:00,0.6818748532157676,0.634599246292898,75.17425470717043,92.6070560383308,3.118993352178196,3.09,2171.534749330365,2348.8874233264623,0.9719012103371597,0.9990305814001775,46.77180436887849,28.54666800370178,3.3012826084691604,1.0184457741593318,1.0020271902333384,14.099166705555561,passed,
2025/06/06 03:15:00,0.6846468143145028,0.6360194308910653,75.51619298868235,93.07666581965097,3.1270727341175277,3.09,2171.5550874363703,2355.353471662071,0.9719837590942345,0.9992927673499368,46.782575139874446,28.644247969427497,3.2959248757780575,1.0238719250428352,1.0088136987356724,14.155972324999999,passed,
2025/06/06 03:30:00,0.6819009206351124,0.6376735689598186,75.70434923440133,93.43848166688902,3.1249145811243464,3.1,2175.0967003416595,2369.9531267663992,0.9723200231842718,0.9996831659973129,47.1435743019841,28.25700947698811,3.295043778294046,1.013019778608223,0.9928756709669933,14.202892476666662,passed,
2025/06/06 03:45:00,0.6828330051508001,0.6375850323771943,75.8280237154174,93.51246296809727,3.125635246293674,3.09,2179.7234075954225,2369.144354094384,0.9723247465296387,0.9996199065148944,47.049670027394875,28.312032640393983,3.292537317606655,1.0127921450256234,0.9936945163854096,14.218101406666669,passed,
2025/06/06 04:00:00,0.6826447900222937,0.6404578708788756,75.61699163648137,93.591450426959,3.1290106378660916,3.1,2159.238334228807,2392.1071160595,0.9722070179891308,1.0001045157578845,47.365401838210374,27.852072867492023,3.2869638652990587,1.0282355796794667,1.0050680899273625,14.24120833055555,passed,
2025/06/06 04:15:00,0.68235549827213,0.6401515657861968,75.78816331458295,93.66800740746787,3.127399429401945,3.08,2165.8921097628427,2392.7348256500663,0.9722981669701811,1.000060477174005,47.32896725062968,27.86850436545314,3.290958401505083,1.0281030685734214,1.0047081423685131,14.25664727666667,passed,
2025/06/06 04:30:00,0.6847368790073005,0.6380191804905196,76.16963833595598,93.72199609543028,3.1232592483359016,3.08,2190.5605127721074,2378.9880373856076,0.972369881846119,0.9995303023053067,46.85226425316384,28.12110905308815,3.288517524886039,1.0145832490386448,0.9964824426270766,14.271884769999993,passed,
2025/06/06 04:45:00,0.68500184264838,0.6398892500283081,76.0680588653309,93.9007156220381,3.1337168256913923,3.09,2171.768795136933,2389.9173303623247,0.9722171234314676,0.9999826410879448,47.15302775112887,28.102318021141322,3.286310344926141,1.027496116250646,1.0074651601790692,14.295032565,passed,
2025/06/06 05:00:00,0.6841113278743771,0.6391685878416664,76.31399063508303,93.99679351470986,3.12612984604909,3.09,2191.3838084141453,2386.321291383611,0.9725567341728267,0.999830826332073,47.017624169973715,28.10932231324904,3.2819376463945407,1.0178982852593603,0.997622395724521,14.310500538888894,passed,
2025/06/06 05:15:00,0.6861780724994425,0.6385721178454956,76.46194326469119,94.01362259431082,3.1245742661052365,3.08,2198.8749011999707,2385.995028428087,0.9724940512070375,0.9996106544277451,46.75207660715871,28.127960684679802,3.278303644642363,1.0176457737914961,1.0002774788394264,14.325766595555555,passed,
2025/06/06 05:30:00,0.6846391913472344,0.6413120475399114,76.28491348428294,94.17359707034966,3.1346380763171036,3.09,2178.363272793896,2396.6595626491435,0.9724824399490878,1.0002216569429283,47.22798487199357,28.022621834780267,3.2757641683774743,1.0280262297096485,1.0054478587712288,14.34104077999999,passed,
2025/06/06 05:45:00,0.6863644314353665,0.6390070346243735,76.71294180422449,94.28058638628016,3.128844694128242,3.1,2203.3786788727907,2387.597757346762,0.9725969395430711,0.9997439479689243,46.80880750331727,28.232349003840177,3.277151441208696,1.0175557003033957,0.99972446476756,14.364452263333332,passed,
2025/06/06 06:00:00,0.6868152786078575,0.6398598057699426,76.77991731659974,94.3649962578105,3.1279190027562995,3.07,2202.1577879839647,2397.5999411038338,0.9725698560482728,0.9998086214727877,46.838345174829605,27.95048890181956,3.2767049922685225,1.0171348266530569,0.9985339357679341,14.387669608888885,passed,
2025/06/06 06:15:00,0.6723744926378535,0.6356473995887784,74.0475687935631,91.1427039232504,3.1030698575619655,3.12,2163.5058957885617,2327.4666026714804,0.9729223032056992,0.9995478084854276,47.479073626754605,27.565384638936585,3.269351671654922,0.9710722042074019,0.9418769023433817,13.935801391111106,passed,
2025/06/06 06:30:00,0.674180658628933,0.6347125665354072,74.05496246512155,90.81963121577516,3.093337395647541,3.1,2168.7347732029125,2332.9329491498647,0.9726494988725587,0.9990410220959977,47.03246258497525,27.36785469747073,3.278148537028315,0.9860585930769554,0.9587556443590215,13.925177108333337,passed,
2025/06/06 06:45:00,0.6752053302264677,0.6350670541554748,73.94895270938676,90.81238496719776,3.105775921451738,3.1,2156.5173950089634,2323.7693526962667,0.9725013516437808,0.9992374112287546,47.13203586839492,27.751110097514783,3.2756409892381404,0.9907311302573861,0.9643088280872804,13.914766702222222,passed,
2025/06/06 07:00:00,0.6734393424865363,0.6350342508319406,73.75318087055015,90.69890800286579,3.10510191187088,3.1,2145.1519440738066,2332.6878177709377,0.9725191312385405,0.9995003892053815,47.36936979200296,27.64962557562353,3.2788790573415554,1.0002515094951174,0.9722257048835445,13.904148805555563,passed,
2025/06/06 07:15:00,0.6697282322044307,0.6370184700651722,73.44334541211292,90.60603954560183,3.104430092665029,3.15,2124.8883266912235,2350.569048290636,0.9726057543200791,1.000063410047121,47.85909495155607,27.333744815302676,3.28535957735637,1.0213759160673765,0.9863151668937261,13.893744553333322,passed,
2025/06/06 07:30:00,0.6711334030089882,0.6366645556107373,73.3487907552429,90.45491915707802,3.1059370553948495,3.1,2122.723065499615,2347.146347553525,0.972450588489942,0.9999392491004109,47.774322631999205,27.19623043752729,3.280010682006009,1.0082828540047397,0.9764419029959882,13.883133042777775,passed,
2025/06/06 07:45:00,0.6712759517922424,0.6368061049474547,73.30681832562718,90.40945930154145,3.1075773083918183,3.11,2120.127425998034,2346.5030264144416,0.972422637126095,0.9999757373727725,47.78125318446202,27.222304975564175,3.2785241792391253,1.0104173305968902,0.978683818410804,13.880399438888888,passed,
2025/06/06 08:00:00,0.672423868770919,0.6346789428139127,73.53028506374034,90.34910204324865,3.1045444592384874,3.11,2142.0033635341797,2325.5740446795235,0.9725362502646231,0.9994772076268448,47.38163607079729,27.640558824555885,3.275583320409373,0.9979975162940143,0.9703077109242938,13.869792688888895,passed,
2025/06/06 08:15:00,0.672498851571715,0.6345742693198347,73.60021359505059,90.29622477284097,3.1003023248294137,3.11,2156.091796065776,2314.2461848479343,0.9726631031938743,0.9991956619061859,47.16337368358455,27.722380214694216,3.2696060553115958,0.9900457135475049,0.9625806934158061,13.859399235000001,passed,
2025/06/06 08:30:00,0.6708766115637997,0.6335847416652086,73.62825543126722,90.24305622777463,3.0943624869921793,3.11,2163.964347742827,2311.52904688289,0.9727863227462025,0.9990613812954677,47.105509159568186,27.814731298018867,3.2748141731927576,0.9917075636027816,0.9635100345079844,13.848798871111104,passed,
2025/06/06 08:45:00,0.6721521944168748,0.6350524567117782,73.34381968221189,90.24120560470367,3.0994905116411977,3.09,2140.6912977778943,2328.7521145697833,0.9725517316253622,0.9994504786911929,47.330746707842636,27.45052219937654,3.268018511187343,0.9971057072784453,0.9694066100410721,13.852997448888885,passed,
2025/06/06 09:00:00,0.6716215449306403,0.6355657595478599,73.12578176833932,90.19756529347974,3.099195648139318,3.1,2125.0772792165258,2344.2146671862424,0.9724534918842537,0.9997388874991153,47.54543063141468,27.20383185810105,3.2688700116255,1.008534191797601,0.9800781380282896,13.851210150555561,passed,
2025/06/06 09:15:00,0.6703494507899508,0.635714112985413,73.15172216492296,90.25350697323046,3.099156344943173,3.1,2125.6481138423464,2343.1217088217486,0.9725484807504253,0.9998167353675178,47.64358796862901,27.283599327434924,3.2736999723460256,1.0109838743994128,0.9804528996472762,13.849416350000007,passed,
2025/06/06 09:30:00,0.6906718655604817,0.6432193412844678,78.0625923846782,95.89872066718436,3.1297447230128737,3.09,2233.481802502163,2436.163259666877,0.9730276838117162,1.0001899007558268,46.59087240887669,27.90219220722693,3.2571272455616485,1.0397793567309324,1.0208418967435045,14.614796991666674,passed,
2025/06/06 09:45:00,0.689145731642197,0.6526614152727241,77.25072014991423,95.67251675803308,3.1507636894773325,3.09,2183.4686839318433,2437.433118299572,0.972673238796873,1.0010348508865325,47.29530686036952,27.41202256598995,3.2514866054271465,1.063416435135871,1.0289209552248153,14.559369611111109,passed,
2025/06/06 10:00:00,0.6899202293274885,0.6399245956281188,77.63122404583652,95.3116374365668,3.133347938497329,3.1,2227.7701962267774,2403.560391642557,0.9729064099709198,0.9999158058417235,46.44514530075006,28.764665964409243,3.2616276571878293,1.0484073762028518,1.0332334385102842,14.511570150000002,passed,
2025/06/06 10:15:00,0.6905998117243232,0.6406225896034934,76.95765643716751,94.76481898720846,3.138266762416579,3.07,2197.611709307489,2405.0668306383195,0.9724608861189966,1.000034217162762,46.596970302153245,28.499565423973387,3.259652624298673,1.0523258557081356,1.0372603250018666,14.444433080000001,passed,
2025/06/06 10:30:00,0.6860137198592805,0.6439020751152977,76.46097260742253,94.42885608847106,3.1330604799283504,3.08,2182.9459049326315,2410.849085969692,0.9726422988579061,1.000396972553826,47.05102971417257,27.926146596797334,3.260013860991466,1.0535114706838784,1.028114206379922,14.392637538888884,passed,
2025/06/06 10:45:00,0.6824977419485495,0.6413977073340091,76.2497028896859,94.07548112822697,3.1210892400634385,3.13,2188.0278964252593,2406.7870110415615,0.9728957637108725,1.0002891245270293,47.08303941472431,27.945275916126445,3.2666820151881497,1.0498790149338655,1.0239146879193213,14.340827367777779,passed,
2025/06/06 11:00:00,0.683259923014741,0.6416247223548637,75.76708046174166,93.6788740283389,3.1281740589371902,3.08,2169.7187265271873,2395.7357170883924,0.9726050572302466,1.0003208099785958,47.14251795357763,28.005108163199885,3.260220993241494,1.045282400378114,1.0203151295006503,14.281536157777781,passed,
2025/06/06 11:15:00,0.6815451046710104,0.6407323460146117,75.4065533551686,93.25749811785444,3.1251735019200426,3.07,2161.858041102123,2388.932959652113,0.9725523489386165,1.0002648360478406,47.23852611322863,27.918919728904587,3.2646989406055362,1.038432034434201,1.0128083501066008,14.222011448333328,passed,
2025/06/06 11:30:00,0.6804118785140219,0.6395547582140124,75.07461960243367,92.82943068524611,3.122138246850499,3.08,2156.0614802075274,2380.08295003206,0.9724808253558644,1.0001351372968077,47.23636885079322,27.9584451965488,3.268205027027321,1.0371494308700169,1.0117610706397981,14.16247001888888,passed,
2025/06/06 11:45:00,0.677997761065315,0.6390242489668965,74.78093025048993,92.50258329589843,3.117711418633901,3.07,2152.2169000548542,2373.730336647023,0.972565531809994,1.000130074256004,47.34989897970092,27.94171787155844,3.2715071557777495,1.0356181409382226,1.0081269951504253,14.110597379999998,passed,
2025/06/06 12:00:00,0.6762958621999234,0.6380530963816922,74.36855305395314,92.01656505134373,3.1123009457827115,3.08,2146.454932967544,2365.8172989416357,0.9725832838811085,1.0000463502614503,47.3538121100906,27.93749731539326,3.2703645961463357,1.036080045769747,1.0078662778195808,14.043549135000006,passed,
2025/06/06 12:15:00,0.6757589252901545,0.636975369022437,74.06187157304049,91.61981814874065,3.109725873036362,3.07,2141.239143484634,2357.670719055656,0.9724764735026964,0.9998897110237362,47.32548395766374,27.902768905217076,3.271767802669617,1.029740776169436,1.0024776319318032,13.990376400000002,passed,
2025/06/06 12:30:00,0.673906052600326,0.636152567121258,73.67843945804275,91.16936135483344,3.1066304473217445,3.08,2133.0125126397766,2349.839937782693,0.9724221523318316,0.9998261854233923,47.423632122487994,27.848613468348233,3.276363191970835,1.026246414722234,0.9979488915809862,13.926565913333336,passed,
2025/06/06 12:45:00,0.6721672886355338,0.6353299393379304,73.32358576651544,90.75404325506103,3.102011951171314,3.08,2128.192922087725,2343.2470807595605,0.9724012512051123,0.9997311464137812,47.46094985097533,27.792349650062476,3.2766149696302858,1.0234664969737066,0.9946025664432699,13.870460327777774,passed,
2025/06/06 13:00:00,0.6845092430491359,0.6395744349125119,75.60192062061616,93.52883457631349,3.1252814649599188,3.1,2173.1033400698043,2382.8380551031837,0.9724619585587262,0.9999633314558296,46.9162305299387,28.201479467928227,3.2574011961126477,1.0311156605131357,1.0114369858562517,14.238599197777772,passed,
2025/06/06 13:15:00,0.683326105791385,0.6394934412360868,76.12691748971577,93.94436731684806,3.1163718249609387,3.09,2199.9417901699503,2385.4780038386743,0.9728690451669165,0.9998116424528533,46.86561248604184,27.953535334829553,3.260748826453965,1.0074793957557482,0.9866152089113851,14.289873051666666,passed,
2025/06/06 13:30:00,0.6845583707747439,0.6386150233564541,76.29972497690459,94.01282265945555,3.1143833199637907,3.1,2210.610107158443,2380.459260503944,0.9728870612710702,0.999578164791595,46.63776105301937,28.11313115858927,3.259593271925707,1.0057922522454028,0.9874185236695079,14.298349859444444,passed,
2025/06/06 13:45:00,0.6840002930723931,0.6372411177357078,76.11939491031487,93.60550643786387,3.1091868155432896,3.09,2217.750300553195,2361.7912745897083,0.9729353992004564,0.999227290163452,46.43288370401332,28.25175375165966,3.259768301577667,0.9963188326637253,0.9788365492780663,14.238650286666664,passed,
2025/06/06 14:00:00,0.6833085755398116,0.6388562964316388,75.47092543979313,93.26073700243948,3.1103033299718454,3.09,2186.223619424073,2379.84793605262,0.9726498724987978,0.9996232250249851,46.777972694268584,27.70089933590306,3.252983533262257,1.0036304315164342,0.9838129000265435,14.201867563888884,passed,
2025/06/06 14:15:00,0.679263570799575,0.6375014380953824,75.11330205951202,92.75992017332182,3.105024684053643,3.08,2182.4426111670355,2365.2970657035576,0.9727855967961825,0.999565292175507,46.93964496545397,27.82934083454113,3.2661061331187167,1.0021568803761645,0.9792834246835486,14.12084395333333,passed,
2025/06/06 14:30:00,0.676409920236971,0.6361060750087717,74.47600884514662,91.91510172054545,3.099010922475674,3.09,2174.539539777612,2343.0851205856175,0.9727739607364897,0.9993287943579712,46.957968757986535,27.864505742809328,3.2701353174443026,0.9945708272288736,0.9700327719018731,14.000168166111104,passed,
2025/06/06 14:45:00,0.6749636173803059,0.6355690374133861,74.18009622442608,91.53293664447718,3.0970617617923444,3.08,2169.644414208167,2333.1108409091353,0.9726977340791705,0.9991996012372824,46.981730557611606,27.884316128551156,3.275040870082272,0.992405912120499,0.96678279160215,13.945311123333328,passed,
2025/06/06 15:00:00,0.6739570778661527,0.6344916902313229,73.83286218562765,91.1407923155076,3.091619892558571,3.09,2167.0343022381708,2327.765541869071,0.9726443878032212,0.9990391880997581,46.927098768131486,27.81115537112253,3.2697158257064545,0.9876308218344885,0.9625287122384331,13.896212611111116,passed,
2025/06/06 15:15:00,0.671056153170078,0.6332446701955918,73.52505207836866,90.78465339455582,3.085112031550903,3.08,2164.616425584865,2323.7707077216583,0.9727175403741329,0.9989921731284233,47.02443477109424,27.816367770035395,3.272670542265531,0.9888112601883597,0.9621242193160275,13.847177147222219,passed,
2025/06/06 15:30:00,0.6699982137876953,0.6310977206683203,73.19880994099731,90.40556529781182,3.0774864144437353,3.08,2162.4082309593055,2323.664992696321,0.9726763843851957,0.9988403846202879,46.933279022570446,27.78219304176634,3.2676580876234076,0.9882042182155095,0.9645285371231499,13.805829400000002,passed,
2025/06/06 15:45:00,0.6676558530474146,0.6301938042251719,72.8287899186885,89.97265002100553,3.0732366912124696,3.08,2157.2152832998186,2315.9510464734917,0.9726313881357819,0.9987328776678691,46.983885153446096,27.73770509879747,3.270552190456237,0.9840718444237859,0.96064943584521,13.747098890555556,passed,
2025/06/06 18:30:00,0.6010561165037207,0.594300295701539,64.98138730700596,80.61789414989484,2.9131547086541327,3.09,2104.5567458469877,2236.276163724844,0.9717995934863575,0.9953229784236578,48.14248353561227,26.394258505574726,3.3189419529339395,0.9484598931328967,0.9301346703492476,12.645517830000001,passed,
2025/06/06 18:45:00,0.6385274815544046,0.6232933932395678,68.65269840805173,85.11566763376577,3.0174042706081003,3.1,2105.6020493040896,2227.6439387666255,0.9725098386531651,0.9975791748091226,47.88910947025776,26.56954431560289,3.300365285312971,0.9299113112917974,0.9012358296533738,13.075154949999993,passed,
2025/06/06 19:00:00,0.6559050613247198,0.6265600454177918,71.34465437920849,88.3118352515982,3.0394038405090034,3.14,2149.1133155694592,2294.138851738796,0.972726616072656,0.998134640900334,47.28887068856338,26.922486008592248,3.284145745726508,0.9506902782077069,0.925765985529276,13.504837701666666,passed,
2025/06/06 19:15:00,0.6648428288070168,0.6287829839859409,72.72215603547619,89.91961191658541,3.054751237114185,3.08,2172.4648776110234,2315.7362282530553,0.972785962404045,0.9983197891131136,46.93322884546286,27.26584166672513,3.2770288513499275,0.9578053592873731,0.9341109349280241,13.710337880555548,passed,
2025/06/06 19:30:00,0.666702889018415,0.6262701449034744,72.59841975932956,89.68529041997141,3.057668394713022,3.07,2170.6994650983247,2304.660976681076,0.9723827857653676,0.9979311209915059,46.583002333503245,27.83402958688481,3.27890221234866,0.9702846705177532,0.9528739367464126,13.684168177777781,passed,
2025/06/06 19:45:00,0.6637885305687512,0.6287959060306895,72.23108025859172,89.57514252233928,3.0611815817487624,3.08,2147.2127461594187,2314.400307399511,0.9723846661219189,0.9984660553769229,47.07991210946021,27.60140429739241,3.2853647414639187,0.9836566536192354,0.9602438023386253,13.657807704444448,passed,
2025/06/06 20:00:00,0.6613013882776749,0.628314631664329,72.15174428391614,89.46127012961439,3.057556887060829,3.07,2150.9709319898748,2307.377409574595,0.972582745979967,0.9984648605019916,47.164267213286124,27.67539779901992,3.289043206157068,0.979526144529263,0.954147814045984,13.631653676666668,passed,
2025/06/06 20:15:00,0.6616380016421223,0.6275149284833391,72.10899691323839,89.39328559124719,3.0575846425588398,3.08,2151.9991480202943,2302.918447850601,0.9725132696133154,0.998346112790055,47.062401901336244,27.829999793619336,3.2880387868023773,0.9802230581990055,0.9566386995270322,13.621287624999999,passed,
2025/06/06 20:30:00,0.6614895629951275,0.6290882561793872,71.72250333133555,89.18957110527265,3.0594607195443544,3.08,2133.6161963406416,2310.0253352958553,0.972333600254241,0.9985710540982965,47.230586676649004,27.574323124508567,3.282077069294112,0.9873952432185348,0.9629572183377358,13.595146717777773,passed,
2025/06/06 20:45:00,0.6590709930835303,0.6289482269445651,71.59384254307012,89.0531769372589,3.0565282094978876,3.08,2132.773687266671,2306.51666802834,0.9724530642849699,0.9986146318512885,47.349365372285085,27.58707109705562,3.2875349902558493,0.9874302007672219,0.9607137596683848,13.568816201111105,passed,
2025/06/06 21:00:00,0.658958282431127,0.6279142598515389,71.41225466221765,88.81048867837016,3.0518454589566226,3.1,2133.894963294825,2303.646567238282,0.9723931774652753,0.9984236828483609,47.21218952122845,27.583449349309316,3.2826193538505746,0.9871045581673605,0.9626894484066046,13.542690968888884,passed,
2025/06/06 21:15:00,0.655840970341357,0.6308217808427556,71.10383242124172,88.68768525530638,3.0478900925066004,3.09,2123.486886054154,2311.244350886186,0.9726766859529495,0.9988467601761061,47.66182651493243,26.854131505445782,3.2774926099269934,0.9715746926472559,0.9408510966873874,13.516573400000004,passed,
2025/06/06 21:30:00,0.6563023589356967,0.6290516566394835,71.07460163039445,88.61502420583618,3.0525516066700034,3.09,2128.570339846014,2290.770921146806,0.9726543451944166,0.9986521681176527,47.509231079107,27.40680177077593,3.273453513818538,0.9635644000502775,0.9363418593314411,13.490267266666669,passed,
2025/06/06 21:45:00,0.6536619698081123,0.6265573070911239,71.00657483129115,88.22303986476386,3.0291921272702362,3.09,2147.1685684866643,2297.635460801186,0.9728431434031009,0.9981346629689364,47.23134417220054,26.933036120175444,3.2788265346850354,0.95949305386973,0.9331089119882541,13.46416537277778,passed,
2025/06/06 22:00:00,0.6552092836669302,0.6301752842107505,70.6506886512327,88.32821720929886,3.0481717673879727,3.16,2110.9856858148323,2305.462957498516,0.972475208739168,0.9988223233039746,47.61082352509366,27.15482607938882,3.271849246787038,0.9873632551244614,0.9584423220073423,13.462094066666662,passed,
2025/06/06 22:15:00,0.6552622417247956,0.6281368037500316,70.81635745323133,88.32137057643399,3.043005543579545,3.13,2131.022719162736,2290.566876524898,0.9726910597320231,0.9984620165472335,47.37486273653528,27.27362092220014,3.266714697543141,0.9633366859774225,0.9373956229201109,13.454921651111107,passed,
2025/06/06 22:30:00,0.6528397579390891,0.630351971608768,70.62177163559673,88.22468254554153,3.0327753204089385,3.14,2126.114812201396,2308.0693432422304,0.9729006409068065,0.9986954862802303,47.65738753296665,26.33495208996671,3.2652755894305177,0.9523373992338765,0.9214742263467969,13.447884272777783,passed,
2025/06/06 22:45:00,0.654209081984468,0.6267206987394293,70.78353503742808,88.08820052928259,3.022628098424056,3.11,2145.6466640703015,2303.6638995895833,0.9727920698442034,0.9980400128155666,47.11600334737291,26.619182858276417,3.2667835416564732,0.9563284714372573,0.9315559461788913,13.448611128333344,passed,
2025/06/06 23:00:00,0.654334691691742,0.6269914262316222,70.62129240039873,88.07102187708522,3.032760388230505,3.07,2125.284090684616,2306.7404972659183,0.9723901373467766,0.9982372348945775,47.19823618183744,27.19533040651216,3.2795244381547555,0.9937941992090598,0.9684966130686122,13.441268610000007,passed,
2025/06/06 23:15:00,0.6527026298727565,0.627619728222791,70.55794860986842,88.0531971693877,3.030199434544621,3.08,2122.8680476249397,2310.523380955694,0.9724984552435989,0.9983651775611613,47.350597548593655,27.019253156662028,3.283504511515085,0.9935156141951049,0.9654669958395112,13.434060200000005,passed,
2025/06/06 23:30:00,0.653239887267061,0.6348303525822067,70.30312032369976,88.28201032573934,3.053220469465474,3.08,2086.4417686563606,2313.714446694688,0.9722286152387355,0.9991924032227472,47.9269445493449,26.868819755257924,3.284469253298108,1.010912883434321,0.9734407677495076,13.434647025555552,passed,
2025/06/06 23:45:00,0.6563857071392604,0.6259796616374748,70.92802543090635,88.35428981892072,3.0408309151272754,3.04,2129.0429773415335,2302.5370562115177,0.9722519673239606,0.9981718900943857,46.99908117805035,27.848133203873193,3.2851558578152296,1.0121862412783298,0.9891091780930155,13.475685568888887,passed,
2025/06/07 00:00:00,0.6478073360268546,0.6241365467033113,69.54717180158525,86.5693001429545,3.0249286318459125,3.08,2117.920489996532,2259.2936937782006,0.9721317303733902,0.997535476487972,47.001228076385715,27.887161819830517,3.2885383546150204,1.0068076006070876,0.9823144278482066,13.240760512222224,passed,
2025/06/07 00:15:00,0.6439848622996427,0.6235042071378375,69.15442144846294,86.26518429587347,3.0171565909412235,3.05,2102.99435875418,2274.7222767220032,0.9723458878308627,0.9979539874333504,47.53183263477252,27.0748563195657,3.290069480546694,0.9834984296704251,0.9573784531501974,13.208256600000004,passed,
2025/06/07 00:30:00,0.6430970975163354,0.6229852884055688,68.91279341184843,85.968662369379,3.0145885778190453,3.07,2099.124595246217,2271.804654254487,0.9723150915208185,0.9979045725880994,47.51817726251228,27.097717815826964,3.2865666199885486,0.9884772573176513,0.9630347998259939,13.176553389999995,passed,
2025/06/07 00:45:00,0.6416271069510295,0.622459965674871,68.67274843927692,85.66497987144432,3.014433139865451,3.07,2095.069425317932,2262.8522934521716,0.9723305883654346,0.9978924613271901,47.5930506960537,27.15895964660379,3.285564912365296,0.9850352856386837,0.9597172927352832,13.136663650000006,passed,
2025/06/07 01:00:00,0.6396901874251913,0.6222542507739722,68.38843914421479,85.26964425015822,3.0050214432778968,3.06,2090.5531302463523,2270.4329725625885,0.972275811220907,0.9977939564080769,47.637493543723146,26.652043602348506,3.2891069368914563,0.9840516570155792,0.9579580131930653,13.104856752777774,passed,
2025/06/07 01:15:00,0.6400774003813527,0.6125990593374264,68.45388218151255,84.81206155594941,2.989638550908763,3.05,2119.513811957316,2253.3485120493015,0.9722089724036406,0.996781293804145,46.86931434201448,27.556025773539332,3.289035073773697,0.9828510630161256,0.9716375426953604,13.073277781666668,passed,
2025/06/07 08:30:00,0.6269703707681253,0.613048381509363,66.15070067219786,81.5511637810233,2.9936454961022463,3.05,2063.503710142367,2196.953409017977,0.9722824001204854,0.9971657160044158,47.70853855260636,27.2365191416985,3.2645705991535294,0.9864256211506616,0.9685248586521124,12.75429826611111,passed,
2025/06/07 08:45:00,0.6317071729144941,0.616830538538788,66.98359803893452,82.35470249991866,2.9943546320109804,3.06,2080.6788980445917,2218.2560318354176,0.9725779024500694,0.9973278662627255,47.56984930016681,26.625973565057286,3.2641495171830317,0.9815126106607864,0.9602880519424637,12.872535720000004,passed,
2025/06/07 09:00:00,0.6369460563690355,0.6198079382976223,67.74713295137298,83.38185626960477,3.0127788956065618,3.07,2081.396975414067,2232.9973264562213,0.9727120359147199,0.9979384279457165,47.699873585103084,26.822374969391817,3.25881349275108,0.9864239359300714,0.9636839525395453,12.998316100000011,passed,
2025/06/07 09:15:00,0.6416954431405875,0.6223456866485999,68.56309296426069,84.33097366901703,3.025126336874212,3.06,2091.172732955875,2247.0531145725445,0.972799568665969,0.9982385796003207,47.66420235547762,26.87774537741564,3.257564439909775,0.9882242673951166,0.9638425491108467,13.12368126666667,passed,
2025/06/07 09:30:00,0.6443202271747667,0.6229699615646694,68.84958566830726,84.61669748844726,3.0282086640231114,3.07,2096.0909379352674,2254.1594764645165,0.9727996088470231,0.9982759164278582,47.53252257379658,26.89665441903094,3.251020628132737,0.9933246289754208,0.9699386044009894,13.173465995555558,passed,
2025/06/07 09:45:00,0.644852862179015,0.6209164080224002,69.28632061122337,84.70145435846531,3.0208361199059324,3.02,2120.8509998270524,2249.0539962734456,0.9729072870261747,0.9977732616988915,47.200505287063116,26.897839919710957,3.26157138895392,0.9804263813014737,0.9590817944754106,13.200766852777777,passed,
2025/06/07 10:00:00,0.6456789124894212,0.6233433556251333,69.19538899459485,84.9081144737314,3.0369269067982363,3.02,2092.3283901718855,2263.326117149061,0.9726103986121026,0.9984192383087964,47.51946186304769,27.28710695237814,3.2664329625395445,1.0261951314808067,1.0014799968381758,13.227804369999998,passed,
2025/06/07 10:15:00,0.6473107597083145,0.6236378001715636,69.37105413640222,85.06947015178393,3.040941140754882,3.02,2094.6075698804575,2264.168511577695,0.9725874992811312,0.9984403817706519,47.458442560006596,27.332819261416123,3.263532884885013,1.0246250140393345,1.000811537048492,13.25478150944445,passed,
2025/06/07 10:30:00,0.6492228175592545,0.6306866393533234,69.47845267823581,85.48649552770476,3.065029299386786,3.04,2075.4700143835403,2259.506615327795,0.9725145867329283,0.9991086095707441,47.81869586536018,27.408953624578725,3.259479269463171,1.0384287037603,1.005326083590648,13.286830382222226,passed,
2025/06/07 10:45:00,0.6509920469225853,0.6251243021934301,69.83033646068192,85.5393752030524,3.050117964266179,3.03,2099.3730766071003,2270.803107121888,0.9726137512690207,0.998610964805282,47.39801112187335,27.343015557931142,3.256389439138195,1.024132610070958,1.0006683425058074,13.329552885000002,passed,
2025/06/07 11:00:00,0.6521932290049346,0.6284533672863294,70.11029218232042,85.93369221595654,3.0609340077117917,3.06,2097.9911414545863,2270.642071907744,0.9727497304556268,0.9989637905583284,47.603462359258884,27.229763015271477,3.254215187158984,1.016091881462414,0.9879079697814951,13.37209797,passed,
2025/06/07 11:15:00,0.6523189140410812,0.6236469807533838,70.09755963508763,85.55243650917262,3.0458437525022832,3.05,2118.459781117405,2264.1122340280813,0.9728062457044357,0.9983129923205669,47.15297227571618,27.262060010171254,3.2484178123811054,1.0009232004646975,0.9807447657571284,13.34862959222222,passed,
2025/06/07 11:30:00,0.6582149998367747,0.6265986905973263,71.35190785395878,86.93573561432727,3.0587283649263832,3.02,2138.0834922661916,2286.4556534295343,0.9730233370662007,0.9986651910388021,47.07402556565308,27.364104879448075,3.250864733847988,1.008765567838837,0.9854328445906222,13.533463386666662,passed,
2025/06/08 06:45:00,0.5887383622471103,0.5921839253502363,61.98511214096549,75.92156155293023,2.9002956876183,2.97,2015.8822260775516,2194.67827524593,0.9720215768808528,0.995821398838912,48.599621291805136,25.96588954564546,3.2978761478015155,1.0288727038000574,1.010935306961892,12.211870464444441,passed,
2025/06/08 07:00:00,,,,,,,,,,,,,,,,12.2031129,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/08 07:15:00,0.5490164990559275,0.5681701171835298,60.37240814250892,74.57685864502055,2.790094667570072,3.01,2103.7723775396607,2264.446667934523,0.9717056659376279,0.993212289619647,48.52671037036635,26.47597060216402,3.290853717790798,1.086188485601345,1.0537010789959358,12.18774466555555,passed,
2025/06/08 07:30:00,0.5813026502171226,0.591194767184863,61.3870230114685,75.93777246274122,2.882427331322184,3.01,2023.781562641363,2201.4742744520577,0.9719059179293766,0.9955346655224538,48.65324588719444,26.01711798745919,3.277893975681399,1.0291464726398443,1.0046870529930452,12.178992906666668,passed,
2025/06/08 07:45:00,0.5894994929739507,0.6080365900015232,61.61960543799987,76.60216940064733,2.9285276224890495,3.06,1974.7549413745546,2181.000113329736,0.972109325435486,0.9971499812795029,49.347416583377196,25.63087549767305,3.2855935073722105,1.0398110554808118,0.9988449734069316,12.170243470000006,passed,
2025/06/08 08:00:00,0.5875462824057389,0.5955629937894055,61.68213921241708,76.33796979179117,2.9028185438437193,3.0,2008.9367204708726,2187.441626379743,0.971972164934345,0.9960214789828973,48.65564022114754,26.369358260506583,3.2845824903949916,1.0360272287250738,1.0120518447074172,12.181324882222217,passed,
2025/06/08 08:15:00,0.5679404534213859,0.5840402702436058,60.9618225443043,75.6141004845669,2.8475812085989975,2.98,2051.7956657553477,2234.5152245882095,0.9716247328063587,0.9947191022609285,48.57400987782029,26.382304980829385,3.2785265319342285,1.0801099037328554,1.047557087520262,12.205618345555555,passed,
2025/06/08 08:30:00,0.5695648769338304,0.5815000495268441,61.245386366842425,75.79838239389258,2.8451205438185894,3.01,2065.3878495382364,2230.8432398228456,0.9717962108175322,0.9945203864014277,48.39704616856592,26.556204154642817,3.281695183268337,1.061400621811182,1.0348185164223054,12.223295333333333,passed,
2025/06/08 08:45:00,0.5834986184828654,0.5929576755226523,61.882257428442614,76.65092585395873,2.890090264478477,2.99,2032.3010689863038,2205.4805430735205,0.9718901604663811,0.9956374695399287,48.5513435028391,26.463123934395412,3.284398055240255,1.043350905231326,1.0161021174103755,12.247571380000004,passed,
2025/06/08 09:00:00,0.5933363389487304,0.6011470246680735,62.1609406659728,77.10631497126255,2.919987180134084,3.02,2005.4713421662693,2186.7401613460706,0.9720460351124938,0.9964720803614915,48.62694804425482,26.515667474810016,3.279807238249994,1.0430693484107,1.0158049793965613,12.241203846666666,passed,
2025/06/08 09:15:00,0.5941392049081131,0.6025107628016728,62.09203623356762,77.12079270820679,2.920843518626447,3.0,2001.4752449673022,2189.203309113355,0.9720233311921666,0.9965586464236801,48.641291104731586,26.23473209941571,3.2725063538060795,1.0354713127198254,1.0077730882572866,12.240316293333336,passed,
2025/06/08 09:30:00,0.5928852487867106,0.608983941546725,62.09155772972651,77.44597340920825,2.9346647582185574,2.99,1989.4977738656655,2189.1973088014774,0.9719172210251152,0.997047889520215,48.98221185912989,26.17063204534184,3.271687100753246,1.0515869701266092,1.0109246095636029,12.263069194444446,passed,
2025/06/08 09:45:00,0.5979074464231101,0.612490167460656,62.445181067678355,77.84255821685981,2.9449998673101874,3.0,1985.5660774372493,2188.500616005692,0.9720224716838592,0.997322219145554,48.9267012093759,26.062987670946605,3.2747521051762405,1.050531208366891,1.009912097735456,12.292625858333333,passed,
2025/06/08 10:00:00,0.5997059184170641,0.6067969513981856,62.657254125951034,77.93436959023164,2.9323791671132944,2.98,2007.4138861498334,2194.7017862534112,0.9721508198294243,0.9968538692369756,48.46946784675689,26.357799324909244,3.262108476109924,1.0426288495355966,1.0129559157623946,12.322196455555547,passed,
2025/06/08 10:15:00,0.6009794861523432,0.618133117079395,62.65336632864749,78.53583187600937,2.9634557704729554,3.0,1963.004175523166,2206.72015173305,0.9719790124216063,0.9982438888194886,49.339193091568816,25.890283064556918,3.270985710532992,1.0663469493528364,1.0192835484649505,12.356793618888894,passed,
2025/06/08 10:30:00,0.6053350198355046,0.6169503701301067,63.29162734153204,78.86673181308994,2.9585499591785007,2.97,2003.601038571192,2187.6814455229264,0.9721861206656343,0.9974077616813676,48.56835371933201,26.286224193226577,3.2631150227516224,1.046377263111305,1.0052149191813706,12.40011862222222,passed,
2025/06/08 10:45:00,0.6076418122008845,0.6195741244835679,63.30949537588717,79.32933392259767,2.971086382543691,2.97,1971.1706191791127,2219.258607814337,0.972030761747987,0.9983761470534535,49.083643119572415,25.997891322396388,3.2665569372756833,1.071037570395605,1.0277632730775912,12.450127213333326,passed,
2025/06/08 11:00:00,0.6104217683082962,0.6169367467828334,63.8388516908404,79.7733108521473,2.977661835549316,3.0,1991.9805083261226,2204.5510184258646,0.9720589631623919,0.9980395261102912,48.683992812077804,26.944019567198527,3.2691148671890202,1.0703604133867162,1.0325075125606205,12.495851768888896,passed,
2025/06/08 11:15:00,0.6147170262283029,0.6183037113868044,64.56798809179536,80.3953453080237,2.980148796855567,3.03,2024.9866560077623,2190.1950974555107,0.9724182409430878,0.9976917103833389,48.216241449252294,27.201060500688047,3.259116558593974,1.0478871609862723,1.0110944300630411,12.561868831111113,passed,
2025/06/08 11:30:00,0.6159284046390413,0.6169459744505799,64.45823847193853,80.39858102467782,2.974809643161343,3.01,2018.3042062811137,2208.1800107709023,0.9724060799730284,0.9978423707959867,48.315904888222235,26.668977893444463,3.2489951127941,1.0328783289608694,1.0010054814836824,12.572986005555556,passed,
2025/06/08 11:45:00,0.6127263469306499,0.6184946850335773,64.33091828804505,80.20360913602025,2.9676264916677337,3.01,2021.6785103058996,2205.1809311431216,0.9725110751123315,0.9977264741288094,48.40751783763204,26.334042770252974,3.258613276706115,1.03002976635621,0.9920413230516962,12.543740054999997,passed,
2025/06/08 12:00:00,0.6180862786476823,0.6187129197765651,64.65476200400903,80.79210149927887,2.9812802474227813,3.03,2014.1048856307077,2215.8219802634926,0.9723936466406526,0.9981074678808445,48.34253187984095,26.77014319801906,3.2476141958712224,1.0454059098238804,1.0123431340796711,12.610597413333332,passed,
2025/06/08 12:15:00,0.6212554696363147,0.6200622937398633,65.35231055768158,81.32925823858346,2.9769623873250537,3.02,2047.8205411095678,2211.1287596137918,0.9727088560439411,0.9976797377461156,47.88883837091731,26.61970644574326,3.243765019608874,1.0211939005492676,0.9878475240249337,12.678731877777782,passed,
2025/06/08 12:30:00,0.6239527784029807,0.6215925580004874,65.46066694505494,81.79529473421078,2.988639041109378,3.03,2024.9126542799556,2234.533586190902,0.9725860303484504,0.9983971647440647,48.242056226474375,26.49376575959186,3.245093490926976,1.0353165821163768,1.0021719101163797,12.729947327777772,passed,
2025/06/08 12:45:00,0.6248522404613851,0.6217988219806667,65.63547726987667,82.01948219657405,2.9902603050361227,3.01,2028.2945922692238,2236.048360925936,0.9726327655328958,0.9984302807913403,48.22574645656385,26.60625674613233,3.246455636520932,1.0377722352491523,1.0045772223022926,12.751495459999997,passed,
2025/06/08 13:00:00,0.6252237774519215,0.6215598222392517,65.7769259993428,82.15046000452068,2.9869231691569573,2.99,2033.5336336489509,2242.780655139032,0.9726340913385809,0.9983469514803147,48.13512763708254,26.519421753490366,3.2496365993148086,1.0400597293269163,1.0069633024849396,12.773022227777783,passed,
2025/06/08 13:15:00,0.6257082693172714,0.6283993134143556,65.61702556188311,82.60138761692374,3.0088009823572004,3.0,1990.190618989586,2264.315181403348,0.9724868029267729,0.9995991465194634,48.94525354576943,26.19989505720456,3.2536263945336876,1.0652832073140694,1.0218198405342716,12.800961231666667,passed,
2025/06/08 13:30:00,0.6279188854027647,0.6262812433690345,65.91260851301632,82.66206399275748,3.005042711488056,3.0,2012.0322537927852,2252.728440291925,0.9723910005808403,0.9989517367815155,48.39922287041956,26.61214595187074,3.2543199325150063,1.0644014285940955,1.0260309994649797,12.815788040000003,passed,
2025/06/08 13:45:00,0.6294830040458382,0.6292117257865484,66.08380717395198,83.0012998607833,3.019389907059314,2.99,2006.8140335054104,2244.789980930283,0.9722646339687563,0.9991499474381247,48.516709493847095,26.856648438897537,3.256977493725674,1.065801032325248,1.0240345300009412,12.837250249999997,passed,
2025/06/08 14:00:00,0.6308169426060518,0.6254153862188667,66.1375818595197,82.9867286528877,3.0084859301629545,3.03,2018.898108151531,2252.405848746732,0.9723551033689295,0.9988745953184107,48.238685227065034,26.850948464084826,3.2446414751952326,1.057702977367114,1.023866047844594,12.850157857777779,passed,
2025/06/08 14:15:00,0.6230787940695448,0.6276542801125522,65.48351029077884,82.58881681097452,3.0067956560719655,3.07,1987.8742035085281,2259.346317628102,0.972613466405479,0.9996917654088158,49.12178503253859,26.39831462424756,3.261864937587748,1.0639411217682557,1.0185706384035729,12.77052421333333,passed,
2025/06/08 14:30:00,0.632179796623004,0.6297918639568462,66.50807830377306,83.68243994069257,3.0194323058031993,3.02,2013.8191337113028,2264.0467110838777,0.9724707476429199,0.9994112315503632,48.52834994577556,26.624112694164765,3.2481192173301334,1.0555209630104887,1.0147857550597967,12.916726331666663,passed,
2025/06/08 15:15:00,0.5725006674150558,0.5788519385103545,56.08423640720454,70.38190107331596,2.8499717639419977,2.99,1849.8088304173743,2090.0045028450113,0.9713725394451468,0.9956076274584656,49.63995039525113,24.901842798070895,3.315833734865445,0.9557301944342006,0.9683894365418719,11.228356755000002,passed,
2025/06/08 15:30:00,0.5728678560312815,0.5872275510254589,58.44964011718454,73.34580994659903,2.8622622833451614,2.98,1930.345707291461,2147.265311416345,0.971607368548426,0.9957086583465047,49.404391858860286,25.509212678141193,3.3049476102441155,0.9980232592142875,0.9841935989268712,11.671192224999995,passed,
2025/06/08 15:45:00,0.5639922047334792,0.5817322193414525,58.16028893094649,72.97788916385522,2.8381556266640904,3.0,1949.687364952011,2164.957668861913,0.9714902189289691,0.9951096626139014,49.384391103625426,25.562790839844865,3.3048494913421456,1.0148729821146274,0.9977428586640992,11.678002954444446,passed,
2025/06/08 16:00:00,0.5701915497498743,0.5856127875150553,58.33921269595426,73.19870333712417,2.8580495974537454,3.03,1934.0483567155673,2152.406488949751,0.9714179971480569,0.9955119400084741,49.41153891186297,25.650259822713927,3.3029325343848774,1.0100913891656231,0.995211034958571,11.679290626666669,passed,
2025/06/08 16:15:00,0.5747824842641823,0.5790407814254978,58.63100080908136,73.13033351496043,2.8492849861673486,2.97,1949.5594839871083,2149.4634798754896,0.971609947342179,0.9950259062768788,48.92738432866896,25.80387227678274,3.3069865861698555,0.9864365878207855,0.9880935926671347,11.679284588888887,passed,
2025/06/08 16:30:00,0.6173848839878473,0.6164036935211442,64.7604590642404,80.9669727150744,2.9930860201905536,3.1,2015.7296161545357,2193.4279155751856,0.9719882828912484,0.9978093217550371,48.36962431756073,27.68536643811352,3.269293807130892,1.0411380512198751,1.010169195461192,12.598370565000005,passed,
