datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/08 16:45:00,0.682371408376779,0.6404149632451256,76.16327983803403,94.07835571499457,3.0850759315287735,3.05,2244.8892604445523,2395.400493430659,0.974096180705629,0.9997732512799556,46.15135236238484,27.61048166287623,3.1925544410591695,1.0012006639353375,0.9785960764431714,14.31564623499999,passed,
2025/06/08 17:00:00,0.6880157987432529,0.6451200859862538,77.58505091054188,96.05108826560229,3.106990750145009,3.12,2266.456035387802,2424.5215606413353,0.9741834363071176,1.0003193616904686,46.17565463808567,27.847770443646635,3.176355973753653,1.0073432031309997,0.985667746535031,14.574824,passed,
2025/06/08 17:15:00,0.6851872576710945,0.6547849117495651,79.3210607020554,98.00245003772383,3.1043669405519845,3.06,2321.490940160628,2454.9266990173073,0.9750691741188282,1.0006961141878181,46.47085565613154,26.937074070867833,3.183040147960687,0.9898840543300144,0.9515238232649896,14.82775301333334,passed,
2025/06/08 17:30:00,0.7019685248749217,0.6559043460101409,80.53331251817168,99.55404207149104,3.1315000560816237,3.11,2323.090023621793,2490.075440235739,0.9741531998909565,1.0006223729852757,45.58891066548917,27.45880512152505,3.1579566896775666,1.025326749510379,1.0043733160990436,15.072427919999994,passed,
2025/06/08 17:45:00,0.696887878759307,0.6603437451012548,81.27263109475818,100.36929812012966,3.1332959133366605,3.13,2350.129681113855,2489.2905039849034,0.9746619186893387,1.000844057512378,45.88117921892388,27.52734589185864,3.169962945451013,1.028591112083125,0.995025485689743,15.163335488888883,passed,
2025/06/08 18:00:00,0.6946217923493776,0.6610742189246355,81.51023952126523,100.5581029130994,3.1226316637037943,3.07,2366.3564973132793,2503.875677217172,0.9749292947117266,1.0008278581743426,45.97250765772096,26.951145066148754,3.1682361707879747,1.0133765443565337,0.9766155768098344,15.207941197777771,passed,
2025/06/08 18:15:00,0.6993502891326645,0.6627039088949767,81.24355839510966,100.55137090036945,3.1429697561767074,3.14,2344.3385169246267,2496.0064212035923,0.9743554905062357,1.0009379047989293,45.96466367672886,27.1829869243727,3.1485544619648875,1.0124739433437848,0.9793197991737422,15.213057750000008,passed,
2025/06/08 18:30:00,0.6964695373232692,0.6550801572421997,81.63546202291643,100.43406816640353,3.122707684538178,3.13,2374.922003677705,2494.9527448609233,0.9748502493589025,1.000538458014752,45.80522154750123,27.387372545490443,3.1667575087509943,0.9952959370273311,0.9694357096254745,15.2071953,passed,
2025/06/08 18:45:00,0.6991807121997267,0.6629127186936213,81.141807577979,100.26994259635647,3.13992004270843,3.1,2341.0302556785573,2497.7620065476917,0.9743391675299246,1.000894620228909,45.96899654005963,26.923376874736093,3.152760545655095,1.013114522116512,0.9787684167855699,15.193420806666666,passed,
2025/06/08 19:00:00,0.6967652180943505,0.658583221472902,81.39854821030211,100.22891653451259,3.129253936453023,3.11,2358.7096140645485,2494.703308020518,0.9746922845377358,1.000723856900089,45.90205915096925,27.22623778309343,3.166999639310688,1.0115777714843996,0.980172956819942,15.187561491666663,passed,
2025/06/08 19:15:00,0.7011507747435627,0.6500639416402058,81.43623817787525,99.95711204016958,3.1257302989015328,3.1,2359.9475864326596,2494.532717400208,0.9744517410272251,1.0003338690823378,45.49270963864737,27.713070324572776,3.1681303970130896,1.0039982104163492,0.9898152194623746,15.173796171111114,passed,
2025/06/08 19:30:00,0.699101487265493,0.6590676324748656,81.08508437897918,99.92410295124527,3.138701900489776,3.12,2343.3121583030006,2486.6527729073473,0.9743810255487335,1.0007429028799837,45.89834845431843,27.241379288419253,3.156541980263793,1.0069518598604525,0.9774748519553377,15.159820108888889,passed,
2025/06/08 19:45:00,0.6965608732118875,0.6517043012499909,81.4332602546485,99.8500956858868,3.122135728463794,3.13,2370.63008970738,2483.1575612189145,0.9748671063168267,1.000435212281566,45.72083428638526,27.646708361861062,3.1699786412086364,0.9960275948920018,0.9739113095806963,15.154183843333334,passed,
2025/06/08 20:00:00,0.6968632200809859,0.6590728453004676,81.2456070247114,99.9255836864812,3.1367561674075866,3.14,2350.073418368688,2484.374193753556,0.9745697436094919,1.0007697832240887,46.00360894711354,27.251834180792468,3.167171276371722,1.0073221960062033,0.9747080930506083,15.16448336333333,passed,
2025/06/08 20:15:00,0.6963156041589915,0.6584765661048687,81.43636079837123,100.06421756625171,3.1343828980950112,3.11,2361.4000837945673,2484.1043851172008,0.9747484463633413,1.00074429970584,45.92947004633021,27.43414375579913,3.1634977725226054,1.011630350700283,0.9790777436607069,15.187666339999996,passed,
2025/06/08 20:30:00,0.6975770309084711,0.6577942617383108,81.41416719470496,99.9980065698717,3.134691286113372,3.12,2359.656259302392,2485.509749213245,0.9746805308921374,1.000705589071096,45.82297992194577,27.425931798224138,3.160263871875721,1.0109142005254381,0.9806747248793584,15.188099666666675,passed,
2025/06/08 20:45:00,0.6973016997332803,0.6574942504407485,81.378876590641,99.90328958588834,3.1341290427174573,3.1,2360.4274062749587,2483.2180571173353,0.9747207938780004,1.0006967558368711,45.81862257532235,27.429001908233424,3.158822521071172,1.0087968897600241,0.9785363957449,15.180609919444446,passed,
2025/06/08 21:00:00,0.6982806723118503,0.6563554551462373,81.29746377591285,99.75161835332551,3.1325683793621977,3.12,2359.1395887812064,2484.458764699492,0.9746812257086606,1.000638820393786,45.71983912715437,27.42872979383152,3.1538293020850783,1.0093367775504,0.9816257116840529,15.172903044444443,passed,
2025/06/08 21:15:00,0.6987488884799024,0.6557937676966361,81.26091201557115,99.6537327605119,3.1303996844236037,3.11,2358.9285749780533,2488.1636293071997,0.9746569703680545,1.0005995231711313,45.68107553557451,27.29943571894822,3.151081114694938,1.0072254052025804,0.9807258489750085,15.173335906666667,passed,
2025/06/08 21:30:00,0.6956854118207075,0.6564807770723213,81.35991581044166,99.68025230026043,3.130354282353824,3.13,2366.7722106533615,2477.928090680083,0.9749216495815408,1.000668392544575,45.83506562146484,27.443781148537553,3.1580444035851127,1.004571798426451,0.9734279990643241,15.165628335000008,passed,
2025/06/08 21:45:00,0.6941790340678776,0.6603295619272963,81.04979251189702,99.60642417188721,3.1339901690320846,3.12,2351.4723516671197,2487.814455886593,0.9748317035568274,1.0009929927165848,46.15866278845272,26.952630714435788,3.1497973903529277,1.0067513740090033,0.9687385630180864,15.166277279999996,passed,
2025/06/08 22:00:00,0.695012652136063,0.6612643095859236,81.04601145401561,99.51649781763496,3.1355888875722733,3.15,2350.67369383658,2483.6873908182565,0.974765702360159,1.000920804965258,46.10212953294898,26.911973752735168,3.150706465562541,1.0086596293664423,0.969782204424073,15.158568895555547,passed,
2025/06/08 22:15:00,0.6932395522844725,0.6609047924605228,81.12971789720477,99.47835799746508,3.132435505302413,3.14,2360.1327377739995,2476.634059505667,0.9750030305299953,1.000890210605912,46.102806663630766,27.000523164386912,3.152985747272509,1.0043742106539657,0.9637960893089615,15.150860046666667,passed,
2025/06/08 22:30:00,0.6926249677549358,0.6611423026143602,81.18554870520653,99.49494817479469,3.132183947868671,3.16,2362.64642367259,2477.2461060833703,0.9750358250796914,1.0008965209981466,46.16380867955502,26.910409741347586,3.154141521128961,1.0004644921300851,0.9588533719367198,15.159433691111113,passed,
2025/06/08 22:45:00,0.6926203760098582,0.661276984213775,81.09080443481145,99.3721512539858,3.131297112207097,3.13,2361.3546652603454,2477.515591249967,0.9750432949550374,1.0009025207843318,46.16028531197099,26.791209136039008,3.1494222709087,0.9972629157573715,0.9554798266915158,15.151940460555554,passed,
2025/06/08 23:00:00,0.6955228438341338,0.6592828922463438,81.00963334068074,99.38033434468481,3.1336804362979183,3.11,2358.9957003887807,2473.7340161606908,0.9748881941457939,1.000786703840592,45.925031806673815,27.141514802097138,3.1388607740859436,0.9991273128846299,0.9638198226599753,15.14423056666666,passed,
2025/06/08 23:15:00,0.6924196794734881,0.6605660862340335,81.06417612336053,99.46488990431494,3.1237152159412513,3.12,2363.612076320246,2484.673203564507,0.9751096587525178,1.0008460629568472,46.10055867183725,26.649221699801,3.1516847655013103,0.9946701393818012,0.9543395094547,15.144662499999994,passed,
2025/06/08 23:30:00,0.6977428339165721,0.6619753870850195,80.66498747072889,99.30024104718244,3.1307170045209096,3.12,2337.24730840661,2495.5257176504037,0.9745498661119216,1.0008821888902573,45.91752090404764,26.464198000762746,3.138611563738598,1.00993185040321,0.9736822194973813,15.130044691666669,passed,
2025/06/08 23:45:00,0.6975140017612569,0.6536078684666483,80.63229098049025,98.97762869281098,3.1207213851775206,3.12,2346.6266703986507,2481.182203609379,0.9747256022384568,1.0005295529501599,45.67818411285263,27.194898421379452,3.1510706990797455,1.0025894190260722,0.9780624860554622,15.066246396666665,passed,
2025/06/09 00:00:00,0.7020821953123735,0.662569123249852,84.11938003036937,103.06520929043829,3.149526729273038,3.15,2423.4299434522122,2560.5148617199125,0.9748698901843007,1.0011635295850643,45.46271858572195,27.672122011499578,3.1399944052084536,1.065177164188615,1.0332667019842299,15.69706738111111,passed,
2025/06/09 00:15:00,0.7049766299230898,0.6654657776291338,85.40101329584996,104.6292039763719,3.160206056677339,3.2,2464.096954749312,2570.0906042642728,0.9749770607718856,1.0011319955385276,45.16749047279245,28.023958623081246,3.1227849113424475,1.0614655402007538,1.0297787185192535,15.909070014444438,passed,
2025/06/09 00:30:00,0.7003327652282149,0.6631816467039552,84.93809011503998,104.1360054703336,3.144135181975634,3.13,2455.604187207048,2588.948764669257,0.9751765993712314,1.0012831434518126,45.52312273871187,27.432435382866778,3.1284465998612765,1.0534515944605574,1.0200374354550998,15.860756413333329,passed,
2025/06/09 00:45:00,0.6982677778447004,0.6660462008109169,85.17954005012369,104.08967750380108,3.1434978702738228,3.11,2479.704251202031,2555.3528327148997,0.9755389128302571,1.0010104081785718,45.38222385255599,27.673682600918408,3.133607147246097,1.0419357421631266,1.001157403696614,15.827691219999995,passed,
2025/06/09 01:00:00,0.7010465081290138,0.6656502124809589,84.87815576207815,103.66068778509731,3.1424367320342306,3.13,2473.9532100554743,2547.1667252189063,0.9754062496479551,1.000815969635699,45.124374001495575,27.621023301345033,3.1227462188390454,1.0390672393333436,1.001696250221093,15.778551720555553,passed,
2025/06/09 01:15:00,0.7007834971020088,0.6653660518274936,84.3299657292099,103.25478100892725,3.1413242454085726,3.11,2449.236550776585,2560.6294750995307,0.9752329764904625,1.0010538191030132,45.323101397713415,27.26237204392762,3.118632570896918,1.0441192830403794,1.007037097890057,15.737613613333336,passed,
2025/06/09 01:30:00,0.6987234911785684,0.6641136615781513,84.05280994971027,102.91495893721842,3.137010620739649,3.12,2443.3956139795305,2557.7209382815904,0.9753231833469496,1.0010930866525662,45.461547619851906,27.226013278838266,3.1236369054376705,1.0418551397904958,1.0041404286285989,15.688555739999995,passed,
2025/06/09 01:45:00,0.6981287231888856,0.663339233252432,83.66498428111782,102.47246527776589,3.1349482478395436,3.12,2431.510904350512,2554.661036338234,0.9752769050103898,1.0011133461485844,45.548945052764,27.086923536198487,3.1243752497991903,1.0376407788912085,1.0002380686283885,15.631390988888882,passed,
2025/06/09 02:00:00,0.6977622170638956,0.6577822204903789,82.93532748802637,101.93940019388214,3.134005578996914,3.14,2396.62535243453,2572.8226585980146,0.9750340824122404,1.0014643447855633,45.808503899199884,27.208896448094762,3.121382029617594,1.0511015314270076,1.0219907950733063,15.574277791111113,passed,
2025/06/09 02:15:00,0.6959547840469346,0.6601838573738009,82.77497940172995,101.54023519250484,3.1274955122583092,3.11,2406.093279146491,2554.2508216328742,0.9752754307115339,1.0012549158166348,45.75944827323404,26.948699482707973,3.121296925509056,1.0387331800266362,1.0032102782653636,15.513453914444444,passed,
2025/06/09 02:30:00,0.6957084301348876,0.6604886379182784,82.46433177871215,101.05464403940837,3.128653217506537,3.11,2398.7552008296107,2535.2595987014674,0.9752654150326622,1.0011571492787974,45.740912141067845,27.009314922819215,3.1261405644856692,1.0339971645344421,0.9970995691108809,15.436821277777778,passed,
2025/06/09 02:45:00,0.6984802457819701,0.655333338916155,82.50792682224845,100.55243999648218,3.123381838790352,3.11,2414.312628874066,2503.4800328824176,0.9753584817288499,1.0005505561552825,45.18813091251397,27.678411767383544,3.1309781632823435,1.0256890988412786,0.9983548122472021,15.360144286666666,passed,
2025/06/09 03:00:00,0.7002775990380625,0.6505316445737301,82.00808833673659,99.84133965518295,3.1184199810467383,3.1,2399.8761204402754,2498.684141757788,0.9751737535113325,1.000352198612414,45.048049125596336,27.708874548396413,3.13073853494007,1.0173179820610652,0.9988035031851251,15.27576819999999,passed,
2025/06/09 03:15:00,0.6990026698515243,0.6561898969695884,81.43811524137637,99.44744802986386,3.1293584648854793,3.09,2374.3303198202348,2485.304604142393,0.9750041617161467,1.0006421149156262,45.363486684594804,27.4716199641582,3.1285124423246455,1.0230035119093046,0.9943487665816724,15.20753968555555,passed,
2025/06/09 03:30:00,0.6991634625062193,0.6606368072161115,80.88175905200293,99.01750539273368,3.1332234720730034,3.1,2347.7042202432986,2488.863211052552,0.9747788147001701,1.0008794696711116,45.52152659963267,27.052597960893937,3.125506822061962,1.0435907025031959,1.0079024904753064,15.154046599999992,passed,
2025/06/09 03:45:00,0.6961323040519621,0.6592271450169473,80.66771159603604,98.74499162916342,3.129922437707766,3.09,2345.972483466726,2480.557706831672,0.9749888427678356,1.0009586544350464,45.69002097262627,27.181443779191895,3.1305166785136356,1.0389293513514302,1.0018801594494415,15.10666513888889,passed,
2025/06/09 04:00:00,0.699444343400224,0.6463594207129456,80.76391255758554,98.23324989907479,3.1136569289971727,3.06,2366.045228542521,2470.4093402818385,0.9749721116846846,1.0001592675743107,44.946974448760024,28.04493946978294,3.1357871942594215,1.0314543158456808,1.0166471022291244,15.059060279999999,passed,
2025/06/09 04:15:00,0.6967846979279236,0.6586763087453841,80.8291796243314,99.02238449750776,3.143252548361644,3.11,2355.680210757115,2454.904445535121,0.9750649835042904,1.000971202583995,45.59404668806594,28.06292490563199,3.115258195465552,1.0330138399153586,0.9981662468768145,15.120882479999995,passed,
2025/06/09 04:30:00,0.6883625268330443,0.6557929454826684,80.39278082947372,98.45722392705099,3.1083362348844323,3.12,2354.9853428778647,2495.9856713111426,0.9756304447877255,1.0011873805578495,46.11722609366685,26.703442370486318,3.130078410388462,1.019385932857775,0.979478563437296,15.078448977777773,passed,
2025/06/09 04:45:00,0.6890475748632707,0.659005138235613,81.07857567420257,99.20450943676028,3.1187844986331,3.11,2388.0042020681694,2472.266363089915,0.9758529755819458,1.0010199883314328,45.912611377883366,27.190101896421716,3.1153324764017203,1.0021140418234056,0.9590555615567485,15.158136497777768,passed,
2025/06/09 05:00:00,0.6906788991102208,0.6620870262147064,81.68729628514194,99.8888708632629,3.1186836394758912,3.14,2411.7617231147856,2482.111613424811,0.9759403300814794,1.0009181263774065,45.686942196697835,26.990695984578124,3.1036609824245693,0.9999467106720883,0.9547428630936066,15.262442708333332,passed,
2025/06/09 05:15:00,0.6901936004556188,0.6628478182333546,82.22509033676235,100.48483193298495,3.1097596651107238,3.14,2439.6352987266782,2500.53796740245,0.9762012145426383,1.0008370810746843,45.563571579986636,26.653106183607722,3.091925691858375,0.9922454766021237,0.9462527957424444,15.36275156166667,passed,
2025/06/09 05:30:00,0.6907888795991245,0.6636225930244535,82.72712453847261,101.22075599265638,3.109999218979074,3.15,2449.3092007634496,2527.91347682982,0.9762143067822471,1.0010229861178752,45.53060275273704,26.60979450730771,3.08693707781653,1.0077953646084046,0.9616092906384105,15.479158640000005,passed,
2025/06/09 05:45:00,0.6880474414466301,0.6660509022313965,83.4434117429481,101.89494161622228,3.0966874018477784,3.17,2494.1722179150875,2536.8605422435357,0.9767932466080391,1.0008639045485457,45.363104747140916,26.286818903581675,3.076859606450254,0.9979255596604693,0.9459357123336193,15.579535766666663,passed,
2025/06/09 06:00:00,0.6973202996843302,0.662572464413546,83.92674132084332,102.47842508706377,3.1073947135959963,3.1,2497.1945110115776,2551.149418828662,0.9762271659488156,1.0006159949180888,44.76840344594942,26.699226801227162,3.056947826615817,0.9993340659466748,0.9630789773578331,15.687197239999998,passed,
2025/06/09 06:15:00,0.6923958442834713,0.6670632272633265,84.59877032411427,103.33579126971884,3.109325362408626,3.21,2528.6912972176633,2547.156255054637,0.976731064830656,1.0008082137288874,44.950981098797676,26.963966791528,3.056658182565749,1.0060937584649658,0.9583288529696791,15.782461530000006,passed,
2025/06/09 06:30:00,0.6956086844685362,0.66848246779315,84.7858076135275,103.8240891174521,3.1115816497413133,3.13,2513.657173097514,2591.659938856578,0.97633315536526,1.0010735455987543,44.994317514096345,26.33454884256212,3.0536627162585166,1.0216986805280202,0.9756662966740426,15.885611041666667,passed,
2025/06/09 06:45:00,0.6955047912686645,0.6659054344303029,84.80110480658374,103.93413461342342,3.1080615602698787,3.14,2504.3855734113786,2616.3161672210367,0.9762601865522923,1.0012592483918736,45.0841610665335,26.302522317103115,3.060150103116507,1.0390722164831998,0.9964046055789143,15.915456241666668,passed,
2025/06/09 07:00:00,0.692590985730754,0.663145915234997,84.83576846123263,104.05945741303856,3.102446752751334,3.13,2506.8647472226053,2630.170440060417,0.9764547809468863,1.0014467452555955,45.26500495707792,26.41860790178914,3.0629479796881185,1.044748522350354,1.0031050411062417,15.937378135555555,passed,
2025/06/09 07:15:00,0.6927117964700936,0.6624303736220479,84.90551059057348,104.24149824889781,3.1033187247341925,3.13,2506.449144834303,2638.7532389033317,0.9764190968144141,1.0015305635308969,45.307160541844404,26.424153122465956,3.059903257900295,1.0440255532504272,1.0040591658216673,15.967202900000004,passed,
2025/06/09 07:30:00,0.6948981724555088,0.6632344532781872,85.04112062349355,104.40939775811046,3.109080135491842,3.13,2506.0986808656844,2636.6146442565278,0.9762739974684467,1.0014929571320093,45.19118822874123,26.554842318532927,3.0572356954230604,1.0483760985110604,1.0096431024775985,15.989107841666668,passed,
2025/06/09 07:45:00,0.6903734411011063,0.6626508960639822,85.3397839630584,104.68096809585174,3.100529148223537,3.13,2528.2183911779516,2638.2907447653965,0.9767241757780393,1.0015240720390166,45.30107174002817,26.652254765081157,3.0622738790974746,1.0462184693020333,1.003285918393127,16.018912170555552,passed,
2025/06/09 08:00:00,0.693364489411881,0.6653110320117489,85.5831412571503,104.87129964888325,3.1077633268270186,3.14,2535.1637181471583,2626.361942938954,0.9766034073542514,1.0013574001585834,45.05261530507759,26.784227220618824,3.0570875741101387,1.0485332674686887,1.00469801902818,16.040800160000003,passed,
2025/06/09 08:15:00,0.6958852673866789,0.6671145331215702,85.8682819364518,105.12544341074917,3.1146511084972532,3.13,2539.719737495462,2619.9541693155707,0.9764672421712205,1.0012484432861757,44.880750909237236,26.88863654736259,3.058033911217899,1.049498873011281,1.0056732553710575,16.070584053333334,passed,
2025/06/09 08:30:00,0.6930023567634014,0.6676679499001819,86.05905012005891,105.31157357538987,3.1086450847268052,3.14,2558.108297075506,2618.5698543223384,0.9767851817748163,1.0012261566504952,44.921912699303455,26.858049372156604,3.05547184816218,1.042100869441966,0.9945386680829543,16.092455090555553,passed,
2025/06/09 08:45:00,0.6940603349466686,0.6658567865299914,85.96332034165623,105.37020120039747,3.1064216870733956,3.17,2547.1452573082283,2642.819329734782,0.9766489013775917,1.0013956413881824,44.94539413567335,26.708961066496993,3.0501900949557084,1.0547266343725408,1.0111299928956472,16.12221854833333,passed,
2025/06/09 09:00:00,0.6940536895607367,0.6674146293979801,86.27447941938713,105.60822661169694,3.1094578200029366,3.13,2559.1650057838256,2632.7602647503413,0.976706507639371,1.0012869985037813,44.888222058302716,26.814130827239808,3.055022610424245,1.0493206757394584,1.003353007451155,16.144072633333327,passed,
2025/06/09 09:15:00,0.6947978669429409,0.6678030550576357,86.42815519654356,105.79539407412402,3.110460537733594,3.13,2561.453671702583,2638.3601370076994,0.9766557397253818,1.0012858914559264,44.83878186102958,26.79016520747453,3.0549685986813433,1.0529814204411305,1.007262394110956,16.173815655555554,passed,
2025/06/09 09:30:00,0.6937612763144815,0.6652470070202303,86.27191379840524,105.82849993669127,3.105957460390319,3.12,2548.5197944499255,2668.4798790196423,0.976525876554793,1.0015176781526762,45.06518220333589,26.49614839404008,3.055532718024819,1.0592021598397678,1.0165966663431154,16.20377905666666,passed,
2025/06/09 09:45:00,0.6993441227800128,0.6706107115204242,87.39002206694894,106.4324908331061,3.122850777121364,3.11,2594.4954334620043,2603.7997809394983,0.9766587956355611,1.0008093997455925,44.25369457985366,27.576935317172694,3.0620619931277147,1.0587000158185031,1.0127586483757312,16.23350025,passed,
2025/06/09 10:00:00,0.7019529127592062,0.6731949795043498,87.45634628418378,106.65873693993107,3.1353797270219506,3.12,2582.617551970458,2604.455200636278,0.9763030345868151,1.0008908495928426,44.272532176465994,27.564619206464513,3.0617197875837565,1.0636384445974956,1.0169431309786274,16.263442751111107,passed,
2025/06/09 10:15:00,0.6947711339275542,0.6706635083887338,87.41048376775484,106.77862317509566,3.117908213741988,3.12,2592.8630025984003,2635.4064660643353,0.9767070186858212,1.0011486532657765,44.698657724053156,27.155367648325235,3.0633107133339323,1.0611553736301562,1.0108356979719764,16.30126432,passed,
2025/06/09 10:30:00,0.701110264131915,0.6717585679339274,87.2877742452093,106.81973275369913,3.1266449278317974,3.11,2571.994481352505,2651.160536690846,0.9761456168620744,1.0011539220488632,44.4631037006918,26.94702195518868,3.0504498621412868,1.0765985882156497,1.0317447421094326,16.33095114444444,passed,
2025/06/09 10:45:00,0.6965895781266982,0.6716126390491622,87.74738404468702,107.19065110839924,3.124016090731982,3.12,2596.269228315943,2640.8551369038364,0.9765279596561585,1.0011290749676085,44.61378451884252,27.262242175183335,3.0647679731436077,1.0698627349485055,1.0200767563717779,16.360860786111108,passed,
2025/06/09 11:00:00,0.6985257787180025,0.6705518900114558,87.58588503431606,107.2205086073638,3.1256630820316658,3.11,2579.060029477719,2664.795546604686,0.9762017260912282,1.0012753779517378,44.67684205891605,26.98084641647152,3.059525448156098,1.0768932084518137,1.0313026997606773,16.390525781666664,passed,
2025/06/09 11:15:00,0.6907934790416034,0.6725237680537695,88.31710455496146,107.5912542502127,3.119708019143058,3.12,2647.842979308139,2605.1957568302355,0.9771451000657807,1.000807404799688,44.6234869597501,27.75643118802592,3.0618333594700378,1.0368714858807613,0.9804860608555612,16.387947070000003,passed,
2025/06/09 11:30:00,0.695130658555507,0.6740864391214972,87.75857712758906,107.04355025313859,3.1182094331233046,3.14,2615.394203676479,2626.2539057735457,0.9766907602689271,1.000838759495127,44.60144741749673,26.829330343351735,3.0570117422288585,1.0361492419194762,0.9821326237128961,16.344556580000003,passed,
2025/06/09 11:45:00,0.6961699625582796,0.6716470121381876,87.4658234815444,106.62596318058404,3.1166162034571196,3.14,2606.8282019464004,2619.9141577239925,0.9766417957007549,1.0007623064837123,44.570805064008574,26.874755636932175,3.055809875321938,1.0288649679083832,0.9795474945684802,16.289749929444447,passed,
2025/06/09 12:00:00,0.6968234684374262,0.6704451904197753,87.20177043101553,106.25695654334694,3.118205942092924,3.15,2595.0891206380447,2610.37465450484,0.9765765178298919,1.0007477230063853,44.61154968802155,26.94831011180827,3.0607912415138316,1.0251115101988915,0.9780562839683867,16.231708075000004,passed,
2025/06/09 12:15:00,0.6976706456037873,0.6690339703188345,87.75278299518637,106.83181477351461,3.117147856457371,3.14,2611.1694596567354,2625.474753797895,0.9765288713247297,1.0006512158013194,44.498707140794856,27.02178976951935,3.063671643807144,1.0264088031697092,0.9826120686335718,16.323394284999996,passed,
2025/06/09 12:30:00,0.6953698118321582,0.6626056569080315,86.92579696156835,105.57752740584303,3.107222592979269,3.15,2596.8004613633034,2596.593619831508,0.9767429272666813,1.0004764977646627,44.66071577959833,27.116163560650875,3.07364515854926,0.9956896130322576,0.9586167718624681,16.13703142333333,passed,
2025/06/09 12:45:00,0.695855029762597,0.6705970518703713,86.97594893258446,105.86736461383707,3.118608213264235,3.15,2578.8949601323843,2607.354516330128,0.9764691119530647,1.0007855843283882,44.90362476146912,26.590473388638195,3.0819021431073095,1.0150225284010832,0.9664767985224917,16.173880213333327,passed,
2025/06/09 13:00:00,0.7003267206650983,0.6650334044382405,87.0107463019068,105.82124778976025,3.1190535388154523,3.16,2580.505539201589,2606.875804666743,0.9762837620857234,1.0005519568313996,44.54256537392306,27.07922596600099,3.070178323212247,1.0129483886341837,0.9775329481214549,16.179720137777778,passed,
2025/06/09 13:15:00,0.698581403974628,0.6722600898192848,86.81892103684837,105.87027089114592,3.1284512184975792,3.16,2565.9252249048104,2604.4510096586914,0.9761753343358972,1.0008445239589168,44.83648006180893,26.733662658712916,3.0715392713765333,1.0251470047754325,0.9770902692418698,16.175269831111112,passed,
2025/06/09 13:30:00,0.6975827327562336,0.6729879753449513,86.75906915223909,105.78045055451483,3.1282061946564856,3.15,2559.832190603213,2606.952846829533,0.9761639853677836,1.000919044865858,44.98726298627936,26.548350481972143,3.0805826194457206,1.0259651426863248,0.9755274620884795,16.162768960555557,passed,
2025/06/09 13:45:00,0.6963136763751496,0.6633238989075398,83.97714455178219,102.71328608536834,3.1265289672439542,3.15,2447.8909490105034,2586.381521590662,0.9754722881647604,1.00125364738907,45.69657373933079,26.337597133811386,3.1070899854464087,1.023246797366909,0.9841852153032538,15.739798708333332,passed,
2025/06/09 14:00:00,0.6982694221218437,0.6622767296788538,83.84445140599328,102.04942328955435,3.134839969103255,3.12,2451.664305655271,2527.773877425344,0.9754386463045608,1.0007308610588135,45.36128154539938,27.175501244108442,3.12180773965216,1.0131508354104155,0.9762765390855904,15.609741840000003,passed,
2025/06/09 14:15:00,0.6964603187404652,0.6638762470977186,83.52105386063478,101.91761068690262,3.137868359654728,3.12,2434.188508555878,2535.026477372467,0.9753613097944045,1.0010323338155023,45.68558460017034,26.964250788193556,3.1223448279912684,1.0197530788266214,0.9786678323226852,15.592742476666668,passed,
2025/06/09 14:30:00,0.695731721326063,0.6609880838595825,83.23955852352292,101.77121796003708,3.1354034014979417,3.12,2417.795826654301,2552.4006247991033,0.9752373033970311,1.0012362353376572,45.90014342165588,26.904159256943878,3.1247025327025106,1.0272530210770416,0.9898288294596677,15.583570860000004,passed,
2025/06/09 14:45:00,0.7010391102682787,0.6588429526583153,83.67615404670104,101.78331904975575,3.140606673118502,3.1,2438.3349941890924,2518.2170167171635,0.9751554313144681,1.0006136406928448,45.23301136673101,27.624329071862125,3.128695125383645,1.01670683756084,0.9876048409395372,15.566580321111116,passed,
2025/06/09 15:00:00,0.7020443355489603,0.6665817463706134,85.50974780987009,104.33801048827792,3.1583501887278937,3.12,2479.2841794059636,2558.096125139567,0.9752240563514833,1.0010471697996084,45.31599747834174,27.74509563603502,3.121293097499685,1.0374718981471611,0.9999813740148551,15.909811035555553,passed,
2025/06/09 15:15:00,0.698858809014961,0.6676246679015532,85.39953614711045,103.98983672134192,3.1484114064694357,3.13,2488.274918106803,2546.8295109547657,0.9754979941526372,1.0008850330163295,45.38304913484894,27.45120745097683,3.1318965039553395,1.025582345435976,0.9825832945293529,15.852580217222217,passed,
2025/06/09 15:30:00,0.6992980293380193,0.667590536997556,84.88409682293276,103.54034315875812,3.1477071523515963,3.12,2469.4336854526514,2548.6424555249196,0.9753067393522767,1.0009286047410408,45.505354179951055,27.13717507959162,3.1278219796151334,1.0201560399618745,0.9780138811712346,15.795434159999996,passed,
2025/06/09 15:45:00,0.6992998195809597,0.6671113669116291,84.6646831997523,103.25344195848366,3.1498556443058083,3.13,2460.3404585995154,2538.7027147030662,0.9752117832759191,1.0008882781179351,45.565656490851005,27.17974562088994,3.134742990346399,1.0149397477071762,0.9734269573894859,15.746264355555555,passed,
2025/06/09 16:00:00,0.6984622241712443,0.6667098776349187,84.39552005583131,102.96482145692595,3.150188522868519,3.13,2450.0972325299867,2532.9023454464354,0.9751521874831449,1.000906593874363,45.7002860081931,27.138977698838822,3.1416104614319638,1.010849953584391,0.9690198085220335,15.69738808,passed,
2025/06/09 16:15:00,0.6987208582856582,0.6650453375465358,84.14311346704255,102.6377688751205,3.149231287988598,3.13,2442.240819686955,2526.7748486820765,0.9750857650073936,1.0008435064557528,45.691329261242885,27.21294182205028,3.144663293413745,1.008339418062989,0.9690309105079987,15.648579613333334,passed,
2025/06/09 16:30:00,0.6989520002210244,0.6634371545109389,83.55007385308737,102.32066138884761,3.1465940564836057,3.12,2413.3486447056953,2552.294173129975,0.9748125567984653,1.0011357037561524,45.94363816830474,26.812959084525804,3.1371822200189707,1.0164221630232706,0.9802289813764549,15.624862177222223,passed,
2025/06/09 16:45:00,0.6977974149244079,0.6629082061894309,83.48574001985334,102.23537768346513,3.146151358927824,3.12,2411.075681791721,2548.0795659023224,0.974839612075182,1.0011434624348523,46.040102061022324,26.83919116526181,3.1450556127570106,1.0118554770578558,0.9752354972893068,15.602253021666664,passed,
2025/06/09 17:00:00,0.6968625949894984,0.6631162157726871,83.46971514342879,102.14746307098484,3.1442986594858504,3.13,2411.3987755193343,2544.7505578102787,0.974876394393704,1.001100800902909,46.09644584196309,26.806248596120696,3.1534040055970762,1.0126498258006782,0.9743864802772554,15.58361370499999,passed,
2025/06/09 17:15:00,0.7043519720884955,0.6518364340835254,83.82068994530142,101.88570513983188,3.1370138737067372,3.13,2430.5405001725653,2528.566959862739,0.9746764338571168,1.0002399531550914,45.20290858933428,27.73893164886579,3.159453088638511,1.0025574984361305,0.9883083747618621,15.556788903333329,passed,
2025/06/09 17:30:00,0.7045492764968684,0.6511915374143027,83.81349418718293,101.812629278523,3.13862163035656,3.14,2428.510535153554,2522.0789386691845,0.9746237541707848,1.0001768547121948,45.19999092625318,27.865457202104142,3.1670042006240595,1.0013191510917008,0.9880590888356964,15.538027205555549,passed,
2025/06/09 17:45:00,0.7053341027754916,0.6589436734761349,83.18009682358789,101.57741653952118,3.152838732746418,3.11,2388.690712329974,2528.4410052916364,0.9741409081081331,1.000599117745278,45.60301108240571,27.1955337835694,3.162988007981548,1.014054523441107,0.990467281386449,15.502923333333335,passed,
2025/06/09 18:00:00,0.7003764000336031,0.6597930831531855,82.65639328635294,101.42297821966423,3.158610127442455,3.11,2356.6290775711846,2540.307255650696,0.9740741682288305,1.0012305648331876,46.31371286822732,27.092579661390438,3.17570856801455,1.0271508786138215,0.9973393494873345,15.467512695555552,passed,
2025/06/09 18:15:00,0.7002254865573361,0.6632698492917555,82.9150436864941,101.45931288029044,3.162171341553406,3.14,2376.6123835837598,2506.232868063788,0.9742891119934678,1.0009235554354463,46.08905647633609,27.43089909047056,3.1793721175200442,1.0232395040139564,0.9873221473853686,15.440393320000004,passed,
2025/06/09 18:30:00,0.7009225690874595,0.6572338419389521,82.87088856129513,101.15910232408714,3.151521012717098,3.13,2385.1472662653205,2502.980758637745,0.9743825092276033,1.0006142648048846,45.83794985000708,27.64868509392262,3.1810188808456923,1.010858698227098,0.984524650317447,15.405038183333335,passed,
2025/06/09 18:45:00,0.699390405519322,0.6561390114039086,82.65335320528328,100.88706513336578,3.1468681310776456,3.13,2383.304631428257,2498.081631090342,0.9744717072198957,1.0005799468403522,45.91136766194808,27.595393381948227,3.184003153179592,1.0037092428138763,0.9772779260895116,15.361078865,passed,
2025/06/09 19:00:00,0.6955944797605504,0.6582743735916086,82.34492188817839,100.58881533485645,3.1387855000816667,3.13,2380.054937411018,2499.5390832491503,0.974661588020786,1.000672623713771,46.19759407471374,26.9610194938055,3.1881888782554277,0.9890216894160064,0.9555521476440156,15.315998958333333,passed,
2025/06/09 19:15:00,0.7032518859544518,0.6501167086091649,82.27852085303823,100.3106458755735,3.1378142110197813,3.11,2370.2150968014944,2506.930404367023,0.9741407031741308,1.000257007165075,45.62049639246133,27.470234939293324,3.1854634123402965,0.9975897657417009,0.9840831137273004,15.303576462777768,passed,
2025/06/09 19:30:00,0.7009739443496753,0.6578047512488334,82.05911625097667,100.3973171627313,3.1532995682790443,3.13,2350.6532273329653,2496.0074097296065,0.9740557644682698,1.0006876390303987,46.01745792754853,27.443536257096085,3.191873113222364,1.0175423470216134,0.9900462439404624,15.282972894444447,passed,
2025/06/09 19:45:00,0.7051768733150156,0.6477577072665577,82.35723588455674,100.25241075494598,3.143206430559371,3.11,2371.727207586072,2486.5383649271876,0.9740851626133136,1.0000640395635747,45.34730394072237,28.27228276589943,3.193247378878078,1.0110316007553208,1.0027814933899908,15.270531588888884,passed,
2025/06/09 20:00:00,0.7047851535919331,0.6534331477163707,81.93609887586706,100.22610799610536,3.156038512509143,3.12,2342.396111679068,2492.171610754302,0.9737699139304786,1.0004991054049917,45.7382760551587,27.88797104303558,3.190520702155889,1.020101558797755,1.0035030621832208,15.258081923333327,passed,
2025/06/09 20:15:00,0.7009925351115471,0.6539259901284874,81.92076279232138,100.18848580434228,3.1503462538317253,3.13,2351.896895689814,2484.8555395280296,0.9741158771208215,1.000545522257778,45.89893199475973,27.905947153294417,3.1934647104509906,1.0156242635237076,0.9939682759724293,15.237444915000008,passed,
2025/06/09 20:30:00,0.7012466377552322,0.6497071136033776,81.90573486522753,100.02750768072683,3.1395611310190557,3.11,2358.4587957912504,2490.937602011215,0.974182573487638,1.000337074056213,45.764259532088495,27.819102311460423,3.1946434784127895,1.002873333698117,0.9878720594547614,15.224976439444442,passed,
2025/06/09 20:45:00,0.7049627109751034,0.6550083785984051,81.45231779495323,99.85337861762133,3.150796419413366,3.13,2326.984940610115,2501.159305764658,0.9736280632087256,1.000542404266935,45.814853607326725,27.324157277761202,3.184418152661313,1.01964980259743,1.0010408480955446,15.212499603888878,passed,
2025/06/09 21:00:00,0.7013446117312869,0.6594207204644956,81.45677446711412,99.98863291224417,3.1583006333855614,3.14,2323.31688813192,2488.92451768633,0.9737712263296907,1.0008022551676854,46.15497602284481,27.41171906771149,3.196886041380687,1.02745927469888,0.998067083482832,15.198505080000004,passed,
2025/06/09 21:15:00,0.7000678369267991,0.6468895592918693,80.28057177613127,98.26296902060663,3.1393234214541974,3.14,2300.9887920278793,2469.709358296007,0.9736172837177844,1.0003048388270364,45.966561619005454,27.88046755409442,3.209835144812508,1.0208339455408761,1.0078342188960043,14.976764439999993,passed,
2025/06/09 21:30:00,0.6996962646108852,0.6498016209141437,80.39474896419277,98.58797788422707,3.1577002069682587,3.2,2303.6191312970122,2438.284647022226,0.9737360756052474,1.000491162181153,46.12311321026439,28.48139518303222,3.202331092624916,1.0061505408982414,0.9890687343883308,14.973510542222227,passed,
2025/06/09 21:45:00,0.6927979588146557,0.6522161769119849,80.34300194764266,98.45703240979635,3.1300018431476264,3.11,2320.575185362947,2462.31132191099,0.9743494381027904,1.000546034773508,46.404812693629,27.26474792714382,3.2078191129627243,0.9929814610850919,0.9645370519391567,14.970443583333333,passed,
2025/06/09 22:00:00,0.6977656537372484,0.6578125909394343,79.92291998090842,98.36558847889832,3.147806903357642,3.12,2286.3494269689645,2466.0634282720707,0.9737387728825327,1.0008083875330684,46.435014882712345,26.98242654849138,3.194629812784961,1.008923618110058,0.9782112809864631,14.959677993333333,passed,
2025/06/09 22:15:00,0.6992040165754398,0.646783249923315,80.26492158672477,98.34139946328649,3.1343314414429657,3.12,2310.0385399478414,2465.4982067687297,0.973800813600596,1.0002359770958635,45.91468318631973,27.843003369962428,3.202553950974601,1.0069481801593363,0.9937272550527173,14.968114975,passed,
2025/06/09 22:30:00,0.6948115234756527,0.649762668825374,80.43644128554962,98.58559362333582,3.134291155447855,3.14,2323.8104932837145,2454.530699525263,0.9742840227976606,1.0004479721981776,46.193059610996265,27.838755663902536,3.2022440388442375,0.9964206037483431,0.9740271580007294,14.976712538333336,passed,
2025/06/09 22:45:00,0.6968152487054878,0.6472922036783045,80.37013801000522,98.38577220198658,3.128189528505156,3.12,2321.187803415039,2466.5345222208175,0.9740739274367372,1.0002465564911633,46.04740221524993,27.51913074994061,3.202560777404202,0.9894330855625122,0.9727722509848911,14.976902844444437,passed,
2025/06/09 23:00:00,0.6999627595183145,0.6512048908993215,80.13455548044534,98.34485023731534,3.1357297733300884,3.13,2299.1701316973517,2479.6746958222748,0.9737011362437941,1.000448192477209,46.04264220306088,27.179755606910483,3.194850704333726,1.0105636510939335,0.9917058044664008,14.985166007777783,passed,
2025/06/09 23:15:00,0.6995149455047971,0.6458963832682418,80.56696714187161,98.4571364678015,3.130731676588002,3.12,2326.087455100394,2463.008931575704,0.9739637743213179,1.0000662156620619,45.70007729994673,28.016507299777842,3.201967419050674,1.0099179129286358,0.9977327334720427,14.99337576,passed,
2025/06/09 23:30:00,0.6975743386328657,0.6504879278196204,80.21282885400218,98.36600470864487,3.1386520185043896,3.14,2308.942814887874,2460.015072687218,0.9739807451169649,1.0004736259413645,46.091307212334485,27.744439454573993,3.1955184375898287,1.009821001879755,0.9891365695218475,14.968099299999992,passed,
2025/06/09 23:45:00,0.6944565345514819,0.645906601790731,80.12812900762903,97.97193430082936,3.125601036925681,3.11,2321.28679309909,2452.268383919454,0.9742239025673568,1.0001984424601436,46.05103220436617,27.823060836772907,3.2049556210276533,0.9948970319026227,0.976992740055865,14.920229011111113,passed,
2025/06/10 00:00:00,0.700351365394074,0.6483040867260798,80.42554829947892,98.65424156722392,3.1388166717856634,3.13,2311.936954468805,2468.1053015398716,0.9738134536732713,1.000344805450541,45.90871009563398,27.87523304125405,3.1953011300131844,1.007986942685728,0.994232753762142,15.00367632499999,passed,
2025/06/10 00:15:00,0.6902533270762092,0.6567450279947491,79.95853916193698,98.36005621560412,3.1365532915670085,3.1,2314.383872723921,2442.0323650544947,0.9745514101081111,1.0008076258317982,46.64351535523044,27.314359306546592,3.192955498895957,0.9863108055624336,0.949496185633774,14.918753006666657,passed,
2025/06/10 00:30:00,0.6956998849490361,0.6586116741828792,79.60574515245384,98.1408751515299,3.1411625677392467,3.12,2287.289235782381,2462.427282803758,0.9739454287880517,1.000846481143124,46.49516332395548,26.746376163248428,3.182709633438094,0.9983737491013729,0.9648726168923751,14.919631735555551,passed,
2025/06/10 00:45:00,0.6895670355802042,0.6565899273048884,79.61783978461158,98.15671992097829,3.13151693940493,3.14,2295.7911289347144,2465.5621085831744,0.9744245909817305,1.0010553237975206,46.83181413540888,26.79812748012069,3.193400352499672,0.9940478128837634,0.9569007838256676,14.910258317777775,passed,
2025/06/10 01:00:00,0.691487828759327,0.6579993510305258,79.63876859769981,98.1815876630547,3.1341362043661833,3.15,2295.454535084854,2464.095099639254,0.9743107999973278,1.000982562783142,46.716274086940466,26.709754809156422,3.1876604534403365,0.9938455140203407,0.9567626977755626,14.917076826666671,passed,
2025/06/10 01:15:00,0.6930787744921714,0.6593260544136496,79.56191953962188,98.09867147710979,3.135624809414039,3.12,2293.8359632520855,2460.43887420748,0.974207417620489,1.0008934284789908,46.58748745234336,26.59775051529882,3.1812783306045676,0.9918799408568019,0.9546592165539204,14.907622131111113,passed,
2025/06/10 01:30:00,0.6908967106460242,0.6576905404855584,79.57015007486676,98.1130261600494,3.135640894046963,3.15,2295.738378624322,2455.481283414489,0.9743581817664209,1.0009784075251627,46.719681751286934,26.902847565129605,3.186832841977796,0.9917922731617983,0.9545885274344682,14.89811866888889,passed,
2025/06/10 01:45:00,0.690277610982451,0.6584874248313791,79.67248032120268,98.15080372447241,3.1343490816733492,3.12,2305.877263992563,2446.8515424768902,0.974510213520947,1.000883506002142,46.661392334063144,26.91203875796279,3.1848061718062057,0.9837265227823582,0.9447604786073963,14.896711170000005,passed,
2025/06/10 02:00:00,0.69082493303434,0.6558139218920822,79.61212148490554,97.9991817270942,3.12767750489898,3.14,2308.0904828018174,2451.709170104872,0.9744966399186401,1.0007354898993277,46.49573802306172,26.97483514175232,3.183512544682275,0.9878586352082505,0.953022485842504,14.887118302222227,passed,
2025/06/10 02:15:00,0.6918863227686266,0.6537481180939376,79.51295817181783,97.83176985729288,3.1236751621094556,3.13,2306.408955316928,2456.4027634697454,0.9743921594790387,1.0006078720432148,46.39074105929606,26.874738290291987,3.1814856724027285,0.9834530556842496,0.9528050416558723,14.87747666777778,passed,
2025/06/10 02:30:00,0.6916213178891875,0.6565163779393335,79.3578003988716,97.77119928233606,3.1271288477659938,3.13,2296.5569987377835,2457.828147581266,0.9743080484885548,1.0007524861988188,46.54075053914413,26.615698650433128,3.18139922111103,0.9861374271018537,0.9512936386590009,14.867574944444444,passed,
2025/06/10 02:45:00,0.696198449944711,0.6465829082313836,79.28646989310919,97.3951213779632,3.1201879727691573,3.11,2303.5264157321803,2451.801221413905,0.9740563035937854,1.000166992714851,45.873958346991415,27.476981397036827,3.1736179837292138,0.9893467518461485,0.9735437964726712,14.837516099999991,passed,
2025/06/10 03:00:00,0.6891892782795443,0.6466113006511054,78.87238121531274,96.78460418927975,3.0990786797735805,3.11,2299.025491258131,2465.8718925063226,0.9743813160810707,1.0002392016093054,46.18191455965265,26.80976518373012,3.196120544461359,1.0023936544737955,0.9776886101416963,14.766791893333329,passed,
2025/06/10 03:15:00,0.6934730794114092,0.6530086599602061,78.3881127021366,96.72380380699674,3.128503672083932,3.11,2263.177308907034,2447.28390236282,0.9738060496951078,1.0006266914555706,46.348474350626674,26.99463924971381,3.176458729688849,1.0085995055842778,0.9801685850178393,14.736695196666664,passed,
2025/06/10 03:30:00,0.6916934197107871,0.6457880673922273,79.10968214898688,97.14569148645543,3.1138824664379907,3.12,2303.0242907108695,2447.0313843290564,0.9743220781742967,1.000262074517643,46.04190098098118,27.67688751087079,3.1869526010068085,1.0029500659821975,0.9827712353239736,14.791115081111101,passed,
2025/06/10 03:45:00,0.6909789547357648,0.6454074612642697,79.20340540326015,97.12716312931066,3.1075633989790297,3.1,2313.6850304416103,2446.28923942233,0.9744727386104042,1.000121799944131,45.97012046568314,27.51437094620205,3.187156195919938,0.9930128931103185,0.9724455904845333,14.791921821111114,passed,
2025/06/10 04:00:00,0.6922188510353473,0.6481545897645025,78.54431909169541,96.66233818287782,3.11205854935286,3.1,2279.9761726851293,2457.862383212019,0.9740346172305867,1.0003630529005905,46.160829097868444,26.971096027711077,3.181399987899214,1.0044087580436754,0.9814287998394303,14.744430983333329,passed,
2025/06/10 04:15:00,0.6940304937036026,0.6507917936126102,79.44410340088874,97.74363695926856,3.1222264538148323,3.08,2304.982750087825,2457.070105975907,0.974297768847523,1.000488986523698,46.04061417198639,27.427417828314358,3.175618553147341,1.007042981934019,0.9826127849527777,14.868207401666664,passed,
2025/06/10 04:30:00,0.6950272254137636,0.6577483241028083,80.10159338923988,98.90747345654346,3.134394680424058,3.14,2306.775536613014,2485.3617503121454,0.9743475222468887,1.001070628458587,46.32337271126306,27.071166450553466,3.169299482059708,1.021217029014033,0.9885650263919749,15.020449619999997,passed,
2025/06/10 04:45:00,0.6950786295966084,0.6576247163492683,80.18862682998162,99.00785072290238,3.1273876179897093,3.1,2307.3310114607925,2505.255613761223,0.9743661744288806,1.0011151557204767,46.30034219945545,26.72527999417779,3.171339661360158,1.0295507564932476,0.9969597964692828,15.050823822222215,passed,
2025/06/10 05:00:00,0.6993717174857628,0.6591315924273387,80.20514177297386,98.99978851765377,3.140474391636017,3.08,2299.759901423066,2488.9415402187697,0.9740328424607747,1.000980919287602,46.021782361269636,27.168512987575525,3.1697412148270914,1.043716943592062,1.0131950915948815,15.038794246666662,passed,
2025/06/10 05:15:00,0.6980415918139284,0.6461434156169821,79.70012834723536,97.85006265166903,3.1214515933537794,3.05,2306.8331607885666,2466.012793869638,0.9740071740769798,1.0002121272857023,45.59354885676737,27.94888911114868,3.183121885067124,1.0301823934967234,1.0167436571596833,14.898207609999993,passed,
2025/06/10 05:30:00,0.698383772154514,0.656255657269532,79.95483647282663,98.56984880383155,3.1488748827346194,3.09,2298.550856914721,2449.18845071134,0.9740333111648345,1.0007907743170674,45.966159848836696,28.106608126287053,3.1750577716778228,1.0379960393908936,1.0103087383171658,14.950037055555557,passed,
2025/06/10 05:45:00,0.6974765777212987,0.6542926622805685,80.41747948783588,98.97218764713725,3.135913394120021,3.09,2327.390587623664,2459.753326538091,0.9744517859344953,1.0006478931679104,45.811332797141944,27.97821438064031,3.167059651920516,1.0221406240354258,0.9967421193971401,15.012068719999991,passed,
2025/06/10 06:00:00,0.6952960606519131,0.6585266583175614,80.76567180042414,99.44201638459376,3.135402129413407,3.1,2339.840705768718,2465.3213759933456,0.9747543594077651,1.0008420857383638,45.942475698883,27.74395881792483,3.167398643663892,1.024892391090366,0.9907856792691122,15.066115423333336,passed,
2025/06/10 06:15:00,0.6946605733259014,0.6585109625332899,80.86420402539959,99.56142610942662,3.128456602854742,3.09,2350.9266205942035,2473.688206021107,0.9748963339881335,1.0007885191306443,45.93588293025042,27.382809530041655,3.1585538016679573,1.0089458134283666,0.9747995352265437,15.093598110555554,passed,
2025/06/10 06:30:00,0.6965528038042499,0.6541335627089099,80.81989796610733,99.40847319221022,3.123167270301119,3.09,2358.2093763533057,2471.878024238527,0.974914203267121,1.0005622786093522,45.66913565803488,27.605083658924038,3.1457402376130563,0.9991075039606229,0.973707793895104,15.08517088222222,passed,
2025/06/10 06:45:00,0.6944693200502727,0.6574905047859542,80.69490397718914,99.32475932876669,3.1204842116593614,3.13,2353.1678808916245,2478.371915898957,0.9749878072252008,1.0007162373920648,45.87073582441625,27.093844745264533,3.1496759892370876,1.0004101550146856,0.9676880628088056,15.076743653888888,passed,
2025/06/10 07:00:00,0.6946980582466497,0.6575400417626119,80.67414524130604,99.33421950808449,3.1222772893553903,3.14,2354.6468096720046,2474.0817494686553,0.9750079627892053,1.0007200515343908,45.83718656271974,27.2307843990528,3.143113660292099,1.0003436261939693,0.967911968983826,15.076629516666658,passed,
