datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/10 07:15:00,0.6928792860937979,0.6583292807296512,80.63373696651057,99.26918251494808,3.1184547455994767,3.13,2357.082733549403,2474.8609658943915,0.9751507692772674,1.0007601809881994,45.941832783762536,27.013693514985768,3.1448832829670867,0.9955686338349146,0.9600091216840373,15.068197759999991,passed,
2025/06/10 07:30:00,0.6933065794311382,0.6605696201332486,80.63890815857019,99.39901658569485,3.125072532882643,3.12,2352.7421588920583,2474.4345909247522,0.9750213876474345,1.0008530195447192,46.0395407472599,26.91413897080343,3.1412206215130634,0.993037973396274,0.9551097880691072,15.085277472222225,passed,
2025/06/10 07:45:00,0.6918825670284052,0.6616743415204391,81.08886864393261,99.93779635354069,3.120107380580252,3.15,2370.6556286619825,2489.678079525903,0.9752826960323958,1.0009387970626074,46.04097900332063,26.80089204378857,3.1388388303319776,0.9985222100907868,0.9574963648365705,15.164763075000007,passed,
2025/06/10 08:00:00,0.692593746589011,0.6606683409962487,81.29958181696163,100.31900532558984,3.11838189607058,3.14,2370.6494896111717,2515.403650384081,0.9751993414476724,1.0010843330789432,46.075022099962034,26.64125982576118,3.13551197808946,1.0059377745582179,0.967573170030494,15.236579655000007,passed,
2025/06/10 08:15:00,0.6941613074866706,0.6618194177936483,81.51592970028135,100.34530971581167,3.120596423512353,3.14,2382.4102177729096,2498.4425785834733,0.9752559763481286,1.000843400990185,45.79998127005482,26.85976805444371,3.1362501869391974,1.0047314811972183,0.9658470605074609,15.231171779999995,passed,
2025/06/10 08:30:00,0.6998288135595081,0.6583235850792557,81.43004002503186,100.23036152766511,3.1245809104280697,3.12,2373.8414824771617,2501.6720838176275,0.9748753227162518,1.0006589750307817,45.40776542629082,27.23475564132388,3.1237777179990123,1.0159035163811279,0.9881782809956275,15.233936617777777,passed,
2025/06/10 08:45:00,0.6976590652539106,0.6619722429245256,81.31736910147734,100.2575556454448,3.130558406394762,3.12,2360.407697822512,2504.137311145697,0.9748293110670913,1.0009605444125718,45.73768397548204,27.035902572693708,3.134025977471522,1.0260770425022276,0.9903450098300467,15.228742271111111,passed,
2025/06/10 09:00:00,0.6904458487021204,0.6600512480551884,81.71277792800213,100.31885298142964,3.111121982889521,3.1,2397.269604030954,2495.9269909782647,0.9756483105095951,1.0007961726286243,45.89079318745346,26.921814957901177,3.151254977289298,1.002341352568071,0.961417692751093,15.223331493333333,passed,
2025/06/10 09:15:00,0.6987081759616879,0.6537824671741179,81.63753505172274,100.12663398208113,3.1152407774195043,3.15,2383.76180881558,2504.05764583048,0.9750420079641998,1.000475467439186,45.33900720559167,27.36619983334634,3.1420659321105693,1.012759864706771,0.9898746522082454,15.22673447777777,passed,
2025/06/10 09:30:00,0.6994086955723688,0.6600455107467815,81.20540350217694,99.9435398100675,3.130053416749238,3.1,2355.7755443303427,2498.641292925529,0.9746892711743593,1.0007820408682289,45.58820564261439,27.12152328143069,3.1384562214258787,1.026318166692214,0.9947872747955367,15.194584007777767,passed,
2025/06/10 09:45:00,0.6960533419279424,0.6609290143828223,81.12396245285278,99.87714175039837,3.1321744798547893,3.11,2352.491763145553,2490.882150910255,0.9748227616035297,1.000946214704156,45.8920531030011,27.17762701190392,3.14928936522147,1.0240355435500197,0.987401277025618,15.170292170000003,passed,
2025/06/10 10:00:00,0.695834091384823,0.6594858831113817,81.22682178139782,100.08323036039852,3.1328939360299035,3.11,2351.1335826826726,2501.963127192095,0.9747943226107572,1.0010710790753308,45.97545625794805,27.23133095146315,3.1499921477892223,1.0256013796240544,0.991243091769121,15.204237253333336,passed,
2025/06/10 10:15:00,0.6920218140733435,0.657447099951858,78.84820589222845,97.22512467613342,3.1240966832638115,3.13,2288.077034228466,2454.306430631235,0.9744002504290197,1.0008374692572595,46.282057691243054,26.714974412910816,3.156409648378376,1.0093326062210308,0.972615296533583,14.815664453333333,passed,
2025/06/10 10:30:00,0.6985717401137559,0.64799245869759,79.26036440336578,97.47092181366249,3.1309517050682745,3.1,2301.390722465882,2443.180046847874,0.9741135745518847,1.0003765371248108,45.651076694623626,28.047132316041942,3.1476549610426776,1.0107100472922939,0.9954139974613448,14.85502194,passed,
2025/06/10 10:45:00,0.6934446140992675,0.6573972734483877,79.6336987507107,97.98870665460635,3.125628843428022,3.09,2308.3695505628216,2465.5512683315524,0.9745155752074747,1.0008040180716598,46.15688380207598,26.887090133355837,3.1641463778071075,1.0144634518462614,0.9791465904028168,14.921504607777779,passed,
2025/06/10 11:00:00,0.6897892896045618,0.6525842770377582,78.76263066818358,96.86391783199521,3.1172736722943113,3.11,2292.639920439591,2445.5433360625966,0.9744802828342041,1.0006192330260852,46.29901682869861,27.005828463413984,3.1706211562915962,1.0028329196704309,0.9702086128294949,14.770213919999994,passed,
2025/06/10 11:15:00,0.6900580385413496,0.6509790703095873,78.69246865623015,96.72206253090452,3.116660126430298,3.07,2290.4356295709595,2443.9279171210146,0.9744025272105283,1.000539697008199,46.26890634777531,27.065226240419335,3.1733433756413985,0.9999023113705667,0.9698586187142229,14.755402090000006,passed,
2025/06/10 11:30:00,0.6945084888590431,0.6426919496412806,78.43125846062559,95.95927687557466,3.111213030306506,3.11,2292.741610460202,2423.5379154422667,0.973983126553142,0.9997398584474019,45.56816698192724,27.831221915923663,3.174991644592951,1.0042326104057748,0.990220988425108,14.673350315555552,passed,
2025/06/10 11:45:00,0.6875125659189276,0.6435758979137817,77.69554676834842,95.16271527638244,3.0992418000092443,3.06,2265.0844250532673,2437.8032973427476,0.9739885831942321,1.000028453316688,46.201464013723104,26.95986960008291,3.20363392322223,1.009780960402432,0.9859926049287802,14.57538621,passed,
2025/06/10 12:00:00,0.6934452651735638,0.6442369372144839,77.95928664284892,95.75936008691188,3.126389109999975,3.11,2253.515114325208,2428.336951534072,0.9735552465116938,1.000246392659041,46.09604021711188,27.880423152164983,3.190071495231364,1.0231307595213082,1.0060549617538723,14.637291313333337,passed,
2025/06/10 12:15:00,0.6947828440585573,0.6555720492673255,80.27056102207547,99.0083798829326,3.1627719746422738,3.2,2312.5722001060826,2434.576898265436,0.9743343165576157,1.0011237093881051,46.45765139871803,28.51951414088001,3.16051855821327,1.0033211021552342,0.9738297208842371,15.014150127777778,passed,
2025/06/10 12:30:00,0.7004075715555508,0.6527837402784517,81.28708338030532,99.49331042649347,3.1298686694767186,3.17,2344.462485318408,2498.7377699252856,0.974281349125307,1.0004683338917262,45.722456008304135,27.19969459226293,3.1809297243910826,1.013002460019492,0.9921965034087895,15.158580738888887,passed,
2025/06/10 12:45:00,0.6901964240908549,0.6501928861665631,79.31690512799362,97.20369532655144,3.120257175415067,3.11,2299.7922892243064,2452.029148636964,0.9743157462681158,1.0004797490069812,46.440782308340125,26.98445582750788,3.199170018452968,0.9905093223144319,0.9615001257721365,14.826904937777769,passed,
2025/06/10 13:00:00,0.6861111608205736,0.6450616117996975,77.48015818244718,95.11525168293645,3.110874499232411,3.11,2254.2147355659795,2424.464871596345,0.973953473721409,1.000294702425706,46.66471153852477,26.88720895871218,3.1983113498821165,0.9831050202741319,0.956635708713455,14.554785079999991,passed,
2025/06/10 13:15:00,0.6862482073409749,0.6386815676033869,76.84616717707051,93.65252764114501,3.1009934041783165,3.09,2262.8848257166583,2366.387291510067,0.973753919474108,0.9991635386609469,45.982543575882396,27.581352539135604,3.21090583085224,0.9679098340090989,0.9487289114871342,14.355342301666665,passed,
2025/06/10 13:30:00,0.6791253241216573,0.6383989628605692,75.91059947070362,92.7916685673119,3.0961164781138275,3.12,2235.2783944611097,2360.4341776969127,0.9738834456283315,0.9995441150671698,46.6737428126281,27.20599616777503,3.219993021857989,0.9596245782771932,0.9334228466553457,14.228861423333333,passed,
2025/06/10 13:45:00,0.6761694409252812,0.6374704992869189,75.59873264479955,92.27419054890696,3.091573342721053,3.12,2233.8635494638497,2343.5977077044777,0.9739761349708871,0.9993918802626081,46.77745390533214,27.142790157935504,3.2303570028866377,0.9478173579895204,0.9193752788062035,14.151557199999997,passed,
2025/06/10 14:00:00,0.6773430291839384,0.6373453854579544,75.17172229285352,91.65213405242216,3.091395209458747,3.11,2225.2532059558475,2330.1038089755857,0.9737110309075984,0.9991059072299457,46.627959587564234,26.989306743723105,3.2255129799095275,0.9419215849150632,0.9144300430528925,14.08240885333333,passed,
2025/06/10 23:45:00,0.6742970502496795,0.6298248690028642,73.47743173811841,90.06067543019515,3.1043215488284477,3.04,2145.2303501733663,2320.6235576577933,0.971891619577339,0.9988151477441419,46.83832049233266,28.4040118999106,3.282108455957375,1.028260787496755,1.009889143082427,13.863446520000002,passed,
2025/06/11 04:15:00,0.624274719288689,0.6207662442450883,66.32229636549118,82.34312746739931,2.986293282400547,3.06,2056.4074923122603,2225.620193546554,0.9723206741817233,0.9975423471116943,48.25707076636901,25.989500281884613,3.2972033876172233,0.9806883488776048,0.9468476511363361,12.787390513333335,passed,
2025/06/11 04:30:00,0.6409366037507623,0.6228444778478516,68.38650520911119,85.199042341045,3.013487410918319,3.06,2083.4863848962927,2268.6482648984233,0.9722395628876878,0.9979992796906325,47.656681376212774,26.84594699868703,3.281566811973492,0.9942222940569221,0.9686154008737891,13.115102977777784,passed,
2025/06/11 04:45:00,0.6518460874253541,0.6288806130018536,70.40367190180974,87.69071647829102,3.0394020160567896,3.09,2114.9140501820093,2299.4707616282794,0.9727866463384874,0.9987827608546894,47.5234258943564,27.188508039290067,3.2682256846273425,0.9994678889818535,0.9690183184291299,13.417090096666662,passed,
2025/06/11 05:00:00,0.6735133745196873,0.6323691378109997,73.2846128795056,90.97526269446281,3.0774249406482626,3.03,2170.5934885998963,2326.589890803369,0.9728596974203579,0.9989337137003594,46.48770833177314,28.221441656099476,3.2341354080909412,1.0009908463487702,0.9800644866534054,13.839744294444445,passed,
2025/06/11 05:15:00,0.6732300834011724,0.6377287368345426,74.58706987681265,92.64614013684132,3.07908085471607,3.22,2200.5006328723316,2359.3198443060387,0.9737983306870525,0.999715326102898,46.91422303946143,27.63900243389552,3.2318900563235164,0.9826060322033909,0.9547625551478988,14.040055932222215,passed,
2025/06/11 05:30:00,0.6745827660201498,0.6478726718675004,76.45470597385084,95.1471341523164,3.083935400108862,3.13,2246.831961363063,2413.225010554998,0.9745949979968433,1.0004876336178465,47.19203906757009,26.676483242338808,3.214988932899443,0.9708503688198089,0.9318884175837604,14.371314662222217,passed,
2025/06/11 05:45:00,0.6831446368449262,0.6500700652676118,76.56710947561106,95.47242304638584,3.0954429834799466,3.14,2225.9799340002573,2443.3095448035556,0.9737977560698059,1.0005223669421675,46.83554822350395,26.467942413522437,3.2027468635063028,1.0036323480403295,0.970539229788222,14.453519355000001,passed,
2025/06/11 06:00:00,0.6837779374377657,0.6456484593604029,76.8637955723076,95.65521119598023,3.098528298002007,3.12,2243.1177116253525,2425.1621038077656,0.9739745621806712,1.000333102722257,46.62731687947665,27.348332642906037,3.199134618086029,0.9956143442212531,0.9698470479766872,14.464797111111105,passed,
2025/06/11 06:15:00,0.6812309889199645,0.6496013854845054,77.02352854260391,95.91967853257344,3.104129754498457,3.17,2251.8073120906056,2411.68285348616,0.9743216834393603,1.0005557200020405,46.86217795541333,27.326371810206957,3.195569671355578,0.9828481165161886,0.9489225685699624,14.476078582777772,passed,
2025/06/11 06:30:00,0.6752792930110629,0.6530007849957956,77.1936615023269,96.11786598278859,3.094609252902154,3.17,2275.9348248874303,2404.3742813700655,0.9750927400192889,1.0007272857318266,47.191409514632895,26.792584831905334,3.1890738672540695,0.952570140380779,0.9084961902080613,14.48372786666666,passed,
2025/06/11 06:45:00,0.6776171971985988,0.6480642847770752,76.9631327053736,95.66419625956394,3.0748347587909675,3.15,2276.616280217491,2431.7562091940576,0.9749105516880753,1.0003566493176728,46.90791261391817,25.95391093010864,3.1801029964767915,0.9386441634229484,0.9040828163383611,14.477467387777782,passed,
2025/06/11 07:00:00,0.6810158296969088,0.6487318999905034,76.92682027418964,95.72626458981803,3.0813065364247065,3.17,2269.338496124698,2435.2380044147335,0.9746525602591305,1.000374325384197,46.75314134174159,26.072883962910353,3.167342425360289,0.9476560969167906,0.915794166962476,14.496242322222221,passed,
2025/06/11 07:15:00,0.6799291700168913,0.6477128392917407,77.20519556687782,95.91642382972576,3.0775934191812535,3.15,2282.8264190250006,2435.2011181741327,0.9748915565556596,1.0003317447888807,46.69906832646828,26.21961333876989,3.171659103389681,0.9470117593018538,0.9151786787341541,14.520170499999992,passed,
2025/06/11 07:30:00,0.684200800393612,0.6471703804494685,77.08812362692807,95.83360310462288,3.0840531837939906,3.16,2269.8265443606847,2440.106097274067,0.9744670924937731,1.0002696503344124,46.470129254150464,26.370820115642623,3.1639696018571293,0.9595724242601593,0.9328857286874201,14.525682758888895,passed,
2025/06/11 07:45:00,0.6857759199376812,0.6508108871629487,76.93203569724032,95.82973398942295,3.0925773385445,3.16,2252.770697337542,2445.2679612361885,0.9742034457457893,1.0004837184019029,46.53131176347934,26.26207840624897,3.1612180209440477,0.9785053232584638,0.9480821680362171,14.529047891111121,passed,
2025/06/11 08:00:00,0.6821552292098724,0.6459013279419468,77.31785312514833,95.89312073326117,3.0814341730228514,3.13,2278.2452010237103,2437.061018140572,0.9746703649469479,1.0002483198525598,46.447288536201285,26.784359438196958,3.1801335684381606,0.9762663886934642,0.9481143883490203,14.529905719999997,passed,
2025/06/11 08:15:00,0.6872673462096697,0.6460944408148328,77.29999716315568,95.93259006510982,3.0882503936011356,3.12,2268.2313772894186,2444.840722132773,0.9742321945365376,1.0001668539101058,46.17332547467823,26.836238631199958,3.169028455150112,0.9889622639096957,0.9661175575815624,14.555146766111115,passed,
2025/06/11 08:30:00,0.6878701136641807,0.644632512225274,77.1940278898014,95.68966396726772,3.090501321858148,3.09,2261.855594494598,2437.9456720305825,0.974051972474943,1.000046275845361,46.053601353426295,27.171829261632755,3.1781696086738047,1.0026258024309551,0.9819031122612955,14.524742026666669,passed,
2025/06/11 08:45:00,0.6888408685341213,0.6426173374813452,77.01140226039585,95.31005674150676,3.092359443220837,3.07,2255.6083240473104,2425.994201013327,0.973823359610718,0.9998177084865142,45.86013709819435,27.554879004433374,3.1860868387473618,1.014289720373357,0.9968912248232438,14.477197777777777,passed,
2025/06/11 09:00:00,0.6840720423438513,0.6488132649502505,76.55852042852895,95.19821213618334,3.104339586856778,3.09,2224.722279376676,2426.207238420274,0.9738410528972525,1.0005586777750757,46.57220104924622,27.40632941274446,3.196788467976822,1.0396302360939111,1.0073464856141625,14.438064617777775,passed,
2025/06/11 09:15:00,0.6838960588343173,0.6452469784490881,76.40535598048885,94.89980142779113,3.1012304348377717,3.09,2225.0562216132535,2419.438116066596,0.9738132754846662,1.0003891624951666,46.49451583397562,27.63086991587785,3.197463058281819,1.032645507559534,1.00550353863105,14.40364719444445,passed,
2025/06/11 09:30:00,0.6779854647362407,0.6530407414391219,75.67548242874236,94.31908143589747,3.1082544248327393,3.13,2194.3010517578546,2407.004548389818,0.9738182273511214,1.0008933512866776,47.180473336452295,27.057506935547515,3.2111565614485227,1.0413667815585859,0.9950969473823182,14.302028491666665,passed,
2025/06/11 09:45:00,0.6788592402519701,0.6419107250738684,74.82204757960672,93.02355584893104,3.092468488983407,3.09,2184.8233491588344,2394.788061742105,0.9734843731406917,1.0002340817484614,46.81672490325543,27.267231045422896,3.205298589001746,1.0171888439598111,0.9887742248534085,14.162303979999995,passed,
2025/06/11 10:00:00,0.6763876138634651,0.6384057467173729,74.68975898624083,92.49972850045219,3.0815098029967785,3.08,2201.1808249800133,2370.4436601884345,0.9737885123427615,0.9998008519280551,46.62653748592405,27.565437147892645,3.209797963072717,1.0034325557042005,0.9766129146808465,14.087505666666672,passed,
2025/06/11 10:15:00,0.6750023273440048,0.6375634027530303,74.26511354390948,91.94830603546036,3.079364514240994,3.09,2189.020032181037,2363.8466069678266,0.973626175029243,0.9997112116918938,46.742691816080374,27.375984051253802,3.216830363081364,0.9972132001434906,0.9697981198231719,14.019935966666667,passed,
2025/06/11 10:30:00,0.6711112140547113,0.6375116439666196,73.7946777994848,91.42052771375387,3.0745245580454217,3.09,2172.8678493837597,2365.242956016157,0.9736091235497726,0.999850912194603,47.04242859302525,27.171624116028735,3.2309011667539433,1.0084159078563197,0.9759913316189982,13.952533118333331,passed,
2025/06/11 10:45:00,0.6721846057068441,0.6367482970833608,73.30683104987658,90.75370866806729,3.071067334213522,3.08,2172.220510187837,2346.3915745576855,0.9734186297060584,0.9994277464886157,46.74500947774429,27.085471788054466,3.2126931303073833,0.9927121043320666,0.9629531035971681,13.876961969444437,passed,
2025/06/11 11:00:00,0.6679447575245308,0.6355159423639173,73.09983466825061,90.31208527675778,3.0674972765390107,3.13,2176.4379066104248,2324.9720169512493,0.9735384559534976,0.9992180260812845,46.82174040214497,27.356826890554952,3.2278046591041765,0.9890388455419863,0.9568686121122918,13.80806268111111,passed,
2025/06/11 11:15:00,0.6647044353562569,0.6308460197264472,72.40694303884867,89.35108898208236,3.0526785129392655,3.07,2171.1631033419703,2317.852761368275,0.9734097009655435,0.9988146994694528,46.74831531972617,27.22488099084605,3.228401358644793,0.981362642416248,0.9554831521212379,13.703522274444442,passed,
2025/06/11 11:30:00,0.6638292032831904,0.6281886651703447,71.87075653349838,88.6330522608091,3.0525383690670975,3.03,2165.8161447600037,2292.717148064909,0.9731912674944573,0.9984518038249134,46.63985518822083,27.471567944925535,3.2227885853743317,0.966881030355882,0.9467045985840946,13.609843946111114,passed,
2025/06/11 11:45:00,0.659028691502991,0.6349988841279655,71.345776741296,88.35265987964004,3.056705889453548,3.1,2133.020304171477,2304.641024545319,0.9731604652005486,0.9991410906445503,47.37926670819715,26.698923911376188,3.237757213102197,0.9844506707095592,0.9503326370122742,13.564625518888889,passed,
2025/06/11 13:30:00,0.691811980728749,0.6424964005584091,78.9276618277655,95.4174694459627,3.1421228112713613,3.1,2276.2759647768034,2408.7528466984686,0.9737606504622398,1.000174602757869,46.4133689886718,27.966202011701668,3.2191209404512433,1.0059132469602956,0.9846775785815938,14.720935900000004,passed,
2025/06/12 06:15:00,0.6747944197836531,0.629470714567436,73.59656536420108,90.21659718031731,3.096742003205161,3.05,2152.331768066948,2324.4390579194533,0.9720838730150206,0.9987477538367534,46.719693167870716,28.301796821593907,3.28504332736912,1.0244991641314811,1.0068750221183886,13.863404255555551,passed,
2025/06/12 06:30:00,0.6716167714565299,0.6298603663161916,73.26454810018949,90.00730119586588,3.092914617148583,3.05,2144.797843820261,2322.51746993758,0.9721541167634442,0.9988610013909968,46.92445700668043,28.227372330048777,3.289287657619807,1.0257058988972814,1.0048296817748157,13.817024833333333,passed,
2025/06/12 06:45:00,0.6700038673820633,0.6278048225995823,73.1063020037285,89.77179050556654,3.084780341350014,3.06,2156.6430283683994,2307.4919724530923,0.9722994482664578,0.998534756153112,46.78109349388476,28.37010134259549,3.2842831974534135,1.0080445129341493,0.9893600271165888,13.770875891666666,passed,
2025/06/12 07:00:00,0.6653994686527175,0.6269768274364719,72.8930582841058,89.46023234482647,3.0648562777643624,3.07,2169.78313574275,2308.261506319429,0.9726781741879799,0.9983247815846343,46.792211315507934,27.899808305264134,3.2861745840044123,0.9924945869606276,0.9705515999495248,13.724563233333336,passed,
2025/06/12 07:15:00,0.6658808824808441,0.6285772876629937,72.31125121839398,89.18410286705578,3.069543230900523,3.08,2144.4978751034055,2311.63231049733,0.972367932115472,0.9985564256067436,46.93606604656642,27.75411543737889,3.2743804810743455,1.0003209392030037,0.9792105579479167,13.678284247222228,passed,
2025/06/12 07:30:00,0.6639809202041171,0.6273443818354284,72.1610469134295,89.00776846746355,3.0616352914369145,3.1,2152.0272953327276,2303.158232601428,0.9724921285527195,0.9983386359853913,46.90481470329489,27.720071377033065,3.274044367378837,0.9864005186800424,0.9657444171377828,13.640153242222212,passed,
2025/06/12 07:45:00,0.660427098174165,0.6268700552072759,71.76748934436097,88.63463399668578,3.04949934371383,3.1,2149.191727484079,2305.909179381891,0.9725871338290978,0.9982761159104258,46.94683648934779,27.52972040453141,3.2766874123636316,0.9932920131093987,0.9705559838589488,13.585827291666664,passed,
2025/06/12 08:00:00,0.6569613924281924,0.6276633152002837,71.38560951710377,88.35409604580101,3.0402230161566486,3.06,2141.862602946835,2311.642699219647,0.972696449572161,0.9983783882398656,47.184162029823035,27.029079743020173,3.2795079646428706,0.9871474522665954,0.9607782732188387,13.53964932222221,passed,
2025/06/12 08:15:00,0.6585172508158775,0.6250061011816908,71.18927132087515,88.11377378456324,3.0419290825488687,3.09,2141.423830920814,2297.0784700299546,0.9723172232707992,0.9979468364115145,46.82389185550949,27.600053086772057,3.2776504143348797,0.9931446157907325,0.9735633465750351,13.501609232222217,passed,
2025/06/12 08:30:00,0.6553177355795116,0.6253391234800668,71.03202445093737,87.87707408203265,3.036484452353877,3.06,2148.5912675081945,2280.0785825942476,0.9724593669054357,0.9977216150252075,46.79411755679275,27.75418627802211,3.2860291816555547,0.9914948355481329,0.9681254533228133,13.447587144444439,passed,
2025/06/12 08:45:00,0.6539856910799539,0.6246255352169017,70.60808054835321,87.59894605241604,3.0346569331068944,3.08,2134.7432433981394,2281.4098528237078,0.9722651984863386,0.9977543668351326,46.91847588607994,27.687125593626828,3.286497013668234,0.9926460278437778,0.9706096558855812,13.401509611111107,passed,
2025/06/12 09:00:00,0.6495003957155917,0.6210370399162948,70.21402092318341,87.14797922362739,3.024176607480821,3.04,2136.3204202261777,2279.9116599251456,0.9718885092660832,0.9972689454181065,46.7400578309109,28.095719606390183,3.297700235964203,1.0163161824691427,0.9951962818406855,13.355465749999999,passed,
2025/06/12 09:15:00,0.65739770293822,0.6297064083100032,71.18703256045367,88.87162824348682,3.0417995891361698,2.98,2134.2221440210124,2313.115109697551,0.9726861356860635,0.9985995155704244,47.28816103070732,27.085720821049268,3.268124811693118,0.9775792417258717,0.9498862769115889,13.527908631111108,passed,
2025/06/12 09:30:00,0.6806392081685831,0.6385193565977921,74.22324824165757,93.09704700050243,3.106732472468111,3.11,2154.1469935770097,2362.4280430266863,0.9724087880727843,0.9997443263936489,46.886755479570645,28.347011836555243,3.2433810752214924,1.0114125468763349,0.9933096765260335,14.031790330555548,passed,
2025/06/12 09:45:00,0.6762674245331228,0.6373014670618254,74.09850024392158,92.62168964805315,3.081748360227053,3.04,2160.8151207544724,2377.4715765887654,0.972415371923482,0.9992906060647672,46.72830739265195,27.868757708784365,3.2778964795609764,1.0387973280865168,1.0156151997594325,13.985857587777769,passed,
2025/06/12 10:00:00,0.6775522335984289,0.6368192705337907,74.23072591318883,92.80112958758097,3.085119742528017,3.03,2166.2219471395692,2368.0874342033694,0.9723132003536279,0.9991044144427207,46.589803794917486,28.160249334698907,3.2801030087543883,1.033533999793106,1.0130018075371596,13.988887391111097,passed,
2025/06/12 10:15:00,0.6740655386302761,0.6410921880374523,73.71293228561777,92.99042825307667,3.0950332102135096,3.05,2115.611888433096,2404.8956325441245,0.9721234426774493,1.0002667159188656,47.58760923200157,27.560344886419227,3.294573716451964,1.0612911064010098,1.0315075337837734,13.991120904444442,passed,
2025/06/12 10:30:00,0.6715830143709229,0.6356938750501655,72.82370806366748,91.76189265714474,3.093816257740858,3.11,2122.7682047508897,2336.1632628663965,0.9720191156140913,0.9994299127788758,47.22932919891849,28.604882682134836,3.2793528902035005,1.026367178732712,1.0022342572757923,13.795114666666665,passed,
2025/06/12 10:45:00,0.675609829438475,0.6388794026623763,74.72216399623363,93.73589349862706,3.0730636637839783,3.09,2173.8554339086477,2406.928320647281,0.9726419572023077,0.9994483980102532,46.88250820907962,27.489994130714724,3.2973144902369667,1.0349949577165958,1.0105304724888782,14.077040107777773,passed,
2025/06/12 11:00:00,0.6848509310040214,0.6401358383653224,75.33575024375017,94.79906447685052,3.1182232723681653,3.03,2174.0748109872375,2378.4722625749932,0.9723916027429321,0.9998618553344182,46.794997598609235,28.819835445174125,3.2510119494081384,1.0144635790456935,1.0009176028862714,14.195858233333334,passed,
2025/06/12 11:15:00,0.6930811171153258,0.6427989077841628,77.1133782066591,96.65007954967282,3.1385442165968533,3.19,2197.7858082510993,2417.240573359053,0.9722889702000987,1.0001440692864194,46.53341054152365,28.97296962295918,3.256505758058488,1.0374427345953727,1.029127440906108,14.484464359444447,passed,
2025/06/12 11:30:00,0.6858797838539962,0.6384456375489097,76.01239090022044,94.43883156165623,3.1067167643669364,3.05,2196.393466646411,2393.3763616004253,0.9723905016131685,0.9993429555303331,46.433663336041576,28.239832354891686,3.2784044216312607,1.025381660128778,1.0114789541201898,14.25911487,passed,
2025/06/12 11:45:00,0.6668706874124083,0.6302705668724256,72.51000199492299,89.92988380565137,3.072510181695791,3.04,2138.7247163869624,2324.4066872757803,0.9721226855755947,0.9986543892326604,47.148714019865466,27.53752792345429,3.2913225117509572,0.988248483252981,0.9650875192730493,13.713016680000006,passed,
2025/06/12 23:00:00,0.5389269226802518,0.5624061041691761,57.60600444128225,74.24548764793003,2.689832055273426,2.8,1938.4051028196052,2437.6378282007054,0.968766652567365,0.9930361928981192,50.49228812517547,20.42663219925396,3.582941065916444,1.0800560416267442,1.0563411811970842,11.770820551111107,passed,
2025/06/12 23:15:00,0.6584674211199927,0.6208858208577068,72.39833123162084,92.37813011281558,3.059431680199058,3.06,2158.3639302282204,2368.1488325346972,0.9687949776105199,0.9964506832196417,46.69846319877448,29.524770516451706,3.3533187620650513,1.0445969209590542,1.0327447812689294,13.848556547222232,passed,
2025/06/12 23:30:00,0.6629339411600892,0.6220411297979748,74.32103326332678,92.9806393285244,3.0686438329808117,3.1,2200.932795695151,2352.0926401138277,0.9702235885895161,0.9967664195434828,46.82961875184241,29.286009436456425,3.39612287180598,1.0050222006024376,0.9917388479093597,13.971613424999996,passed,
2025/06/12 23:45:00,0.6634433053142613,0.6213243935405806,74.25759418187971,91.9048549147739,3.073988978311312,3.11,2198.0569162418983,2333.4998848379455,0.970538828917681,0.9968547007993117,46.84697820930518,29.12681139991708,3.391997668690999,1.0027944063579075,0.9872867637797228,13.929955661111103,passed,
2025/06/13 00:00:00,0.6467567984819246,0.6163011834242316,71.7277432670612,91.31772609569961,3.012034498986562,3.1,2167.994702531143,2342.627592471016,0.9704217888235086,0.9963937151104413,47.13916317204997,28.964301341444855,3.409956281917718,1.0009896661671882,0.9819378648986797,13.586149964444443,passed,
2025/06/13 00:15:00,0.6363661579483039,0.6259847527894049,70.1384637903647,89.96928000737819,3.0246397077534635,3.11,2104.413369516176,2325.531480733196,0.9701083729427943,0.9972701774526251,48.32579552129229,28.23318294179192,3.4230392208011504,1.0227707939998583,0.9757492772811776,13.398987097222221,passed,
2025/06/13 00:30:00,0.6350791061948935,0.6143582102559735,70.05413913326721,89.25285263509265,3.0029494602999423,3.1,2130.0852473008595,2314.0948828570195,0.9702564203161946,0.9964223441565675,47.822987627370054,28.754389014205586,3.424432283691096,1.00349230909389,0.9734917794373197,13.345648323333329,passed,
2025/06/13 00:45:00,0.6358253213864703,0.6116248760874771,69.97080254087135,88.96766469112326,2.9948281380713238,3.1,2134.6107886478885,2323.2151581183593,0.9701414022255795,0.9961612482405086,47.59534842400251,28.583699648457646,3.415163006154147,1.003018625038984,0.9787013156432858,13.350422579999998,passed,
2025/06/13 01:00:00,0.6316300829532173,0.6075764737451816,69.57801974906563,88.23293839806169,2.9900652175410434,3.09,2133.687771368799,2298.946522775344,0.9703253480567312,0.9959921351755582,47.70892483204639,29.03245692433636,3.426606650676835,0.9990985300493638,0.9774444805442404,13.253865624999998,passed,
2025/06/13 01:15:00,0.6256362436839814,0.5984822324695124,68.6320980089804,86.73884423911292,2.957024155868658,3.08,2135.2804080287374,2304.030196426413,0.9702541327255634,0.9952759348936576,47.46940192107419,28.58774290478791,3.4245858622337515,0.9868739747259281,0.9762760963346766,13.127148692777773,passed,
2025/06/13 01:30:00,0.6207677679010076,0.60315591110066,67.69084807702716,85.89687395490894,2.964400928598998,3.08,2099.3779791497104,2291.7545453854636,0.9700339798799251,0.9957120884476485,48.03277762803215,28.266690153771673,3.4235024414871797,0.9983034326982271,0.9781432060542818,13.017077333333333,passed,
2025/06/13 01:45:00,0.6177338603200085,0.5966389023581196,67.33798022397653,85.12737758763261,2.947222718217956,3.08,2107.9859254765233,2287.0148063193487,0.9700994253087644,0.9952162964775845,47.895216763343505,28.185148217859258,3.4247734507606054,0.9813609712432797,0.9693751467766127,12.953046003333334,passed,
2025/06/13 02:00:00,0.6139675868308964,0.5914275570280715,66.83157466758193,84.29458001281454,2.9312419712058917,3.08,2109.107321877281,2285.165711107164,0.9700771667604177,0.9948268088287525,47.80552634878134,28.117022515711046,3.4251351194420203,0.9784483718575585,0.9721061623696455,12.880677547222216,passed,
2025/06/13 02:15:00,0.6073571134202413,0.5967627047472371,65.99388871860087,83.48424628868635,2.932784598861127,3.11,2077.502526909132,2276.7679285720073,0.9701501973208801,0.9953618389767935,48.45429541093587,27.65045774455306,3.433841405076311,0.9956404254193476,0.9755789625384431,12.770137331111112,passed,
2025/06/13 02:30:00,0.6009705010305426,0.5903766989638024,65.05881571372103,82.18804604204313,2.9139924942462443,3.04,2066.1655356104593,2272.9869162498435,0.9698797656835836,0.9948932549404206,48.53802554318512,27.365398266122487,3.441832811157975,0.986567739585363,0.9725159298586008,12.644257676111112,passed,
2025/06/13 02:45:00,0.5948989043277539,0.5822814201789175,64.34307410881684,81.05153083019086,2.8935508614392584,3.0,2062.8699188854766,2271.6872037332564,0.9696642973979873,0.994322179818836,48.40704471858381,27.710040244924503,3.4552579776073586,1.0068520797203921,1.0006732428245069,12.542261496111108,passed,
2025/06/13 03:00:00,0.588965878907229,0.5816991721320761,63.506645458693775,80.10367634631784,2.8903392221507973,2.98,2034.0713992069836,2270.036610251453,0.9692403236981902,0.9943682863877531,48.74181506805316,27.71542709159042,3.473754249181831,1.0402954935551247,1.0302390446455902,12.440332196111115,passed,
2025/06/13 03:15:00,0.5839373129056933,0.5836978239701153,62.67621593582144,79.26127919142935,2.8940694557559734,2.94,2001.6796167043967,2261.683776862854,0.9688856217786048,0.9946217205661674,49.162430462294644,27.632749887445808,3.4830299459998004,1.0680028369334584,1.0508446928407402,12.338469776111111,passed,
2025/06/13 03:30:00,0.5812469594505667,0.5743943634430401,61.93179939209508,78.16428811321786,2.8905414225982393,3.24,2004.5846464326019,2214.8027384144575,0.9688104904906214,0.9939541054337325,48.98503622640096,28.561159953309623,3.4640885451645076,1.025400819158884,1.0248344905910887,12.196314013888884,passed,
2025/06/13 03:45:00,0.5953671624180302,0.5745338428993784,64.29188856726368,80.35028434740097,2.8859084523032803,3.04,2075.196540987824,2265.7560141778013,0.969553414397773,0.9937215855053938,48.02223322633682,28.056372429578513,3.449077516171555,1.0024515315550317,1.0104118351155826,12.52759167,passed,
2025/06/13 04:00:00,0.6109539337845377,0.592997480835736,66.25110867790661,82.94570917012557,2.9378081894056223,3.02,2084.590668596817,2276.9528508908875,0.9700024335213102,0.9950936051954551,48.05567409825616,27.834273411709137,3.422221912030178,1.006662965423376,0.9964011089103122,12.813378269999998,passed,
2025/06/13 04:15:00,0.6217342177784058,0.6094613959592358,67.6297395841105,84.92889017080722,2.9884567530235113,3.03,2075.1205387302502,2284.694791311934,0.9700219414979535,0.9963394593989207,48.3391755546742,27.793112334734975,3.4141218410867236,1.0285287642208456,0.9995392229492358,13.029119564999993,passed,
2025/06/13 04:30:00,0.6303380199623236,0.6059295300622151,69.1235169153174,86.21122455573943,2.996221590505009,3.03,2115.8795917400957,2293.702404865988,0.9702276471467558,0.9960529767002954,47.58858119737769,28.80816843627147,3.4150392921269925,1.046444114709676,1.0272444754562757,13.212084783333333,passed,
2025/06/13 04:45:00,0.6412217497118521,0.6045668506272525,70.42679051500673,87.52926153724039,3.0121005397309975,3.0,2146.393482945733,2306.037595849952,0.9700190695520354,0.9958060415471013,46.850701536033284,29.432465480761955,3.3940043656891294,1.0466802174876861,1.0383851579580983,13.41117005555555,passed,
2025/06/13 05:00:00,0.6500498178453252,0.6270665238510176,71.63643409833037,89.49771743143874,3.0646386127192913,3.04,2126.4789837537946,2311.7859860695335,0.9704293324885847,0.9974987245238038,47.59306269437656,28.642147776827702,3.382421767725187,1.053884640687923,1.0153186191566848,13.601678199999993,passed,
2025/06/13 05:15:00,0.6616782960716252,0.6254875447871808,73.38416670243562,91.10837568725967,3.075417296791183,3.02,2170.497648460656,2324.476993402021,0.9707042462625318,0.9973078637117007,46.84356072211853,29.199745454748196,3.3709082170162405,1.0458375818577836,1.0207600362744622,13.823922762222232,passed,
2025/06/13 05:30:00,0.6661288911823572,0.6305008633530556,74.40440400088738,92.65439372236082,3.098693032904427,3.02,2163.149519084549,2367.377955216901,0.9705850473932569,0.9981907492233373,47.236230650072045,28.987739368479204,3.373206446512462,1.06480982943077,1.0382367166330246,14.038713919999994,passed,
2025/06/13 05:45:00,0.6768321446538166,0.6340557437721155,75.77151295230254,94.229741872242,3.1140626932387847,3.06,2181.615419096238,2391.3543536657235,0.9710521881732784,0.9987239557886815,47.00410584872777,28.851178593846022,3.3501616334526068,1.051711454622739,1.033561894569789,14.240514566666667,passed,
2025/06/13 06:00:00,0.6862823346023781,0.6345879567203389,77.22041703978813,95.5892399036457,3.1244977869732504,3.04,2213.530215624001,2404.4644565088392,0.971298915706359,0.9987048207752982,46.47863052912124,29.08838363374162,3.3406171708146157,1.0453295547267378,1.0375532932790503,14.428914133333322,passed,
2025/06/13 06:15:00,0.6991968074176931,0.6372123498897078,78.65207703516805,97.19290908361933,3.1508312840070682,3.05,2224.507114637217,2417.196232670596,0.9714648776015445,0.9991537045932499,46.15004312345886,29.492582149209586,3.326408619333825,1.048001924695762,1.0520926965501092,14.625224117777783,passed,
2025/06/13 06:30:00,0.7116096079344979,0.6420007199531897,79.91377291194539,98.78782539706512,3.181518374269921,3.08,2220.0372216531828,2435.8325787946865,0.9716603748304693,0.9999588994219393,46.136399268585244,29.604080701205614,3.313642266514362,1.0500983400143369,1.0623338624410747,14.812735318333328,passed,
2025/06/13 06:45:00,0.7098934085985492,0.6434820275566764,81.0108555068741,99.92443689350307,3.176500611488185,3.07,2272.0627101201985,2450.0535842756317,0.971936040259831,0.9996901165364526,45.84600048015578,29.661523258438383,3.2957174000223275,1.0444470453591248,1.0521500091895106,14.999805296666676,passed,
2025/06/13 07:00:00,0.7104855405844772,0.6480480099539835,81.84129225775872,101.29914170234348,3.177859361949224,3.1,2280.642441797205,2498.2510103508907,0.9721893676383052,1.0003137560707238,46.16752782400663,28.964077516552152,3.2892045914550496,1.045619594056902,1.0487818181487754,15.186651296666673,passed,
2025/06/13 07:15:00,0.7128589293253912,0.6498957770048015,83.12158000165289,102.87722561625054,3.1855910743884954,3.1,2315.4999863781413,2512.7875788030674,0.9723825425027058,1.000359824060864,45.917176538878714,29.40658468762694,3.2844039216381598,1.0572780209088115,1.0618868178763572,15.38094977222222,passed,
2025/06/13 07:30:00,0.7017436952668823,0.6596501317108178,85.3176108544746,106.41398493279328,3.1920950866779174,3.2,2392.5186719559897,2560.2368588978916,0.9736502150724619,1.0014552067754894,46.815900690089165,29.277133739014957,3.254375734025066,1.0314532994272603,1.0126040492404158,15.809666595555553,passed,
2025/06/13 07:45:00,0.6963134022103892,0.6720247975784958,89.1380214901118,111.05865932619545,3.1744814270811745,3.24,2555.3176531444983,2628.5493210374234,0.9748497168924953,1.0012159694540819,46.309449850080746,28.74380542060425,3.2129583038315603,1.021416442909113,0.9819925768337815,16.45608943,passed,
2025/06/13 08:00:00,0.7050983162594043,0.6846262746637991,92.52475611492001,115.23431392047587,3.1688066748471626,3.23,2656.4318652574448,2742.736289788973,0.9745785914368593,1.000837944075576,45.21228007758676,27.4638126273601,3.180522353767021,1.0624670912011143,1.017474532085025,17.10892008833333,passed,
2025/06/13 08:15:00,0.7019112351626431,0.6765382541855632,94.4128828542905,117.21384982399873,3.1502056934971665,3.23,2744.1290263647006,2770.0402597418283,0.9753960777398535,1.000570402264277,44.59428415583662,27.68725402762801,3.175471313182293,1.050334573172083,1.016194301452976,17.370767479999994,passed,
2025/06/13 08:30:00,0.7182655729861639,0.685648089777227,96.665738058805,120.5437104435454,3.1893836072593253,3.22,2751.898354875521,2823.6511215787827,0.9751190995723674,1.001332788953609,42.782534577332605,25.149259402292454,3.1489719581825666,1.0738564841734626,1.048889540736277,17.78256610166667,passed,
2025/06/13 08:45:00,0.7282633036840245,0.6797576467065978,99.63662331631627,124.47174121970157,3.1971131931166292,3.24,2808.9554191245934,2916.4011179569693,0.9754944482914588,1.0019050985081228,40.89493600053567,22.733181008275494,3.127882353219045,1.0721966659651205,1.0753269597925068,18.30461292,passed,
2025/06/13 09:00:00,0.720914372378257,0.6867787115839582,101.50274888365388,126.78292938896078,3.1787456778014627,3.24,2909.7371226188134,2949.47913891878,0.976262677865049,1.0017023980084934,40.45620304474016,22.135790983030006,3.1070779121393106,1.055142523205331,1.0424663622311454,18.624958366666668,passed,
2025/06/13 09:15:00,0.7130873726205098,0.6644570817937835,102.01289468697944,128.77811701241234,3.1323923148300055,3.28,2929.321010812618,3145.350255945285,0.9765676025942434,1.0025896226057867,40.45620304474016,22.135790983030006,3.0717478732339294,1.0370178716552536,1.0568821046952004,19.028253591111113,passed,
2025/06/13 09:30:00,0.7128156662451877,0.6802671555261319,103.38231709620977,129.5988312283275,3.1142014290784124,3.19,2983.3076293030504,3159.9533529069395,0.9771306468004286,1.0021965976281009,39.985702751738195,20.161299934341255,3.098249137438243,1.0407639175646917,1.0357207201440908,19.131352130000003,passed,
2025/06/13 09:45:00,0.7261013104902587,0.7075517121292129,102.34443324370835,127.3870072131891,3.1933276236464048,3.25,2953.607902315167,2885.199140650814,0.9759833618120697,1.0008110019064902,39.985702751738195,20.161299934341255,3.105233888943157,1.0642230139920166,1.0253511507939403,18.645223819444443,passed,
2025/06/13 10:00:00,0.7243905033464599,0.6980702472771249,99.11059962190014,123.85965065457762,3.1934976060961047,3.19,2837.8899414378097,2849.166080982386,0.9753303392965248,1.0009997446241714,41.49686940101046,24.00435909832271,3.1221397076243655,1.064294567039339,1.0331493879395077,18.16159979333333,passed,
2025/06/13 10:15:00,0.7148450849965516,0.6800850467850807,95.71284483869026,120.36778290112193,3.1708850096294903,3.25,2718.576216864525,2868.65768911931,0.9749527565864722,1.0016013830240553,43.43012490813447,24.847586715022366,3.1539804942471257,1.0655966313389353,1.0473622592683918,17.71647623777777,passed,
2025/06/13 10:30:00,0.7038074071005984,0.6892314950294428,94.39924638322638,118.59971565136247,3.167264150332065,3.21,2730.1575640041765,2774.818232380007,0.9751176892537862,1.000969309152596,44.59007635085931,26.5637558508406,3.1565082923745686,1.0494151448431674,1.0025208808102535,17.435712488333333,passed,
2025/06/13 10:45:00,0.7004046234020028,0.6809782658974642,93.20342223665676,117.02564553559806,3.1457795110229734,3.22,2705.548338631238,2777.7164482230596,0.9749932928251598,1.0006938323980432,45.22477708141433,27.50398481969717,3.169586518933119,1.038753427602807,0.9992471400438531,17.24914202,passed,
2025/06/13 11:00:00,0.7060881262356666,0.6784498885546244,92.2554535581128,115.76924194766816,3.153734668248585,3.23,2655.3341042149577,2752.2989279378976,0.9745848714888657,1.0006464663898464,45.137625871998075,27.776846996733205,3.1833439305803206,1.0400182155619324,1.0092739262139627,17.054239766666676,passed,
2025/06/13 11:15:00,0.70655144076534,0.6710534614772252,91.32780771639496,114.49947393285126,3.1481346194301802,3.22,2633.844845061527,2721.505257733429,0.9746377022123242,1.0004700252892398,45.142426863482285,28.19021841948694,3.186467426423845,1.0155925954217473,0.9958476210190197,16.859363057777777,passed,
2025/06/13 11:30:00,0.7099254986875922,0.6791030936555063,90.02918998406506,113.14754079892147,3.1610085961258614,3.14,2561.354209720046,2707.0500396105385,0.9740824490619956,1.0007883334159293,45.44354328382852,27.320797238685643,3.206333040870107,1.0330550590574636,1.0029705519450205,16.653471119999995,passed,
2025/06/13 11:45:00,0.6399958064144501,0.6165539921153882,69.52654184782563,87.2451968872504,2.9856141264737484,3.1,2121.3004691167357,2350.3738217049377,0.9705944405775024,0.9965469065670405,47.3350334889607,26.494235152924233,3.354694654244974,1.0107394940329522,0.9869842361246188,13.350693931666669,passed,
2025/06/13 12:00:00,0.5897861826787951,0.5815790415154897,63.70646964524496,79.90304085915277,2.856321233893644,2.96,2082.846156553145,2287.9276426154042,0.9707063679939364,0.9941908600730645,48.40089648017991,25.470677747247517,3.3999806268506294,0.9492419929998593,0.9409301147689285,12.484334011111121,passed,
2025/06/13 12:15:00,0.5982704791839927,0.597890733314603,64.4124304622739,81.37860294272177,2.927150859216751,2.99,2029.7608320623865,2268.637086303433,0.969856582637684,0.9956466427506491,48.89541383424382,27.15500772384507,3.4320292626839652,1.0394407001233401,1.0115801230203156,12.582059160000004,passed,
2025/06/13 12:30:00,0.6076480790035859,0.6022090920565362,65.58448243472078,82.85659997242169,2.9530621020754713,2.97,2044.0240767826,2272.634935470331,0.9697627644120589,0.9958872673059186,48.62196091405269,27.669593786822098,3.4258621388739203,1.0413586822182423,1.013955117289158,12.747362136666666,passed,
2025/06/13 12:45:00,0.6013097252186783,0.5836110657490413,64.8766941642853,81.51776981559998,2.9131548561319747,3.0,2068.785798307852,2264.05872822476,0.9695921420283659,0.9944491788085003,47.97451760884651,28.627895465161046,3.433946716865722,1.0377470473527368,1.0358912549410786,12.622247073333327,passed,
2025/06/13 13:00:00,0.5925411664885314,0.5956972707791713,63.68380911219688,80.80833264651541,2.93091368483621,2.92,2001.2470429259288,2259.885334838661,0.9690900994667015,0.9955516558078514,49.122043037180916,28.014828179552403,3.4633703403961453,1.0964326554775765,1.0656291779781226,12.489011198888896,passed,
2025/06/13 13:15:00,0.5881584768182314,0.5831088920395731,62.903624579908666,79.63718352867322,2.903242048987621,2.97,2012.713135069912,2245.669057914801,0.9689926113297145,0.9945652530818844,48.72400799000095,28.507551440870596,3.455141541706048,1.0718374246864593,1.0610324106000033,12.363114243333337,passed,
2025/06/13 13:30:00,0.5913714373724585,0.5750367741366521,63.29123104061825,79.76351030950129,2.8767005375335195,2.95,2050.2630105202124,2267.10708613451,0.9692424037654508,0.993758572752018,48.06960421085424,28.049712555622207,3.4370926106095667,1.0256557787625329,1.0320596050293749,12.419780877777784,passed,
2025/06/13 13:45:00,0.5940071114824145,0.5896371977721907,63.78021294792716,80.88976304142062,2.922006352592673,3.0,2020.998651108782,2252.0411669787936,0.9691385944294938,0.9950160318945933,48.75980134266092,28.46124051008119,3.4532265337727397,1.0656879601576152,1.0477564641867592,12.485849493333337,passed,
2025/06/13 14:00:00,0.596005359894996,0.5767581569076294,64.24764978114796,80.91963246912086,2.8913247838065432,2.99,2064.290129979433,2274.1061785717616,0.9691740220118156,0.9938734610861336,47.92859810768634,28.675788960289974,3.4542470134215333,1.044294735029451,1.049552592381722,12.543712768888888,passed,
2025/06/13 14:15:00,0.599950653506108,0.592609917818735,64.55230426284189,81.97021392371842,2.938434235874082,2.98,2031.7474542014743,2256.695183997714,0.9690329066748361,0.9951543443409854,48.63694221434436,28.6293099250372,3.447848421001935,1.0532500223722308,1.0352699575680089,12.601306666666662,passed,
2025/06/13 14:30:00,0.6032558104898906,0.5908470952348323,65.03688726460646,82.38120936659772,2.924584022080735,3.0,2054.320106207397,2278.304594870396,0.9693184781255526,0.9949089320489787,48.32711017256479,28.094424780053604,3.439913000953625,1.0323142084198687,1.0201216323013669,12.671124974444432,passed,
2025/06/13 14:45:00,0.6048501035766112,0.6001828766418846,65.61910881748334,83.1946410486396,2.952215576163696,2.96,2040.358981900332,2281.175446798826,0.9692455729370998,0.9956817997682288,48.774378680427816,28.067594423521903,3.4608104952490293,1.0601604907524373,1.0309910876780712,12.758101253333335,passed,
2025/06/13 15:00:00,0.6096394010724518,0.6056587846458263,66.19281841249804,83.74119243013801,2.98010515126338,2.96,2036.2632101905833,2274.0142581132277,0.9691558850114372,0.9961240812970287,48.88818937190005,28.277085270395336,3.4543358715291568,1.0682891798893592,1.0338765867564057,12.845080086666666,passed,
2025/06/13 15:15:00,0.6137937885693945,0.5983209756492907,66.75298030389217,83.72005971578697,2.973396579411626,2.99,2063.5879928422646,2280.3603169763423,0.9691294754128402,0.9955010872291082,48.352892295416844,28.518890839401475,3.4481440419776566,1.0536314948971952,1.0350962216617658,12.91628104555556,passed,
2025/06/13 15:30:00,0.6180303698259039,0.5998374404958366,67.42587437194769,84.11244577948185,2.9838189203699623,2.99,2075.2483905012173,2282.550256248135,0.9692878248037731,0.9956069516592166,48.28298784289213,28.387229373351026,3.445399508604464,1.042181265915474,1.0240862478032824,13.002882053333337,passed,
2025/06/13 15:45:00,0.6181944739022703,0.6159856680387985,67.89715616693219,84.84785998929709,3.0264894517084073,2.96,2043.1087482085215,2279.0649109112073,0.9693203808654091,0.9969619997004883,49.19007990268941,28.011686797831654,3.467163182240157,1.0800538533246549,1.0320510625065304,13.081012987777788,passed,
2025/06/13 16:00:00,0.6248499077043893,0.606620889175791,68.54083477681873,84.94319436438138,3.0273355825188295,3.02,2077.045649819767,2269.6614136407625,0.9692039550908755,0.9961766086593628,48.43635409696567,28.823933651030394,3.4442416748817344,1.0507165611428295,1.025307222857976,13.158940959999992,passed,
2025/06/13 16:15:00,0.6293569663141227,0.6044008734082846,69.27355790894367,85.16755357381156,3.0239364966984525,3.01,2101.860525656628,2275.563461258384,0.9695639453900063,0.9959780371702276,48.16420161758551,28.502765057533317,3.440395725279281,1.0215311021950935,1.0031619211978051,13.237052155555554,passed,
