datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/14 06:00:00,0.6038884750195407,0.5844913970872949,65.48128385769701,81.32468639789501,2.9406197433463026,3.02,2061.1647358373248,2258.554192599027,0.9691367447874649,0.9945768087476455,48.291437836434945,28.635032543073386,3.461344260696834,1.0431552869866378,1.040455704706804,12.702650766666672,passed,
2025/06/14 06:15:00,0.6042751272466055,0.5853241191143383,65.52517855711338,81.66716842185912,2.9351013998016113,2.98,2064.7543010535474,2266.6097820383084,0.9692307577254389,0.9946023499559523,48.21212773438115,28.554997123790116,3.458389063456346,1.0435934267496545,1.0397647956594573,12.712992783333329,passed,
2025/06/14 06:30:00,0.6053943997670537,0.5969711770552233,65.44022073110112,82.33298804345422,2.9615425119346486,3.01,2037.5135534919525,2258.798492174386,0.9691329969832886,0.9955063514809569,48.752786664193756,28.319712997297657,3.449045078799122,1.0485268318456809,1.0268925067884853,12.723710767777778,passed,
2025/06/14 06:45:00,0.6075661125246036,0.5849823943829913,65.71794081310387,82.14520846507536,2.9322538017839794,3.03,2076.993485357225,2268.5273124153537,0.9693622620195131,0.9944964487155473,47.93595550604957,28.571026592841502,3.4380928384486014,1.023057857058202,1.0237414702650829,12.742169879999995,passed,
2025/06/14 07:00:00,0.6084557529111277,0.5891256277465862,65.86921402797209,82.41948449864344,2.9401606292878677,3.04,2075.079555211895,2262.3398044159812,0.969614480511291,0.9948377874232882,48.14921684566885,28.334591815975383,3.434712611440032,1.0100790975543237,1.0044323044290029,12.752709633888879,passed,
2025/06/14 07:15:00,0.6072793668645026,0.5878322630346849,66.02148358807486,82.47964027381785,2.9327864207100176,3.02,2083.742699161721,2268.1775595930726,0.9697736225242773,0.9947414014256701,48.126981137713365,28.265978243013567,3.4455837684550774,1.0100958505492548,1.004118586633018,12.763252638888885,passed,
2025/06/14 07:30:00,0.6073347006383537,0.6069198247300424,65.82185908608274,83.07187276495942,2.9735670953474163,3.03,2030.4166646817832,2267.3404447643493,0.969546213190224,0.9962909023541905,49.15010374581983,27.550298900278115,3.44728568075937,1.0427404574543382,1.0059108688519052,12.779669124444444,passed,
2025/06/14 07:45:00,0.6085287743891723,0.6086343010285179,65.85538066446338,83.20357484101056,2.9788159170513713,3.02,2028.83152184903,2263.6368923161685,0.9695909348155946,0.9964236951105881,49.1480763635488,27.613497601202397,3.438573918785572,1.0429201106967878,1.0049029357072392,12.786473235555553,passed,
2025/06/14 08:00:00,0.6101019408236706,0.6009108293178576,65.85083432122198,82.95735680709818,2.961421018512685,3.03,2048.9802266547013,2268.3219847827686,0.969575421266322,0.995752293979623,48.58856020417454,27.871779136400953,3.423726991830106,1.0330817618585295,1.0101980507598112,12.785349512222217,passed,
2025/06/14 08:15:00,0.610218619512255,0.5974659802042667,66.14864628335494,83.08017379226645,2.9562173794433,3.05,2064.005020407861,2265.878623056892,0.9697469297939247,0.9955084601446379,48.40607282683881,28.160634244135508,3.43487293499793,1.0259983156892074,1.0075067834321356,12.800077277777781,passed,
2025/06/14 08:30:00,0.609319668894805,0.6110611676795165,66.0647366635381,83.56677971615369,2.990082390417199,3.02,2027.1792408556903,2255.939261140494,0.9696074346409678,0.996632020575522,49.24153859461525,27.881827291455668,3.443147926315065,1.0445604127473462,1.0026043851432032,12.806877208888885,passed,
2025/06/14 08:45:00,0.6090952344199431,0.6117687758531467,66.00750499732119,83.55015314529761,2.9858069011590223,3.0,2024.5095596146784,2267.0190525312346,0.9695614578540522,0.9966618670333244,49.26069193337588,27.609033154385582,3.4428393139349787,1.0536755404925435,1.0102033608359897,12.813675746666668,passed,
2025/06/14 09:00:00,0.6112034595584416,0.5988034709182476,66.2022450542864,83.31932766772191,2.9643874754153345,3.01,2057.9890989851015,2269.51418860661,0.9694240243689802,0.9955699380991647,48.44038888721363,28.288992403238225,3.435060670252094,1.035694136049369,1.0158664884051933,12.828396545555554,passed,
2025/06/14 09:15:00,0.6118135999287124,0.5978510383383506,66.38124520245232,83.41420172041778,2.9591273351221363,3.02,2068.5073209421225,2268.9848334704307,0.9697000920042917,0.9954971047288953,48.38149821446522,28.15741643022249,3.434621584159501,1.0192199655030518,1.0012953056519844,12.835191599999991,passed,
2025/06/14 09:30:00,0.6098553614275605,0.608593626170943,66.20156659242126,83.65240180977575,2.9819215267546584,3.01,2036.7358817253455,2264.5646802810843,0.9696073788537363,0.996394658734261,49.104479113024844,27.79884337122624,3.4454286337574214,1.0386409098929672,1.0009269465775295,12.826140738888885,passed,
2025/06/14 09:45:00,0.6088823046420204,0.5914507016438051,66.20843781879385,83.04346947850217,2.947775453027718,3.02,2072.3896968067484,2273.2513903686895,0.969376632503829,0.9949977386418236,48.258409218968666,28.523894416292823,3.4542048141020074,1.0309570073421404,1.019949181808225,12.809974124444443,passed,
2025/06/14 10:00:00,0.605779383836296,0.5888972276617785,65.68111750156966,82.44314141087091,2.939653825001878,3.03,2065.336760627735,2267.562661444965,0.9692845780000449,0.9948235476960714,48.275230459349785,28.563053519755062,3.4535978310897124,1.031904074558228,1.0233659522770826,12.737224359444443,passed,
2025/06/14 10:15:00,0.6065434697897452,0.5912517099003076,65.66573240957247,82.54596291157694,2.943700288952858,3.0,2060.1246203105893,2270.2728639013953,0.9692339191227926,0.9949800949044163,48.37015317721026,28.354182261582107,3.4479084736496417,1.030967835273952,1.0197026959645292,12.747392325555548,passed,
2025/06/14 10:30:00,0.6050668999609554,0.599361667858533,65.70537168880142,82.83288042054627,2.951839509985968,2.95,2042.9108480915252,2281.1469629175426,0.9693445531492298,0.9956405191277787,48.85616134871835,27.655834045950428,3.462090419482625,1.0436433079959535,1.0162912036550458,12.763924690000003,passed,
2025/06/14 10:45:00,0.6058673936446736,0.5983400359707677,65.67166649374448,82.92902123148134,2.969551946188605,3.02,2034.81027251192,2263.6445251497644,0.9688271825400591,0.9955728704945566,48.85384192494597,28.584822807046177,3.4640964710550337,1.0579534766694252,1.0331019826095174,12.76448481,passed,
2025/06/14 11:00:00,0.6071754890197906,0.5846999474296755,65.88431567529446,82.5406768023451,2.9296030060332816,3.0,2080.861649853285,2276.3957852706703,0.9692533563883217,0.9944171000586145,48.024420720544505,28.471740319733286,3.4522916673149497,1.013955356952592,1.0135793987567236,12.765034480000008,passed,
2025/06/14 11:15:00,0.6076677768821014,0.5889292622420457,65.983718580218,82.83844025571011,2.942481910976749,3.02,2071.8916034401786,2271.8504642068074,0.9692057983951821,0.9947638650396962,48.26983041255884,28.479886360997337,3.455515597547472,1.01738782627184,1.0100756696376931,12.78138246,passed,
2025/06/14 11:30:00,0.606271828371942,0.5960779979362001,65.90667638227261,82.96875705335259,2.9483623269212664,3.0,2055.4371474929194,2279.8243511666124,0.9693139694796402,0.995327478955707,48.769246552793554,27.69480687093892,3.463023917501998,1.0183587774804814,0.9977009407059899,12.781921679999996,passed,
2025/06/14 11:45:00,0.6063118580710407,0.5966330311732846,65.95299031237151,83.13438946193214,2.9628997292119696,3.02,2049.1123515212726,2265.0567457230986,0.969073331554676,0.9954147107355369,48.84346362321162,28.37612382180672,3.4702314899899185,1.0297369781068484,1.0076043825087009,12.782450449999994,passed,
2025/06/14 12:00:00,0.6056418189474547,0.6049616958143633,66.00808257264113,83.47781028722966,2.9795683950968606,3.0,2031.5104962843873,2261.355828264002,0.9691894920552357,0.9961164280928856,49.35006871286783,28.106871276533177,3.4783635733340783,1.0407298560079459,1.0034796395877252,12.790888825000001,passed,
2025/06/14 12:15:00,0.6074869795736525,0.5947745564943765,66.10216143895272,83.24398562047602,2.9598069981193555,3.02,2057.9769593616784,2266.402031610579,0.969097050568581,0.9952355310956807,48.7242201720543,28.383084081041368,3.4674729069382018,1.0173647881295795,0.9994719610127197,12.799327200000004,passed,
2025/06/14 12:30:00,0.604861590897807,0.599258662830356,66.02374193934328,83.26945836491905,2.958714695681395,3.06,2044.9036535234454,2281.2434699835694,0.9691068503558292,0.9955911992829759,49.11405292225016,27.726096987509077,3.486298459777918,1.030238174367142,1.001355413861937,12.799835069999999,passed,
2025/06/14 12:45:00,0.6064924962641892,0.5889315162064855,66.46047751557904,83.34499044202191,2.9446996046346587,2.97,2075.4204970786004,2284.960140658138,0.9690104603150667,0.9947515405943487,48.502593319002514,28.49789461962819,3.495189589492893,1.0271132568386434,1.015368393137412,12.840011139999993,passed,
2025/06/14 13:00:00,0.6096974069925798,0.5987264253102227,66.84604552212068,84.2340180939345,2.9755237517149804,3.01,2057.8027929840723,2284.267666898306,0.9687851710738198,0.9955056012630991,48.84358542571014,28.59938725730136,3.4933478764097883,1.0499237019449845,1.0239929982662739,12.919933785000005,passed,
2025/06/14 13:15:00,0.6130340212262565,0.5985298459778737,67.315095762489,84.75895332630928,2.979440092156074,3.01,2066.6581822371636,2296.5611065898765,0.9686024249942128,0.995405998627876,48.68272736965468,28.6092402897647,3.493205655281118,1.049353726566244,1.0261612516860732,12.999950479999997,passed,
2025/06/14 13:30:00,0.615773603486712,0.601508222050711,67.95988029095967,85.5581623556692,2.9951171396891563,2.98,2072.2566191703518,2294.871815197827,0.9686248360190397,0.9956406959846535,48.7513032534321,28.903873682488264,3.5031890064542504,1.052205395344868,1.0245700623156209,13.080061225000001,passed,
2025/06/14 13:45:00,0.6183548206698831,0.6121824452185001,68.23134105415735,86.34061189695099,3.024359375153268,3.02,2048.3581191043545,2300.497188806966,0.9683443302126545,0.9964416711040189,49.193596354058045,28.705330139141303,3.5051564290665054,1.0796387928024933,1.035766573297286,13.152501321666655,passed,
2025/06/14 14:00:00,0.6203429280261221,0.6075916533529305,68.82966127484006,86.71780348233591,3.008772914806528,2.97,2074.1220694470426,2323.9486262663213,0.9684140300034826,0.9959833808055227,48.86661917804095,28.4119872198558,3.515376051327319,1.0628553240425511,1.0269382380474714,13.23279598666667,passed,
2025/06/14 14:15:00,0.6250947308025365,0.6051338931826767,69.38155637528976,87.2868153098555,3.01679547187753,2.96,2088.6023297012234,2321.7786953256186,0.9682810169493397,0.9957647166693997,48.48696425792384,29.09314538346723,3.509511294180525,1.0670484225797727,1.0390382888442944,13.305217505555557,passed,
2025/06/14 14:45:00,0.554118218058862,0.5482600901895651,58.800181700774466,74.14159800353326,2.824642694496221,2.99,1952.0070076561385,2206.0595213705315,0.9670719279896877,0.9919663468502972,49.956911677014446,28.1099539158071,3.5736892744497797,1.0048264003761855,1.0248449027346376,11.745052244444443,passed,
2025/06/14 15:00:00,0.5834308835620221,0.5657227113285821,63.258891526728476,79.3186319251275,2.8919016846197962,3.0,2029.5567716191713,2250.4058613292536,0.967700389447878,0.9930429719923278,49.08488878636568,28.649866508012373,3.5531775450898397,1.0033844655802966,1.0134730849589113,12.377231148333328,passed,
2025/06/14 15:15:00,0.6153168581379475,0.597040657980116,67.7119374380914,85.21782168949014,3.0022248906750204,3.09,2069.7289915196807,2268.916522831286,0.9682310310307247,0.9952558935396746,49.00615103894436,29.006796719909048,3.508332347577978,0.9934149973810288,0.974921395662874,13.025589554999998,passed,
2025/06/14 15:30:00,0.6282327233967603,0.5987878728748468,70.41942510644738,87.87978155145713,3.00040280899912,3.06,2138.4516731519725,2326.52989859536,0.9688797033914007,0.9951727132581689,48.22731853750756,28.674499080082715,3.5145443629717743,0.9915167409441707,0.9747763154862576,13.396743250000004,passed,
2025/06/14 15:45:00,0.62740827276398,0.5997984095706795,70.33858568137677,87.93001671197759,3.016786279857432,3.03,2119.8334472858414,2320.712862429971,0.9683526904447619,0.995311950860083,48.38191493162291,29.362870385663495,3.5346743771201266,1.028958699359806,1.0089676473715943,13.396179182222216,passed,
2025/06/14 16:00:00,0.6272329066354829,0.6147991718278609,70.0481915314452,88.27844288720007,3.053044155616144,3.04,2071.1775974226343,2313.923853183051,0.9681259178816457,0.9965325849472729,49.230776263498946,28.927925974005277,3.5387585889594533,1.05722035816415,1.0133137701226316,13.38790835555556,passed,
2025/06/14 16:15:00,0.626972860996228,0.6080701203555188,70.15256142513863,88.07913736773672,3.0378702749400315,3.04,2089.8988971283457,2316.91515809652,0.9681559325491345,0.9959913078067936,48.93650561718043,29.098666478163377,3.5424914327421186,1.0448192909317668,1.0112892765701373,13.387329425555556,passed,
2025/06/14 16:30:00,0.6274945531128352,0.6077421278024809,70.09374504616618,87.99335619237985,3.039377076251967,3.05,2085.6783302716676,2316.228174439064,0.9680399218611675,0.9959629017545426,48.96557055052174,29.04219026397153,3.5447220728996562,1.0404370969692767,1.008615758933089,13.37905372222222,passed,
2025/06/14 16:45:00,0.628861166039092,0.6069438483412161,70.12642014137226,87.99608128901004,3.0430288751001964,3.06,2082.4366813002935,2313.992166112301,0.9678965148315006,0.9959119278913589,48.925979015716074,29.170895409789082,3.548860048199595,1.040526351041811,1.0117449568202146,13.378459930000004,passed,
2025/06/14 17:00:00,0.6316018921465423,0.6067013687508449,70.09552463536525,87.9469217939244,3.04940770389086,3.06,2074.2663816450663,2310.2504322071663,0.9677047316830126,0.9959052400808416,48.876492343250234,29.232266257743255,3.548214715752042,1.0374069340764402,1.013153200374772,13.370179350000003,passed,
2025/06/14 17:15:00,0.629218718986526,0.5965191072949605,70.25728012810342,87.66612667200981,3.0252808929366446,3.06,2105.8654986796087,2313.41693118352,0.96780746444692,0.9950910330483665,48.466552991972634,29.605139588629015,3.5573864977987,1.02457423337387,1.0129534913245621,13.36957069555555,passed,
2025/06/14 17:30:00,0.6278068331967515,0.6063935612305827,70.12296688264905,87.88686950151224,3.045751224712345,3.05,2075.2615814550345,2311.5987538472345,0.9677687913176002,0.9959208050735431,49.10871191260073,29.209750960497058,3.5717706032155503,1.0437840439662762,1.0142949467379057,13.361285238888893,passed,
2025/06/14 17:45:00,0.6376133496753897,0.6030616668416404,70.72058738391652,88.34979910791748,3.059082992763471,3.03,2077.209891404367,2310.331182024613,0.9674298794552495,0.9956835144026961,48.56544742467952,29.847726438251716,3.5732214846945753,1.050638283716067,1.037415451970951,13.421852277777775,passed,
2025/06/14 18:00:00,0.6338589074725983,0.601588000589407,70.39101152513359,87.93959423843137,3.0542570957149904,3.05,2073.876226645034,2302.5663447844877,0.9674424475383414,0.9956129355938114,48.7381838665548,29.899520345775418,3.581716560601917,1.048246224205131,1.033827314062764,13.366780777777777,passed,
2025/06/14 18:15:00,0.6333524342599289,0.6009208165611637,70.088206937952,87.58986788792102,3.0537579249062556,3.04,2065.7633648689707,2296.3128220995577,0.967376336314773,0.9955940257954722,48.79144331434582,29.90355130612235,3.5804856033678583,1.0465684193089375,1.034167633517872,13.320724725000003,passed,
2025/06/14 18:30:00,0.6332101291488249,0.5971218804173283,70.20174350872863,87.56535825756181,3.043708336241283,3.08,2083.9613991243987,2297.5786966224146,0.9674598989718671,0.9952273560404046,48.589406290252086,29.851315782268795,3.571121980114563,1.0208118931624783,1.014170599895959,13.336130115000003,passed,
2025/06/14 18:45:00,0.6320096953330302,0.5943703293155165,70.42871356406278,87.65028239508624,3.035743869913574,3.06,2096.522006033758,2304.3038036959615,0.9674990748615836,0.9949947963804757,48.507086407465906,29.890802647431418,3.583613525556313,1.019407881303787,1.0144270068489236,13.359779974444438,passed,
2025/06/14 19:00:00,0.6293303078735923,0.5987306749123917,70.4972664080954,87.87554384326818,3.037412034694443,3.1,2094.1303081987107,2312.1359461045995,0.9676584315098418,0.9953322930441396,48.78348534293808,29.6573547276936,3.5888766898725253,1.035874652526768,1.0193371008869114,13.383646148888879,passed,
2025/06/14 19:15:00,0.6405519419398353,0.6146056004619495,70.62613211461374,88.57711735941778,3.093346290221169,3.04,2032.9779677235229,2298.599681561974,0.9672891271938583,0.9966830473725691,49.3415374371238,29.33885739019973,3.590125566303231,1.0528466667088814,1.0253844453522332,13.399069652222224,passed,
2025/06/14 19:30:00,0.6508952026526368,0.6203434852888093,71.05093251689811,89.15487301769822,3.1335043202992536,3.05,2003.0153908697541,2277.782901633588,0.9670620766050263,0.9972788414878081,49.44849136792022,29.76637954400559,3.6037487068976035,1.0572861123285344,1.0329086050552128,13.41389994388889,passed,
2025/06/14 19:45:00,0.6435034889400689,0.6078424816034087,70.9930076481248,88.67159465469167,3.088099158456409,3.06,2053.167393621906,2294.2765336786715,0.967241908286146,0.9961475124667152,48.92070680728581,29.8327836501921,3.5910924608562804,1.0359806025670408,1.0220764395444673,13.425337933333337,passed,
2025/06/14 20:00:00,0.6431989584581799,0.61744150200553,70.8771799174992,88.90761786613767,3.1052778304542947,3.05,2027.0283274365083,2297.4998011900325,0.9672635697361774,0.9969218084010039,49.41963857243733,29.359377153477176,3.5942726965902865,1.0568831005063355,1.0271830415298686,13.428861324999998,passed,
2025/06/14 20:15:00,0.654691307440301,0.6167366888860001,71.18292440837737,89.13804184207362,3.130850462767881,3.08,2010.7202065728575,2277.157520681586,0.9670053650050131,0.9969936924629608,49.0710358131524,30.02746485746428,3.593616379602498,1.0541234972029598,1.040335072167964,13.424703966666664,passed,
2025/06/14 20:30:00,0.6474579554401815,0.6013734621907342,71.08884754753038,88.45020424155857,3.079176594816568,3.05,2061.648395684887,2296.772833380204,0.9670983090292478,0.9956496402499471,48.452549449364895,30.080371477165027,3.5906070792550375,1.031864462903394,1.0337459161346298,13.420348638888886,passed,
2025/06/14 20:45:00,0.6500946336521126,0.6126235378485267,71.08132908273726,88.87635492169053,3.110260593450039,3.08,2028.6102320589964,2287.382439795726,0.967087798785295,0.9965959972515599,49.00811478727774,29.81907670894119,3.5925213926009434,1.0437121811535541,1.0307884882358127,13.42386192888889,passed,
2025/06/14 21:00:00,0.6472178559448866,0.60428086154486,71.15169468423674,88.63755651444696,3.089328518671166,3.08,2056.026300598341,2290.345420262087,0.9671306237358738,0.9959093008088723,48.62653144781393,30.204465473005452,3.593037125281666,1.0381862089891005,1.0345448216913946,13.427370109999995,passed,
2025/06/14 21:15:00,0.6427134321159962,0.5934867190469876,71.14463711755438,88.18270123110662,3.056101734363875,3.07,2089.8901980196347,2302.309682763237,0.9671781805757917,0.994985486602965,48.200940429843754,30.292797269691093,3.597926210701106,1.0229316890663285,1.0309187114368425,13.42300967333334,passed,
2025/06/14 21:30:00,0.6572775919152051,0.6218548468762528,71.14884519864884,89.33709246695099,3.1521353814111706,3.05,1975.4064747072307,2281.6592330244853,0.966948657350695,0.997817358354592,49.69897679942485,29.563822272758337,3.611752063868473,1.045050497593883,1.0268908320423504,13.418847438333328,passed,
2025/06/14 21:45:00,0.638976251676675,0.6003096041189087,69.98084409733403,87.19003219370866,3.0689892100361176,3.02,2036.741512059723,2283.1634647538663,0.9670144132580971,0.9956799726602581,48.91879161651787,29.81926683214786,3.6082894740998266,1.0332094756342678,1.0306416393363804,13.25774176222223,passed,
2025/06/14 22:00:00,0.6647172651185801,0.6160590481543703,71.9555186469711,89.98002304149952,3.151308056696367,3.11,2030.5828032649672,2260.243056999752,0.9670706736010309,0.9968847489502889,48.653006485295656,30.60687045017592,3.5562455564718136,1.0161779924815177,1.0136278393778293,13.521714103333329,passed,
2025/06/14 22:15:00,0.6397968363952896,0.6060308348820703,70.31075123332015,87.76801750279871,3.082668187062032,3.06,2038.7914983849419,2283.2202277360443,0.967168883627761,0.9960900938617069,49.083826401480366,29.786817837253036,3.5950504497414375,1.038211220534103,1.0255874832938907,13.323328052222225,passed,
2025/06/14 22:30:00,0.624888239737897,0.594780476573406,68.38676813588893,85.15984906243372,3.0399271999882345,3.09,2020.5203063228091,2268.7546605416787,0.9669963804960278,0.9953324818346948,49.34952013092291,29.382379807245666,3.617828685364806,1.0242739654451531,1.0191321329926082,13.03908363999999,passed,
2025/06/14 22:45:00,0.6169309510917459,0.5792424482182017,66.77566665253873,82.81520272964605,3.0033174936758233,3.06,2013.0464847002077,2244.9788625424308,0.9667177029841425,0.9942335247732279,49.05582846808115,29.788984621364772,3.617451220259976,1.013325050658924,1.0314463767398292,12.788202013888888,passed,
2025/06/14 23:00:00,0.5997976277149945,0.5677290456277948,65.01119172174528,80.47977298113571,2.953897633143196,3.07,2007.423266943269,2240.943202149408,0.966650008160577,0.9933601038441229,49.28149968383558,29.37929761903301,3.634090238040122,1.0079039962022063,1.029935638028047,12.549239657777774,passed,
2025/06/14 23:15:00,0.5903776121741137,0.5686187807493125,63.27646609192475,78.59959465120917,2.9466733847539217,3.04,1956.8520948777355,2218.0339637482275,0.9664355890027756,0.9936141982852981,50.049640467084636,28.666188515729704,3.6445941200840988,1.0025868077222044,1.0181254395558565,12.302025633333326,passed,
2025/06/14 23:30:00,0.5756058661150341,0.5601148303313944,61.49163142806886,76.3711094022669,2.9097499247727843,3.07,1936.4302473098044,2206.4673767674017,0.9662960848440841,0.9930285062060514,50.44782904290835,28.115764484068954,3.6581192494320978,0.9917335443146323,1.0092341678673964,12.054796049999997,passed,
2025/06/14 23:45:00,0.5640544063897307,0.5476507493860917,59.7943466506755,74.12162723876284,2.8695435759309302,3.04,1922.0013523294444,2195.4645793388886,0.9660408423299858,0.9920919549949135,50.505551095814006,27.842295467670997,3.663260053125699,0.9795733534891338,1.0104589819141716,11.815247913333327,passed,
2025/06/15 08:15:00,0.603327580027532,0.5711797964722924,62.134327109562385,77.74686965379624,2.977427718749441,2.97,1907.5927136949742,2165.0607722042105,0.9660751663253474,0.9939696627467209,49.52171446377474,29.353632130998275,3.5628297899762464,0.9881688080656995,1.0249545995004212,12.126031377777768,passed,
2025/06/15 08:30:00,0.5746128299375659,0.5505921851415269,61.97110032049792,76.90115382163137,2.86589700995211,3.03,2010.4253438510323,2239.289026335001,0.9669789873405291,0.9919481435726653,49.26183265806287,28.512895542544996,3.5919447722316966,0.9909944116651589,1.0211937442323882,12.179243706666668,passed,
2025/06/15 08:45:00,0.5755546409001852,0.5696560703394412,62.383416069457795,77.97683787056303,2.9095633315138367,3.04,1975.7691521126053,2231.193382696589,0.967176013945594,0.9936038005621652,50.200864350783576,28.220468994574045,3.606325083199703,1.0243816859737236,1.0203207434939225,12.240423928333335,passed,
2025/06/15 09:00:00,0.5803007391310493,0.5503905024823527,63.04254162622563,78.01089712213394,2.879439659879737,3.0,2031.6165230872755,2245.5975607046603,0.9669700812762988,0.9919417750504541,48.81077389519234,29.577447675488113,3.6043424321609145,1.0242885997592206,1.0587305013893298,12.315979866666673,passed,
2025/06/15 09:15:00,0.5849285002440173,0.5574631284264848,63.52366847351166,78.7813329274026,2.8989358914275685,2.99,2027.8287406172203,2247.0781870062383,0.9670562584040476,0.9925002279881683,48.89408828228183,29.56107665408018,3.5923881171347394,1.034950188752107,1.0612536493782991,12.392681124999998,passed,
2025/06/15 09:30:00,0.5870545228492785,0.5666465135793138,63.98163102162857,79.5712066507154,2.9175771917159814,3.03,2024.894953335599,2246.3014184136114,0.9673342292587448,0.9932010822935783,49.24544692084673,29.082479091861632,3.5857847916154624,1.0221970929442523,1.032499425267049,12.461545115555552,passed,
2025/06/15 09:45:00,0.5916349018451464,0.5694676861954643,64.52665110061612,80.24812824944541,2.92686631401094,3.01,2032.117785458612,2254.5359028017456,0.9673803208727656,0.9933793926558446,49.11413290354069,29.09597569684193,3.5766899988117298,1.0259371519729512,1.0353985661341847,12.546462279999993,passed,
2025/06/15 10:00:00,0.595457275012309,0.5710428704468637,64.98185719903891,80.78877096431277,2.9351055471838747,3.01,2037.2452202625332,2260.0591914198394,0.9673469457718551,0.9934726914360219,48.98701775988951,29.17155599974992,3.5743408502147727,1.0274181072608817,1.0374803547190659,12.61304201666667,passed,
2025/06/15 10:15:00,0.5969680806380424,0.566814344236814,65.63874501072442,81.29156036842627,2.9280984127866305,3.03,2068.797421476007,2264.3053641008405,0.9676075611991098,0.9930998243857971,48.63228726086117,29.545975060004142,3.5760163952378354,1.0169507125362405,1.0331483222383206,12.687751388888893,passed,
2025/06/15 10:30:00,0.6021934528344979,0.5829388414026769,66.03416515248229,82.33151920180893,2.9709169384142884,3.05,2038.4282442483538,2257.3837005726405,0.9675872419717618,0.9943776449542747,49.27458453996834,29.06946066247751,3.565734035374818,1.0197435330312925,1.0137624518329797,12.76250047111112,passed,
2025/06/15 10:45:00,0.6044567023574348,0.5818843369320259,66.52594082602825,82.76368524315504,2.9657566587946795,3.03,2051.8701303326375,2276.5702671773415,0.9675870373503928,0.9942269488008237,49.06282906358062,28.902151072706946,3.5727673259087642,1.022041357387813,1.018594874032164,12.83710093111111,passed,
2025/06/15 11:00:00,0.6087760934064975,0.5984484570312262,66.93545479499664,83.84775901110878,3.009717159620096,3.03,2019.352312621248,2270.728018370104,0.9675927971392931,0.9955758280255801,49.714608955066645,28.688325727297574,3.5700240085749373,1.0480806847508157,1.020627402312071,12.911928388333333,passed,
2025/06/15 11:15:00,0.6125968901860575,0.5926351438793235,67.45615815015633,84.20020888643528,3.00253150259321,3.05,2047.4403099271397,2275.1409720535175,0.9676465253074082,0.9950546028730977,49.17998378432632,29.12755472607303,3.558095165087119,1.0362411274240118,1.0216095583600022,12.978686471666666,passed,
2025/06/15 11:30:00,0.6180918805969925,0.5969589253481777,67.78907040117146,84.78944541736955,3.026465887707085,3.12,2043.7587669971733,2258.918715527616,0.9676186282506899,0.9953781035884145,49.210418910372674,29.326887188609405,3.5390713214064364,1.0147118535389001,0.9994849471046832,13.021906626666674,passed,
2025/06/15 11:45:00,0.5999758191399767,0.5805129208268401,66.51776630190318,82.63134795749147,2.9488101715789807,3.04,2063.243162684319,2286.737980847103,0.967913891192213,0.9941187557894499,49.17325778969958,28.563561221983356,3.5874121492034763,1.0210879573032527,1.0134507633363932,12.82726864222222,passed,
2025/06/15 12:00:00,0.5944922909483223,0.5618972676675552,65.29606721661547,80.76256893999495,2.913976937721663,3.0,2064.757683147487,2273.1752082023854,0.9673347022715046,0.9927102119830936,48.56352197278036,29.494354409463693,3.5939764505043943,1.0239861425957761,1.0471274302331266,12.64063640277778,passed,
2025/06/15 12:15:00,0.5899743420996562,0.5718029408718119,63.9348872177199,79.76639376290096,2.9372613343382765,3.01,1999.214047343505,2240.755384183323,0.9670088531671858,0.9936545807939771,49.514710608106036,29.03127928956371,3.594546982453659,1.0304867268555815,1.0364260101237979,12.453898269999994,passed,
2025/06/15 13:30:00,0.5900360907313354,0.5668988554430423,64.18256935557869,79.89650510257684,2.921915939073572,3.07,2031.3435169030022,2242.3602173527065,0.9673440507406387,0.9931534044744779,49.19990952866255,28.9456514494612,3.573372474862802,0.9929222067776896,1.0059637741058218,12.48740306,passed,
2025/06/15 13:45:00,0.5900067756887732,0.563330124066963,64.50712063515087,80.05679815964693,2.9080583249337146,3.06,2053.3539871620496,2255.079506958322,0.967539944020859,0.9928035598412245,48.96805728495262,28.76550872686897,3.57606130283081,0.980571532526905,0.9978969419699673,12.52917589,passed,
2025/06/15 14:00:00,0.5908132376510442,0.5653962920474989,64.87143913369894,80.47246407279275,2.914410312649601,3.07,2058.0696342771093,2255.3748327611916,0.9676620244823979,0.9929781247165506,49.042920445890104,28.817635226644633,3.5839283506442645,0.9811987528124022,0.9942778716776735,12.571147037777786,passed,
2025/06/15 14:15:00,0.5946654791439614,0.5779235733127903,65.01466474810981,81.12969704949644,2.948296280191566,3.07,2024.7422683507052,2253.3041409404477,0.9674428072754427,0.9940013597582898,49.5612706468342,28.567385518478286,3.5816913499804905,1.0016667015427343,0.998470098029428,12.612948314999992,passed,
2025/06/15 14:30:00,0.5961068915348577,0.5716491289496375,65.37272679465472,81.25973543421307,2.9353725339029193,3.07,2049.615963583283,2261.5741579257187,0.9674887087849227,0.993441677801819,49.150380006002436,28.736329593654215,3.581993607935743,0.9882760356792578,0.9959199273488213,12.654949071111114,passed,
2025/06/15 14:45:00,0.5972961614888982,0.587553157568121,65.50034182380891,81.9626699962688,2.9717896149393743,3.06,2010.1340965504753,2259.635908773022,0.9674434928046689,0.994777805522786,49.957880839652724,28.30734833600018,3.5933872274686447,1.0184563893176122,1.000324275898841,12.688858160000008,passed,
2025/06/15 15:00:00,0.5995346344523197,0.57987032017685,65.91659608860685,82.13060068749861,2.9611519321838133,3.06,2040.076238815335,2259.1629478263653,0.9675042913337772,0.9941157632739503,49.439709203031626,28.78753845969235,3.587943538638895,0.9982417858332105,0.9942271191959124,12.730700424444438,passed,
2025/06/15 15:15:00,0.6043320033033736,0.5911109572676774,66.17771365387195,82.82753757628808,2.9967843986841043,3.04,2010.0256232535462,2252.124099276336,0.9673357402165744,0.9950574929148809,49.870893481868244,28.708803805804024,3.590376858184709,1.0140446663747273,0.9968619941699425,12.772743793333337,passed,
2025/06/15 15:30:00,0.605667279531835,0.5884352506838065,66.43614542102381,83.01143888740505,2.988236301197392,3.05,2026.493514632547,2261.860287864652,0.9674071962464793,0.9947803313514011,49.6075178423445,28.687587033832997,3.583014371761958,1.0076751417814023,0.995606491522173,12.814614505000002,passed,
2025/06/15 15:45:00,0.6062640400267009,0.5744961367252157,66.4320043202226,82.46461021568058,2.965611050082244,3.0,2046.88886630582,2264.313545712323,0.9671160487483782,0.9937064608714731,48.91296882953321,29.496723377117135,3.5999459336128763,1.0115902631423743,1.0238797962650965,12.78534951222223,passed,
2025/06/15 16:00:00,0.6074874756256813,0.5769078126131324,66.114187755584,81.91877035901194,2.9812666530423493,3.03,2018.5790283841154,2249.4639762053775,0.966887560286038,0.9940168704731105,49.19881188785871,29.396713484852725,3.6113464326476037,1.0155338601234887,1.0272708657456804,12.724174283333328,passed,
2025/06/15 16:15:00,0.6021338569985629,0.5707127127062096,65.66427950900969,80.78540850830962,2.964063992131625,3.01,2021.3665966398867,2248.1254139669327,0.9668738412371153,0.9935638545544679,49.25010178029895,29.15330685071642,3.6229528025465076,1.0103431436267278,1.027316859836058,12.65504753333333,passed,
2025/06/16 07:15:00,0.6553116583388808,0.6207385209918788,74.79852201146375,91.15475877043829,3.1349379876280232,3.17,2170.1070475173547,2309.207222946039,0.9688213699853004,0.9968248201190586,48.36994914612629,29.40768589753183,3.479382524580347,0.9949883461288106,0.9648985916964093,14.042372465,passed,
2025/06/16 07:30:00,0.6618342360004433,0.625858103453699,76.43849814369806,93.06281396472289,3.124098756485868,3.14,2216.2095018912364,2333.8624408801506,0.9699616235450379,0.9971139424195785,48.15774927332815,28.575713676288355,3.47970656649897,0.9554579447171607,0.927477771150785,14.214874098333327,passed,
2025/06/16 07:45:00,0.65942477680389,0.6342151599312206,76.42589956206403,93.99523563049038,3.1386653694317395,3.15,2186.112631272099,2379.2879783843086,0.9691517405366904,0.9977024918594224,48.58349822567887,28.416960715242503,3.4935798844557615,1.0232346202373201,0.9802331149326015,14.329264791111116,passed,
2025/06/16 08:00:00,0.6650394438198142,0.6275302615727393,77.34931838638514,94.71290696576587,3.1430920611323447,3.11,2216.871162709658,2373.143315411986,0.968989033827271,0.9971220709568114,47.866667069169715,29.630534134676193,3.4978083741300336,1.0353200746733202,1.0087588987654654,14.426838066666662,passed,
2025/06/16 08:15:00,0.6690692235124441,0.6319914389647948,77.75149983919947,95.3646614939431,3.138296292833157,3.07,2232.4171319493266,2390.9929951815875,0.96951543704872,0.9974142154393305,47.86474788226902,28.677600120350554,3.4596368540118463,0.9957721569298632,0.9690080684444007,14.509630862222222,passed,
2025/06/16 08:30:00,0.6693953593746023,0.6304199961133526,78.6196465393011,96.04795421545012,3.13769804783254,3.12,2249.4514127346424,2396.631920754299,0.9697653484389531,0.9973998116768408,47.77857714500326,29.095603240555747,3.4965345901829417,1.0113163472258988,0.9863294407821441,14.57800660555555,passed,
2025/06/16 08:45:00,0.6707483399137215,0.6341626783246834,78.49261957226848,96.58218843597038,3.1574320893629975,3.15,2229.5749711535113,2411.7230399854056,0.9692521854708424,0.9978355526892916,48.00002924845361,29.192465098583135,3.4718011929554216,1.0269955895736962,0.999478420910942,14.654583276666674,passed,
2025/06/16 09:00:00,0.6727976071080446,0.6346742507544548,79.17043752675445,97.10415324824253,3.1562513868135023,3.12,2252.0294818995444,2410.859580225248,0.9693781087653877,0.9975855097567293,47.73506850726131,29.307299288748897,3.481570330021852,1.0271232556894176,1.0007013592382343,14.717250068888887,passed,
2025/06/16 09:15:00,0.6772352705882623,0.6269235489381103,79.86371225733193,97.43553239075426,3.148839895760596,3.11,2284.5632186351845,2406.329623589003,0.969377617725288,0.9969098063999827,46.95561362374518,30.222218057917388,3.4839001133995717,1.0359429359793833,1.0262357725339364,14.770870528333338,passed,
2025/06/16 09:30:00,0.6770752752635918,0.6363898885758109,79.80675376787553,98.02014111012711,3.1702755746918623,3.08,2253.625911506032,2425.080493236965,0.9690445628041738,0.9976672643751183,47.4889379524156,29.755056135717165,3.4848081132617916,1.0621580375658066,1.0382726941597953,14.832788636111102,passed,
2025/06/16 09:45:00,0.6752691657677702,0.6365012381645762,79.89017370632259,98.46747415532886,3.1728220203347677,3.1,2239.63110961445,2452.204519548677,0.9690981030238991,0.9982315525618929,47.913655959288675,29.648463633826182,3.4926455389948803,1.0797618585920314,1.0543442426433778,14.8863594,passed,
2025/06/16 10:00:00,0.6828481545068736,0.6254387298166706,80.41285162335218,98.19411451096552,3.1610520583361876,3.07,2283.1818441497703,2422.530264399333,0.9687929483740203,0.9967750190526088,46.61495871865436,30.746992612562412,3.4905145878750017,1.0678933794156171,1.0683442587477359,14.875000946666663,passed,
2025/06/16 10:15:00,0.6039491168942025,0.6127660912019053,65.1932410701096,81.5795222107852,3.059060887395594,3.0,1903.2245062928826,2226.9374159683703,0.9669652968055803,0.9971947773297158,51.34109585328392,27.582511483149467,3.6212100721762606,1.0811018274958415,1.0311751963258131,12.634416795000002,passed,
2025/06/16 10:30:00,0.5905223750038425,0.5807136477344165,62.835237543993834,78.0701461622496,2.9869967569329376,2.96,1911.8660329023946,2188.7934425439125,0.9664647152727752,0.9948259357380355,50.54252355410733,28.901834579345216,3.627099527707375,1.0559521794575164,1.0534598956769663,12.24865655444444,passed,
2025/06/16 10:45:00,0.569309298891895,0.560717426176181,59.99935137149118,74.51676682338632,2.9109184212006953,2.96,1892.8539915508686,2179.995697700116,0.966124141294469,0.9933071721357041,50.69127760158403,28.32472415898293,3.6382696550124356,1.0372772733401434,1.0530359346829352,11.85573318722222,passed,
2025/06/16 11:00:00,0.5426630815727812,0.5390445407461791,57.16076899631339,70.95352805325214,2.825082901586991,2.95,1883.3487120409648,2177.2775891869255,0.9659331635958659,0.9916008233879714,50.99921263249925,27.727184038215515,3.6602333904111664,1.0242184157123526,1.0525752068268235,11.471605933333338,passed,
2025/06/16 11:15:00,0.5319319449210613,0.5422617981229754,55.4182983724937,69.29064609917079,2.829079306920853,2.94,1822.7419531911069,2136.6231573505424,0.9656667049553772,0.9921574279115841,51.95690162482311,27.494731708975575,3.67695925180448,1.0314952746132098,1.0458760014976711,11.201357902777774,passed,
2025/06/16 11:30:00,0.5063273274265059,0.5197473061941368,52.10500979603163,65.2298081634249,2.741583580185796,2.95,1788.3389721615122,2131.235117101235,0.9652267192933636,0.9904215649314766,52.37457562979169,26.387825011210047,3.6942834832546456,1.012467986086386,1.0356140395244302,10.745839964444444,passed,
2025/06/16 11:45:00,0.5927951579704016,0.5675227325640799,63.23264364067643,78.20812659659452,2.955317172596328,2.98,1964.9179606534926,2199.420067730035,0.966558635340167,0.9935196218526217,49.73442119585781,28.98338854175037,3.600377852482299,0.9925449822271828,1.013803603287101,12.306939687777774,passed,
2025/06/16 12:00:00,0.6256872947822205,0.5896779632015925,67.65574116473776,83.6574847568099,3.0499375106895936,3.17,2020.7506785082433,2219.1995012391535,0.9670589281454123,0.9950109044693325,49.1089074324239,29.802547661280407,3.558232187570248,0.9817526274345572,0.9900552419750458,12.931583096666671,passed,
2025/06/16 12:15:00,0.670905126946104,0.626531319512016,76.99610501627295,94.9809746213888,3.1670201214772615,3.21,2181.2347787278936,2351.3430271363554,0.9682109385650657,0.9971250582369419,47.93943545463175,30.425131934844593,3.5143372903808343,1.0330427710043053,1.0177635138033259,14.354765113333334,passed,
2025/06/16 12:30:00,0.7106559583501563,0.6608695311471962,90.33200908023962,111.8953258187779,3.2614727334176488,3.26,2478.81022540098,2565.417307588573,0.9720078211600738,1.0004506140844103,47.459553229766584,30.271418623607197,3.374327320941182,0.9453981360633306,0.9388792942335995,16.45161056,passed,
2025/06/16 12:45:00,0.6859348554231476,0.6321435887766053,81.61130118600502,99.81453618464771,3.117659191332507,3.11,2336.715354937366,2510.703455949648,0.9695037163819894,0.9966822356963126,46.674558305939144,27.54345363135594,3.4615744593016258,0.9744658039760441,0.9702732848753266,15.112599809999992,passed,
2025/06/16 13:00:00,0.6814457128163698,0.6332995292451984,79.89751831926681,98.3953672827753,3.168723631022855,3.11,2246.1036427071476,2434.3348956366267,0.9685419444707614,0.9973305321678766,47.413367997427926,29.735798875709666,3.5054212841757915,1.0472861266285303,1.0354375804566525,14.831016199999988,passed,
2025/06/16 13:15:00,0.6742481811193904,0.633448634000111,78.09383668886576,96.53091889276983,3.175382483761482,3.08,2186.690051064858,2392.743135130259,0.968254318357618,0.9976215119876327,48.14662824284326,29.778200149251916,3.53103183923085,1.0449305426926825,1.0237190278502366,14.541451925000006,passed,
2025/06/16 13:30:00,0.6634914685564701,0.6311532747577181,75.97077966772395,94.316667620511,3.1602634645197485,3.12,2123.268594948303,2383.9234350568854,0.968034333880441,0.9979725577667097,49.05959285621419,29.061435839390086,3.559096439067349,1.045948204803364,1.0148993410186944,14.243914299999995,passed,
2025/06/16 13:45:00,0.6583839903670959,0.624475334222312,74.33268571320231,92.07855338701347,3.1434643557771023,3.07,2107.2271114589585,2329.391777199937,0.9677887429560791,0.9971401880493708,48.893085958451195,29.328836700948916,3.5610254325513546,1.0203008136955565,0.9925524730638987,13.946353336666661,passed,
2025/06/16 14:00:00,0.6514028222197783,0.6108463988270354,72.73355298237571,89.77402686692558,3.115340852558032,3.07,2082.8656228767213,2301.7743610080292,0.9674247971248865,0.9963255859240753,48.81310187441526,29.784596248516692,3.59470090695864,1.0215764225324373,1.0052443685141443,13.659648065555556,passed,
2025/06/16 14:15:00,0.6372383165814276,0.6124076948326573,70.6084713993783,87.66318578625442,3.1010394267547317,3.08,2031.4640580013313,2278.956178734734,0.9673235847137163,0.9966276250541773,49.6957997263205,29.18609919679188,3.6100733404031176,1.0296059382211045,1.0018182707495853,13.366783100000001,passed,
2025/06/16 14:30:00,0.632791949781293,0.6028009877812942,68.88015591458273,85.4386718942724,3.0806198399547435,3.05,1996.5536216615194,2249.9501761560573,0.9669324819527566,0.9960579542397716,49.72641818033282,29.11274415508473,3.6223499664522225,1.0054587777364923,0.9961367748083843,13.081863849999994,passed,
2025/06/16 14:45:00,0.6221179369769447,0.5832239419124808,67.38517090574841,83.2034822792226,3.0256661230122486,3.07,2012.6224466484598,2235.7351932379024,0.9667687895331042,0.994530128575738,49.29811901975488,29.324377191102034,3.619745827486671,0.973815270000809,0.9889655593030928,12.854111789444437,passed,
2025/06/16 15:00:00,0.6250747439883091,0.5850033119116599,67.48572092547106,83.32763588262969,3.036232780662695,3.09,2003.2082357243585,2230.364325414669,0.9666962528169918,0.9947043142746527,49.360460405253306,29.29183499627116,3.624884421957447,0.9680265684903636,0.9837975702601496,12.854111789444437,passed,
2025/06/16 15:15:00,0.6250747439883245,0.5850033119116833,67.48572092547198,83.32763588263097,3.0362327806627984,3.09,2003.2082357243114,2230.3643254145722,0.9666962528169921,0.9947043142746538,49.36046040525336,29.29183499627127,3.62488442195744,0.9680265684903492,0.9837975702600992,12.854111789444437,passed,
2025/06/16 15:30:00,0.6250747439883231,0.5850033119116791,67.48572092547145,83.32763588263033,3.036232780662745,3.09,2003.2082357243191,2230.364325414638,0.9666962528169918,0.9947043142746533,49.36046040525333,29.29183499627117,3.624884421957447,0.9680265684903456,0.9837975702601349,12.854111789444437,passed,
2025/06/16 15:45:00,0.6250747439883169,0.5850033119116523,67.48572092547084,83.32763588262956,3.0362327806626865,3.09,2003.208235724321,2230.364325414719,0.9666962528169918,0.9947043142746531,49.36046040525346,29.291834996271177,3.6248844219574465,0.9680265684903493,0.9837975702601681,12.854111789444437,passed,
2025/06/16 16:00:00,0.6250747439883189,0.5850033119116702,67.48572092547117,83.32763588262999,3.03623278066272,3.09,2003.2082357243305,2230.3643254146627,0.9666962528169918,0.9947043142746531,49.360460405253434,29.291834996271312,3.624884421957445,0.9680265684903586,0.9837975702601389,12.854111789444437,passed,
2025/06/16 16:15:00,0.6250747439883348,0.585003311911704,67.48572092547185,83.32763588263079,3.036232780662789,3.09,2003.2082357242996,2230.364325414597,0.9666962528169913,0.9947043142746532,49.36046040525319,29.29183499627127,3.624884421957443,0.968026568490339,0.9837975702601142,12.854111789444437,passed,
2025/06/16 16:30:00,0.6250747439883243,0.5850033119116697,67.48572092547137,83.32763588263022,3.0362327806627385,3.09,2003.2082357243128,2230.3643254146546,0.9666962528169918,0.9947043142746536,49.36046040525343,29.29183499627122,3.6248844219574474,0.9680265684903477,0.9837975702601375,12.854111789444437,passed,
2025/06/16 16:45:00,0.6250747439883209,0.5850033119116731,67.48572092547141,83.32763588263029,3.036232780662745,3.09,2003.2082357243062,2230.364325414651,0.9666962528169921,0.9947043142746536,49.360460405253455,29.29183499627121,3.6248844219574416,0.9680265684903434,0.9837975702601368,12.854111789444437,passed,
2025/06/16 17:00:00,0.6250747439883189,0.5850033119116619,67.48572092547128,83.32763588263012,3.0362327806627216,3.09,2003.208235724334,2230.3643254146564,0.9666962528169918,0.9947043142746536,49.360460405253356,29.291834996271273,3.6248844219574448,0.9680265684903585,0.9837975702601377,12.854111789444437,passed,
2025/06/16 17:15:00,0.625074743988324,0.5850033119116722,67.48572092547131,83.32763588263018,3.036232780662733,3.09,2003.208235724331,2230.364325414643,0.9666962528169918,0.9947043142746533,49.36046040525332,29.291834996271223,3.624884421957444,0.9680265684903533,0.9837975702601354,12.854111789444437,passed,
2025/06/16 17:30:00,0.625074743988324,0.5850033119116722,67.48572092547133,83.32763588263019,3.036232780662733,3.09,2003.2082357243312,2230.3643254146436,0.9666962528169918,0.9947043142746533,49.36046040525336,29.291834996271184,3.624884421957443,0.9680265684903562,0.983797570260133,12.854111789444437,passed,
2025/06/16 17:45:00,0.6250747439883194,0.5850033119116659,67.4857209254712,83.32763588263003,3.036232780662724,3.09,2003.2082357243235,2230.3643254146637,0.9666962528169918,0.9947043142746533,49.36046040525332,29.29183499627124,3.6248844219574456,0.9680265684903573,0.9837975702601373,12.854111789444437,passed,
2025/06/16 18:00:00,0.6250747439883243,0.5850033119116744,67.48572092547144,83.32763588263032,3.0362327806627416,3.09,2003.208235724315,2230.3643254146473,0.9666962528169918,0.9947043142746536,49.360460405253356,29.29183499627132,3.624884421957447,0.9680265684903486,0.9837975702601345,12.854111789444437,passed,
2025/06/16 18:15:00,0.6250747439883194,0.5850033119116684,67.48572092547126,83.32763588263009,3.0362327806627283,3.09,2003.208235724325,2230.364325414656,0.9666962528169918,0.9947043142746533,49.36046040525333,29.291834996271273,3.6248844219574456,0.9680265684903578,0.9837975702601341,12.854111789444437,passed,
2025/06/16 18:30:00,0.6250747439883243,0.585003311911676,67.4857209254715,83.32763588263037,3.0362327806627496,3.09,2003.2082357243166,2230.364325414634,0.9666962528169918,0.9947043142746536,49.360460405253356,29.29183499627137,3.624884421957447,0.9680265684903553,0.983797570260123,12.854111789444437,passed,
2025/06/16 18:45:00,0.6250747439883221,0.5850033119116621,67.48572092547155,83.32763588263046,3.0362327806627594,3.09,2003.2082357243064,2230.3643254146314,0.9666962528169921,0.9947043142746538,49.36046040525343,29.291834996271316,3.624884421957441,0.9680265684903491,0.983797570260123,12.854111789444437,passed,
2025/06/16 19:00:00,0.6250747439883306,0.5850033119116799,67.4857209254719,83.32763588263089,3.036232780662789,3.09,2003.2082357243207,2230.364325414575,0.9666962528169918,0.9947043142746538,49.36046040525319,29.291834996271298,3.6248844219574394,0.9680265684903515,0.9837975702601024,12.854111789444437,passed,
2025/06/16 19:15:00,0.6250747439883336,0.585003311911677,67.4857209254715,83.32763588263036,3.036232780662764,3.09,2003.2082357242932,2230.3643254146386,0.9666962528169913,0.9947043142746536,49.36046040525342,29.291834996271295,3.6248844219574434,0.9680265684903376,0.983797570260131,12.854111789444437,passed,
2025/06/16 19:30:00,0.6250747439883336,0.5850033119116782,67.48572092547153,83.3276358826304,3.036232780662766,3.09,2003.208235724294,2230.3643254146345,0.9666962528169913,0.9947043142746536,49.36046040525345,29.291834996271255,3.6248844219574434,0.9680265684903382,0.983797570260129,12.854111789444437,passed,
2025/06/16 19:45:00,0.6250747439883257,0.5850033119116868,67.48572092547161,83.3276358826305,3.036232780662757,3.09,2003.2082357243278,2230.364325414613,0.9666962528169918,0.9947043142746533,49.36046040525331,29.291834996271277,3.624884421957444,0.9680265684903594,0.983797570260115,12.854111789444437,passed,
2025/06/16 20:00:00,0.6250747439883318,0.5850033119116833,67.48572092547195,83.32763588263096,3.036232780662793,3.09,2003.2082357243182,2230.3643254145722,0.9666962528169918,0.9947043142746538,49.360460405253285,29.29183499627118,3.624884421957441,0.968026568490344,0.9837975702601071,12.854111789444437,passed,
2025/06/16 20:15:00,0.6250747439883294,0.5850033119116748,67.48572092547181,83.32763588263077,3.036232780662777,3.09,2003.208235724322,2230.3643254145913,0.9666962528169918,0.9947043142746538,49.36046040525325,29.291834996271167,3.62488442195744,0.968026568490351,0.9837975702601107,12.854111789444437,passed,
2025/06/16 20:30:00,0.6250747439883221,0.5850033119116621,67.48572092547157,83.32763588263047,3.0362327806627585,3.09,2003.2082357243069,2230.364325414632,0.9666962528169921,0.9947043142746538,49.3604604052533,29.291834996271312,3.624884421957441,0.9680265684903506,0.983797570260122,12.854111789444437,passed,
