datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/16 20:45:00,0.6250747439883221,0.5850033119116668,67.48572092547163,83.32763588263055,3.0362327806627634,3.09,2003.2082357243085,2230.364325414624,0.9666962528169921,0.9947043142746538,49.36046040525327,29.291834996271273,3.6248844219574416,0.9680265684903431,0.9837975702601264,12.854111789444437,passed,
2025/06/16 21:00:00,0.6250747439883233,0.5850033119116765,67.48572092547133,83.32763588263016,3.036232780662736,3.09,2003.2082357243273,2230.364325414643,0.9666962528169918,0.9947043142746531,49.36046040525323,29.291834996271348,3.6248844219574434,0.9680265684903592,0.9837975702601283,12.854111789444437,passed,
2025/06/16 21:15:00,0.6250747439883206,0.5850033119116631,67.48572092547131,83.32763588263013,3.036232780662733,3.09,2003.208235724323,2230.364325414652,0.9666962528169918,0.9947043142746536,49.3604604052535,29.291834996271323,3.6248844219574465,0.9680265684903593,0.9837975702601301,12.854111789444437,passed,
2025/06/16 21:30:00,0.6250747439883156,0.585003311911635,67.48572092547082,83.32763588262952,3.036232780662685,3.09,2003.208235724324,2230.364325414718,0.9666962528169918,0.9947043142746534,49.36046040525337,29.29183499627122,3.624884421957447,0.9680265684903507,0.9837975702601677,12.854111789444437,passed,
2025/06/16 21:45:00,0.6250747439883243,0.5850033119116753,67.48572092547148,83.32763588263022,3.03623278066274,3.09,2003.2082357243162,2230.364325414649,0.9666962528169918,0.9947043142746533,49.36046040525344,29.291834996271245,3.6248844219574456,0.9680265684903513,0.9837975702601333,12.854111789444437,passed,
2025/06/16 22:00:00,0.6250747439883243,0.5850033119116731,67.48572092547143,83.32763588263026,3.03623278066274,3.09,2003.2082357243146,2230.3643254146505,0.9666962528169918,0.9947043142746536,49.36046040525332,29.291834996271312,3.624884421957447,0.9680265684903533,0.9837975702601313,12.854111789444437,passed,
2025/06/16 22:15:00,0.6250747439883231,0.5850033119116734,67.48572092547145,83.3276358826303,3.0362327806627425,3.09,2003.2082357243191,2230.364325414642,0.9666962528169918,0.9947043142746536,49.36046040525335,29.29183499627131,3.624884421957447,0.9680265684903553,0.9837975702601277,12.854111789444437,passed,
2025/06/16 22:30:00,0.6250747439883209,0.5850033119116794,67.48572092547154,83.32763588263043,3.036232780662757,3.09,2003.2082357243098,2230.364325414631,0.9666962528169921,0.9947043142746536,49.36046040525333,29.29183499627134,3.624884421957442,0.968026568490352,0.9837975702601217,12.854111789444437,passed,
2025/06/16 22:45:00,0.6250747439883213,0.585003311911667,67.48572092547137,83.32763588263023,3.036232780662737,3.09,2003.2082357243285,2230.36432541464,0.9666962528169918,0.9947043142746536,49.360460405253455,29.291834996271273,3.6248844219574448,0.9680265684903597,0.9837975702601269,12.854111789444437,passed,
2025/06/16 23:00:00,0.6250747439883201,0.5850033119116606,67.48572092547124,83.32763588263009,3.0362327806627225,3.09,2003.2082357243287,2230.3643254146605,0.9666962528169918,0.9947043142746536,49.36046040525343,29.291834996271326,3.6248844219574448,0.9680265684903598,0.9837975702601359,12.854111789444437,passed,
2025/06/16 23:15:00,0.6250747439883243,0.5850033119116722,67.48572092547141,83.32763588263028,3.036232780662744,3.09,2003.2082357243141,2230.364325414646,0.9666962528169918,0.9947043142746536,49.36046040525344,29.291834996271167,3.624884421957447,0.968026568490342,0.9837975702601396,12.854111789444437,passed,
2025/06/16 23:30:00,0.625074743988327,0.5850033119116888,67.48572092547174,83.32763588263066,3.036232780662772,3.09,2003.2082357243276,2230.364325414593,0.9666962528169918,0.9947043142746536,49.36046040525341,29.291834996271277,3.624884421957442,0.9680265684903557,0.9837975702601096,12.854111789444437,passed,
2025/06/16 23:45:00,0.6250747439883245,0.5850033119116765,67.48572092547137,83.32763588263023,3.0362327806627363,3.09,2003.2082357243246,2230.364325414645,0.9666962528169918,0.9947043142746533,49.360460405253455,29.291834996271227,3.624884421957443,0.9680265684903534,0.9837975702601333,12.854111789444437,passed,
2025/06/18 07:45:00,0.6487421548763268,0.5987472348256248,61.2911111992577,76.2151317951444,3.1587379956280044,3.03,1673.236862171757,2016.141797039947,0.9650188524208,0.9974358090692764,51.48513669131298,28.683936436295628,3.7045133734098474,0.9133496525185084,0.9706001188562676,11.653780551111112,passed,
2025/06/18 08:00:00,0.6328031106114632,0.5804187360642088,63.02596455462822,77.72307588041518,3.081250399000024,3.01,1797.5253569491888,2093.9456117495483,0.9654125401873743,0.9955414636875536,50.50071834865748,29.40264469861117,3.7097088975114705,0.9439321645285104,1.001032931595383,11.990596474999995,passed,
2025/06/18 08:15:00,0.6280611833405662,0.5805156272184722,62.96140077641861,77.75216670667052,3.070381383261733,3.02,1805.8368124985902,2104.905401956931,0.9654643125894788,0.9954733736084371,50.56478706927911,29.23628105440544,3.7083686953223505,0.9511542860716516,1.002127852376277,12.007470089999996,passed,
2025/06/18 08:30:00,0.6326600560089211,0.5843514152664155,63.22227946782017,78.16128784168082,3.0866586893267893,3.02,1797.0765030495877,2100.7871820206296,0.965472548614215,0.9958193319657455,50.62837292207744,29.27287129306063,3.710181543994123,0.9501663972502875,0.9997693698278161,12.031374813333327,passed,
2025/06/18 08:45:00,0.618090801218271,0.5635729813664196,62.98285422194418,77.42887928764485,3.0140773012479016,3.01,1869.4925445542635,2127.8426714376133,0.9655134094536445,0.9938489703176016,49.760768343649,29.829395688276776,3.6939956824896,0.9502761213839934,1.01559189735034,12.048277339999995,passed,
2025/06/18 09:00:00,0.6748242783458588,0.6167637520017998,72.13908500167682,89.26386525066592,3.1915638881493282,3.09,1991.4170919534683,2228.0365401681906,0.966665586132922,0.9971720555302863,49.03749705920057,30.42752666659039,3.594015380309505,0.9802277726092515,0.9891025653792244,13.466655840000007,passed,
2025/06/18 09:15:00,0.652116354481697,0.6035739072840998,71.12404213453912,87.7300203307844,3.113429606882267,3.1,2033.8565269609562,2256.8506074277166,0.9669632143920086,0.9959847127742306,49.068490339215195,29.610513517967398,3.6130848852711415,0.9680639533781981,0.9725677473779242,13.358814626666666,passed,
2025/06/18 09:30:00,0.640366963139995,0.6119313019579422,70.85579805734443,87.83458583291527,3.105394661649711,3.11,2024.3060374121965,2280.8335009219604,0.9671734316111588,0.9966061850143957,49.834797060842995,28.891174318155084,3.6372639145146914,1.0076202348327752,0.9842238710562229,13.369157339999994,passed,
2025/06/18 09:45:00,0.6706013745683805,0.622983227828021,72.30594116970735,89.73173734335361,3.186076602680751,3.09,1986.4406501045378,2253.511013424333,0.9668911434310682,0.9976528354050496,49.48093483249201,29.631785785550857,3.615816746657218,0.991809061321117,0.9847651010903185,13.508810791666663,passed,
2025/06/18 10:00:00,0.6690181774368573,0.6096358362022674,72.20715093252876,89.20511265169348,3.163919070902088,3.14,2020.86761920069,2234.0583476093134,0.9668630171588991,0.9965667477033865,48.82001907175818,30.589176695987774,3.604822481107485,0.9699273004875963,0.9818158664633269,13.462241411666673,passed,
2025/06/18 10:15:00,0.6415868595879354,0.6041398235354898,71.37457862294276,88.32628248919946,3.0858043041700394,3.15,2074.604591771545,2285.1399230405527,0.9673835052651835,0.995795160721774,49.242279538231585,29.14389989990214,3.602313890148603,0.9659324852305039,0.9543820110643758,13.453318388888889,passed,
2025/06/18 10:30:00,0.6424319688711654,0.5951091413643753,71.88016794036857,88.44916404322217,3.0733130226769307,3.09,2097.61899574485,2290.3310006145907,0.9672795671373311,0.9951358577102352,48.74139553056649,29.951724724452912,3.63092405217953,0.9813677969098079,0.9824620658835365,13.485543866666662,passed,
2025/06/18 10:45:00,0.6483959416842672,0.6020647145729867,71.79436728609478,88.68092587346496,3.1027713396794994,3.09,2065.9325638348537,2272.624549451224,0.9671423457136132,0.9957699284736813,48.96898287028414,30.016582101955375,3.6252438637144344,0.980978949322524,0.9794827472815191,13.461550666666666,passed,
2025/06/18 11:00:00,0.6566552916971177,0.6124436376623518,71.10805347979687,88.26675911666261,3.138714999574365,3.1,1997.2497937917287,2252.4348521463294,0.9668461763199702,0.9967686495087668,49.50476928891577,29.438974806717017,3.6320200774548095,0.9779888723370843,0.9748103416652575,13.338548941666657,passed,
2025/06/18 11:15:00,0.654100588081571,0.5885562193804585,70.18688644448706,86.34312687014369,3.091883388075772,3.07,2017.081010745191,2232.786567130464,0.966511985750596,0.9950184123108524,48.55346737374801,30.411547799341754,3.6462842861894305,0.9588135313838879,0.994469377758084,13.140094965555557,passed,
2025/06/18 11:30:00,0.6445551234736623,0.5931977322625582,68.67368680432857,85.01297889542712,3.088996811513656,3.11,1975.4628150796473,2214.544769648876,0.9664650030405059,0.9954730165188934,49.36359218587145,29.69354073792581,3.648443366652248,0.9515795154490785,0.9743997785647555,12.942920069444444,passed,
2025/06/18 11:45:00,0.6291319805562415,0.5812371747538839,67.59622976610957,83.54863350034636,3.0359228910558134,3.11,1998.8928026037618,2222.101118032373,0.9664941718672512,0.9944166279007052,49.35440777191584,29.23831775037417,3.653504063860864,0.9303376581577345,0.9563458447892257,12.814612066666665,passed,
2025/06/18 12:00:00,0.6250244859280383,0.5889868523703001,66.90028886346666,83.02332189564233,3.0598663981290994,3.13,1943.715746718002,2200.0411931192343,0.9663231957233885,0.9953348451520836,50.21528334137238,29.402033807134472,3.7040785087330463,0.9654191034314766,0.977552265955673,12.679342622222224,passed,
2025/06/18 12:15:00,0.6566028365375652,0.5954132636859241,68.32887360438536,84.55200000338115,3.119071237804134,3.04,1915.7716802831064,2188.2990993502085,0.9660815601529965,0.9959791831656689,49.49642599375674,29.87602791640164,3.6902510545917964,0.9552551824275811,0.9926364689777016,12.800889126666661,passed,
2025/06/18 12:30:00,0.6659579034521406,0.6092469510097941,68.97708617337167,85.85555935869803,3.161228444931457,3.01,1892.343364147574,2196.2310870812053,0.9659372031235954,0.9970011561824595,49.82942522444511,29.5188850387363,3.6766670849089444,0.9634369789130526,0.9882111241725933,12.924917854444436,passed,
2025/06/18 12:45:00,0.673240252458475,0.5992843183705359,69.77770279557046,86.41885851218294,3.1566536733725106,3.02,1924.6740979911015,2199.43298654351,0.9657248269122509,0.9961861593157236,48.93272498673125,30.721614866724153,3.670392352798427,0.9769652617227763,1.02377957372604,13.018377777777776,passed,
2025/06/18 13:00:00,0.6687758702349772,0.605412415642127,69.85673027965326,86.75500940865896,3.1656689118965793,3.03,1920.5606838865708,2195.5463709918076,0.9659532744557409,0.9966614593124566,49.51405232851411,30.36389476650827,3.6826959053781456,0.9652830371579099,0.9953220763876325,13.03023214166667,passed,
2025/06/18 13:15:00,0.6691496803787188,0.6057410952006463,69.84066292043332,86.86869017917583,3.1609924019254203,3.06,1922.753951785308,2208.3453204423035,0.9658225602913804,0.9965932917289562,49.43210661233269,30.152374891101548,3.6717432892686963,0.9688562414897396,0.9990390951220293,13.058373411111113,passed,
2025/06/18 13:30:00,0.6740636877152194,0.5983248724744349,70.32489510252594,86.97784883295223,3.1521416207049437,3.08,1943.1852789216537,2203.278706859006,0.965964214127618,0.996054597793167,48.91100468375653,30.559819293692666,3.680711564751187,0.9502387449477916,0.9955956134671238,13.07024170833333,passed,
2025/06/18 13:45:00,0.6643393595333714,0.6126055288196759,69.89254199251862,87.26374906427694,3.165851385346074,3.02,1911.4413712849803,2223.3896209692684,0.9658165758845803,0.9970979905684009,49.97676982140056,29.679078258263687,3.694939970010714,0.9884188176438489,1.0014039343984225,13.090260424999995,passed,
2025/06/18 14:00:00,0.6639591092708421,0.611252774075972,69.9082125084706,87.33418729860993,3.168044893678876,3.06,1911.8599077054532,2223.7991711190543,0.9655741645812381,0.9969625027997768,49.948016688340914,29.884751455987047,3.69922049081819,0.9905638733350038,1.0050762224048053,13.101953626666665,passed,
2025/06/18 14:15:00,0.663848214115708,0.6115726089847249,70.01270311402712,87.51217372598998,3.167658815087761,3.03,1915.31025675928,2227.177660236639,0.9655811979144381,0.9969614427022137,49.96264611615992,29.89299675365238,3.6987124100084103,0.9922963940452841,1.0056202145659474,13.121988366666661,passed,
2025/06/18 14:30:00,0.6718671157151436,0.5987094426252846,70.5511857981585,87.50740183439595,3.154682310256533,2.99,1941.8071924976366,2221.4899253449444,0.9655161720937336,0.9960163753238704,49.02731388622002,30.838300523191194,3.7046155950914397,0.9834653631584831,1.0254643118267908,13.13387977,passed,
2025/06/18 14:45:00,0.6648833917873636,0.6081399845123827,70.28315513897945,87.84700959338247,3.1728763460266145,3.03,1921.1933143006493,2227.1201646712557,0.9652292629686591,0.9966875896067987,49.74053786188075,30.637724421329505,3.709736326071868,1.0123737097764627,1.031461703874228,13.162085713333331,passed,
2025/06/18 15:00:00,0.6700938841050064,0.6014077555849986,70.63887064186386,87.87983156892368,3.1570379177122283,3.01,1944.8817746865673,2228.014273247702,0.965469971894615,0.996130741933223,49.21732791498399,30.634263316465265,3.699536068104241,0.9774957713766743,1.0119414479164741,13.173991049999993,passed,
2025/06/18 15:15:00,0.6593923849535966,0.6171528796602954,70.33125467746414,88.32274338226307,3.1797393609240365,3.01,1911.063178970892,2238.9430454906133,0.9653566578791191,0.997315451591526,50.3986801676924,29.9519135584925,3.7258311928385193,1.0186450791616453,1.0153722378368124,13.19593814,passed,
2025/06/18 15:30:00,0.6590756434859686,0.61664017032683,70.34438035776628,88.37909941797109,3.178762276212642,3.02,1911.9994013676896,2245.3957769045114,0.9652069754131488,0.9972489465105705,50.39050484466003,29.963625417605925,3.724626702687906,1.025661631422785,1.0226434569295204,13.215370960000003,passed,
2025/06/18 15:45:00,0.6706236061249159,0.5966280826662352,70.9766324901323,87.77151906283524,3.149647962950637,3.0,1955.295486256294,2241.453084955535,0.9652176328541104,0.9957088538736558,49.07951160975823,30.51513181976959,3.7202285582506778,0.9750404832462249,1.0161485953383564,13.218280588333332,passed,
2025/06/18 16:00:00,0.6640280850644996,0.6044932725223381,70.6705446868721,87.68459877978712,3.171925181802816,3.03,1934.8232538491338,2232.949410685453,0.9650348855927326,0.9963421875073006,49.77980636221327,30.459691485598405,3.7238489722769947,0.9959811795449641,1.017474598079442,13.219863066666676,passed,
2025/06/18 16:15:00,0.6658601714465558,0.6001477472939218,70.8650395808741,87.31321911947792,3.1613212030460693,2.98,1942.3815911224228,2239.8677344775906,0.9650856640061056,0.9960290576959667,49.58617590994338,30.216380732030473,3.737089332693522,0.9886362886757999,1.0185930121793394,13.221433469444447,passed,
2025/06/18 16:30:00,0.6635396953313195,0.600659847420212,70.77263510205927,87.15025171765905,3.1804696775949246,3.02,1933.287758077872,2224.2127791800203,0.9647455917517839,0.9961314860197884,49.74895928728193,30.866530553518796,3.742518213490033,1.0104248978393868,1.0373891467832355,13.222804393333334,passed,
2025/06/18 16:45:00,0.6700252086783534,0.5914046888406441,71.2806158250268,86.82748911670181,3.1602020623333162,2.98,1962.2932952587746,2225.027143466832,0.9650890248732586,0.9954168200244022,49.109249618900286,30.694462444180708,3.7392677742376494,0.9684714374015533,1.0156164975952513,13.232778686111107,passed,
2025/06/18 17:00:00,0.6695362434277237,0.5893642363502051,70.84569546959438,86.10141736860147,3.169906959079852,3.07,1957.956271635051,2188.3893259214424,0.9651949942668434,0.995362932895739,49.19785980660673,31.01985483246399,3.721873274047978,0.9395749857321833,0.9902502763226956,13.143529764444436,passed,
2025/06/18 17:15:00,0.6635259531554671,0.5950776575398912,70.32826174836727,85.41548598368259,3.1699746601653156,3.07,1932.392702997294,2191.052354547212,0.9653061707598335,0.9958801002762944,49.9175939309643,30.032666709211842,3.747680858531834,0.9389920539015216,0.9752720237755327,13.071216344999996,passed,
2025/06/19 04:00:00,0.6567468505883596,0.5868552237242407,65.93949527654502,80.93355344509432,3.1545520778670957,2.97,1802.8286440313484,2129.5264079059575,0.9641367382820392,0.9958252188821617,50.33896470546104,30.186502613223382,3.771369271905873,0.9648793004674713,1.0297765019786327,12.404818800000001,passed,
2025/06/19 04:15:00,0.6564666405003241,0.5874547847670469,65.75394626026288,81.0814692764673,3.149582390374291,2.96,1797.786251319368,2133.133892271767,0.9640974827321719,0.9958520063870474,50.359059437235345,30.14126937391817,3.7730406389026476,0.9657556460270884,1.0302820878066004,12.380756862222219,passed,
2025/06/19 04:30:00,0.6529775135307733,0.5940947535699256,65.54188115539174,81.4809993529538,3.159450006654379,2.98,1784.4741372233186,2128.968965413261,0.9641691140565006,0.9963910764285814,50.77218403130982,30.174857213906776,3.7750863660164566,0.9780190432452127,1.0283086634652927,12.364327836666673,passed,
2025/06/19 04:45:00,0.6549295856715971,0.5997714580230673,66.70156463666066,83.25390320002646,3.174560130007892,3.07,1827.3590514863163,2129.860016835053,0.9646513574773701,0.9965688423191186,50.69353086522172,30.45435413046904,3.728806065617932,0.9487300550016277,0.9849339843781396,12.562429879999996,passed,
2025/06/19 05:00:00,0.6518957148371392,0.6157049744912773,68.13349969493918,85.15157809732074,3.176052406420509,3.04,1844.7932636539724,2192.3185188047655,0.9650749920699034,0.9974288849868465,51.15302761688918,29.089118710146025,3.7609439494698003,0.9973612786526872,0.9977983159797145,12.822078591666665,passed,
2025/06/19 05:15:00,0.6617631975424264,0.5962237849465244,68.21133183490795,84.53009402033284,3.157293034776156,2.99,1866.4265369557272,2181.0753168014508,0.9647599490030186,0.9961339551342782,49.95530030669827,30.428847485934167,3.748750133728755,0.9838656635886424,1.0286363398097895,12.779149411111117,passed,
2025/06/19 05:30:00,0.6565963518526735,0.6022385365088161,67.33731608160764,83.90288798417254,3.1590538734661213,2.97,1834.1352095401937,2186.7416390703324,0.9645236551122862,0.9966228006234045,50.469376422078355,29.72577503141933,3.746614929785117,1.0014453547884008,1.03438895756096,12.702166583333334,passed,
2025/06/19 05:45:00,0.6613111919992071,0.5935769787722261,67.2791867594735,83.54132208673907,3.1670007691727133,3.01,1843.957316126374,2144.892836031915,0.9645254443115903,0.9960846726373962,49.93690319102048,31.10621077676664,3.7319395928581587,0.9817181032870542,1.035237963463052,12.632691499999996,passed,
2025/06/19 06:00:00,0.6624718341953324,0.5909183154189649,67.03629769914969,82.91941006520251,3.1456532816564238,3.01,1841.0472918296532,2151.763102514319,0.9648392469690337,0.9959345689491642,49.898416174793,30.201730017114908,3.7429525193776816,0.951220797795885,1.0103964240936676,12.559997119999995,passed,
2025/06/19 06:15:00,0.6541272642384474,0.5999917872002496,66.07208412978461,82.37414164286375,3.1610769959854412,3.01,1801.4752734790318,2142.2510611949797,0.9646106646790834,0.9967251908918895,50.7714590679453,29.81292513382602,3.747531166581639,0.9718330444968044,1.0108572229720512,12.466422595,passed,
2025/06/19 06:30:00,0.6546202749262675,0.5980025659774647,65.57396132812002,81.6906265489704,3.1523605671461574,3.0,1789.5694957448707,2138.7326764092777,0.964601278101229,0.9966436206626035,50.7136171628043,29.554417285791203,3.7457902185540144,0.9667020743898972,1.0121404157016984,12.383424863333333,passed,
2025/06/19 06:45:00,0.6540385963960599,0.5967058820752994,65.2058328715414,81.22246364185213,3.1517439096076063,2.99,1779.8614058704038,2128.2339096599735,0.9645480978000534,0.9966097828201684,50.763261972299894,29.55585491616409,3.7484680682270035,0.9589986945669381,1.0073708059979547,12.317315608888883,passed,
2025/06/19 07:00:00,0.6603808350636151,0.5863206663683526,65.1140056128258,80.67016537313464,3.1400316118454783,2.99,1789.7485538800227,2114.3347303557307,0.9644800782849534,0.9958559134226761,50.029068810292365,30.209701356904944,3.737673883764764,0.9456685454849427,1.0196321077555226,12.25894492777778,passed,
2025/06/19 07:15:00,0.6546873697410761,0.5940262207176151,64.48253796914318,80.26793587872751,3.150205092569333,3.0,1762.8606466018769,2101.06186993535,0.9646770660561774,0.9965874809121009,50.728075441935914,29.72787338041714,3.7426748316003864,0.9456696476747302,1.0025920135241837,12.172148388888884,passed,
2025/06/19 07:30:00,0.6573533457039528,0.5871945027587752,64.11703640379278,79.50980866705285,3.1399100185575444,2.98,1761.978453266056,2083.509284978906,0.9647290109137778,0.9961390750291815,50.4443037108597,29.809169843574942,3.7400919307284832,0.9176511354006548,0.9894410136054864,12.074485475555548,passed,
2025/06/19 07:45:00,0.6592674571746128,0.582377554007132,63.61031844605356,78.69206449757415,3.1261006394323427,3.02,1752.8472319150533,2078.549108065944,0.9647080830092133,0.9958426346328748,50.22250223413223,29.55907987519058,3.739196180069129,0.904639832654995,0.9885561348091702,11.977330548333333,passed,
2025/06/19 08:00:00,0.6504473648475595,0.5947415416245773,63.327896681158286,79.00145240494648,3.1514286403096197,3.01,1728.6010407562524,2075.1200668730876,0.9646231598024839,0.9968451240244892,51.184579693008054,29.43838516888205,3.747830890416799,0.9336403244931756,0.989346017279627,11.987155638333332,passed,
2025/06/19 08:15:00,0.6578103338307837,0.5869347486793757,64.0161506704092,79.34203827997293,3.139603885756777,2.99,1759.524478620601,2079.9490851262385,0.9647719964140246,0.9961472197259232,50.405490208979906,29.782388885917857,3.736953388140273,0.9150971819791083,0.9882887012736224,12.054426119999999,passed,
2025/06/19 08:30:00,0.6646223225977339,0.5795211988700177,64.66328654427093,79.67406554694917,3.1276176587920204,3.01,1789.0027312755224,2086.6941836066085,0.9648756175679413,0.9954762284237298,49.66443780585927,30.079997986650913,3.7257700710572177,0.9000575355001278,0.9895707238543585,12.121698111111106,passed,
2025/06/19 08:45:00,0.6651507397287093,0.5802367467027145,65.17002771515801,80.21571995223361,3.129215719528102,3.01,1801.8458458715922,2095.9494344797213,0.9649548449967525,0.9954812555035094,49.627895412370755,30.177913266904085,3.7308844513834343,0.9062649280122134,0.9931907813404762,12.197042262777774,passed,
2025/06/19 09:00:00,0.6569577744664327,0.5930796324760892,65.27229992594742,80.97571904624495,3.1559433632432956,2.97,1786.5699555084,2102.1588782790814,0.9648540480362339,0.9964565276318016,50.525224291579924,30.098626223759464,3.7430841417398533,0.9397382620814047,0.9966407755115783,12.272607954444442,passed,
2025/06/19 09:15:00,0.6614631029256489,0.5968392902993844,67.43977116182323,83.53061047465603,3.1649805854276707,3.07,1846.4733643474494,2147.619057009964,0.9649897652239683,0.996378436682372,50.05745174404484,30.535396564030822,3.7295506685279114,0.96928040224606,1.0161549369030394,12.641224970000009,passed,
2025/06/19 09:30:00,0.667127069719234,0.5928079706082311,68.2388670195583,84.13426432686417,3.153485952632179,3.01,1881.3769790124443,2158.328277053324,0.9653163837163934,0.9959332534616605,49.510822035310866,30.455481369908494,3.7106514806430786,0.9415690071972144,0.9970333562601039,12.739153777777778,passed,
2025/06/19 09:45:00,0.6664169143849951,0.5935739260674774,68.58845531066386,84.51457372345999,3.155020914307239,3.03,1888.1942139899077,2167.361522152081,0.9652732651070446,0.9959417318305772,49.57896137145863,30.408545682116824,3.7222251280731995,0.9448328738498663,0.9964525714689987,12.795363166666665,passed,
2025/06/19 10:00:00,0.6677193216710191,0.594340550311762,68.9366340036269,84.9336586029087,3.1575363206493274,3.05,1898.582362461979,2171.6357972389746,0.9653724746601865,0.9959687207359251,49.460008913987764,30.581829914402526,3.713817735694986,0.9514322724667974,1.0020834198128925,12.851861672222228,passed,
2025/06/19 10:15:00,0.6656591723464442,0.6000189788954192,69.16773592746522,85.33505071142245,3.152618350399875,3.04,1902.2256309850475,2194.771627227159,0.9655870172763674,0.9962966169664718,49.759106643689414,29.605311160810746,3.7127365512325943,0.9437893032684559,0.9810742514031603,12.916268737777777,passed,
2025/06/19 10:30:00,0.667969443843405,0.595691784869517,69.54057930133251,85.56179678403524,3.15617653652307,3.02,1911.8503137453079,2191.2818701300266,0.9654145097861844,0.9959944456900596,49.444071924764,30.420941443596764,3.7240442133131575,0.9614493954683051,1.0075686163466406,12.950209524999993,passed,
2025/06/19 10:45:00,0.6613807578969213,0.6037642496813392,69.02475070622141,85.4850241726887,3.1733549041713847,3.01,1886.4668997277852,2185.742428748707,0.9652127290285191,0.9966356589872848,50.132613891782995,30.269801226098913,3.7266256688633987,0.9808086910512769,1.008281006232223,12.922565443333337,passed,
2025/06/19 11:00:00,0.6608767164860804,0.6038137447628233,68.87278520971975,85.30872495734127,3.1686004587783816,3.0,1883.7998986512955,2191.568031552146,0.9651499600892537,0.9966007393400045,50.1710064141996,29.957119175736743,3.7239386305445445,0.9768189665900374,1.0042168284736772,12.913212693333328,passed,
2025/06/19 11:15:00,0.6608338428380688,0.6038251088713454,68.95694121585886,85.40009122056208,3.167989309418936,3.0,1885.2419278462305,2197.5805824899467,0.9650662241492733,0.9965664856273657,50.151168942659474,29.878445003507306,3.726403416469314,0.9784090482676484,1.0053180004707816,12.934338064999993,passed,
2025/06/19 11:30:00,0.6617212200556142,0.6043227033561253,69.21947104804175,85.75301577790019,3.168849584669881,3.02,1894.2924194891311,2205.2434494274394,0.965058676273791,0.9965426436583078,50.04863076333194,29.968925050424286,3.716083679553039,0.9859930818669816,1.012114659818877,12.990812535555554,passed,
2025/06/19 11:45:00,0.6609044067211435,0.6046098180654612,69.55016446061987,86.15355840316958,3.1739897670366757,3.03,1901.6201952856616,2209.1020510501867,0.9649535768947254,0.9965223439233656,50.10995162428462,30.15932836611312,3.723722209814409,0.9910993953502557,1.0139811007550747,13.047390344999998,passed,
2025/06/19 12:00:00,0.6622071223390339,0.6073645545411999,70.49852520306831,87.31272723017335,3.189613950020358,3.02,1924.6185876678348,2208.429088812217,0.96518866670481,0.9967065813668169,50.032112963119744,30.789115945093503,3.7199179626780774,1.002810863864549,1.0182131606668134,13.182826525000001,passed,
2025/06/19 13:30:00,0.6601420941865064,0.5917991502954022,67.1321500196524,82.62874625754093,3.1435246947675,3.08,1848.7993613323422,2142.1861251873493,0.9652621923443693,0.9960111226389582,50.286775220823614,29.267079918270024,3.747250200722995,0.8976875984344914,0.9488074776088283,12.545761433333338,passed,
2025/06/19 13:45:00,0.6624362347880979,0.5925240519631849,68.09454533847163,83.85651791109063,3.151401837589644,3.06,1878.5543534348583,2161.1151617261694,0.9650858902488375,0.9958399156600896,49.97572813556755,29.798722012681807,3.7298091809282745,0.913922166082075,0.9628604764279566,12.73062193333333,passed,
2025/06/19 14:00:00,0.6625432077993997,0.5966374415379513,69.19977029752225,85.18927700411095,3.158862911347238,3.04,1904.4190494661157,2180.4240482347423,0.9652911756575515,0.9960285333927141,50.02442203802523,29.8643220721404,3.7378585881996527,0.923780622927784,0.9613180367292157,12.903459360000001,passed,
2025/06/19 14:15:00,0.6581947974094468,0.6070239272272852,69.83443488782821,86.43662556090258,3.173636447958085,3.03,1908.99646446102,2208.9614112635536,0.9652382836318644,0.9966753569384726,50.49846837037929,29.596644218825006,3.7405027674925115,0.9572417934302568,0.9706169857246321,13.068901205555557,passed,
2025/06/19 14:30:00,0.6657906556218611,0.599806539060921,70.90065083915546,87.33890414522854,3.16494978580461,3.03,1960.8742338357397,2214.7206905895573,0.9654237697388527,0.9959100933988643,49.69542508660854,29.931652865267292,3.7028765610757484,0.9179828864259773,0.9461255944002721,13.215548261666662,passed,
2025/06/19 14:45:00,0.666133044702655,0.597606388062752,71.04719722585114,87.25492559044426,3.1625267354903035,3.06,1955.777671007098,2217.2927120673007,0.9654012481767702,0.9958630122620566,49.649704484712885,30.221399429389326,3.738319630329761,0.939271587054706,0.9712308286667485,13.19744665555555,passed,
2025/06/19 15:00:00,0.6567626436942681,0.6143079576160954,71.57380361965875,88.67614114719326,3.1870080273634236,3.08,1945.8545344623203,2250.7750345912527,0.9652794621418016,0.9969904881921824,50.670641231067385,29.62458595458547,3.756924714346578,0.9876347772017077,0.9790859805994256,13.374692124444444,passed,
2025/06/19 15:15:00,0.6745132080847348,0.5980512179956434,75.1449694366831,91.90120461089096,3.177804176853979,3.04,2067.6754598698376,2297.5154036596687,0.9652831658897062,0.9954090930035921,48.64920319629582,31.529295523965587,3.7335974102283815,0.9959492155729058,1.0285809904931222,13.871721758888892,passed,
2025/06/19 15:30:00,0.666247963662195,0.6212846591035929,76.17069812600216,94.22615991395571,3.194611909472883,3.08,2078.931158970142,2362.0275089454567,0.9655386788584169,0.9967643099784751,49.677740294079754,29.856516395676916,3.711416729769601,1.0237751185738704,1.0114372748474134,14.187139450000002,passed,
2025/06/19 15:45:00,0.6692147252632428,0.6098770302597859,76.1594696932976,93.69047083157359,3.202639242519457,3.06,2080.664233572238,2318.715073187119,0.9653291778558118,0.9961708004997882,49.27556846282503,31.489003053607384,3.738724270422066,1.0250873919985926,1.0337761048451695,14.08962481055556,passed,
2025/06/19 16:00:00,0.6684821254476196,0.6069638376782576,75.4592255762686,92.84041232567725,3.195620217165913,3.07,2064.315212743939,2313.4367958634457,0.9650693517998633,0.9959707192306273,49.2808877675423,31.348060404149823,3.7407031440789025,1.0196680279697141,1.0319400014133853,13.989632824444444,passed,
2025/06/19 16:15:00,0.6678352407780127,0.6060939600334012,75.04910359327006,92.30730392264188,3.19392093778332,3.06,2052.983326391215,2300.8418994718813,0.9651226196707052,0.9959839877426541,49.3712905556942,31.321579517376335,3.7465189496931965,1.011981629927759,1.0244159790907585,13.905773548333336,passed,
2025/06/19 16:30:00,0.6678327407137444,0.6024341110492384,74.42757143759054,91.50235883837911,3.186144631573361,3.06,2040.5263154146983,2295.1565024813754,0.9648904628441177,0.9957262994313724,49.301225771366774,31.258211374185798,3.7452763357835614,1.0064199731194474,1.0244906926381951,13.814112534444437,passed,
2025/06/19 16:45:00,0.6660986391038909,0.602559485219828,73.96626694516858,90.94636428980988,3.186567261825636,3.06,2024.5685160029273,2281.9738755750545,0.9649130953169454,0.995825394274362,49.506980923291735,31.176176636299044,3.7582016652482144,1.0008262915267212,1.016069799330963,13.723086996666673,passed,
2025/06/19 17:00:00,0.6652808426431693,0.6004803649023015,73.44777221610995,90.28098901769364,3.1826200432162493,3.06,2011.6466704383784,2271.8939908174066,0.9648127052498985,0.9957208388016356,49.570310993566245,31.12239435518067,3.764345431928266,0.9935416343910076,1.0107247990530235,13.632882364444448,passed,
2025/06/19 17:15:00,0.6578483223467043,0.6095642993275181,72.56780909525567,89.8319283039303,3.1968037933034053,3.07,1973.7242818305183,2265.1151370037314,0.9646481168083951,0.9964641450348996,50.36492160682364,30.729894869838557,3.7703390604928,1.017969070445414,1.012869029500096,13.55073793333333,passed,
2025/06/19 17:30:00,0.6618039491676356,0.6005145816064562,72.31830972695806,89.05958621282566,3.1798472311131825,3.07,1978.051419195202,2255.0993405379795,0.9646538170226615,0.9958399005843365,49.91911065797045,30.835365904167677,3.77358022514107,0.9900133681514902,1.0061500039845628,13.460772722222222,passed,
2025/06/19 17:45:00,0.6610430273503082,0.5975344228829051,71.68877632022684,88.25554657081668,3.1727354294704435,3.06,1962.609766384896,2249.0869847639647,0.9644351810229241,0.9956518709815684,49.940519115371316,30.641457973127725,3.77990784117933,0.9794387799253637,1.002410121908525,13.362599500555552,passed,
2025/06/19 18:00:00,0.659818640655879,0.5971570184447983,71.33966255597942,87.82477251434267,3.1710163910901157,3.07,1952.3853559146046,2241.460279520566,0.9644433963635664,0.995684769244183,50.08195068805183,30.54170279281832,3.786639311250786,0.9748174458472272,0.9984550941041325,13.298753251666668,passed,
2025/06/19 18:15:00,0.6664916199882457,0.5847036970289304,71.37346840585735,87.22956215902269,3.1571374875775593,3.05,1965.098721650118,2225.251540907144,0.9643930043448781,0.9948315629250263,49.30439943320029,31.309284182090476,3.791584646844296,0.9606323848388247,1.0131175235132601,13.2295119,passed,
2025/06/19 18:30:00,0.6675114518250411,0.5795409033558118,71.03367805279971,86.62585529793921,3.149805736411757,3.05,1959.733233480082,2218.3061920358127,0.9642029741797398,0.9944751642160945,49.128715005940265,31.4321661790609,3.7982838098461875,0.9533267681184308,1.017234927813088,13.160012549444447,passed,
2025/06/19 18:45:00,0.64714877752894,0.58447651792482,65.08043299824548,80.34837798684781,3.1422544268269554,3.05,1774.7922438290427,2122.6689851035935,0.9636573799884873,0.9956792247408923,51.274862098869725,29.48190890968635,3.8462954290150693,0.9234956639093151,0.9810002773394503,12.246814800000003,passed,
2025/06/19 19:00:00,0.6331706226673778,0.5998828338457594,63.97362353004888,79.95273420394808,3.173633898717502,3.05,1720.044688010999,2107.873408730606,0.9633005771661995,0.9969980798155438,52.70750770000559,28.982973871139038,3.868115729771894,0.9511485431190668,0.971969105803692,12.14841063333334,passed,
2025/06/19 19:15:00,0.645683422440683,0.5818438229025769,64.01479739365888,79.27359692514426,3.1561345512089116,3.05,1751.9619921936596,2072.194629617749,0.9634733234967532,0.9956334827436392,51.38501187211985,30.215998444641137,3.824214557602124,0.9023302137431842,0.9663903220290582,12.069552843333337,passed,
2025/06/19 19:30:00,0.6479174584721371,0.5778845305199424,63.60532604477457,78.36582533720468,3.113279851360973,3.0,1744.7781244782498,2106.0424272813802,0.9637781274007867,0.9953676692386585,51.22397052324975,28.306176317939777,3.839738380615475,0.8764401731609164,0.9500352688214238,11.988682035000002,passed,
2025/06/19 19:45:00,0.6359265464241045,0.5951813622421793,63.477697186735746,79.21387001382676,3.166052884272518,3.05,1712.1656089377234,2091.9301104589076,0.9633614030279585,0.9967609423174421,52.42520820171628,29.28628819617495,3.8585718668878695,0.9487430576983963,0.98350156225765,12.043968224444441,passed,
2025/06/19 20:00:00,0.6427163338965137,0.5860690771947267,63.941441696172525,79.29225634847876,3.1456541159593563,3.04,1739.4102224848436,2104.4747053266774,0.9633709164806998,0.9959309840658429,51.68418037605279,29.309885951219478,3.847937470011469,0.9259383951266453,0.9810786134429059,12.091532444444445,passed,
2025/06/19 20:15:00,0.6350852717967665,0.5976791900500649,63.79945027693225,79.7326264411872,3.1691151449160553,3.03,1719.1537588436938,2105.993050318883,0.9632604403757026,0.9968403660065301,52.488912498203476,29.172054691803805,3.856226521939552,0.9569668862873542,0.9850253772032243,12.122330684444446,passed,
2025/06/19 20:30:00,0.6345811827079577,0.5997223193004564,63.834842977827826,79.8927340416492,3.1684559126762664,3.02,1718.6908466602572,2116.2289142550358,0.9632115978137403,0.9969415471304734,52.53026851247075,28.936032795017642,3.8512120099184584,0.9638278209863939,0.9879007990152282,12.150774191111113,passed,
2025/06/19 20:45:00,0.6342817861406631,0.6009791840271687,63.766194827529205,79.88945670884283,3.1689125466616206,3.01,1716.8164502136663,2116.350101236262,0.963257895022178,0.9970374747326967,52.57545653325463,28.851552965879357,3.8452624010247076,0.9647957934529205,0.9868600812512506,12.146969578333335,passed,
2025/06/19 21:00:00,0.6422047946302164,0.5893560212772195,64.08387042525013,79.65893625207067,3.1435447608032847,3.04,1740.96539836384,2123.624159305542,0.963326080528714,0.9960892332496034,51.727953741364736,28.934493306113502,3.8413925327441985,0.9371511604038514,0.986086094981346,12.148510256666668,passed,
2025/06/19 21:15:00,0.645975942415213,0.5857750972407467,64.69278816259343,80.29780383269011,3.1578175804862796,3.01,1759.2340201810737,2111.8138628690867,0.963192079141441,0.99580514127761,51.272236519221465,30.37187898450171,3.8353477301034924,0.961319795408555,1.0193330332653376,12.224063059999994,passed,
2025/06/19 21:30:00,0.6440610815045971,0.5878312096718417,64.74961209359091,80.4610303387126,3.1616450207039777,3.0,1757.1004736516745,2113.8074260408835,0.9631710985774474,0.9959592824602631,51.47891471314496,30.305575401928042,3.844339454981754,0.9651778481109027,1.0169302159981823,12.238436686666669,passed,
2025/06/19 21:45:00,0.6463015139231386,0.5874996518525175,64.93190532397472,80.58880231680443,3.1563413693431825,3.01,1766.589993359255,2115.270970943326,0.9634557721142881,0.9959171920310775,51.31140443939278,30.109210980604526,3.832928831249908,0.9492619203191751,1.0028898755599205,12.252478351666655,passed,
2025/06/19 22:00:00,0.6467107342028973,0.5866900793989729,64.93154067517979,80.52308852354628,3.149298771605038,3.05,1767.9041149594025,2122.566772268216,0.9634751522956816,0.995835229658353,51.27146982473904,29.849892095925856,3.835186681798217,0.9459185109042944,1.0012728077313835,12.252255186111102,passed,
2025/06/19 22:15:00,0.6466106206880569,0.5885659844149507,65.0350406467817,80.78506369878879,3.1562023451906858,3.02,1770.1411174555512,2119.419620462247,0.9635126269418035,0.9959667635262233,51.29330107856736,30.067279035561747,3.826215677262053,0.9513391293182156,1.0031965397085885,12.276240722777771,passed,
2025/06/19 22:30:00,0.6464462326671139,0.5903972310960209,65.47919149707135,81.43416771724361,3.177014803081941,3.06,1780.2716751145745,2100.5765892636377,0.96361033597751,0.9961347402191915,51.339427338474636,30.986991507853016,3.822629215202589,0.9587477028189055,1.0053308572017514,12.329512384444438,passed,
2025/06/19 22:45:00,0.6482884754683049,0.5901470685345039,65.59708409739513,81.46500329154888,3.1539611355669597,3.01,1785.9423794459576,2137.8220947291666,0.9636364592641744,0.9959829396769323,51.14212291064985,29.953647148633966,3.8194509019712677,0.9595481204304221,1.0085316408183185,12.37540065666667,passed,
2025/06/19 23:00:00,0.6500659882375602,0.588726563958681,65.94863018784918,81.81485943967267,3.1528327421463995,3.03,1797.2066584271217,2144.8966847625993,0.96359911621243,0.9958138802224593,50.933001367280404,30.14745022011521,3.8185368026383912,0.964021445031792,1.0161634489109896,12.428792493333338,passed,
2025/06/19 23:15:00,0.642249562172534,0.6017246560895049,65.98866028494159,82.50391290908448,3.1844485284895923,3.08,1776.7249015321477,2140.6850923648008,0.9635735600778308,0.9968752662285062,51.792619994470854,30.325834336914884,3.8352464045128394,1.0104117018659753,1.0312711823304705,12.474790490555558,passed,
2025/06/19 23:30:00,0.6483575836988875,0.592686613148184,66.44723535396983,82.64775675275689,3.1729758870335205,3.0,1802.8537593780331,2143.233820091021,0.9634655168723527,0.9960776668574978,51.08531707564471,30.795249806750974,3.82479681858536,0.990296281239691,1.0318492189269173,12.520840737777778,passed,
2025/06/19 23:45:00,0.6523417329293034,0.5944035087856688,66.98827708884728,83.19420279430204,3.1649081887592003,3.06,1831.8112557223578,2141.323194185783,0.9643331091413081,0.996138294063407,50.890667382840604,30.23347816608069,3.786213746581378,0.9372921000054235,0.9765893817505361,12.574605755555558,passed,
2025/06/20 00:00:00,0.6501515978003206,0.5923802472144278,66.1094586132178,82.0682001944877,3.1474565628928257,3.03,1801.1737566015493,2159.9709042752147,0.9638719449135204,0.9960465130328374,51.00213383029624,29.50912257988111,3.809321235412588,0.9602302013098809,1.0054246041962112,12.467530759444447,passed,
2025/06/20 00:15:00,0.6417367938912559,0.606519867326979,65.87724043962949,82.60923315736444,3.1802149155331745,3.04,1777.7719358015906,2151.8248328056034,0.9637860533136448,0.9971397085917381,51.90845617949282,29.536491708292633,3.8046395284143544,0.9930696403870692,1.0057082089877132,12.49696225555556,passed,
2025/06/20 00:30:00,0.6514528977228808,0.595489246854262,66.70385252493088,82.94337999054594,3.1559343777311097,3.03,1817.7663060354603,2168.475039402256,0.9639623010534522,0.9961725868152984,50.88287614213799,29.78230381056489,3.7915795848171348,0.9721924826521152,1.0113965768175854,12.5803161,passed,
2025/06/20 00:45:00,0.6430201889906463,0.6116921028783043,66.86104698605315,83.89975283935401,3.186102398973902,2.99,1800.970587106346,2176.085435140202,0.9639420357337888,0.9973230056531261,51.81128547918327,29.491276031041423,3.799209425427036,1.0143385983403435,1.015326188252362,12.671307733333332,passed,
2025/06/20 01:00:00,0.6433744632604778,0.6159983318845524,67.21850249451026,84.47415465122383,3.1923804241043,3.03,1810.3497977697812,2182.764132329354,0.963949650758819,0.997423649508206,51.77451074158624,29.456649664088488,3.7876173434389515,1.0260940322992524,1.01872734327489,12.747538741666665,passed,
2025/06/20 01:15:00,0.6419512695809435,0.5721894507559806,59.81307287393885,74.49068792596763,3.1357894946458917,2.96,1633.8392303895487,1990.147724787448,0.963015728358447,0.9956885881678658,51.66837980535445,30.216045974568193,3.8324812779447037,0.897357470651293,0.9950951706400245,11.364060222777779,passed,
2025/06/20 01:30:00,0.6438981431820232,0.5748695569455105,60.30586194229457,74.96924839862794,3.1236717874440654,3.03,1649.3644905235983,2009.677328768268,0.9635863413037843,0.9958420002491342,51.61458037511012,29.284040793929208,3.826884408726009,0.8780124078610038,0.969187447483396,11.429645700000009,passed,
2025/06/20 01:45:00,0.6447469585222476,0.576524739798545,60.61398382396369,75.39358195341109,3.122236901191281,3.02,1658.384623816854,2023.2290138829985,0.9636419571037876,0.9958835317815573,51.536566254205034,29.172534209675025,3.8178099582439216,0.8852488924968908,0.9738880694460492,11.494869955555549,passed,
2025/06/20 02:00:00,0.6499112470525462,0.572088998529892,61.280921240116896,75.89831169691114,3.1178841039399527,3.01,1685.257922204413,2024.7992317425712,0.9638315467189401,0.9954352442189692,51.01731591947932,29.457119558971552,3.8086338354205185,0.8681826533918482,0.9654925653827172,11.567528225000006,passed,
2025/06/20 02:15:00,0.6507133090987595,0.5740750046866624,61.66058378041137,76.3753109049117,3.117128856724316,3.01,1694.5677555266943,2037.956999464922,0.9639555700977607,0.9955275637898614,50.963544925977594,29.337125612524257,3.8055714550999364,0.8748446175386535,0.968625857352563,11.634760622222224,passed,
2025/06/20 02:30:00,0.6459462432836118,0.5835437325918851,61.873250293133225,77.06051854603932,3.1368308293503007,3.01,1687.8676275835016,2042.5505616071057,0.964002901000126,0.9962667872093675,51.506257778763306,29.481267675257563,3.8106613473602,0.9049391736641142,0.9785903739218674,11.70169078222222,passed,
2025/06/20 02:45:00,0.6471002564941791,0.5846285389291765,62.13222877754788,77.424205153366,3.1321875470599,3.0,1696.7087817487864,2060.394657894517,0.9639794006330065,0.9962301024036186,51.371998883581334,29.214786608103008,3.7988944541761085,0.9098693723495506,0.9822689068199447,11.767952606666672,passed,
2025/06/20 03:00:00,0.6526590074113021,0.5789042636010496,62.69177417084418,77.7505136978339,3.121969680798566,3.01,1721.7583316510295,2066.414391295324,0.9641141254800201,0.9956907962478591,50.79190011635022,29.425127853610114,3.790149542841664,0.8961639586908238,0.9811166288911826,11.826560386666664,passed,
2025/06/20 03:15:00,0.6489659043289837,0.5913247064117679,63.547451806718115,79.32881636787583,3.1563204371190734,3.02,1738.0044746960289,2060.7603785855276,0.9644648246259997,0.996540740013696,51.303534833333494,29.923644980854704,3.770399920905017,0.90901839468494,0.9654387141149647,11.990119142222216,passed,
2025/06/20 03:30:00,0.6515946721162392,0.5922794627543659,64.34817031149863,80.18997230262569,3.151822425376138,3.08,1760.9628084206158,2083.246368503654,0.9646726779688919,0.9964893205922778,51.071443288285785,29.768984849472012,3.7673148547989954,0.9131454876780406,0.9674884599004463,12.11626469166666,passed,
2025/06/20 03:45:00,0.656659104717777,0.5867666290490744,64.70425860910699,80.2366465364266,3.1264960632970187,3.02,1777.4760944672444,2113.916209077761,0.9646831090181879,0.9959504998311143,50.508897626714585,29.238176820136108,3.7677675914828304,0.9112799432413469,0.9790941522804272,12.166422717777778,passed,
2025/06/20 04:00:00,0.6325596979915203,0.6140824941334334,63.49145531064692,80.63308996374406,3.1690070587845,3.09,1695.0462363753165,2146.3371411543258,0.964338833011272,0.9987617692549946,53.05405643250536,28.076616936076388,3.790687698186138,1.001724344925942,1.002538913758601,12.17337103888888,passed,
2025/06/20 04:15:00,0.6488350898857707,0.5971251392401716,64.4550581632883,80.43275003023244,3.158496900127087,2.98,1750.351590400422,2110.9643467110113,0.9642426914362712,0.9968064932844711,51.254768853589106,29.69309585496852,3.7782121803678073,0.9717437067131055,1.0169441530536312,12.19595441777778,passed,
2025/06/20 04:30:00,0.6500574257039115,0.5948730272057984,64.69826067431978,80.18435789434017,3.1643656565474276,2.99,1758.7570726596316,2105.3584347073606,0.9642328309774,0.9966492563811,51.1162668853538,29.87291556463277,3.772833787144303,0.9705180268438184,1.019753333818591,12.22747440444445,passed,
2025/06/20 04:45:00,0.6513646073242161,0.5912909892814637,64.9096613609897,79.80020135625762,3.1597315039529357,3.0,1770.03389880981,2107.3844466011246,0.9642690940964186,0.9963472106761432,50.98119358202468,29.558187101100575,3.770164165686404,0.9514259542066635,1.0062529835505114,12.251600899999996,passed,
2025/06/21 12:30:00,0.6484595543575481,0.5816136488018481,60.8880885374237,75.65982376281916,3.121914576805714,3.0,1671.1362419378108,2022.2145403382588,0.9644779659521054,0.9962936855317858,51.363261432470594,28.525462229441075,3.771873023974768,0.8641519452383875,0.9461074968980618,11.53032564444445,passed,
2025/06/21 12:45:00,0.6466172997410198,0.5806725192127756,60.663217089944524,75.42653189770242,3.119547144248028,3.01,1662.881253507298,2020.584064908289,0.9643240797894952,0.996250912783921,51.523030910047055,28.394694848046772,3.7893284874467144,0.8599641277442849,0.941792413950252,11.490743714999997,passed,
2025/06/21 13:00:00,0.6475301244721292,0.5784997922780772,60.443852886712705,75.21044977925781,3.111651019692403,3.0,1660.6387120973288,2024.2931844322513,0.9641794491429357,0.996046347980564,51.381270987378336,28.27817688735812,3.782877033539737,0.8572225406908165,0.9445418313052117,11.46622209333333,passed,
2025/06/21 13:15:00,0.6485660451354374,0.5746787543576041,60.37023020004515,75.08476295299613,3.1184053101985554,2.98,1658.0156738583892,2006.1926776799673,0.9639917570809482,0.9958249750816937,51.212989618762315,29.252948850867813,3.794300931033662,0.8665659447686814,0.9627325119936596,11.426486781111107,passed,
2025/06/21 13:30:00,0.6477662064359998,0.5737820539960523,60.15139909315546,74.85920294195371,3.1150441845754853,2.98,1651.8318234410808,2003.6351682723105,0.9639327003604167,0.9957833485973256,51.28490203685038,29.11748832377549,3.802355804984933,0.8604529664224321,0.957519637766034,11.386941194444443,passed,
2025/06/21 13:45:00,0.6473882003843444,0.5718871687175018,59.96290373419407,74.64796023614356,3.1094168868951915,2.98,1647.9210547181333,2003.8095704281625,0.9638182966403802,0.9956403154584039,51.294209660700695,29.039999467008776,3.809617983394628,0.8569136200997186,0.9571525807341645,11.354752872222226,passed,
2025/06/21 14:00:00,0.647271119903261,0.5706068241174408,59.75964807492319,74.4414960552309,3.105219386785337,2.97,1642.7655488020098,2003.5953518755498,0.9637124643832705,0.9955481065619678,51.2770047629934,28.940379338103707,3.8137945292956874,0.8532621674606898,0.9560809632195791,11.322750560000003,passed,
