datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/21 14:15:00,0.6396541021555238,0.5787020621697422,59.15734804062711,74.27461946661023,3.114267013367987,2.96,1614.3566877621654,2008.6682439154256,0.9634265921518821,0.9962212207585138,52.036404632114156,28.47856054764074,3.8252342492501814,0.8727613583927122,0.9578366420999804,11.283067033333328,passed,
2025/06/21 14:30:00,0.6338643891003193,0.5865325544664569,58.88521698857657,74.3196383794491,3.125024122077582,3.03,1591.4604476516172,2008.8595687114469,0.9635009395499647,0.9969937680548702,52.687071655984816,28.428576843740668,3.850581796231977,0.9064051682612575,0.9754888162297713,11.25108689833333,passed,
2025/06/21 14:45:00,0.6258330537908003,0.5952359502261368,58.30084068690425,74.13052610951972,3.140194180670908,2.9,1562.2819572364665,2008.898811748003,0.9628520442145752,0.9974667821357551,53.37612918048273,28.08948409637859,3.8720535722205978,0.9354152701955337,0.9844638136495337,11.21420106888889,passed,
2025/06/21 15:00:00,0.6404983167103678,0.5722960141594727,58.78312377224848,73.8735021046495,3.110912287980111,2.93,1604.5042518053033,1997.2354232815962,0.9629733552507668,0.9957811852588851,51.81677228734449,29.29868165223455,3.8455481423405935,0.883783248945217,0.9836394434431298,11.20469621333333,passed,
2025/06/22 05:15:00,0.673819024060824,0.6138840842528532,73.08223381328,91.57254920359239,3.1527722224781325,2.95,2046.7593739835459,2339.727612597824,0.9652986894846857,0.9960110249613806,48.7346706121907,28.880848870886382,3.558913501129344,0.9509383577528951,0.9624815502097503,13.829594325555554,passed,
2025/06/22 05:30:00,0.6768668220430084,0.617629342504454,76.41492540481367,94.75536505484843,3.177647388735348,3.03,2094.611898041478,2366.1899546556683,0.9661040944328325,0.9965720018569593,48.629766567427005,30.4979702628797,3.675452151393136,1.0481549563759454,1.0569293222722467,14.17485535888889,passed,
2025/06/22 05:45:00,0.6631270928358176,0.6128540990276125,71.34666490681062,88.97375455025286,3.1768261754526645,3.0,1938.3281120167442,2266.8696951195284,0.965140434424195,0.9968936096908684,49.91359702001047,30.2633962610755,3.7343082956000497,1.0511706743330707,1.0546723777604858,13.359182466666658,passed,
2025/06/22 06:00:00,0.6516231206560343,0.6068027451126055,66.50290513158595,83.33775314603126,3.172730698393564,3.02,1797.2326176049344,2156.412407313945,0.9646159508382842,0.9972528186068136,51.05203040518271,30.05095320803069,3.772704263254398,1.020215776720409,1.0436156157410894,12.543850941111115,passed,
2025/06/22 07:45:00,0.594303925941975,0.5554536079785024,37.79693653598202,48.125704695211965,3.099447712684062,2.04,992.5031868683094,1409.6453516807794,0.9599028339200824,0.9972519631295396,55.9329507216082,22.407509630690566,4.051329202607874,0.6836199533085833,0.7432818339038278,7.445333793333336,passed,
2025/06/22 08:00:00,0.594603757823083,0.5508738823609072,37.90304429490536,48.275083838411476,3.082901837099592,2.14,996.8119480878447,1429.9718757939931,0.9601754019510527,0.9973905692440959,55.969440026613576,22.31672551827793,4.038892790219976,0.6854022245444974,0.7518712165279164,7.481536308888891,passed,
2025/06/22 08:15:00,0.5943416901888419,0.5522201540405436,38.07154327945278,48.48854467838148,3.085139300889959,2.1,999.7343490681869,1435.448081051836,0.9601301369266778,0.9974205090843938,55.985291571911425,22.312378552893353,4.045022505364077,0.6881473305857697,0.752706506755353,7.512877019999999,passed,
2025/06/22 08:30:00,0.5945519044893781,0.5515520483190611,38.26097275097113,48.70122336753369,3.0855175040674965,2.1,1004.6055159752806,1440.4929837268187,0.9601789649614915,0.9974187706741134,55.9756703927195,22.50740110899068,4.0476167858898044,0.6897480957969898,0.7556295059420362,7.544394220000002,passed,
2025/06/22 08:45:00,0.5955810937123808,0.5534597243878192,38.51104349235669,48.96820306015844,3.0918225867280555,2.08,1011.8142156408027,1439.4650356619075,0.9601875244389639,0.9973237110363001,55.87151647400542,22.83060951331019,4.048230764025258,0.6944208869776045,0.7592403077935812,7.578920555555555,passed,
2025/06/22 09:00:00,0.5955628808964405,0.5544096166269404,38.73892213816336,49.25795910904737,3.0953211529454463,2.05,1016.8655771846159,1445.6799735670515,0.9600909516305457,0.9972977841229969,55.84943624368541,22.987295420405744,4.0519692846616655,0.698180128797984,0.7620158368490205,7.622369333333331,passed,
2025/06/22 09:15:00,0.5949907199557161,0.5501650857351452,38.907731606739596,49.51094228077824,3.0838067215760243,2.06,1020.7308397524505,1468.1622188276867,0.9601372480913322,0.9974148432197041,55.920053997068585,22.89630058116185,4.048324427793002,0.6982913268657659,0.7674598579735473,7.675265143333338,passed,
2025/06/22 09:30:00,0.5950492712391643,0.5544021822965701,39.16802248170554,49.858387560331266,3.0920115151122256,2.07,1028.0443267441963,1468.422385780985,0.9601981191420477,0.9974644538817182,55.9290774199501,23.01689269037426,4.04225051597437,0.7034044022628102,0.7671313766638805,7.719103822222223,passed,
2025/06/22 09:45:00,0.5957790097037702,0.5495037968118924,39.313840785272696,50.0448905053789,3.0819000137473984,2.1,1033.0130604311846,1485.1513128607644,0.9602035148136052,0.9974187398419979,55.85502537169984,23.276367649292744,4.035400602960393,0.7065863723434332,0.7783963064406938,7.7607308166666655,passed,
2025/06/22 10:00:00,0.5950906068069777,0.5638147324356144,39.71804466896548,50.57589160539548,3.11335915251736,2.12,1042.5444386777892,1463.3215079772358,0.9603340191962756,0.9975758356029188,55.9584210600616,23.314445646174867,4.036719321325307,0.7112259744362684,0.7626039207701697,7.801660680000001,passed,
2025/06/22 10:15:00,0.5948741205963625,0.556490306461024,39.809221749671394,50.69199405175499,3.0980712990639145,2.13,1044.7665471764305,1486.5107190061858,0.9601992938729935,0.9975012113980543,55.94744805647043,23.487643888768567,4.039586748122009,0.7145956791076578,0.776188539869373,7.842077448333332,passed,
2025/06/22 10:30:00,0.5952651733982697,0.5590960235424114,40.010838904802526,50.94177358499579,3.1033243943981863,2.13,1050.3783640342626,1486.6561477982716,0.9602775662547544,0.9975320097487587,55.92645091633393,23.56580120658077,4.036011101194523,0.717177528704602,0.7757668487790499,7.873241089999998,passed,
2025/06/22 10:45:00,0.59548119868401,0.5547588788538003,40.1135796271098,51.042323312354426,3.096020378725161,2.11,1052.4016146846097,1499.1489094281608,0.9602290575325351,0.9974895581818893,55.89213372678351,23.726565679290978,4.041105323930722,0.7182499829796092,0.7833240773517556,7.899652420000002,passed,
2025/06/22 11:00:00,0.5959608001755465,0.5461906896210822,40.18036030668529,51.08071929083305,3.0787901852272888,2.13,1054.7949432524326,1519.5961746280263,0.9602345342295052,0.9974019929259466,55.843929187462784,23.925888851605936,4.044533482482319,0.717999403134402,0.7960814741209423,7.926010106666665,passed,
2025/06/22 11:15:00,0.5922555021339194,0.5670149585002966,39.85036812791355,51.12120414392059,3.097839099348489,2.39,1049.0158868537742,1507.4534791629783,0.9602318711205263,0.9979798831099147,56.225043333818995,22.737802090945944,3.9782560307168287,0.7329674312511988,0.7781571033589793,7.919530758333338,passed,
2025/06/22 11:30:00,0.595090628305398,0.5507876418702375,39.9180122564698,50.66417100283489,3.0923378411479154,2.17,1047.5770479450055,1487.1957158230719,0.9604241847170372,0.9974443602673937,55.98068755966146,23.666061871529926,4.059240576253057,0.7060397690506356,0.7752863711978966,7.838373736111111,passed,
2025/06/22 11:45:00,0.5932351945014269,0.547657523037695,39.44980666414515,50.09357266340348,3.0906889026418956,2.09,1032.004386491063,1479.3511792997983,0.9600623045834894,0.9973907513373566,56.08262682053784,23.522985107059508,4.0774777508574305,0.7004718566682996,0.7714552480944902,7.7618187777777745,passed,
2025/06/22 12:00:00,0.5934060688746147,0.552767821577006,39.114418919769264,49.637774010911386,3.1014883018786374,2.07,1025.0444691718656,1452.9203081865555,0.959888379387443,0.9971833005654649,56.022104634678264,23.13746382568059,4.077006588517486,0.6940797826009539,0.7574274004124388,7.685378769444445,passed,
2025/06/22 12:15:00,0.5933828161022738,0.5521488424383288,38.69176958973899,49.07185472024489,3.1003706206481816,2.06,1014.6244847502959,1438.109884926507,0.9597467641414352,0.9970391766021979,55.98949428031651,22.786949385399122,4.080456701422591,0.6866624483075823,0.7501515564105998,7.604385579999995,passed,
2025/06/22 12:30:00,0.5079230733695425,0.4994323217935352,36.56556450711833,46.37551101213507,2.8369775338519285,2.09,1116.647591467984,1536.811735171706,0.9594257793427816,0.9920959262759863,55.991812318938365,22.46821470121712,4.092974680652209,0.7559892481259053,0.801896298938242,7.527804496666667,passed,
2025/06/22 12:45:00,0.5067397097180825,0.49916734148116604,36.15901007006552,45.85444693452401,2.8357490585883443,2.13,1107.2122554706873,1518.7906710272166,0.9594037274554742,0.9919871300650618,56.03399953916932,22.077305836002825,4.092132021828298,0.7463362774774287,0.7905468322436674,7.4466853266666675,passed,
2025/06/22 13:00:00,0.5013436095539557,0.494362081642797,35.647961739540726,45.068048342528,2.8162959178957006,2.15,1104.3389934355425,1512.6332820395287,0.9592572511586922,0.991419196563338,56.016706751536994,21.475144219820805,4.094697058360875,0.7422114757993707,0.78693773403681,7.370168336666666,passed,
2025/06/22 13:15:00,0.49925300124036265,0.49677072976452635,35.34494611333574,44.53360145030416,2.8270490954206893,2.11,1090.387675453269,1487.9634098322333,0.9592605037091205,0.9915654460501373,56.2864345787283,21.10618337015811,4.119169140320856,0.7361073942369512,0.7738559696398055,7.289125103333332,passed,
2025/06/23 11:30:00,0.6321375520951057,0.5783998678545784,60.327165090964996,74.90144821462691,3.1325878185495077,3.01,1627.3864450202923,2045.856175905466,0.9624646325737068,0.9960430178573141,52.590896830780515,28.879800068583677,3.906389483553339,0.9359436869688409,1.009972834157699,11.506755088888896,passed,
2025/06/23 11:45:00,0.635609854743088,0.5748815312749951,60.76663564158929,75.3224242314222,3.1454595533018406,3.01,1648.2460259164009,2017.181268980465,0.9626597342247261,0.995740033962434,52.26592068666059,29.82451142794728,3.8915808369124094,0.904249583102861,0.9839369892283544,11.529453301666669,passed,
2025/06/23 12:00:00,0.6426629412192906,0.5649847186921144,61.1405823612681,75.30900282808669,3.1245918733440363,3.01,1672.0491614572882,2025.10879795359,0.9626616462530713,0.9948641092610051,51.489121594900965,29.947425430821248,3.886440781998546,0.8833231998810184,0.9850362098621162,11.55210971444445,passed,
2025/06/23 12:15:00,0.6495994029072294,0.5563025598653935,61.63961464003136,75.45526524000068,3.112308224565014,3.02,1698.2964300249575,2020.7196480949854,0.9628363421764708,0.994127393030263,50.764001954042875,30.356419830554852,3.8807134562158128,0.8608757252015864,0.9811102129902002,11.574724327222222,passed,
2025/06/23 12:30:00,0.6491410247544712,0.5562145357289803,61.69096860069878,75.53416687709252,3.110647653866767,3.02,1698.929201555969,2024.4264657803035,0.9628059229683953,0.9941094060016,50.80671437606151,30.31993630207309,3.8880046022382637,0.8622178880827214,0.9818769104607249,11.582047571111108,passed,
2025/06/23 12:45:00,0.6491852004988143,0.5567725040306348,61.810086808022234,75.74036630904818,3.110585938490512,3.02,1701.8577736871591,2028.8753102354822,0.9627991713837971,0.9941210656102981,50.79978009396552,30.335518313529807,3.888515607283172,0.8649185413148134,0.9833828818322987,11.604765871111113,passed,
2025/06/23 13:00:00,0.6485206875840559,0.5564083831989991,61.94031354125078,75.92803933499225,3.1114760566404494,3.03,1704.1924196183993,2032.7047271613912,0.9626630289212191,0.9940531377315056,50.83489978719771,30.42770433759668,3.898832984158446,0.867369210925176,0.9851397668666931,11.62726599833333,passed,
2025/06/23 13:15:00,0.6423342308303027,0.5704098180501203,62.42227065748055,77.22147705933658,3.133249063560936,3.04,1703.0218164217833,2058.761556686655,0.9625938117601612,0.994990245190593,51.50631377295476,30.219023307387275,3.8928280937673296,0.9069492179230217,0.9942911063957458,11.786604231111113,passed,
2025/06/23 13:30:00,0.6398139271059973,0.5728212018334657,62.327799706913765,77.29937573835488,3.145112615536389,3.05,1696.5052543888535,2045.5197443261509,0.9625803674973922,0.9952307749773733,51.78161162619029,30.53006149731233,3.8988497627271093,0.9102575968295904,0.990894636024842,11.769090031111102,passed,
2025/06/23 13:45:00,0.6369744645153215,0.5767381799470026,62.17325673676071,77.33179150177183,3.13976252255053,2.98,1685.6563472278087,2066.3196314407314,0.9624640050474638,0.9955034527420964,52.061794281304955,29.860232751486606,3.9089439454885766,0.9234675415874455,0.9955265592560123,11.78031356333333,passed,
2025/06/23 14:00:00,0.6443911875798015,0.5669135831501876,62.59422829569837,77.36404539775933,3.115781436228065,2.94,1711.7278784287914,2081.0850692083754,0.9624604578232246,0.9946054834550646,51.239131709924045,29.831403168055175,3.9004450738816425,0.9016459751434343,0.9962005842235208,11.817576173333332,passed,
2025/06/23 14:15:00,0.6299939468576551,0.5898431181879815,62.15585082204809,78.05691120124284,3.155148563223956,2.95,1668.7422561149008,2088.5114537805275,0.9623293115517818,0.9964452350099988,52.78671162615502,29.35402030990732,3.911671276124733,0.9669013870301424,1.0099263252828186,11.85469364444444,passed,
2025/06/23 14:30:00,0.6361501709529104,0.5808042140187392,62.56328391358331,78.16885018611968,3.145447072545667,2.97,1689.6244039695353,2088.6468496207135,0.9622144732482589,0.9956860710793535,52.08266597770737,30.052793672506578,3.910382640739581,0.9613461445726631,1.0257778280293917,11.884352253888895,passed,
2025/06/23 14:45:00,0.635588383097278,0.5820442610065653,62.67893908688059,78.44717926220622,3.1462632211964427,2.96,1692.2597187149452,2096.906149443562,0.9621121809876185,0.995711519810196,52.11585277429488,29.99936373687985,3.9081420381820573,0.9665839702537828,1.027720497320115,11.92171321,passed,
2025/06/23 15:00:00,0.635658136052583,0.5831498176769228,62.80978998614517,78.71287949835178,3.1501761688606886,2.98,1695.2985330362121,2096.0977603080987,0.9621562780560349,0.9957885469760307,52.12050219701321,30.19554075812821,3.904785613620023,0.9727169514736661,1.0316806275309407,11.943566249999996,passed,
2025/06/23 15:15:00,0.636556283479374,0.5817347216817765,62.82324545151455,78.71018238346537,3.144596289118046,2.98,1696.658969720841,2103.5893305560194,0.9620491687770558,0.9956357562797163,51.991649894227905,30.06532185262611,3.9066733369934843,0.970174665286336,1.0326432904471108,11.950246702777775,passed,
2025/06/23 15:30:00,0.6502113029466926,0.5662998831087921,63.62803451095302,78.76728026728381,3.1124441712689923,2.94,1753.2696549181292,2090.852790143951,0.9628856785326293,0.9943390360577411,50.70949255992697,30.107682359716215,3.867029645602182,0.8806180909712219,0.9762053719359337,11.96461649777778,passed,
2025/06/23 15:45:00,0.6358905676341609,0.586878085250272,63.23584394856333,79.42548626531101,3.1460503866505984,2.98,1708.1519067068195,2111.647598763008,0.9624583808781438,0.9959641351303441,52.17922192040929,29.652487751448167,3.898100138931926,0.9560989996143378,1.0057738596009953,12.017281711111114,passed,
2025/06/23 16:00:00,0.638279907850043,0.5839116473597953,63.64046783370515,79.64934248067871,3.147236255531125,3.01,1722.0171226416326,2111.0236462125126,0.962470748037528,0.9957103847981345,51.92001048802406,30.018857720573617,3.8984123628143794,0.9546008775501569,1.0102395533238586,12.063484876666664,passed,
2025/06/23 16:15:00,0.6381411587687501,0.585329548666798,63.8745378860582,79.86658373138017,3.1478647265119486,2.99,1727.3398332993806,2119.647630830043,0.9625236590456704,0.995782169505713,51.95014437055972,29.883426802912673,3.896898375439187,0.9610795736316115,1.0131970795586902,12.109796141666664,passed,
2025/06/23 16:30:00,0.6391888981803042,0.5846707723815424,64.04468096073245,79.97066420293758,3.1471463875309387,3.0,1734.099243891794,2125.9372539752962,0.962468073933293,0.9956739088670609,51.818984434926385,29.88908757813404,3.8886158696901556,0.9639572867743557,1.017861019051101,12.148099919999991,passed,
2025/06/23 16:45:00,0.6388627017733272,0.5861469884752771,64.28894546143881,80.20337259674069,3.1527080631826943,2.99,1738.5156220738484,2126.8175795561465,0.9625326865106842,0.9957812728260037,51.87316692141215,29.94671983124571,3.889964374385703,0.9679546308583731,1.0177433542608458,12.186267151666664,passed,
2025/06/23 17:00:00,0.6394740244270629,0.5850762728389524,64.44805752601258,80.29410586738913,3.15259079474288,3.0,1745.1126427679058,2132.4865060360644,0.9624101372862816,0.9956346048431166,51.77114257985601,30.005883791983674,3.884267007521248,0.9712685240491901,1.0229889801486676,12.224483382222225,passed,
2025/06/23 17:15:00,0.632463421895347,0.5965242508137404,64.3535860516235,80.68244980859961,3.1773188317594596,3.01,1726.147160708297,2133.2006046977212,0.9623181784855878,0.996528940489501,52.515129829748815,29.83989878545896,3.8887377809688104,1.005590199615134,1.029746347990699,12.26237833333333,passed,
2025/06/23 17:30:00,0.6454447376468149,0.5789248814397578,65.21912411106926,80.64651468486679,3.151267134323185,2.99,1776.1536136432383,2127.140961074148,0.9626450343964779,0.9951238126664301,51.174511199915905,30.597315177552666,3.8727383981198997,0.9551757480336279,1.0206983492957142,12.300323908888892,passed,
2025/06/23 17:45:00,0.64590845911829,0.5784142748102301,65.5172420031364,80.83280412728624,3.1503875410824578,3.0,1784.1161617881837,2134.6294334785252,0.9626484050643072,0.9950485468366308,51.12364324203952,30.561368623801695,3.8774654749034405,0.9575926760084313,1.0231878798750356,12.3455673,passed,
2025/06/23 18:00:00,0.6456702568311105,0.5785506681720051,65.76004442884597,80.98605718080883,3.151377174201915,2.99,1788.964555799885,2140.5024355542646,0.9626279407691971,0.9950321613865543,51.144384433909444,30.47748564540466,3.8852477656721036,0.9580102000317494,1.0217367408363571,12.383232583333342,passed,
2025/06/23 18:15:00,0.6375396752640097,0.592180475768777,65.5846456406568,81.38298598209504,3.178709570006371,3.01,1766.433294372482,2138.601631474839,0.96265836378568,0.9961239993198231,52.053999703910236,30.244953838771107,3.886689249012752,0.9930296172005006,1.0247019137445315,12.412971889999998,passed,
2025/06/23 23:30:00,0.6033603114503361,0.5266768635759338,46.16454111958078,57.248707082539894,3.087000640861472,2.62,1220.1624353597313,1681.7005201443712,0.9598305028505535,0.9956503346266465,54.97041658025406,28.28829440005627,4.119294424145241,0.7880988426497312,0.9169553956677042,8.95805280333333,passed,
2025/06/23 23:45:00,0.6074914802540329,0.5295999308354693,46.975066632505445,58.54078371958538,3.0748122181329487,2.73,1251.3457820761587,1727.0105786054446,0.959729595908004,0.9953750200327716,54.507847420653654,28.158812314694515,4.065001223548984,0.8078335208650131,0.940102199001796,9.157886527777778,passed,
2025/06/24 00:00:00,0.6371147904889721,0.5690715169974248,62.352709241950635,76.00616324967615,3.168978480722977,2.89,1694.1357921329054,2031.2035967206725,0.9620246518515359,0.9950013406640482,51.92314893635684,30.84303173993826,3.896019881922287,0.9303791742437054,1.0153423676576998,11.805520356666674,passed,
2025/06/24 00:15:00,0.6471567251918015,0.5639249336132569,64.4228468244947,77.95631053222169,3.1583036029983718,3.02,1761.153971080202,2067.0551045730313,0.9624200437306882,0.9943318233894393,50.917620452029524,31.35237428354618,3.8885092826027585,0.9293140118696708,1.0256209495672126,12.090646516666673,passed,
2025/06/24 00:30:00,0.6470385782820414,0.5755894146334534,66.25364995317878,80.44755064376588,3.1647807176106237,3.04,1806.800287960678,2123.4788136342277,0.9628137912615334,0.9948595903690641,51.04490075182791,30.645369974427435,3.8724500303690714,0.9440781571279584,1.011317591216332,12.438471515555563,passed,
2025/06/24 00:45:00,0.6511464114742346,0.5808405785624701,68.25340448372063,82.8776186892753,3.172851719726482,3.04,1860.251188624691,2165.416579140104,0.9631218656156768,0.9949731247509055,50.673122394234646,30.96568237436218,3.857951090741964,0.9733312094965533,1.028413773154934,12.772846900000001,passed,
2025/06/24 01:00:00,0.6455526397497681,0.5926217818185677,68.72812975097611,84.13705630286711,3.1998130071340216,3.09,1858.091868849829,2177.1466980745054,0.9630366717674284,0.9957918456359306,51.27487404932193,31.085037044082988,3.8569081274435146,1.0123010439222813,1.0381964946635838,12.912008853333335,passed,
2025/06/24 01:15:00,0.6559304554741623,0.579600081742795,69.18607177820338,83.84436347170504,3.164860498056214,3.05,1895.3558366302673,2175.561388498503,0.9636131686821927,0.9947721672399816,50.27700684103058,30.924441851205348,3.8434145274378078,0.948270340075843,1.005747187117336,12.883885116666661,passed,
2025/06/24 01:30:00,0.6430061961725507,0.5963392217262922,68.0410202283208,83.51153199562798,3.1857295653567035,3.06,1837.676544087295,2180.776288085557,0.9633482292647009,0.9961327322907902,51.64578903228749,29.969603819685865,3.86204537456797,0.9909664009277156,1.0103571057893646,12.801703994444434,passed,
2025/06/24 01:45:00,0.6425277234487677,0.5949949565491414,67.55290524949416,83.0389685970587,3.1829431013708773,3.06,1826.6804496360776,2171.8949523651545,0.9632494280974542,0.9960728794896968,51.670715461595606,29.98393553181896,3.858294827550086,0.9855606329053274,1.0089555855561108,12.727237991111103,passed,
2025/06/24 02:00:00,0.6423738591691198,0.5940400608742589,67.12658395765703,82.59193545135444,3.1796557582364002,3.06,1816.6022717488972,2162.729093674743,0.963256679121375,0.9960583985158671,51.6897439868629,29.88231143726939,3.8565090190510727,0.9737614040195288,1.0004768581992232,12.652903889999996,passed,
2025/06/24 02:15:00,0.6480403487549625,0.5835214668325788,67.05743848906721,82.07822580911565,3.168236727024949,3.03,1824.4685815366634,2146.6393092808617,0.9632003144820356,0.9953371354508614,51.04437224340144,30.62324600786672,3.86074468977749,0.9621669071346186,1.0141433720465654,12.581409866666663,passed,
2025/06/24 02:30:00,0.6418988699212602,0.5906556364307648,66.3582510597489,81.81871027292107,3.1853622452230184,3.02,1794.4711651089292,2132.4395599264017,0.9630330696940577,0.9959772029443069,51.67906840279272,30.64030380789594,3.8633878406128423,0.981132578526498,1.0170598310602657,12.508633163888893,passed,
2025/06/24 02:45:00,0.6473836109710376,0.5809370880447406,66.27376698774953,81.28544326195367,3.1659829684098906,3.04,1806.2451685120122,2124.054971810477,0.9631186818963572,0.9952499116614999,51.09423206876711,30.74415071907504,3.8594318234572533,0.9457444996813178,1.0043885870235356,12.443263305000006,passed,
2025/06/24 03:00:00,0.648138594728423,0.5789855961701791,65.885370046991,80.8092140594081,3.1555626256935323,3.04,1798.2866560231485,2124.291729063697,0.9631223924924368,0.9951356769043178,51.01090375870832,30.49145719921681,3.8579114894965647,0.9398849262634248,1.0045571807190319,12.377941748333342,passed,
2025/06/24 03:15:00,0.6476147168340878,0.5774716968072413,65.42208736235335,80.28696701501492,3.1469598021315566,3.03,1785.6393368051479,2124.5847695419175,0.9630126164061049,0.9950553168881333,51.03782373220642,30.176362159184414,3.864927519308427,0.9337345488656249,1.0022585645755708,12.305318080000005,passed,
2025/06/24 03:30:00,0.6401276325830915,0.5880524571858989,64.76817952859274,80.16250164997778,3.1673140658989687,3.01,1753.1245574382954,2111.3786030033307,0.9630238507927372,0.995997607057733,51.87178325614486,30.032403493917574,3.8690550589894452,0.9566801059547381,1.002025161331676,12.240095217777782,passed,
2025/06/24 03:45:00,0.6394546188377774,0.5874952887426059,64.34409301671411,79.74750776639603,3.1637067387591333,3.02,1742.518867483854,2105.7899876387337,0.962973832634531,0.9959963262361964,51.931798311874076,29.90435670013209,3.8678486281062554,0.9514910565996395,0.9988833781145319,12.174920657777776,passed,
2025/06/24 04:00:00,0.6389895527525168,0.587305573954299,63.934028213941026,79.35897166375247,3.160311253568811,3.02,1731.6381362315526,2100.25693201255,0.9629599937422654,0.9960304411928834,51.979041131168174,29.758542229670574,3.866404252046614,0.9464572204997052,0.9955428542554469,12.109981106666664,passed,
2025/06/24 04:15:00,0.6393705120058717,0.5867612495005174,63.63595251836867,79.06327705940362,3.1570155702191247,3.03,1725.0247345725816,2094.3409522522525,0.9630087814346414,0.9960334941883816,51.95083106206278,29.70379126659929,3.8614886486379114,0.941468832101109,0.9933835335016583,12.057796941666663,passed,
2025/06/24 04:30:00,0.6390097166207083,0.5875243311060863,63.51375172387018,79.01986901039764,3.1554930872636078,3.02,1721.1075775521883,2095.2674603657842,0.9630183214140426,0.9960976355582248,51.99313556603882,29.588230884255974,3.8607709072971357,0.9414411973001341,0.9922806396822895,12.042545050555551,passed,
2025/06/24 04:45:00,0.6391374432529411,0.5880380296757368,63.443706275787385,79.00672596911173,3.1542217789602245,3.01,1719.451193101755,2093.5412051436883,0.9631109790505978,0.996157428404726,52.005003298054646,29.546597152973344,3.8587694332913522,0.9395945007152597,0.9900753360808454,12.027023665555555,passed,
2025/06/24 05:00:00,0.6381590910187458,0.5888956392324651,63.28481237272857,78.92803394493653,3.1536558664606575,3.02,1713.1907403876937,2092.9437310680205,0.9630954616665771,0.9962451831764636,52.10794296422608,29.445891120058374,3.8636626321796075,0.9400677986679123,0.9886935521777335,12.00323830444445,passed,
2025/06/24 05:15:00,0.63816144926796,0.5862731693250693,62.56065793355242,78.10005385437323,3.1471378643790517,3.02,1697.0278638230886,2078.000663427754,0.9630570122910113,0.9961548809386154,52.096979179528354,29.3939534792122,3.8578612542212256,0.92939423266632,0.9857129367742135,11.880535217222212,passed,
2025/06/24 05:30:00,0.6387981544943689,0.5835536236600505,62.230362186951965,77.66152149672622,3.145892834134445,3.04,1691.7839050530688,2058.850554927667,0.963145499759056,0.9960360638689603,52.051852634560426,29.53052723107087,3.857415999175539,0.9085211291593971,0.9706199750489853,11.799094071111108,passed,
2025/06/24 05:45:00,0.6337878106995558,0.5895385091216134,61.50281497781438,77.09339531877856,3.131987096698024,3.01,1661.2276236199755,2082.5203191355245,0.9631442138254793,0.9965964921042983,52.59792194391709,28.150201403366516,3.873672775671198,0.9228540798153163,0.9733895178019178,11.725370249999997,passed,
2025/06/24 06:00:00,0.6411840561960424,0.5749344263107585,61.37935274496504,76.43963034936921,3.1203262752367347,2.98,1673.3713994920558,2058.4193389994025,0.9628892710427269,0.9954881912054817,51.717426386883346,29.271281588507826,3.8704904409120044,0.9020278580788392,0.985630811436899,11.644404694999997,passed,
2025/06/24 06:15:00,0.6360394683539637,0.5838411130050793,61.123827740685975,76.58175310371482,3.1310212170905993,2.94,1654.4593229432357,2065.2340416317984,0.962889906092561,0.9962256229773776,52.28274795719058,28.92128876806782,3.8729317155970158,0.9290871845802791,0.9944626470260597,11.646438845555549,passed,
2025/06/24 06:30:00,0.6375455233070643,0.5837327627455592,61.637196843895225,77.17829577493542,3.146341954056434,2.94,1664.9254278217027,2058.8573801980624,0.962794117964342,0.9961942592974457,52.09124628620322,29.930141849139087,3.8764255061214077,0.9550156765423142,1.021541771563646,11.71629407666666,passed,
2025/06/24 06:45:00,0.6387293172166294,0.585024564202525,61.99699325902409,77.6408668687181,3.1456951745338873,2.97,1675.8851486303984,2073.204685462473,0.9627964591221175,0.9961810854225663,51.96187552687998,29.871129472082625,3.8650497947888405,0.9648867052187247,1.0294949481619073,11.793493799999997,passed,
2025/06/24 07:00:00,0.6406667168102668,0.5852865370272466,62.53907204420215,78.26920399290724,3.150964941025612,3.02,1695.79977286992,2073.8431173350195,0.9629366011434063,0.996092547121672,51.78786562702906,30.115605300668744,3.84830610204879,0.9540887666388295,1.017189363864462,11.878012587222226,passed,
2025/06/24 07:15:00,0.6460927448381105,0.580238293494668,63.21670307894021,78.70918549129307,3.1437062235884534,3.01,1723.1850917279453,2077.1964060791815,0.9631822429463683,0.9956363839572592,51.256421470678745,30.37668817957504,3.841029521717391,0.935952919620919,1.010060125854976,11.947282966666672,passed,
2025/06/24 07:30:00,0.6593384677605898,0.5631951773916389,64.29930277518567,79.02188627462732,3.1205891347279167,3.0,1775.826139607742,2077.311169046119,0.9633786063171867,0.9942103184566222,49.8191341361838,31.242633532304804,3.8300500667485102,0.9023160568144774,1.0144337057183272,12.024058420000008,passed,
2025/06/24 07:45:00,0.6567351273660232,0.5701852592785285,64.64060682437781,79.6998795833748,3.13387966936987,3.05,1778.39402063013,2082.777149491101,0.9635345144615823,0.994723474896178,50.16245180289299,31.197520645739484,3.827049858448973,0.9151548660610364,1.011209590295717,12.100445829999998,passed,
2025/06/24 08:00:00,0.6493174076930428,0.584989538938481,64.67635797959386,80.38935282857447,3.1474011362923893,3.07,1770.259042720401,2098.5296137129158,0.9638237725263789,0.9957597891686881,51.0812824592673,30.042425755851898,3.8129003968147237,0.9122747341915721,0.97324419288141,12.176629813333326,passed,
2025/06/24 08:15:00,0.6481270023241669,0.5895328295671735,65.05720447197011,80.99458470753093,3.1543831268272062,3.06,1776.0460808498608,2108.266596895192,0.9639335003932292,0.9960615165883876,51.245094325452214,29.98910442782294,3.812126693692414,0.9243708415893047,0.9751855295875539,12.252610369999998,passed,
2025/06/24 08:30:00,0.6507444760844169,0.5925069256394049,66.34950087913306,82.5039507728306,3.1539937167989285,3.11,1815.0399535115544,2140.1857973271717,0.9641807024404925,0.9960369571247527,51.02486414278935,29.788803758997794,3.7974794706989727,0.9251443592471104,0.9680722087506725,12.474757166666667,passed,
2025/06/24 08:45:00,0.6583895467708172,0.5849272526595426,67.55041633399172,83.34235393815383,3.1427100180160616,3.07,1855.558379361864,2158.088049258626,0.9643084089739222,0.995342963526499,50.20387495389611,30.295088542065507,3.8027479180222636,0.9252471920283107,0.9843375283104351,12.613726840000002,passed,
2025/06/24 09:00:00,0.6485121891676954,0.6026400182040081,67.48061033729488,84.27968203628862,3.1789628816228563,3.09,1830.5395226641524,2168.5464156540024,0.9640522716734607,0.9966393850745074,51.236254422416714,30.28043654265532,3.798403200230754,0.9886915904251052,1.0084183557624917,12.712945758333325,passed,
2025/06/24 09:15:00,0.6557906598437331,0.5963064408404882,68.25893254788379,84.77511224055247,3.161834645267464,3.1,1874.158875428307,2175.5683594115903,0.9644713832524762,0.9959725249065973,50.54465488581907,30.030311166492563,3.76260532422863,0.9318963266345212,0.9660278604185755,12.804567874999996,passed,
2025/06/24 09:30:00,0.6497818936596517,0.6049943724860527,67.98657837560798,84.5719329226848,3.1534353264864223,3.07,1841.2757771603858,2211.8583392118567,0.9645690233609301,0.9967759016871391,51.24286960417073,28.794143841128978,3.8153880165627685,0.9828899037875698,0.9979547606551286,12.781296305555559,passed,
2025/06/24 09:45:00,0.649256506243324,0.6001886922157557,67.11713518865457,83.63722868528669,3.16257734414787,3.05,1827.1972365584186,2173.4148271963704,0.9641593042358354,0.996457536869296,51.18420741946101,29.538475178852277,3.7929335635803367,0.9612155611277021,0.9872487588328408,12.652245075555548,passed,
2025/06/24 10:00:00,0.6384346641614417,0.6136314334580145,67.03162681671157,84.33877534470082,3.1909412836182263,3.09,1795.5015537626723,2187.8412771961234,0.9641127764252458,0.9978520832918872,52.35930744540385,29.39501572674874,3.8184950085895033,1.0180796186436938,1.0084383677694775,12.710613086111119,passed,
2025/06/24 10:15:00,0.6452162889263906,0.6052201376725898,67.0228706303274,83.77458373158191,3.174137011201644,3.04,1815.15746231963,2175.5606095943185,0.9639958364101275,0.996846123502939,51.584799098229816,29.49360239241252,3.802585098332534,0.9818322149570049,0.995176661022312,12.667085933333327,passed,
2025/06/24 10:30:00,0.6546596530140091,0.5880248588715553,67.35599669193718,83.316641005726,3.157085370456405,3.01,1840.3145232530585,2162.084438502663,0.9637981758261137,0.9955691783327805,50.47507455009676,30.65194165639286,3.809883318212532,0.9664551546960876,1.0187028472584148,12.635915208888893,passed,
2025/06/24 10:45:00,0.6469405923088322,0.5964957732692453,66.91823003782864,83.35452562725094,3.185777327471898,3.07,1814.3611816961006,2142.216394860517,0.9635760174571858,0.9963079623601752,51.274748474566046,30.980954158001737,3.8190254215486603,0.9902777746531726,1.020873070333241,12.60477513777778,passed,
2025/06/24 11:00:00,0.6506498844947363,0.5902588248091146,66.83536241370416,82.8880819327065,3.1657121877453305,2.99,1820.0656807197518,2151.824127381906,0.963569323553868,0.9958127779087786,50.859029439907914,30.717035430754052,3.818292360865365,0.9789269142333714,1.0252228545292639,12.57385997388888,passed,
2025/06/24 11:15:00,0.6498285864308894,0.5904090848747919,66.74564553370982,82.76425716168366,3.164763921810725,3.0,1816.836044116819,2151.169932256479,0.9635646992375005,0.9958348813793516,50.9496071887519,30.543960186651457,3.8235654957611804,0.9716130841804796,1.0166532508672328,12.557802155555553,passed,
2025/06/24 11:30:00,0.6496298208273527,0.5891336471112624,66.49980502991207,82.4353514370403,3.159888076022622,3.01,1811.547675344623,2152.7520646958087,0.9634526058185044,0.9957361732210943,50.939453104622416,30.374082433284794,3.8232939200585023,0.9688502476022878,1.0169318930346827,12.52674347833334,passed,
2025/06/24 11:45:00,0.6486955789658551,0.5885917220696113,66.30654216625217,82.17227228986256,3.158529142901965,3.01,1804.90471087564,2151.3383156093637,0.9633660603118113,0.9957208953907546,51.01893438572539,30.26312407647654,3.8309872194642804,0.9667109317974434,1.015322121389798,12.495908895555553,passed,
2025/06/24 12:00:00,0.6439179008793354,0.5943358819950334,66.24903671757554,82.4606981269831,3.1864100594942326,3.07,1797.0143632640263,2123.4325681591145,0.963369445116755,0.9962197922139719,51.55104593458476,30.810798932084857,3.8307343628840775,0.9646883755595625,0.9973627472963363,12.492151539999991,passed,
2025/06/24 12:15:00,0.6504205759487027,0.5855319314655739,66.29111284668659,81.78418355638452,3.1527787021938973,3.05,1813.3969577324215,2125.3211652938094,0.9639783183411286,0.995605991062004,51.00275559485145,30.017109307985066,3.8309722661939807,0.9113627225436246,0.9645487319313283,12.417906612222225,passed,
2025/06/24 12:30:00,0.6387709634501915,0.5975927188525846,65.12863471548671,81.1875712153366,3.169966866648571,3.06,1762.234026752237,2126.925214324493,0.9635013977653566,0.9966031638199432,52.153822229052615,29.348634347113716,3.844354209956158,0.9470433268645888,0.9728710227191886,12.328505933333338,passed,
2025/06/24 12:45:00,0.6416332887429217,0.5894925900376021,64.75000029639254,80.32812215494593,3.1519998815568435,3.0,1756.0165923814623,2126.9767832257667,0.9633129642682491,0.9960560702103023,51.78723035857702,29.318453345107518,3.8597280456116323,0.9427831876105603,0.9873388633046699,12.239194659999992,passed,
2025/06/24 13:00:00,0.6403813619670033,0.5876063288029871,64.2168682045433,79.72157968171551,3.1543870775756604,3.05,1742.7747642962968,2111.3755815943146,0.9630899187438291,0.9959669514080398,51.86239990680739,29.473758521601702,3.859111334495902,0.9358825373762539,0.98430709189287,12.157482046111108,passed,
2025/06/24 13:15:00,0.6397422703411245,0.5849396295852033,63.72942754185694,79.061592115248,3.1520620385429536,3.02,1730.612821457621,2098.1016430516543,0.9629810416035626,0.9958513519839434,51.90218016370708,29.560841768716895,3.8648191032317656,0.9308662393348476,0.985159449112239,12.06834552,passed,
2025/06/24 13:30:00,0.6383410194644412,0.5834537031251981,63.220985345918315,78.40933080573916,3.1492140075853343,3.02,1716.4952782654555,2087.4057492895413,0.9629073410194156,0.9958272844258907,52.03554631478762,29.44760458310089,3.8728613613772467,0.9242560207045596,0.9814561260281094,11.979298399444442,passed,
2025/06/24 13:45:00,0.6305869631037677,0.590712750645528,62.48735602720218,77.93010474705198,3.1642202532366417,3.02,1681.7833997198165,2075.9640808109584,0.9627303229323416,0.9965412103350215,52.83174912096147,29.13299532032005,3.8937300500580445,0.9372915056463826,0.976722647820648,11.890340684444443,passed,
2025/06/24 14:00:00,0.6337676797004126,0.5830096351099251,62.09944915112805,77.14702227931721,3.1458843505446157,3.02,1682.5009236953454,2071.2814972283472,0.9626769771998238,0.9959686606147302,52.47180586342048,28.937978347293658,3.8865285515266583,0.9117140303017305,0.9687242612414145,11.808965373333326,passed,
2025/06/24 14:15:00,0.6371357610204239,0.5746760239936,61.707429876111334,76.28388951123006,3.1249865819183342,2.99,1680.3922430503505,2070.082230462714,0.9626010670367682,0.995377215093306,52.08235860177645,28.70832438174068,3.88977954008151,0.8938915974661614,0.9698621707080594,11.720182405555558,passed,
2025/06/24 14:30:00,0.625840513539417,0.5864408112635814,60.84157658088325,75.89188093611233,3.14740409389685,3.01,1637.4214385470184,2060.538329777011,0.962331195992125,0.9964349243480255,53.23578258711232,28.24246558269596,3.910273630315432,0.9171579497955692,0.9649701639659144,11.638973713888898,passed,
2025/06/25 23:30:00,0.6229620965721566,0.587006866846084,65.13037459421216,82.05092754232628,3.1099363932401705,3.23,1721.2868054621806,2260.234657564439,0.960775429570032,0.9954518252550929,53.1262969798314,28.02209577803278,4.11313231898153,1.0566999594003341,1.0793071767302078,12.382278498333333,passed,
2025/06/25 23:45:00,0.6423153781332525,0.5621031955863988,68.36960897327236,84.03813864436161,3.1612301331122374,3.08,1864.2341797818865,2170.412645502792,0.9610635740237009,0.9933008372363403,51.06839813038191,32.633936948912805,4.005319393641871,0.9514083802746454,1.0239277668434685,12.75444712055555,passed,
2025/06/26 00:00:00,0.6404497205959485,0.5785572429379614,69.10530706736083,86.72464735327213,3.141914381944227,3.14,1879.6326189458964,2240.8594525117715,0.961631403879857,0.9941820498655816,51.441384222922316,31.0297345629302,3.989282898631993,0.9504739075307256,0.9881527086908843,12.946233300000006,passed,
2025/06/26 00:15:00,0.6423716180364524,0.5809863487279275,70.09294905112228,87.84209790453453,3.1504696638858194,3.13,1904.9148971784775,2251.8126113525427,0.9618757042465294,0.9942967342713489,51.29677338404125,31.32138024968353,3.9831025336466417,0.9614935750282524,0.9930921390414881,13.095643916666663,passed,
2025/06/26 00:30:00,0.6569608562397622,0.5604259008796829,71.84555876816901,88.71559488551269,3.1351214489513204,3.11,1974.307260158832,2255.3333292891043,0.9618529590120827,0.9927194139652513,49.631843848952,33.097335210007,3.981046249255539,0.957079512939381,1.0350340171462973,13.26043693333333,passed,
2025/06/26 00:45:00,0.6586472313156894,0.5617775414425688,72.76142045603959,89.76182130786482,3.1410398045278516,3.12,1998.9638610012487,2272.648568315558,0.9618897365368668,0.9927213438711565,49.44780801537675,33.266309507034414,3.973125160586964,0.9656257724963132,1.0440475655690256,13.417304670000004,passed,
2025/06/26 01:00:00,0.659949776509852,0.5628556128875464,73.6585820055667,90.78247472398796,3.1456872683287083,3.13,2023.4093538092138,2291.689954800206,0.9619053157007935,0.9927092644935311,49.301287309496836,33.445695430847735,3.9668496768321937,0.9786103040346692,1.0580898843126012,13.573952956666664,passed,
2025/06/26 01:15:00,0.6545537516274725,0.576439412135951,74.13661867782325,91.95460319032112,3.1614304910523408,3.12,2024.5812258683598,2318.446226586028,0.9620511639560496,0.9935823247298361,49.96884904700144,32.69012598661001,3.955624884190713,0.9955359211569652,1.0460035069163787,13.730179411666672,passed,
2025/06/26 01:30:00,0.6552125580102862,0.5795936371117542,74.99945072207508,93.01530780266958,3.16723183183603,3.13,2045.124139096473,2339.2680043577448,0.9621471572770953,0.9937383160593418,49.922098708814254,32.696693066446564,3.949516412576313,1.0102533743271942,1.0570896525843507,13.886386360000001,passed,
2025/06/26 01:45:00,0.6484751504228315,0.594435316841667,75.57551905146617,94.42613358871795,3.1972109492912053,3.14,2039.8436413539862,2354.6867657057237,0.9622075634584547,0.9948051400108318,50.70710597619726,32.49969772811583,3.951198856256235,1.0536332632752003,1.0681560218114525,14.050240734444444,passed,
2025/06/26 02:00:00,0.657377022437898,0.5827981157157752,76.38683804600875,94.5519860004134,3.173885963073763,3.13,2079.988296202988,2368.330684879829,0.9623541613445167,0.9938720392065165,49.73572170783104,32.76741686143664,3.94122229915967,1.0292280819646156,1.074180369657418,14.118457173333335,passed,
2025/06/26 02:15:00,0.4755681455216257,0.46887594740160843,46.63514318502687,58.578085779697766,2.7157839355787323,2.67,1531.3005579686926,2007.9355710222026,0.9583878032673905,0.987473670834519,55.08003370897884,28.57821893108869,4.288156973249296,0.9847058037508616,1.058069147948609,9.61180062333333,passed,
2025/06/26 02:30:00,0.4692113447964985,0.4651596733937265,47.9501363412718,60.342338493794756,2.6942294479683806,2.65,1619.220365863817,2084.8871378698886,0.9581117417365408,0.9863561983331339,54.500167341913176,29.53877830059079,4.223926877517726,1.0439832053728826,1.1187071273772975,9.979715514999999,passed,
2025/06/26 02:45:00,0.4974186319458071,0.4836197601404509,50.713583929466196,63.58891641474443,2.774234169803798,2.8,1641.7209499769804,2080.634549930348,0.9587462826248379,0.9879302419100169,54.024637755187236,30.2074247262589,4.1894715092991195,1.0420430313716496,1.1270205884027955,10.326685820000007,passed,
2025/06/26 03:00:00,0.49856428646117595,0.4819694751863187,50.09304361315666,62.75174488273262,2.7741839876894057,2.84,1619.8839151366399,2056.7163258851924,0.9587812557627884,0.9879636296333407,54.05342656943418,30.091617283851154,4.1853145842990775,1.0237610670100814,1.1131146564645722,10.199565517777776,passed,
2025/06/26 03:15:00,0.4907262771424804,0.4753423126706328,49.208469285925275,61.584961526468106,2.7514422428722547,2.83,1610.1479382364353,2050.435088510731,0.9586029486035924,0.9874516966706204,54.17086041945186,29.947388373082198,4.199790091461608,1.0184855933701646,1.108387403060153,10.07188277333333,passed,
2025/06/26 03:30:00,0.490770221514214,0.47325863971695004,48.54909488416198,60.7016212860501,2.74785876481088,2.81,1588.7505011698127,2030.088000813935,0.958611787814402,0.9874342466474139,54.210717110043845,29.763725550596565,4.19907141307495,1.0041130338621937,1.0976668575320372,9.944057096111116,passed,
2025/06/26 03:45:00,0.49098518904480026,0.47091286073329347,47.88090945421755,59.808988786426184,2.743744586655645,2.81,1567.0663395190452,2010.4076097549882,0.9586173306350724,0.9874119547224613,54.21081309846017,29.57212969560438,4.19729728782334,0.9894291913288844,1.0874465594762484,9.81567478222222,passed,
2025/06/26 04:00:00,0.4890427715112598,0.4675443463713969,47.191875519374044,58.892422930008024,2.735389032314527,2.81,1549.2523573098745,1994.14832210071,0.9585777791251335,0.9872679756066326,54.26445450820722,29.408325967774886,4.200512844718463,0.9778376438342976,1.0790236511797193,9.692579355555557,passed,
2025/06/26 04:15:00,0.4858679117272008,0.46323691562213165,46.42712380133248,57.88286531804024,2.7225904244022807,2.79,1532.297760849838,1980.4245584096302,0.9585073492312466,0.9870248696423726,54.322766528800905,29.1949897754128,4.204919102537041,0.9673362578857473,1.0717443647439637,9.56370415,passed,
2025/06/26 04:30:00,0.4884169903581771,0.46353647244522017,46.215949549102575,57.56511106360893,2.7278639195208174,2.79,1519.5086624949197,1965.9003206885766,0.9585691450452454,0.9871719628717741,54.30302738802296,29.12579085182839,4.199890960213969,0.9580454061905397,1.0653731704674563,9.50772141,passed,
2025/06/26 04:45:00,0.4877940024495773,0.4630322965863213,46.114290878095645,57.38425801923875,2.7283232134714424,2.77,1515.8238050939021,1960.8569793395889,0.9585595868775286,0.9871683599230316,54.33648363501257,29.123251475004047,4.204642250297305,0.9556884645570285,1.0627240464969936,9.485508889999997,passed,
2025/06/26 05:00:00,0.48694448421801156,0.4621642629907388,46.05187952480918,57.252221683082155,2.7262288226454032,2.78,1515.7216815244715,1960.6800391511697,0.9585396132906807,0.9870958324233158,54.34630676479706,29.100002848069845,4.206268279910264,0.9553352777007037,1.0628467448833738,9.477466570000006,passed,
2025/06/26 05:15:00,0.49119646609298656,0.46543085951887386,46.243565842768234,57.436394196809644,2.74218202527296,2.75,1508.3928180134421,1948.7003518159229,0.9586575354956217,0.9874763881987458,54.38944979747375,29.145393530336676,4.205946985522307,0.950013017266637,1.0569624438020055,9.479978750000004,passed,
2025/06/26 05:30:00,0.4899431272267338,0.4653335681239979,46.22400558336511,57.38332611317702,2.7417163117218513,2.75,1508.9402500284054,1949.4564954356063,0.9586321905592624,0.9874596248038424,54.42506474486209,29.130877891951815,4.208010243585953,0.9516944854916011,1.0567076809281124,9.481942769444442,passed,
2025/06/26 05:45:00,0.4941368478732584,0.46739174664960564,46.38021137039458,57.523160163590724,2.75258143092426,2.77,1505.154046822063,1942.4703895812358,0.9587288643637828,0.9876922231654771,54.36685863620389,29.17115154418075,4.198821423734634,0.9481664070997016,1.0555909446743568,9.489867004444438,passed,
2025/06/26 06:00:00,0.49514321528196265,0.46804410524857426,46.7344104762686,57.9094225380434,2.757538870393882,2.78,1516.5324544595514,1947.825617519281,0.9587396376311377,0.9876701347587539,54.28975948044329,29.42506207477871,4.1926544758524535,0.9545578168135438,1.0630539833905914,9.553102044444438,passed,
2025/06/26 06:15:00,0.4953446216199217,0.46730780305298425,47.00545550734831,58.19171009136858,2.7561862825432497,2.79,1530.3487345256722,1957.8577562504788,0.9587142112339279,0.9874920222912752,54.13316336058579,29.63395363067136,4.18150725467542,0.9624521286287019,1.0740062447496161,9.614146880555554,passed,
2025/06/26 06:30:00,0.4989647683508168,0.4698255972136566,47.360372891095246,58.57756373218845,2.7701067276169984,2.81,1532.9812330064674,1952.9433394041266,0.9587980814144312,0.9877233077489805,54.086970909345794,29.887293693473694,4.176035707061782,0.9646329604760762,1.0770557751302976,9.656383109999993,passed,
2025/06/26 06:45:00,0.5071285281735904,0.47776122717324243,48.79663695016229,60.29930919547658,2.8021295155615094,2.81,1559.8511667380665,1965.8926088125925,0.9589815187201439,0.9882351166840856,53.95604159039613,30.37586971202803,4.162532346989977,0.977536737387826,1.0876582643981363,9.879590697777774,passed,
2025/06/26 07:00:00,,,,,,,,,,,,,,,,10.25023989,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/26 07:15:00,0.6146789928391946,0.5397369911555792,54.03745759888813,66.67732172760833,3.1324153537575894,2.89,1440.64452199472,1852.1712722894117,0.9597219956353557,0.9945115857800669,53.737558070427205,31.420142414160313,4.117519962286059,0.8951049738221318,1.0324369166648475,10.314466751111105,passed,
2025/06/26 22:30:00,0.6534697988083693,0.5796278411418285,75.95394684026424,91.51628805960429,3.204957272769515,3.12,2060.4489378486755,2327.215679236312,0.9619984949907967,0.9938271404038587,50.077272287792134,32.688341713134946,3.943242565979611,1.0443875813252876,1.0790370533909515,14.062277624999998,passed,
2025/06/26 22:45:00,0.6520355168965377,0.5849463946844945,76.32423884242031,92.40128150454747,3.2035358818696107,3.13,2068.8212650811633,2342.246944468494,0.9622425239912056,0.9941265466773401,50.31368867312935,32.24405585635228,3.9434653399289967,1.0337522025422323,1.0583049209276758,14.131015286666669,passed,
