datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/26 23:00:00,0.653903729687308,0.585706935186887,76.72569316268923,93.26969159107608,3.201118711156433,3.14,2081.238607490424,2358.7910667601536,0.9622433044658164,0.9941169085100544,50.10081614691583,32.39963794275582,3.932059271404917,1.045785972693572,1.0737195554969576,14.213062068333326,passed,
2025/06/26 23:15:00,0.6598177611615933,0.5790105667140852,77.55541133809373,93.78897401199336,3.186378117269303,3.13,2113.9226755824184,2368.2109678156103,0.9624932629802632,0.9935855112990625,49.49638781429766,32.63027522690675,3.9343618773865847,1.0261629852432668,1.0728636038763995,14.28177256000001,passed,
2025/06/26 23:30:00,0.6545242162981203,0.5871473581981167,77.42217184732526,94.05492353119811,3.2110693598833806,3.14,2096.8201476918202,2357.267427831442,0.9624317001893609,0.9942551766706307,50.08616561686023,32.748527382047534,3.9352887653352098,1.0493764101769758,1.0758169546011784,14.30238414,passed,
2025/06/26 23:45:00,0.6551245011049028,0.5884836901575281,77.49421697546025,93.98793870298024,3.2055287853910643,3.15,2103.199839322422,2362.323846474196,0.9626746186367172,0.9942998391048138,50.09010846201456,32.31441828786499,3.92303479039779,1.0347598425357223,1.0586396135027922,14.314364716666663,passed,
2025/06/27 00:00:00,0.5035640895615785,0.4981458274823836,51.84343436454512,63.72273607962837,2.831389095046269,2.82,1624.7673443394804,2075.8493753236226,0.9590601994589355,0.9893427565221675,54.80405658427753,28.82554836700964,4.203680715091813,1.0363893768760704,1.0991233398826634,10.477885825000005,passed,
2025/06/27 00:15:00,0.4544071206996537,0.46873700946953145,44.65948249877778,55.4787705686746,2.708315192330263,2.78,1490.2167935417056,1985.1546895566628,0.9580655230024274,0.9875895747724611,56.267100323838044,27.241868058718296,4.2277087771284085,1.0164274487395468,1.0508924077607358,9.41240138666667,passed,
2025/06/27 00:30:00,0.475497168245281,0.4790777388060908,46.07624046520776,56.846130628383996,2.760434637167145,2.74,1483.7971303232193,1970.0384404185556,0.9585683718146222,0.9887490242580542,55.99033325939367,27.308322335487645,4.235817467597502,0.9945847998782998,1.045027819830435,9.534087340555551,passed,
2025/06/27 00:45:00,0.485204325839907,0.4947022934307438,47.24667437458897,58.39606638825749,2.8350837022607402,2.95,1480.0137366471042,1925.7257098423938,0.9588954913652921,0.9902018680390126,56.32468332074385,28.55085147896997,4.223727834140138,0.9975432759755593,1.0308685725038984,9.655556398888889,passed,
2025/06/27 01:00:00,0.4965722943444181,0.49253643594159763,47.93600980369998,58.81045347783991,2.8248040671588277,2.84,1493.515719186255,1960.1863867329434,0.9590697978054534,0.9899669613383214,55.728766386388585,27.787556604135585,4.214836061463484,0.9873221189053345,1.0460148633725344,9.75603175555556,passed,
2025/06/28 09:00:00,0.624262520545468,0.5839822789700313,58.77300615137905,75.12025965937549,2.9799400553869515,2.81,1570.5630944966863,2230.9717108275495,0.9630975004071219,0.9966684603449428,53.60903621533269,21.138130527781577,4.0327641932390135,0.8965075737876221,0.9560862819652572,11.328345838333327,passed,
2025/06/28 09:15:00,0.6379629517945508,0.6029323115700058,68.01733151606633,87.55746639353693,3.1880326753625243,3.08,1819.7146864420818,2211.5865167485495,0.9621663763611251,0.9963519629610379,51.8693832294994,31.99356516999952,3.924096157331827,1.073780732425397,1.074817009545087,12.851919959999991,passed,
2025/06/28 09:30:00,0.6409813680088992,0.593994341833682,67.22397472050802,85.89120126422479,3.1537855695828396,3.05,1812.9480883525794,2205.6814507750346,0.9624270388216285,0.9957533374677353,51.60903513409374,31.08371285859573,3.926831439237448,1.008870657177537,1.0334485083243607,12.673895850000006,passed,
2025/06/28 09:45:00,0.6476494370122908,0.5826510854022753,67.20816787080219,85.25669218596984,3.137181888941202,3.03,1828.7548455705137,2198.2101817505036,0.9623670767519094,0.9948904723390629,50.846792709966444,31.484207393477245,3.9113045058463145,0.9851890503364457,1.0379430686387379,12.633321751111108,passed,
2025/06/28 10:00:00,0.6510009183009191,0.5787679614128648,67.32498448075395,84.97703515524661,3.1221292782162777,3.04,1843.6089344734983,2198.8625908459794,0.9627079960132785,0.9945545012871538,50.56837690885972,31.021787984224204,3.897923797825346,0.9466698928352892,1.0079902455367185,12.621118705555556,passed,
2025/06/28 10:15:00,0.6440619233646503,0.5876307635166028,67.00464704144278,84.99517537431497,3.141315587430045,3.04,1820.1213227405292,2193.834618878936,0.9625965014929208,0.9952913543338646,51.31488923905231,30.83184661952854,3.9114040138895736,0.9681608841620497,1.007778386663151,12.60910236666667,passed,
2025/06/28 10:30:00,0.6441003163249178,0.5865179083590658,66.87088472226938,84.70419190532955,3.1376117318593226,3.07,1817.5613493537699,2197.2391524568043,0.9624931911926157,0.9951926655203901,51.280996092909916,30.66474660589818,3.9104850397990596,0.9679767675983068,1.0102161134109244,12.596885155555551,passed,
2025/06/28 10:45:00,0.6338473282314117,0.5993671057721576,66.32604755015792,84.69292434515717,3.164778840623147,3.01,1781.162018032621,2192.9223379153327,0.9622079034722135,0.9962305225529909,52.33348443111726,30.330853340069094,3.9284711196923054,1.0042849084801877,1.014491505748051,12.577098080555551,passed,
2025/06/28 11:00:00,0.6401149847895986,0.5873694327035813,66.55226553151427,84.29663006985048,3.1519077552580437,3.05,1798.6184479909302,2187.8745050591215,0.9620472066429995,0.9953432403886623,51.597292174311406,31.043007843983776,3.931947189977382,0.9975545507082845,1.035517331105871,12.565058054999998,passed,
2025/06/28 11:15:00,0.6404926571780463,0.5862574916175218,66.50567688365356,84.08328350048475,3.1491394770493617,3.03,1802.0234781809113,2184.0870327963835,0.9621263490050087,0.9952442773575431,51.5778453199174,30.865408612680547,3.9246384363270765,0.9784574677474712,1.0184020132557268,12.552817970000003,passed,
2025/06/28 11:30:00,0.6400772400410303,0.5861990662588732,66.43372776312485,83.87310078118101,3.147568451882644,3.05,1799.7825074851867,2184.4266082315794,0.962145449203458,0.9952519716726054,51.62939685017982,30.699180948814174,3.9269525384601836,0.9766779361944941,1.0164754448878164,12.540570918333339,passed,
2025/06/28 11:45:00,0.639986810593297,0.5845647904031418,66.46683741888387,83.76766215342792,3.157109076720037,3.02,1796.113619903754,2172.1740114554486,0.9620056288102873,0.9952193358975919,51.59970812041665,31.285874384588936,3.9401723052535504,0.9915499970900803,1.0343932669804916,12.528316899999997,passed,
2025/06/28 12:00:00,0.6419222915178187,0.5791018654326975,66.44324096614523,83.40084870656693,3.1517777478272877,3.01,1800.123032690253,2167.820289758334,0.9618655722298978,0.9948166600836604,51.34408068379329,31.50923457415567,3.944604620233621,0.9843612972350507,1.0392244648074713,12.506075468333334,passed,
2025/06/28 12:15:00,0.6388312224436692,0.5824886254846775,66.1590321352165,83.1633262051505,3.1556250218182744,3.04,1792.5446173008506,2161.2098864688073,0.9619498814214056,0.9950731059620028,51.712139163982776,31.10015601343601,3.938139340893275,0.968523576616132,1.0139390680648155,12.476566642222226,passed,
2025/06/28 12:30:00,0.6422081236664362,0.5803879850702862,67.06585784754246,83.96085709324055,3.153078109932196,3.0,1819.9383306103095,2181.2206320250098,0.9619825918555517,0.9947954098300437,51.3457299873548,31.276675021310812,3.9368938963692326,0.975969336952666,1.0252021605616382,12.61596673944444,passed,
2025/06/28 12:45:00,0.6384782883417037,0.588883212859519,67.33830379674059,84.43299767821937,3.1531694477559875,3.06,1817.7995691376984,2208.133901858822,0.9621850246280162,0.9953573282112166,51.81769572680972,30.259827758526672,3.9453484313136586,0.9856524227667709,1.0141569829247334,12.694450419444443,passed,
2025/06/28 13:00:00,0.6399493656446916,0.5780004018872558,66.2070604189346,82.62396715874529,3.1523801804229716,3.06,1798.3538775961265,2148.6332046808884,0.9620775964115876,0.9947856628958418,51.62432031208817,31.042631154186786,3.94727478538551,0.9427273314225749,0.9957691649679589,12.442403850555554,passed,
2025/06/28 13:15:00,0.6456441043563096,0.5661982157080866,66.18374440593898,81.90402608741844,3.1344141724957777,3.08,1812.1352294759522,2138.368433054948,0.9620302994064868,0.993887310395661,50.97449498154515,31.245497466248572,3.9483783282685776,0.9104411244124992,0.9890844707832644,12.38251466833333,passed,
2025/06/28 13:30:00,0.646958559554718,0.5633404881548991,66.29720889094652,81.7864727893277,3.128114581568543,3.08,1817.4363436596439,2145.513728473138,0.9619470465216833,0.9936403125325983,50.802167538038816,31.20390196052461,3.952244485118038,0.9112472162648121,0.9960367677664483,12.396561906666665,passed,
2025/06/28 13:45:00,0.6238817874120206,0.5952186037568756,65.24606877468321,82.06079418128861,3.178158114243628,3.02,1738.7329740155772,2156.1173984448765,0.9617053872147515,0.996250953714078,53.27827776640107,29.858193891097393,3.995014979963576,0.9912154020439302,0.9996938990304836,12.37845031500001,passed,
2025/06/28 14:00:00,0.6289769185079594,0.5867149927491621,65.5338343384672,82.06666381949515,3.177615142177325,3.1,1761.4199145369741,2144.6711608199184,0.9614722069436187,0.9954988925992432,52.662520174692446,30.694045376669653,3.97109153783465,0.973290197627838,1.0011386999177787,12.412054147777772,passed,
2025/06/28 14:15:00,0.637154350856837,0.574015582553033,65.99331564797129,81.7563668092566,3.1488428641867,3.04,1790.0784133290122,2155.389217607981,0.9616013338297525,0.9944795367704365,51.7993521440168,30.707303081963016,3.9738099365687747,0.9459287103244257,1.0030912465807258,12.423657595555557,passed,
2025/06/28 14:30:00,0.6345282302614511,0.5757955568815659,66.08990644554991,81.93414632013713,3.1710095925310506,3.09,1787.6428768192477,2130.621085666524,0.9615567986975145,0.9947010092021876,52.077154045714394,31.422461823553768,3.9823348267942933,0.9491623975747772,0.9992547590091911,12.424852611111106,passed,
2025/06/28 14:45:00,0.6408632686878515,0.5660682775059621,66.33742828085204,81.54531703057617,3.144071998832984,3.07,1807.926251125228,2144.2860289833793,0.9616223663836949,0.9938812915683575,51.392617883803915,31.132857380042026,3.981076796655021,0.9252240360975843,0.9979000467808135,12.426039963333334,passed,
2025/06/28 15:00:00,0.6275690592231759,0.5846947591483532,65.72951294941018,81.6835814776318,3.1712377424537275,3.06,1762.313836253563,2156.4146418600717,0.9614313897730492,0.9953735197708004,52.804705060989306,30.15195991789465,4.003526866020256,0.9688948255670959,0.9969834530376535,12.427219652222215,passed,
2025/06/28 15:15:00,0.6331240028983111,0.5742752046276977,66.05152104885282,81.5128884757414,3.166140848009907,3.07,1784.9579861339114,2140.4490865140724,0.9613586980117786,0.9945575526004217,52.17645005611097,30.980935363638213,3.997690117494187,0.9468462924708003,0.9976231650925254,12.428391677777777,passed,
2025/06/28 15:30:00,0.6415305050508547,0.5621290271449455,66.32803126156243,81.09710005914336,3.137602250712744,3.05,1811.4517290926524,2150.0306535696072,0.9614285780658842,0.9935415446320401,51.262236260417744,30.94615944347857,3.983357243337132,0.9201008871405125,1.00012281842673,12.429556039999989,passed,
2025/06/28 15:45:00,0.6373230843058015,0.5667531932878527,66.42667777601922,81.40686595113229,3.1670301638010625,3.11,1804.6986870875307,2122.768544570108,0.9614075517391796,0.9940062022636628,51.725712133488045,31.67995834175369,3.9938982834765753,0.9288074478521182,0.9951695677629846,12.438407189999998,passed,
2025/06/28 16:00:00,0.6344338407066641,0.5712082910703099,66.34767348616622,81.29090737920696,3.157077482537687,3.12,1793.53518013609,2150.581108490568,0.9614549201919316,0.9943365288994557,52.05898946558529,30.676505830312408,4.013197172346588,0.9433122915670379,0.9994411897717412,12.451880723333334,passed,
2025/06/28 16:15:00,0.6316308940167485,0.5734077055410729,66.30890441577203,81.35312788437636,3.168060262200994,3.06,1788.3598035977043,2148.2245733260256,0.9612192035846545,0.9944778176078064,52.301829914745554,30.76825413068033,4.016208322760831,0.949907414100977,0.9988617791504484,12.471336533333327,passed,
2025/06/28 16:30:00,0.6297793503636755,0.5744896041706997,66.34362887939768,81.48653662478925,3.1829104978896177,3.1,1787.6578692242126,2136.67702784341,0.9610318036922917,0.9945563466809509,52.45308659064189,31.25011142207497,4.012906252450002,0.9572944637028985,1.001910102612693,12.49080674111111,passed,
2025/06/28 16:45:00,0.6393772670143856,0.5606039619871186,66.9419565089632,81.2469643852428,3.1501402302317016,3.07,1822.5449899258062,2151.127478642141,0.9611726574306855,0.9934025893123667,51.42971141977427,31.21974648278273,4.013439153490093,0.9266224519110244,1.0035720074631778,12.517625505000007,passed,
2025/06/28 17:00:00,0.6326917157200915,0.5694747075293357,66.65706172281051,81.4205817875829,3.1658948893838064,3.08,1801.4319523391162,2156.4913893416456,0.9609777152250775,0.994089102105009,52.11740130087087,30.94607535341737,4.0209660291083456,0.9525158270166514,1.007953872459341,12.530369279999999,passed,
2025/06/28 17:15:00,0.6344649955104655,0.5670944298651684,66.74632326890739,81.39503304327444,3.1580050847716574,3.07,1806.970387546195,2163.715476915192,0.9609660022603844,0.993876221984348,51.91787047570065,30.88228882760811,4.0205997741557296,0.9508670553840991,1.012368591958744,12.539446150000003,passed,
2025/06/28 17:30:00,0.6331838901993913,0.5665362119354255,66.8031207722131,81.51577640244456,3.1683922243265674,3.05,1802.1636370521746,2158.8537632900907,0.960663297871394,0.9938705783486906,51.974429413534914,31.440118329543722,4.037871259416191,0.9706417146749443,1.0321109689491168,12.550056731666668,passed,
2025/06/28 17:45:00,0.6326893116582518,0.5661552512519242,66.73387088442159,81.44342571715364,3.1690773959158727,3.05,1800.80695752333,2155.1397478142944,0.9606401463688586,0.9938531619684146,52.02271886582459,31.496878209754687,4.039687004124884,0.968556031736526,1.0302306603957638,12.536701283333334,passed,
2025/06/28 18:00:00,0.6327651895900341,0.5657258162203789,66.8702165929078,81.58438494328371,3.1684650763480082,3.06,1804.0637977896026,2159.972111508354,0.9605838147061752,0.9937981209633959,51.99842020220176,31.541586520314958,4.04410817011778,0.972906044278718,1.0349622158858807,12.559909339999995,passed,
2025/06/28 18:15:00,0.6328453831088227,0.5664083104361535,67.13490307316347,81.9172960164387,3.1694444260481975,3.07,1809.910401732967,2168.358645021353,0.9605564520580984,0.9938088104129184,51.98180249950878,31.564175901896416,4.04625732308028,0.9803321652335075,1.040270334925283,12.608902655555555,passed,
2025/06/28 18:30:00,0.6387386796118566,0.557611856530489,67.53642461204694,81.95441251211824,3.154030748974534,3.07,1835.0683899377166,2172.6641242247156,0.9605483632435203,0.9930488110906576,51.32160709281319,31.828575059067138,4.03660537362583,0.9575433962653768,1.0380540642028224,12.640511583333328,passed,
2025/06/28 18:45:00,0.6276796366600124,0.5753371548871166,67.17978716493705,82.34711341994566,3.1772596264431274,3.16,1799.5376904677794,2183.3527228137123,0.960622221614878,0.9944565931148555,52.56988810557077,30.938091110931154,4.056545051438488,0.9978145276571434,1.0349797290139082,12.654676906666666,passed,
2025/06/28 19:00:00,0.6319031829554748,0.5683193744475347,67.43952231444139,82.35344713238379,3.1680622432050543,3.04,1815.6496138706966,2185.7291649677422,0.9604940516090716,0.993867161159705,52.068641419636656,31.306408526043104,4.052450761545505,0.9874783010158389,1.0413256892560416,12.676617030000005,passed,
2025/06/28 19:15:00,0.6272457235539133,0.5755780552705211,67.33974858117017,82.68384411604913,3.1895524424128547,3.05,1803.436619981692,2175.429517968655,0.9604509897209641,0.9944564489765778,52.57006988811984,31.460917859277842,4.0506848413586205,1.002395519460664,1.0376812835578346,12.690802208333333,passed,
2025/06/28 19:30:00,0.6349787399776486,0.5635219231544134,67.60239684825346,82.40011276902753,3.1649160312481226,3.05,1828.773124662516,2181.1228084113814,0.9604226396828532,0.9934570281869706,51.70650171884745,31.686186532913723,4.040044466878118,0.9741644954236265,1.0393740169085206,12.690983922222225,passed,
2025/06/28 19:45:00,0.6335645581325593,0.5660015190063263,67.67511827978808,82.57436328521969,3.174187235572988,3.07,1825.8952375492706,2172.149174156032,0.9605437029528466,0.9937125343340258,51.898358545218954,31.872197959862596,4.047259039153298,0.9789413029339312,1.037564978713529,12.690541538888889,passed,
2025/06/28 20:00:00,0.6330716537253542,0.5664538325230963,67.56442320199322,82.52405057797777,3.1756608560890567,3.08,1823.7112362894857,2169.94834084988,0.9604967015822632,0.9937330190974164,51.93980405162041,31.83683902704347,4.041944485128095,0.9746087540535557,1.0320427336318165,12.682508391666659,passed,
2025/06/28 20:15:00,0.6345407889714209,0.5678063261364125,67.63099860905399,82.50310092788126,3.163351481303614,3.07,1836.5938253204397,2168.342027924675,0.9611357872136683,0.9937915337039548,51.957394111158926,31.02383001442146,4.018873487710759,0.9292453574755458,0.9836587183402566,12.669019763888887,passed,
2025/06/28 20:30:00,0.6289276804142836,0.574603096992778,67.51498832257916,82.70465723378598,3.177787814253831,3.11,1814.2950194337795,2175.8700648401077,0.9608828698429076,0.994375515997205,52.505214024017754,30.9923916458987,4.051517370425014,0.967944856907388,1.005308008284534,12.679897981666668,passed,
2025/06/28 20:45:00,0.626315068637258,0.5780759670791221,67.00092775951119,82.28869258215782,3.164942903329136,3.12,1796.2825409477969,2200.425132154642,0.9607408861195502,0.9945860750629536,52.75196082103911,29.960515488059976,4.052367786776914,0.9790588114947752,1.0099036541581512,12.649351586666668,passed,
2025/06/28 21:00:00,0.6330299183012714,0.5642084363162676,67.11517358739644,81.91335057126001,3.1603508570498895,3.05,1811.884061041162,2179.39288590349,0.9603676243951438,0.9935649309152434,51.90790172047023,31.36591433441576,4.053379087445096,0.9742135911118074,1.0380249745679189,12.613835519999999,passed,
2025/06/28 21:15:00,0.6287907801249445,0.56793794459153,66.78525629197696,81.81737967436713,3.1810260321561348,3.05,1794.8724082585893,2154.551385511659,0.9602751731496926,0.9939713406348935,52.35122437813241,31.817807211478005,4.061952975114106,0.9819539641671572,1.035119418892955,12.5632199,passed,
2025/06/28 21:30:00,0.6321363460873438,0.5636424992465571,66.5700427068799,81.34551662985865,3.1617640748934575,3.08,1800.61489699055,2159.338434118589,0.9603978103092145,0.9935838543456945,52.01566214733891,31.343808734032557,4.044566705573794,0.9538251537818516,1.018994699094119,12.520438180555553,passed,
2025/06/28 21:45:00,0.633610021481623,0.5603968671566408,66.46061863552215,81.04560840284246,3.1565434142468924,3.09,1800.5835221955895,2152.324295617967,0.9604425871516754,0.9933852887872595,51.8646471546059,31.482653524136992,4.048769898185493,0.9479355889436732,1.0211520562005303,12.477525139444436,passed,
2025/06/28 22:00:00,0.6324331632363296,0.5608046531022317,66.19728351753226,80.76926240021155,3.1563993996996267,3.09,1791.1527087161878,2148.359320776443,0.960403640619538,0.9934558584608382,51.98437588747324,31.376504970160653,4.055699753773458,0.9473798006692485,1.0195658424563825,12.434673404999998,passed,
2025/06/28 22:15:00,0.6275080743619595,0.5665739665089525,65.79621481393137,80.64515091066383,3.17063264572658,3.06,1770.5719042628864,2137.8196164262,0.9603353514073674,0.9939813610160905,52.50918802937755,31.33897762849895,4.063661924556121,0.9595221437212094,1.0174300093256896,12.392073747777768,passed,
2025/06/28 22:30:00,0.6286580492189409,0.5644498146449819,65.5062328615794,80.22793060173407,3.1612435075945187,3.1,1767.7579902779623,2136.341599124195,0.9603908646294979,0.9938355807178483,52.39812182360481,31.132534589451936,4.055416448508503,0.9489653558196299,1.0131932553933487,12.341809479999997,passed,
2025/06/28 22:45:00,0.6287491917175133,0.5625777170479315,65.30431972577897,79.91916029101364,3.1551926284384284,3.07,1763.7629208296498,2136.688599122136,0.960314518087033,0.9936976787860482,52.3667917021666,30.958199004722122,4.060141418988987,0.9408326664663044,1.0089775296883259,12.30667588333334,passed,
2025/06/28 23:00:00,0.6278717124897294,0.5625843159451763,65.09995703984886,79.71696877304899,3.16203209596951,3.05,1751.960334746842,2126.6398552910723,0.9602117013582656,0.9938128956892852,52.43479595047248,31.426453538889326,4.073425442068834,0.9639037044275881,1.0335022504799383,12.264258288333325,passed,
2025/06/28 23:15:00,0.626704163927156,0.5632411028524252,64.79134928330483,79.4200165907642,3.1634604591752327,3.04,1742.5257231127734,2118.499413008082,0.9602175478062496,0.9939165480922483,52.56482655717457,31.343497019428824,4.074256946397921,0.9583613199169212,1.0263971023635536,12.214200349999993,passed,
2025/06/28 23:30:00,0.626879528056062,0.562478064667634,64.52963021622527,79.14376112072928,3.1595538362301494,3.1,1736.969659851325,2119.0810420143885,0.9601313058117985,0.9938589579710161,52.52161626958948,31.25890671514435,4.068141687338894,0.9596869473055313,1.0308687663683118,12.183399787777775,passed,
2025/06/28 23:45:00,0.628741881728993,0.5586276044828348,64.57307197812911,78.96532942067984,3.151566261581021,3.09,1745.21060802194,2112.9872440553354,0.9602688043468706,0.9935611768722878,52.354837712844386,31.177329716775926,4.068913858028299,0.9324076259083336,1.0107882731592641,12.159366181111105,passed,
2025/06/29 00:00:00,0.6343690109793981,0.5690563938017809,68.49855215442825,83.41508246710247,3.176837151827576,3.08,1846.9608995245596,2197.8218416811665,0.9606186066422959,0.9938004554510942,51.83016687876289,31.63497171908235,4.0375208794813515,0.9915964691604036,1.0421568457552617,12.849616083333336,passed,
2025/06/29 00:15:00,0.6341066669098195,0.570737330147616,68.96522924376143,84.05237352116363,3.189791267565827,3.06,1857.0113676249503,2195.0205137509283,0.9606189219603191,0.9939143389873258,51.859425679102785,32.10939317030955,4.0362114021925,1.0030211844572665,1.0481316695404708,12.925135911111107,passed,
2025/06/29 00:30:00,0.6194438876343222,0.5732152331177042,64.33314083616555,79.02425949170855,3.1844801692371334,3.13,1716.0041409963023,2106.179764427676,0.9603472451144773,0.9948206616328341,53.39133980026892,30.79848655845232,4.078238423620487,0.9669172422352439,1.0100257488992115,12.171668849999998,passed,
2025/06/29 00:45:00,0.6326265686577511,0.5542889617496085,65.0973510992409,78.99555223959105,3.1571668796893237,3.08,1767.5503043663152,2098.892871731803,0.9604672334219293,0.9932251861142357,51.98087906407898,31.66728029721406,4.053272157812712,0.9173906032277152,1.00487763782375,12.207006337777775,passed,
2025/06/29 01:00:00,0.6386505453384591,0.5468340236088746,65.51424026788048,79.10037825111677,3.1440496866615715,3.1,1790.1979401353988,2103.670849267105,0.9604969762110841,0.9925737106523546,51.316672256088594,31.996215719660906,4.043209055236053,0.9080551902623092,1.0141319286826624,12.242516947222216,passed,
2025/06/29 01:15:00,0.6350352844165535,0.5556424977377356,65.63994550477496,79.5669735436953,3.151341792090514,3.13,1786.1276356416092,2112.3310448097645,0.9608244341860508,0.9932488026216258,51.81448016696928,31.34886336961054,4.040660017569138,0.9083997702760594,0.9932319778368239,12.285375764444453,passed,
2025/06/29 01:30:00,0.6359195314115345,0.5552784239938792,65.86680242414782,79.78124398863645,3.1481713349065914,3.1,1793.3035739494082,2120.2912496199915,0.9608540244136247,0.9931773137542449,51.72451323099432,31.283917197735892,4.04091117720863,0.9087420989935536,0.9942707641497044,12.320667040000004,passed,
2025/06/29 01:45:00,0.6297884396940827,0.5660631246964611,65.7383874756934,80.18906207612497,3.1624843177099944,3.09,1775.23898477205,2134.2448538554036,0.9607910366572101,0.9939997602428071,52.38518255610287,30.861546295936357,4.04327964196415,0.9400166477113334,1.0013669948807906,12.363681329999993,passed,
2025/06/29 02:00:00,0.6372964295289143,0.5550453269660487,66.26364544442573,80.28445004323788,3.151581562250935,3.08,1802.1865684701756,2132.010038176473,0.9606768350035791,0.9930936356933558,51.52025103672676,31.719399168880074,4.039380008209324,0.9335883684685617,1.0215897196923631,12.39894148777777,passed,
2025/06/29 02:15:00,0.6286381737552058,0.56850882986229,66.04471483284685,80.72605261974265,3.171248490135639,3.08,1776.2677129293245,2147.083949088269,0.9605141956748884,0.9941183037808348,52.43464746065071,31.117637304133638,4.050866328662975,0.9693145484074541,1.0247675311455549,12.441923034444441,passed,
2025/06/29 02:30:00,0.6356076553414483,0.5589715644129581,66.57623994041894,80.82231510198446,3.1565735792772065,3.09,1805.2837023932468,2145.657429080267,0.9606505795317293,0.9933333725986314,51.70133514139714,31.548262421407305,4.0440120898944105,0.9443758245494103,1.0221679024156056,12.471436388888886,passed,
2025/06/29 02:45:00,0.6353842657311445,0.5592670230365956,66.63450814832481,80.93953885400991,3.1568696114793298,3.1,1807.7445960839293,2148.838909270362,0.960612217198275,0.993324111846396,51.71530808710577,31.547128585893766,4.040592645862266,0.945805732337816,1.0225445406704023,12.490418233333326,passed,
2025/06/29 03:00:00,0.6334572392930179,0.5664961937356261,66.76487338242235,81.39101561073743,3.1673596830124686,3.1,1804.4316545269223,2150.8038030024795,0.9608891321967078,0.9939024121317909,52.00783833259941,31.391817618771093,4.031737766057879,0.9593064071371056,1.0208261360346416,12.527653325000003,passed,
2025/06/29 03:15:00,0.6338723856448107,0.5668097177814981,67.0642659586262,81.73008654811477,3.167573675882435,3.08,1811.9529156232368,2158.921290850472,0.9608731231285781,0.993871272751424,51.957335354851075,31.33833205900756,4.034274895606013,0.9580154830141071,1.0178553496952814,12.578036606666672,passed,
2025/06/29 03:30:00,0.6349025346183792,0.567537029215937,67.24890936927726,81.96196601448966,3.162442873751139,3.08,1818.2334680094507,2172.6456169467565,0.9609251464003673,0.9938641461162305,51.85777019233725,31.129956498844237,4.02635491509761,0.9635715985449171,1.022976460834046,12.620927122222223,passed,
2025/06/29 03:45:00,0.6433654316974046,0.554932056894862,67.932115963127,82.17064030086071,3.1547940601843454,3.06,1851.2947112014301,2162.865562397471,0.9608651610094252,0.9928915814761113,50.89198698997338,32.324058422263754,4.020790171232047,0.9538143901492824,1.0434602817627185,12.66384898777778,passed,
2025/06/29 04:00:00,0.6353108064949281,0.5693301938277617,67.76860363076159,82.6938962852894,3.1726383049746003,3.03,1829.159901385659,2178.337215291254,0.9608820609700188,0.993959921312558,51.8002013399113,31.55415756533864,4.0233133224159126,0.981880684428145,1.0368909703147047,12.714338859444437,passed,
2025/06/29 04:15:00,0.6249367861623258,0.5887151716613236,67.54447935619037,83.37667343990276,3.201068189460319,3.17,1798.6411897193714,2189.0484174998946,0.9609992328051564,0.9954498651112808,52.97284910606637,30.812194729305794,4.024410601993795,1.0307153862802518,1.039370809533081,12.764866351111104,passed,
2025/06/29 04:30:00,0.6355548655995436,0.5723668296690444,68.33374531234028,83.48174736923373,3.182241321511005,3.04,1841.8471971883387,2182.9539547824916,0.961013323011715,0.9941540087666004,51.81030843353576,31.79694044164349,4.018186436689554,0.992198759884312,1.0396201347690912,12.807888536666669,passed,
2025/06/29 04:45:00,0.6363543178646222,0.5724862620148673,68.59813635860488,83.77674687801762,3.1781405266959006,3.09,1851.4291269424145,2194.4864093040087,0.9610449481707022,0.9940843652500466,51.73041523529622,31.617737777549912,4.013160567612592,0.9890634773218155,1.0358588401337738,12.858488133333337,passed,
2025/06/29 05:00:00,0.6364330548160089,0.5732148378930516,68.84553056688503,84.13027346625968,3.183975709211427,3.1,1857.3311599429976,2194.7023139820326,0.9610251419028787,0.9941183887202681,51.716023889396055,31.847281873472923,4.010868058169683,0.9944839816999903,1.0389777791048822,12.901576153888891,passed,
2025/06/29 05:15:00,0.6468566062144142,0.5607609482706211,69.58728487416248,84.23547242094362,3.1578739186226783,3.07,1897.2560954543671,2202.4874038336293,0.9612993006333298,0.9931074924148059,50.62368384135679,32.23564660863216,3.997201712630988,0.9697301726815433,1.046142516425758,12.946473069444437,passed,
2025/06/29 05:30:00,0.6378371434802115,0.5771451203111266,69.3007136113417,84.78037645651386,3.1860144611615615,3.08,1867.8019888178749,2206.57453060899,0.9613188468525132,0.9943817351440758,51.64333108175229,31.76040275740102,3.996959007249444,1.0082105982658542,1.045953882427529,12.981022511111101,passed,
2025/06/29 05:45:00,0.6441390236517438,0.5688328644307967,69.77805251586669,84.8942965095278,3.17298954167165,3.08,1893.7259981697762,2208.195206548837,0.9613917708272338,0.9937010215744626,50.95830221609274,32.169263245496175,3.9874804821804246,0.9909274323428643,1.0492353220772654,13.015353083333334,passed,
2025/06/29 06:00:00,0.6443851513472023,0.5699679148553449,70.02692003450566,85.2456591391841,3.1746701005908524,3.09,1900.5079091932719,2214.865003206726,0.9614038173145195,0.9937355561828976,50.9340499622577,32.157177875576146,3.9827307906100877,0.9935737051518604,1.0489832229242093,13.06495133777777,passed,
2025/06/29 06:15:00,0.6456254362890318,0.5713261560721418,70.29867199517285,85.57741088970036,3.1782587552863917,3.09,1907.0559497506558,2214.521857031667,0.9615896836371889,0.9938520418751263,50.8482867834555,32.300838037610895,3.9759797167987396,0.999046343677271,1.0526676683097238,13.099440750000001,passed,
2025/06/29 06:30:00,0.6460026871242222,0.5731041053796393,70.519968012591,85.89625856249005,3.181214174152739,3.08,1912.8688686104554,2215.652067074997,0.9617400501118438,0.9939750760528313,50.84960408486997,32.31246414430691,3.9694471741538866,0.9993103788906482,1.0491367636358166,13.13370931888889,passed,
2025/06/29 06:45:00,0.6464222326404565,0.5740919283674036,70.72832093749754,86.19922539690502,3.182982014159445,3.07,1917.9192448784067,2221.5004946577,0.961749252636785,0.9940183944495256,50.80492461289869,32.34751849826237,3.9649340188948354,1.0056279279928984,1.0534558097097717,13.175698580000002,passed,
2025/06/29 07:00:00,0.6469565859780324,0.5747843567258671,70.88965379339093,86.44567830289976,3.1839720583436195,3.1,1922.8964465689342,2225.9861553248484,0.9617777700819035,0.9940481577262281,50.75288502470078,32.40588258141247,3.9576720372373178,1.0119579525424514,1.0587351525117588,13.209926277777779,passed,
2025/06/29 07:15:00,0.6514476764613243,0.5694930545112407,71.33418557315125,86.62135768811908,3.1729371307947734,3.1,1945.1653711914623,2228.991825765821,0.9619553923324765,0.9936061745614555,50.29542428641349,32.529768575447676,3.9503393503973068,0.9916377603323167,1.0509692747174915,13.244338359999997,passed,
2025/06/29 07:30:00,0.6506778186861628,0.5743581220641272,71.32302765697446,86.76440554115165,3.1711391349986178,3.09,1944.6463122056518,2235.022657130119,0.9622669317816203,0.9939303377268741,50.475195762200585,31.937464371013185,3.937811699562122,0.9813793875957297,1.0306073586242788,13.25431184,passed,
2025/06/29 07:45:00,0.6374934335496855,0.5968557515390965,70.98273474276773,87.53884117090129,3.206218735940094,3.1,1902.1094304918108,2250.441381910222,0.9621941700475963,0.9956348783777533,51.92902689880683,31.073968787519515,3.952227043002173,1.0412035204377639,1.0359609022925569,13.313986216666658,passed,
2025/06/29 08:00:00,0.6469726018273542,0.5877625473768779,72.52096722969938,88.81748925248213,3.1870474865192375,3.09,1961.6504565008279,2287.8208241044977,0.9622188730514258,0.9946981642111996,50.879843033209376,31.417823437987067,3.9314089632980243,1.032181217223768,1.0480794572555254,13.543266763888887,passed,
2025/06/29 08:15:00,0.6348506105295472,0.5904624866771973,68.68263873593195,84.68348469161293,3.1874339191052976,3.07,1843.9028422204171,2209.38195297511,0.9619970509778955,0.9954475175528932,52.164804858109385,30.560915215071724,3.9648528253952846,1.0064023253376138,1.0203784691867177,12.919577439999994,passed,
2025/06/29 08:30:00,0.6317446939092793,0.5863620805817853,66.6949475523074,82.31189416831366,3.1709309336722007,3.04,1792.7402062407311,2180.2099634817127,0.9617780012383444,0.995364828343861,52.444503826494355,29.866758387972144,3.971593849589605,0.9774922825280435,1.0039739583987017,12.597950591111116,passed,
2025/06/29 08:45:00,0.6474434627179743,0.5687525396425673,68.68171863104222,83.75924426610464,3.164429396760327,3.07,1876.1195614889064,2173.685027577869,0.9619916244421179,0.9938539991421386,50.76045037977237,31.9025166159456,3.9374625219440014,0.9527032845061306,1.0195372744675948,12.815320692777778,passed,
2025/06/29 09:00:00,0.6421312499718067,0.5746700777244793,68.09766829370336,83.46646313291927,3.171449061047494,3.09,1849.4803600685364,2176.481152862978,0.9617670878061472,0.9943320134128268,51.29242941028045,31.49867407138687,3.9471149307842817,0.9697510351214368,1.0229412674662446,12.76813186,passed,
2025/06/29 09:15:00,0.6309407206610576,0.591437661838557,67.28570478857723,83.22903370813894,3.177662618261488,3.1,1800.409918917209,2202.7850105906673,0.9617564385402747,0.9956595303148318,52.526440251299405,29.892164230513256,3.9757973064734,1.0157785638422065,1.0301298281392577,12.720802881111114,passed,
2025/06/29 09:30:00,0.6267423405482788,0.5946038182907107,66.91997547697788,83.132964692679,3.197868324610428,3.04,1785.5592749433706,2179.976426575816,0.9615096752066546,0.995940920366133,52.915938699334106,30.302439410488287,3.975813037579348,1.0150497473557827,1.0198173754365893,12.68126101,passed,
2025/06/29 09:45:00,0.6344621747869833,0.5821942216768594,67.03484679072312,82.63465080689002,3.1748674555162295,3.06,1806.3557856795205,2173.0353942731304,0.9616417910530103,0.9950136606094824,52.10824706924949,30.663101005515347,3.9694176528139127,0.9812177723431423,1.01681150660864,12.634039549999999,passed,
2025/06/29 10:00:00,0.6244072917928588,0.5927869332753928,66.4490116812145,82.50431267362511,3.197474139825497,3.02,1764.4503324003879,2172.116059664405,0.9612620567429097,0.9959415561558584,53.10175217510594,30.384364315340335,4.011590100624258,1.0284987948317943,1.0355338019776426,12.587069238333335,passed,
2025/06/29 10:15:00,0.6349737056213643,0.576959167938905,66.4456336357917,81.82081505355521,3.1665359095860692,3.03,1791.121909817293,2169.090454121838,0.9612549026516239,0.994667406785608,51.94305433455835,30.806317289088735,3.9802747421648124,0.9888251409351083,1.037640575055391,12.540154659999994,passed,
2025/06/29 10:30:00,0.6343378749917894,0.5760020148251942,66.2085216349205,81.54293521322562,3.1685430712164466,3.03,1785.1830200349345,2157.6709798717034,0.9612200721675248,0.9946460035171184,52.00358914865678,30.939944634545423,3.9829720808358657,0.982110142531716,1.0326360944203918,12.493102722222229,passed,
2025/06/29 10:45:00,0.6242435374333036,0.5909558642560864,65.50587489566827,81.48754845139975,3.1899231565891073,3.01,1744.5077021317645,2157.247788561491,0.9612000589628044,0.995892281275841,53.10266875122549,30.211989905701166,3.993434763121918,1.016312186847521,1.031306375720026,12.44630019111111,passed,
2025/06/29 11:00:00,0.6327343232740316,0.5761715486640884,65.55003697804692,80.86877243271744,3.163655878617028,3.01,1766.3539386951986,2152.9602779594165,0.961134484156595,0.9947300085034434,52.156650830169454,30.640735919841386,3.9832446684375786,0.9810977565590836,1.032572700134423,12.399361461666667,passed,
2025/06/29 11:15:00,0.63240334989673,0.5745172718168713,65.27578418923034,80.50500694127794,3.1598387519913382,3.02,1759.929036837858,2149.3435391735275,0.9610458167674535,0.9946298266211472,52.1683231586535,30.554863297545115,3.987574792160388,0.974167678279153,1.0291709134623077,12.35267097777778,passed,
2025/06/29 11:30:00,0.6225997988096026,0.5899126837628885,65.27343078135743,81.2339068687407,3.193207475499243,3.02,1736.0889630047877,2148.109651867292,0.9610229947376775,0.9958560121079281,53.23258847771556,30.352590511589007,4.007201274002434,1.012325173213798,1.0278390129319461,12.40305205333333,passed,
2025/06/29 11:45:00,0.6314376276410661,0.5776673965656991,65.81812229871989,81.2370984194417,3.1602957061760324,2.97,1770.8331590881605,2171.3865027152337,0.9610438387721315,0.9947540677080261,52.27418991943877,30.267384388091315,3.995370892594219,0.9837320223693627,1.0293406730741708,12.45857987,passed,
2025/06/29 12:00:00,0.6330128989242264,0.5741591128133886,65.81133408256447,81.02010643399004,3.1497433363092613,2.96,1773.2419659090804,2176.6841001727676,0.9610308443437943,0.9944923294861505,52.09683799131951,30.161973599376637,4.004035826440572,0.9791601255395215,1.0329906000787856,12.441253305555556,passed,
2025/06/29 12:15:00,0.6279083869722604,0.5793415522463683,65.33627222667295,80.84910950403946,3.1711788740577376,3.0,1753.33616155652,2150.42983262076,0.9609460146697837,0.9949892870150565,52.63430937967144,30.47726884167406,4.004254408426972,0.9824767147387485,1.0226206968466214,12.379540249999991,passed,
2025/06/29 12:30:00,0.6275711177453822,0.576284259077824,65.00815429855241,80.39530917547451,3.1689154021990573,3.03,1745.5936324590748,2141.5320146267754,0.9607691983528243,0.9948041607868824,52.62241412073609,30.637638930135903,4.012922542663473,0.9787481149572558,1.0252776622459259,12.317972333333328,passed,
2025/06/29 12:45:00,0.6334323541113084,0.5665343401993925,65.09249925300968,79.98550854624804,3.1586672720263187,3.03,1761.3643060921247,2118.927126975738,0.9609898697462783,0.9941290947476125,52.0389562053445,31.203175647464647,4.009781545777526,0.9431074982971465,1.0124783669655673,12.256549555555562,passed,
2025/06/29 13:00:00,0.6325927576212409,0.5689417871093396,65.36160008003192,80.43391327197104,3.164099627255255,3.05,1766.587095872637,2126.1134619076365,0.9609515163948721,0.994251162132983,52.12097880987336,31.245814924853025,4.007657787749972,0.952074843290268,1.0152015702551405,12.316892383888886,passed,
2025/06/29 13:15:00,0.636931328266481,0.5632736365271184,65.78328622265292,80.56939227377187,3.1470285583948137,3.04,1788.6196367790983,2138.8002888191977,0.9610655684431979,0.9937135150238294,51.67205964243446,31.052793304981822,4.003887239785294,0.9305543654367545,1.0058747163382458,12.359702666666672,passed,
2025/06/29 13:30:00,0.6293424849605206,0.5748711890425143,65.79925187329259,81.1454118558582,3.173564805152327,3.05,1770.199044676278,2135.273831297261,0.9610845492248232,0.9946737503832755,52.515600583234324,31.03798349125485,4.022872744289635,0.959308383961329,1.0056471860852234,12.394271266666664,passed,
2025/06/29 13:45:00,0.6296309526689796,0.574193353177811,65.88297936017314,81.25495464841883,3.165775657009108,3.04,1774.3980241013699,2153.7143846645827,0.9608901279392167,0.9945090180001152,52.43004416043262,30.74234206361723,4.0201209589327025,0.9635047665240727,1.0111277869017774,12.435522641666662,passed,
2025/06/29 14:00:00,0.6270905541774012,0.5731988175918334,65.03515016737681,80.25109628015925,3.1586796976759417,3.01,1749.2347595648034,2143.6344379822785,0.9607891031235551,0.9945596533638031,52.680485448722735,30.316013407053312,4.034434579352009,0.953386203731834,1.0031420551841534,12.296326900000002,passed,
2025/06/29 14:15:00,0.6414740346877558,0.5610522733736861,67.84998781731151,82.80059447329197,3.1543532100877756,3.04,1849.6383298363978,2168.585706823143,0.9610785098403606,0.993277428263709,51.16743529216495,31.87177584411099,4.006711315828907,0.9391284925137819,1.0142660817043274,12.674897888888882,passed,
2025/06/29 14:30:00,0.6415377892279867,0.5622209204878252,68.51733249477174,83.60650848235669,3.1657905547751115,3.05,1864.897734462002,2167.7641696586784,0.9611493607332322,0.9933552576954401,51.18077737876021,32.3626161719417,4.013975621203748,0.9469532352537272,1.0171357273127906,12.766562966666669,passed,
2025/06/29 14:45:00,0.6342982326997847,0.574907147683635,68.51261734869,84.18047325425766,3.171261345366325,3.04,1842.8905738096837,2211.688989236295,0.9609077477867455,0.9942192186541041,51.919902294377536,31.3110350486463,4.035416151827086,0.999174310754786,1.0395099773760004,12.858131439999998,passed,
2025/06/29 15:00:00,0.6411331790105974,0.5643190041004877,69.01822041511105,84.30624189865686,3.1632118886452654,2.99,1873.519020172004,2201.265738826098,0.960901774994092,0.993370755039374,51.1545756152024,32.16654701339553,4.020492111472332,0.9758527460331713,1.0409494210624821,12.88940759333333,passed,
2025/06/29 15:15:00,0.6331308447187437,0.5722706009508753,68.03657946322386,83.6344302222381,3.173021543867287,3.02,1830.685608974576,2196.312690774962,0.9606659628486927,0.9940768303192319,51.98106357326806,31.54801254366817,4.042804568500719,0.9925012909047829,1.0380271223886643,12.77775236222222,passed,
2025/06/29 15:30:00,0.6320454543022663,0.5686547480590911,67.27076216513768,82.63081008426008,3.165137527744479,3.03,1812.331244102819,2182.391024589793,0.9605038672000175,0.9938850774023741,52.05564609566647,31.41597175988552,4.052967134926588,0.9784722381302442,1.0322904751809725,12.64384536555555,passed,
2025/06/29 15:45:00,0.6269181229978954,0.5708270377719207,66.43262558880129,81.8666361535581,3.1764530121746475,2.98,1778.7592499006419,2161.9194917374407,0.9602026321111197,0.994205855557385,52.53717982658529,31.527341186566623,4.076730551232638,0.9912825308530218,1.0389757204181813,12.517380858888886,passed,
2025/06/29 16:00:00,0.6297507438792063,0.5611460511615131,65.73104338413037,80.6937983619702,3.1563079677562076,2.99,1773.1173648242639,2150.3038152927084,0.959988905813152,0.9934905501307952,52.16489347337202,31.534243345022382,4.0729329626812865,0.9642654220609274,1.0355958106964407,12.383525531666663,passed,
2025/06/29 16:15:00,0.6321113635204644,0.5524667150039793,65.14418237508845,79.64685673835318,3.1408861309570804,3.0,1766.3184871948242,2133.7899607356367,0.9598759279089193,0.9929038883600817,51.87062522310988,31.641345334873186,4.080582619879417,0.9399357303194317,1.031589203237494,12.24979653333333,passed,
2025/06/29 16:30:00,0.63178889438392,0.5483816929639325,64.4107111621473,78.34825579141375,3.1291050272248504,2.99,1748.5437693937326,2123.5518485135153,0.9598526928560118,0.9927171625040824,51.899959835246236,31.17360784119761,4.088906768306281,0.9242809703086295,1.0254088414794704,12.116193863888881,passed,
2025/06/29 16:45:00,0.6277133317429411,0.5543852203384726,63.602870399434266,77.42979020676364,3.1617564759173775,2.98,1705.5686868636935,2084.3826139910234,0.9596801258829026,0.993456575428552,52.668715612078664,31.265236131599362,4.105225625046844,0.9268026700124529,1.0160343454379932,11.982903068888891,passed,
2025/06/29 17:00:00,0.6282796769348709,0.5486385855316072,62.946517769195594,76.12533222630918,3.1549159236412136,3.05,1693.9571337619932,2061.9436160929495,0.9596812682446423,0.9931433113503471,52.58625310683859,31.122870484353598,4.105134638189441,0.9035032006474554,1.0051675185069213,11.849551083333333,passed,
2025/06/30 04:15:00,0.6340157851961372,0.5617036529535785,67.91460197461201,81.55609357346451,3.173809926262657,3.04,1833.2586428520895,2178.1902297487054,0.9604030919063533,0.9933750768532134,51.808274982889465,31.40842209307934,4.0518764097847555,0.9755437563201226,1.0411736591137717,12.731576250555547,passed,
2025/06/30 04:30:00,0.627254471018535,0.575714980767394,68.46424502359719,82.95987082394318,3.2062056012854026,3.02,1826.4549310975003,2188.2290344651874,0.9604070689472309,0.9944297870958215,52.556940275203225,31.558835599977098,4.063170874246494,1.0262442120407584,1.0560170529127921,12.87190221777778,passed,
2025/06/30 04:45:00,0.6305411122605145,0.5776169095028661,69.33399643817293,84.11597482597077,3.2001399771483334,3.06,1853.9016040054676,2220.089482074701,0.9605478897875441,0.994377919685388,52.234374518471505,31.389081902330275,4.041783787974459,1.0370522939265479,1.0638239990690315,13.037341741111105,passed,
2025/06/30 05:00:00,0.6389335916113176,0.569946983525056,70.64454757559197,85.24574128120615,3.1869756096010886,3.03,1904.4312950361943,2238.58453937025,0.9607408305521603,0.9936295926219783,51.35523745428617,31.92955035526497,4.027946751690485,1.0209548526749654,1.0663497639047481,13.203690414444441,passed,
2025/06/30 05:15:00,0.6229928178297417,0.5892254100675106,68.99695573826115,84.49284645849042,3.2250137923020943,3.04,1824.3914131451154,2208.0888261427112,0.9605816883176421,0.9953675328910349,53.07028925851437,31.276757353485724,4.0636083485766115,1.060037572924588,1.0568421285967484,13.00480438888889,passed,
2025/06/30 05:30:00,0.6397811877030289,0.5723251688996455,71.04343804705846,86.09582226718685,3.1983264387284245,3.07,1921.1908812912716,2223.118369373104,0.9610711053238845,0.9937998898769665,51.355314857932065,32.39090517521443,4.003456421886233,1.000281513700289,1.0395448172418036,13.254853846666657,passed,
2025/06/30 05:45:00,0.6353284661772411,0.5709278285424482,69.24499596165685,84.1085016466927,3.1805033885589,3.05,1862.7836676458783,2218.6694458688225,0.9606385611356872,0.9938614730787068,51.72902896138994,31.609885883531522,4.039811359570506,1.0131340068461636,1.0587351359505375,12.981075457777779,passed,
2025/06/30 06:00:00,0.6314564641042247,0.5713897708217244,67.50327880103372,82.34701661418573,3.172392270929998,3.02,1814.7778597066365,2190.882230804761,0.9605751767960555,0.9940894927548534,52.140896681526186,31.05883391256041,4.040927899137939,0.9962149663477119,1.044079181712828,12.707525111111114,passed,
2025/06/30 06:15:00,0.6222798411000456,0.5776629598523902,65.55503218303002,80.66391051431171,3.181645593251942,3.03,1747.8188267087114,2157.7789109734204,0.9602972245705025,0.9948390669942007,53.07030279451241,30.524718533986302,4.058924029153462,1.0001281478034325,1.0342734217668301,12.42622783111111,passed,
2025/06/30 06:30:00,0.6206116192608615,0.5735822335141888,64.00786029380349,78.88750686147878,3.171263978658444,3.02,1709.5964347160536,2122.5450251440025,0.9602560363488067,0.9947856334446982,53.24026979236975,30.373965101771844,4.062171398596119,0.9755182678365916,1.0218498947184842,12.152732172777778,passed,
2025/06/30 07:30:00,0.6315872287466657,0.5475426128904376,62.03598514257211,75.97039197269358,3.124200311615685,3.04,1688.0818055700738,2058.049153602463,0.9602064222522138,0.993094080544329,52.02255616801348,31.156892621203653,4.054472548779103,0.899786525219726,1.0128201874107423,11.703663510000004,passed,
2025/06/30 07:45:00,0.632361527883449,0.5482611472107884,62.38537823128551,76.49412565309076,3.119415733864854,3.08,1697.1606758329724,2077.8467337433844,0.9601444351224647,0.993045037392238,51.91898117972166,31.041932753000353,4.055488802170238,0.9090488848556941,1.0209912116577304,11.77581750888889,passed,
2025/06/30 08:00:00,0.6246038158674807,0.5596490617233583,61.85603719326466,76.53888529808071,3.142412882891809,3.0,1665.951591956047,2063.941829338342,0.9602014080743961,0.9940828514966203,52.79058657510615,30.93681644353438,4.066482102076474,0.9314542546860888,1.017265837201092,11.720865138888891,passed,
2025/06/30 08:15:00,0.6257781917964621,0.5591617387350329,61.97401104804843,76.67458250786895,3.134674257334052,3.01,1670.3224169453174,2076.929460366342,0.9601987123245537,0.9939880396031706,52.661232640484,30.714979525684992,4.065403125950856,0.9333323967519398,1.0211927643433854,11.746413995555555,passed,
2025/06/30 08:30:00,0.6233065004666641,0.5632400203977099,62.06729413879792,77.06368962486636,3.1563431708788183,3.06,1669.5106342282056,2060.061110993568,0.9601870962832876,0.9943267496810586,52.92837480591856,31.28871575038268,4.055995114719815,0.9407082123387294,1.0178660507023993,11.77180830833334,passed,
2025/06/30 08:45:00,0.6315728414616736,0.5542957201962933,62.5115659388343,76.94287892948789,3.117179438314827,3.06,1700.1150110149736,2086.8877886640053,0.9605795088660538,0.9934755473615648,52.129243848325714,30.350392078722763,4.041873743855598,0.8970450029912346,0.9951300209472574,11.804767259999997,passed,
