datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/30 09:00:00,0.6271588104920189,0.5604372676094912,62.513336505294824,77.27763569473534,3.1362657004074226,3.04,1689.142680389134,2082.9877224855786,0.9604418442368505,0.9939902706680744,52.57707318500774,30.620634490765127,4.051404226847834,0.9203502749414232,1.0037459290234916,11.830403199999994,passed,
2025/06/30 09:15:00,0.6260961511430312,0.561741440065889,62.62584321151189,77.55084887948848,3.151673310721249,3.06,1686.558915250537,2075.2154231627765,0.9602452270994234,0.9941274464489431,52.63922631241163,31.358347001031138,4.05528317570753,0.9471160152201911,1.028317413925351,11.855883783333324,passed,
2025/06/30 09:30:00,0.6296444205280346,0.5585008866825709,62.9258164012604,77.78297072260726,3.150966270086534,3.12,1707.4179279714176,2065.694177205185,0.9604201930815227,0.9937860177396571,52.297596506752214,31.579899294904447,4.026114079757343,0.9163415377079037,1.0039575211116512,11.888948976666669,passed,
2025/06/30 09:45:00,0.628689984689538,0.5620227950383613,62.91074425048561,77.65785215024307,3.1224738498065743,3.11,1704.12959823687,2109.1687487573204,0.9607200313095462,0.9939819696483678,52.486141554864425,29.759667706570813,4.03984839024111,0.9087179683850449,0.9883694877412353,11.906924369999995,passed,
2025/06/30 10:00:00,0.6267111030193756,0.5619699395185757,62.89543430227839,77.73923067451231,3.1375385059388576,3.03,1696.678680286916,2099.2756557530947,0.960346487555872,0.9940227358185892,52.59979004576468,30.53771756328197,4.056332470906769,0.9326419626496139,1.011595566656378,11.909952896111102,passed,
2025/06/30 10:15:00,0.6300024354897246,0.558802928745465,63.003408979426176,77.72957059932283,3.1336150211696756,3.02,1708.7669942032157,2092.8440352907687,0.9604815294282892,0.9937399889218246,52.27525149986275,30.67770231884303,4.035423842919277,0.9138306432905465,1.0007644464617194,11.912785426666666,passed,
2025/06/30 10:30:00,0.6219439795665574,0.5685763118842284,62.25715340990399,77.34027107395926,3.148488279089181,3.04,1672.7171098337976,2085.412017026158,0.960413463586973,0.9946325280146758,53.1384364089863,30.17631941930774,4.049772379462788,0.9321598574129475,0.996456982919527,11.832425507222228,passed,
2025/06/30 10:45:00,0.6286158934782166,0.5580947043960548,62.41352821072233,76.97390447495,3.1233459129674785,3.01,1691.752600127236,2092.466382910368,0.9604462582185898,0.993754529293425,52.41819165668439,30.108220123861805,4.044619974295326,0.906370915547883,0.9951721296341197,11.819424894444449,passed,
2025/06/30 11:00:00,0.6236513725622295,0.5632460908539637,62.3227540458045,77.16740178828277,3.1504479346823313,3.03,1676.5587160347748,2070.9817903039875,0.9603083482540246,0.994287323236306,52.92397082453832,30.87148065480523,4.0632094118096145,0.9318990963368818,1.0074081444300325,11.80643124833333,passed,
2025/06/30 11:15:00,0.6292927322639045,0.5552201060412856,62.363928138539706,76.75783038891817,3.1212997777047167,3.0,1691.0935758077733,2087.2242233684988,0.9603871561362511,0.9935724757661691,52.327151633831036,30.318674846605795,4.0544193059098985,0.9059753651942899,1.0009707357662851,11.793262506666672,passed,
2025/06/30 11:30:00,0.629665185302953,0.5528062765603785,62.369368687175026,76.73017458148978,3.1301624957616587,2.99,1692.7320867980904,2070.7411916501956,0.9602528365096866,0.9934214425572349,52.2484615413737,31.01397498116887,4.054683806352696,0.9075512680576389,1.0074413727251712,11.78028291,passed,
2025/06/30 11:45:00,0.6220219975688616,0.5636277427836469,62.06298968224448,76.87842470060426,3.1461635529473293,2.99,1668.020307103796,2076.965792647957,0.9601551672804514,0.994302913232311,53.05962130136944,30.491551201943167,4.068841606804838,0.9313513246638483,1.0052531864797434,11.782338773333338,passed,
2025/06/30 12:00:00,0.6221266361010446,0.5625816960598262,62.06213905069894,76.83107571995131,3.1422676417783073,3.02,1668.6992770604713,2082.8420206742007,0.9600546062424279,0.9941917955285442,53.02076868282695,30.40478581371627,4.071617423180034,0.9328761094012662,1.0088543687906264,11.78834682666666,passed,
2025/06/30 12:15:00,0.6290257559365461,0.5505101398293721,62.43535670390048,76.74790369468461,3.132223427998601,2.98,1691.4423850188994,2076.506881574289,0.9598426409676449,0.9932113133738882,52.20407506055266,31.3492074766995,4.071570059408906,0.9240268802820778,1.0284482664027834,11.80205896833333,passed,
2025/06/30 12:30:00,0.6273716628206641,0.5531654089269421,62.493119962919565,76.90964984486685,3.137815290525288,3.02,1689.3647593711253,2076.300267400398,0.9598874165257392,0.9934292204366857,52.39948110932548,31.302950100612783,4.075788516489167,0.9279134276429569,1.0252200613381277,11.815961300000003,passed,
2025/06/30 12:45:00,0.6292534517761228,0.5496859101617801,62.66007333047696,76.86643048963012,3.12839270806421,3.03,1699.4232644485687,2079.564993846676,0.9599551399575879,0.9931142438067544,52.21047414136467,31.100264553111106,4.079488254138012,0.9076776518493139,1.0108107403524045,11.822159311111113,passed,
2025/06/30 13:00:00,0.6289130403709694,0.5497793366327962,62.82852913445718,77.03158971773432,3.13298219511714,3.0,1703.3456211054126,2074.5480856575095,0.9600136804557489,0.9931388225252376,52.26456322487339,31.304501879834802,4.085215658747427,0.9070951633498172,1.0085762959735607,11.83607371833333,passed,
2025/06/30 13:15:00,0.6299607571173802,0.5483428008183139,62.83770291312995,76.9596828977247,3.1221950904288227,3.03,1706.5182805502109,2088.8871666173377,0.9599561391843684,0.9929631785089339,52.13239511324522,30.986016208063077,4.081999800566163,0.9077960036599244,1.0133675310620054,11.84999625333333,passed,
2025/06/30 13:30:00,0.6217357136195492,0.5598565413329287,62.531032429189956,77.14137569825206,3.1391889454245243,2.99,1680.193787268541,2096.6423210774797,0.9598381013700801,0.9938994916792265,53.00418566820691,30.42224839524313,4.099155843554118,0.9341967329543062,1.011758167210665,11.85620216000001,passed,
2025/06/30 13:45:00,,,,,,,,,,,,,,,,11.87013677055556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/30 14:00:00,0.6356928396030528,0.5533386655623135,63.24130842346313,77.57852224920585,3.16561127551489,3.04,1687.5881512548056,2066.530239973105,0.9596498745186101,0.9934843256966298,52.34062609032575,31.784334375161738,4.098530607068227,0.9186495243356085,1.022428169133267,11.884079508888894,passed,
2025/06/30 14:15:00,0.6337718865457428,0.5487269894120435,63.226803353640236,77.30397003831544,3.137464981756227,3.02,1701.102022903654,2088.6751954082483,0.9596694908311197,0.9930018662998408,52.196480686889004,31.105954078507114,4.106072775054399,0.9046682838444339,1.0124062859287601,11.890293311111117,passed,
2025/06/30 14:30:00,,,,,,,,,,,,,,,,11.900590625,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/30 14:45:00,,,,,,,,,,,,,,,,11.908695528888892,failed,cannot access local variable 'm1' where it is not associated with a value
2025/06/30 15:00:00,0.5342491277380894,0.49086913752364836,60.46183652142478,73.77739969132044,2.858772660495727,2.98,1921.5207127372698,2246.981838766074,0.9590812289534626,0.9871358839512873,51.97961404494055,32.36434374027563,4.140071027312891,1.0392969377272179,1.1293896894943378,11.91680112944444,passed,
2025/06/30 15:15:00,0.53868025350515,0.5050351177093734,60.57105388437143,74.28350640734232,2.896074998285427,2.96,1883.8826337515118,2231.0547732369973,0.9591489361776246,0.9883868317845629,52.585856942166494,31.69873248996236,4.139872432504437,1.0357271119666116,1.1021738006853414,11.917167343888885,passed,
2025/06/30 15:30:00,0.5376283350049036,0.5029698883326258,60.515313294304526,74.13753751280136,2.8867683993656748,3.01,1887.6926446475748,2240.7167280216777,0.9590926724392204,0.9881807365668343,52.531903970173765,31.54140100838591,4.144392245494452,1.0350094357080133,1.1042424971089284,11.917761716666666,passed,
2025/06/30 15:45:00,0.5393558276031127,0.5045304564843515,60.59407272573197,74.25876712330732,2.897150421692788,3.0,1881.8300044257721,2231.923922990891,0.9590505612821533,0.9883441875591993,52.59201223665554,31.66992989982446,4.145155773975473,1.0335058796116103,1.1019679435374508,11.918163925555548,passed,
2025/06/30 16:00:00,0.5350905397103275,0.4932451037750942,60.4194547159819,73.75236182300186,2.862287062535039,2.99,1909.4822454996115,2251.8801290600527,0.9589461366812674,0.9873085142362076,52.20639851280132,31.801268513288473,4.150933684337318,1.0257760481571325,1.1113591045069504,11.911013687222216,passed,
2025/06/30 16:15:00,0.5305018162576376,0.48508620826124926,60.262256855796565,73.57222912375772,2.831775056110092,3.0,1934.5549585363167,2269.1205499416787,0.9589669800399762,0.986538326495841,51.93889819620214,31.962714598933168,4.155819124377856,1.0209285026139134,1.1166369067263724,11.903863448888893,passed,
2025/06/30 16:30:00,0.5295244276610784,0.4852098964329434,60.227241156738955,73.76720175934973,2.831550064064542,2.98,1933.1914691003124,2267.131109549163,0.9589016727972303,0.9865493431616444,52.00158330674784,32.100657959740964,4.166345438330605,1.0200789641315293,1.113658376890969,11.893423666666664,passed,
2025/06/30 16:45:00,0.532143334238216,0.5127115696651664,59.98550788103174,74.59258508472541,2.907633337103664,3.0,1846.1217663575223,2216.2150467876777,0.9588976224965613,0.9891253779539556,53.41406448231336,31.69992507711972,4.193056136844916,1.050383150989338,1.0927111461919772,11.811785944444441,passed,
2025/06/30 21:30:00,0.5202589330389676,0.5203672642215686,58.06347283347793,77.18923350471763,2.861596632470304,3.07,1809.2937789249545,2241.272336908267,0.9581559658455769,0.9895102918924972,53.77563524253303,32.44806117393424,4.214998177556496,1.0848923352556308,1.100203928068502,11.591086356666667,passed,
2025/06/30 21:45:00,0.5094713749629174,0.4999263429545177,58.133033151949675,76.00924247392084,2.7923985189391036,3.1,1887.592656465995,2280.823017748823,0.9586707243311456,0.9875994992017814,53.174161222959064,32.023596026681545,4.210176927426527,1.0355819539901114,1.0717831657786674,11.639877755000002,passed,
2025/06/30 22:00:00,0.5029468657437572,0.5005058860288545,57.42920083933172,74.60745015901541,2.764787901293232,3.18,1873.9507034615071,2315.1574548590074,0.9587911056088685,0.9875785242447581,53.526171270951636,30.281668548218896,4.216294719828833,1.0415537218213309,1.0692223396929423,11.581995553333332,passed,
2025/06/30 22:15:00,0.5030207299771088,0.4765823712856824,57.724685404405484,73.69951775339817,2.7289966938277783,3.04,1934.0796207306696,2328.065070139384,0.9585703509435207,0.9855402551124627,52.3324382114276,31.61793272557943,4.207742356095776,1.030511392484626,1.1080934144624615,11.631378769999996,passed,
2025/06/30 22:30:00,0.5196237443832089,0.506805159898138,58.676828595908724,75.1169176277829,2.8448671441858115,3.07,1851.5198426673014,2254.351436178447,0.9584877802676958,0.9883707822123646,53.419163265761064,31.574699364954057,4.2118173340803455,1.0442486156085145,1.0827526538183578,11.680658299444449,passed,
2025/06/30 22:45:00,0.5234497703683877,0.5071813122006138,59.02771310419359,74.96152240874588,2.8479166418236246,3.08,1860.0153840196665,2261.5130873393864,0.9586798388669625,0.9883581852766417,53.29313062802793,31.03995304228632,4.19089797350881,1.027417955793385,1.0697834376051556,11.73776952333333,passed,
2025/06/30 23:00:00,0.5238776151408904,0.4916886757498375,59.38933190582529,74.38287351551146,2.8278376211255853,3.14,1907.7042072014094,2257.88879722771,0.9587522300407056,0.9870389452473851,52.52843566517254,31.932330027111956,4.175791157200301,1.006911011619994,1.0794673018637038,11.779620612222221,passed,
2025/06/30 23:15:00,0.5351035413756777,0.5300049067429093,59.82462339364714,75.39113081175633,2.9355486513083062,3.08,1803.6919718304232,2210.994436023033,0.9590123786178855,0.9905042060956021,54.26203143321329,30.245506891215552,4.19168094427902,1.0127807878644564,1.0261407654346675,11.78530727,passed,
2025/06/30 23:30:00,0.5239669578617255,0.48690169707082165,59.64003428559827,73.45491356854723,2.828368397364706,3.12,1918.810310879308,2254.596015655624,0.958891349998976,0.9867084737414784,52.44708268641711,31.82755474470125,4.179037108013293,1.0053572649995324,1.087330727257043,11.80393056333333,passed,
2025/06/30 23:45:00,0.5305516662087212,0.4881739592207676,60.211661651804356,73.5542959189737,2.842457874435557,3.06,1922.1986564884778,2256.973358749298,0.9589454265726779,0.9868198375924645,52.27311583020738,31.63129938637382,4.166760655096846,1.0008305590123603,1.0884971877472176,11.87912040333333,passed,
2025/07/01 00:00:00,0.5544939541136843,0.5350631482544528,61.74048266431528,79.86602712668343,2.9458774149698588,3.08,1841.831850940905,2253.7349521299243,0.9589803291050047,0.9906454438571729,53.10261824655688,31.841334190253374,4.167891044075913,1.0424292748544763,1.0676376348949341,12.065037746666663,passed,
2025/07/01 00:15:00,0.5594815020008949,0.5382417362269933,62.24433315535709,80.2918837002604,2.9547552609062486,3.06,1847.74371329729,2259.827234201145,0.9591816343372603,0.9908496428679684,53.04318548616678,31.42428366374155,4.152977936516738,1.0235230876747972,1.0478939129597085,12.136866866666665,passed,
2025/07/01 00:30:00,0.5659136623093152,0.5416928662119869,62.78617737537144,80.76527626761744,2.9700385673812035,3.09,1846.533021294891,2264.100426617396,0.9592395288308946,0.9911217804064086,52.95017828706996,31.25948738432713,4.145698561609237,1.0218936400096676,1.0474342001308172,12.208739876666666,passed,
2025/07/01 00:45:00,0.5728397588044183,0.5440648227929072,63.401614879607294,81.3039332923474,2.99308633237383,3.07,1847.060056458595,2253.424438249704,0.9592922891285212,0.9913606462466463,52.83209370476517,31.590830749668612,4.140151175830972,1.0192214959370294,1.0482196233190806,12.27310409722222,passed,
2025/07/01 01:00:00,0.5790062635140187,0.5465753374287898,63.99971333463406,81.81179713900173,3.010185862652026,3.1,1848.7877014531646,2252.3087132421974,0.9593630267908778,0.9915806829833348,52.712922907066414,31.688378764654185,4.135785776699316,1.0200039878569607,1.0510514126723591,12.345062448888891,passed,
2025/07/01 01:15:00,0.5846635064329128,0.5492720816829493,64.59733720888941,82.31488002884065,3.02652513417024,3.08,1850.2507410492892,2252.4955240861746,0.9594435819858901,0.9918155539753848,52.62505612518934,31.739339899029986,4.13456236762607,1.0216799681775173,1.0535716355080351,12.417064690555561,passed,
2025/07/01 01:30:00,0.5813553282211954,0.5307641622628564,64.93588136459195,81.87537444609652,2.9819098280232135,3.06,1909.5400520132102,2273.6819609752483,0.9594344367647232,0.9902481542357512,51.689891910161,32.55957352797001,4.131371279198341,1.0247308512785773,1.0850334635368184,12.473990833333334,passed,
2025/07/01 01:45:00,0.6410769600402946,0.5613225851197216,67.01899210674654,84.3776724812403,3.1504599071297306,3.05,1795.0742368551932,2187.225601317834,0.9596566316849744,0.9932320663812308,51.62552945868038,32.579226335144185,4.104494523160245,0.9629946966777353,1.0429087293249946,12.546075978333336,passed,
2025/07/01 02:00:00,0.6208713355043675,0.5821432811089347,66.67384005072752,84.95066123010098,3.1756437814426715,3.14,1769.7539269676302,2203.6781963295807,0.959696413335979,0.9948089154259077,53.124393054481764,31.901594662567657,4.118257849295252,1.0390454369106794,1.0571835561641238,12.618205013333338,passed,
2025/07/01 02:15:00,0.6307430018660332,0.5667899161086883,67.42840538475595,84.85037150056405,3.147835280846012,3.06,1817.7135281832254,2211.344379027301,0.959828272749387,0.9934996744087478,52.00944614071013,32.232652342799454,4.096038956636673,0.9902974192786235,1.0447639339884072,12.682810628888893,passed,
2025/07/01 02:30:00,0.6315759631534957,0.5673771803806595,67.83517638766567,85.13438642901711,3.149424585217866,3.07,1828.5874712353507,2221.3666268632433,0.9598681950526802,0.9934866890871499,51.92807581509759,32.13870608519946,4.091569081555688,0.9935425857129494,1.0461328189546062,12.755025005555561,passed,
2025/07/01 02:45:00,0.6319768829870777,0.5688380471150984,68.2068353075981,85.40889433749386,3.1500130487625295,3.05,1837.9417598878954,2234.132349468277,0.9599314343976015,0.9935347556404918,51.901375239200235,31.914515744505678,4.086550666474186,0.9980172296883114,1.0467915100734329,12.827086579999998,passed,
2025/07/01 03:00:00,0.6324021880472603,0.5696629828411017,68.55549473597857,85.65998845901885,3.156669097021433,3.07,1845.8990276021455,2235.6314635592857,0.9599771231495207,0.9935883319548752,51.86697165158597,32.06926270031162,4.082928522042617,1.0071022389733808,1.0535449915176005,12.884041170000001,passed,
2025/07/01 03:15:00,0.6253763312015231,0.5825310837924811,68.66283509824629,86.25489955309118,3.1841607968258767,3.06,1830.419018773271,2238.5903927223867,0.9600013475077934,0.9945758690751432,52.65072942870642,31.796975582994456,4.086193411577862,1.0429700036390241,1.0563955003656684,12.956380250000006,passed,
2025/07/01 03:30:00,0.6340337476902461,0.5710761838768579,69.413847088325,86.31998465779398,3.1654120058854027,3.05,1869.1769106029424,2246.737100203925,0.9601326597765504,0.9936334517364505,51.72926874296207,32.180665723435716,4.06932718034349,1.0168671495466974,1.0589186250966702,13.028563624999999,passed,
2025/07/01 03:45:00,0.6344535122316924,0.5720789928174311,69.89478509348596,86.68135408704305,3.1720400592710596,3.07,1879.833776381614,2250.249247541667,0.9602207039219652,0.993698652389153,51.707520140706364,32.264893102783546,4.070127657607158,1.0215017432836557,1.059970801486132,13.1007888,passed,
2025/07/01 04:00:00,0.6356658689038249,0.5718440070818401,70.33576639098337,86.96615596465386,3.175933493339458,3.04,1892.4844789313424,2252.902068169942,0.9603164699261652,0.9936693065140387,51.5994050250345,32.4139193904619,4.065151427545199,1.025354013082051,1.0637930186297198,13.165471977777775,passed,
2025/07/01 04:15:00,0.6322741962742988,0.5766878620845044,70.30548134384298,87.18149123792026,3.2060177190412804,3.16,1885.3942643474873,2226.140835737719,0.9602593970098292,0.9941334958041176,51.96124571375165,33.068591035248645,4.051589872081315,1.0378439197076272,1.0629599790626887,13.181654383333337,passed,
2025/07/01 04:30:00,0.6384484214888219,0.5708311451452542,70.28795952368804,86.21681546062761,3.1506775514775156,3.06,1904.4444739417563,2265.438568959441,0.960927705166939,0.9935112870384893,51.46332417171944,31.01029121814168,4.042849225375583,0.9728485248324122,1.0155939317236482,13.137956895555558,passed,
2025/07/01 04:45:00,0.6327035108647204,0.5777171609884187,69.89057517700624,86.0768571353124,3.1726431700385835,3.06,1876.8559667199315,2262.5231133759116,0.960523847228471,0.9940899261455287,51.988332440580464,31.119830071110876,4.052683920300977,1.0164678577821344,1.042382264153622,13.13277276666667,passed,
2025/07/01 05:00:00,0.6287928872101978,0.5829726057243202,69.67799561533907,86.1054751375508,3.2039760828253683,3.04,1863.3448081861502,2231.5710965637863,0.9604300950353465,0.9946000191498352,52.394206818163966,31.862264064053566,4.040744769961994,1.0370856342981625,1.049451099351425,13.12001262,passed,
2025/07/01 05:15:00,0.6316180646325771,0.5794349969892671,69.71048180919617,85.74148768089485,3.18485872203032,3.07,1869.305049607642,2248.547084740898,0.9605139874864992,0.9942872283392217,52.10582105817354,31.305432794935033,4.04187332683283,1.0252352743103423,1.0477723960814538,13.114777286111117,passed,
2025/07/01 05:30:00,0.6303389117685327,0.5809754115861206,69.55556171037622,85.71737726385825,3.1909812425694253,3.1,1864.1372460895536,2241.795556262388,0.9604688580446035,0.9944167633977808,52.23456488360683,31.410146981169106,4.036417657559924,1.0278170374576683,1.0465878815655798,13.10195455555556,passed,
2025/07/01 05:45:00,0.6289769624707574,0.5848942504968037,69.67839027320424,86.07395484365358,3.202172601109689,3.1,1862.9590509012385,2237.3860713465274,0.9605564126056375,0.9947299072006969,52.4091287193339,31.55987228811755,4.032121956233012,1.038390404873293,1.0477466819562666,13.130012805555554,passed,
2025/07/01 06:00:00,0.6120579929015145,0.5793346556459308,62.929969069516275,78.30025203545742,3.1834983293150088,3.08,1670.5512200379744,2096.6993731247267,0.960052894857896,0.9953796049847836,54.10636112031356,30.168622408479624,4.085996633404561,0.9662243194148217,0.9958805269356943,11.993035969444435,passed,
2025/07/01 06:15:00,0.6214864580396338,0.5683204876401574,63.78471573120416,78.70612924789418,3.1611958228531614,3.09,1711.4605556507943,2111.270768353822,0.9602060311810705,0.9943850992109717,53.13172397093862,30.547991242848404,4.07258014318817,0.9460501560193744,1.0023975523891748,12.08440229333333,passed,
2025/07/01 06:30:00,0.6282890852125101,0.5613475595208139,64.38590874461686,79.0033425769303,3.143753816505927,3.05,1741.5746366428407,2123.1629109376736,0.9604072246190781,0.9937329111378498,52.443286518078594,30.638311264027816,4.056706955011504,0.9281280158269896,1.0018028551097842,12.149783415,passed,
2025/07/01 06:45:00,0.6216079655207918,0.5730307334051779,64.41660320392309,79.64994917131224,3.172079497095692,3.08,1724.9669217498947,2121.8204806658246,0.9603318005630862,0.994659742505713,53.15272450215425,30.722668487610477,4.062650860092214,0.9619351427318726,1.0077493489787954,12.202315448888896,passed,
2025/07/01 07:00:00,0.6285027232345288,0.5636033600547985,64.87594209102306,79.69794907412685,3.1510143783734925,3.09,1752.9437008917482,2132.3691317077314,0.9603804219985941,0.9938170171531382,52.41231411534662,30.817046726706653,4.052371852061485,0.9377639559184959,1.0058631123449078,12.242676600000003,passed,
2025/07/01 07:15:00,0.6290155306703278,0.5621457927921936,65.03986497463141,79.80312690408341,3.146930831276222,3.08,1758.6404006200933,2138.923133802801,0.9603363470096692,0.9936682534841509,52.34352550025201,30.795234938925518,4.058421049224486,0.937375199871519,1.007824456783161,12.265362853333329,passed,
2025/07/01 07:30:00,0.6218755231681582,0.5748643574323439,64.84929782174241,80.17296418486063,3.165171371281447,3.09,1734.7974014901126,2147.4606217575206,0.9603670366028155,0.9946898291659779,53.13324876941916,30.258898098494853,4.0676205337473,0.9685944405364563,1.0096081819031948,12.28801195111111,passed,
2025/07/01 07:45:00,0.6248710956478002,0.5709122158642495,64.91852135451025,80.09179952527334,3.1565036910225164,3.05,1742.9280905853964,2151.224606823911,0.9603396938223305,0.9943510250318748,52.799406274347845,30.378078945751096,4.059447397394488,0.96565713338744,1.0173169936928272,12.291907362777767,passed,
2025/07/01 08:00:00,0.6329524053070424,0.5576197465877852,65.3087957780364,79.95916508990085,3.1463707219706776,3.04,1768.1831232608322,2138.170953113675,0.9602104163878684,0.9933193782403554,51.8719453950334,31.537051115962143,4.056736433800183,0.9555730853049392,1.0397086405412796,12.290838095555555,passed,
2025/07/01 08:15:00,0.6287192184548526,0.5656689427865811,65.25607814680862,80.25452322015687,3.158775720441134,3.03,1756.8619179781563,2138.876542699651,0.9603566711055823,0.993974164619564,52.381852946716265,31.221082160909855,4.059399658082646,0.966288701960042,1.0309251043198364,12.305764062777776,passed,
2025/07/01 08:30:00,0.6295407708080454,0.5658700149031713,65.54862065965042,80.59184551188372,3.1622601956091807,3.05,1765.0002937931197,2139.2827030571525,0.9604106250658353,0.9939637487816033,52.30635506246361,31.40853451879058,4.057728807482672,0.9671651512343115,1.0310846171078698,12.346358713333343,passed,
2025/07/01 08:45:00,0.6241481437163012,0.5749325615951895,65.38393103387484,80.85414454261772,3.1719447829006366,3.01,1743.7448823684226,2159.053236964769,0.9602089699109404,0.9946565135836064,52.84248169758525,30.955638487878925,4.0710547100919445,1.014948738342436,1.0581685563690912,12.379460133333335,passed,
2025/07/01 09:00:00,0.6267038041264414,0.5704831054912667,65.77869998625197,81.26731316423418,3.188986446254863,3.16,1763.499916275045,2128.7664226355714,0.9601758199503115,0.994321051763574,52.55329158023536,32.166050962384176,4.05301636985387,0.9921937185164491,1.043827432264968,12.412384599999996,passed,
2025/07/01 09:15:00,0.6355854092222505,0.5598601853392897,65.99087024469517,80.77516447350064,3.1409989204526383,3.11,1794.7846371906705,2152.284744444161,0.9606690304267622,0.9933440573928299,51.70907152620412,31.070683816162983,4.031001221741808,0.9300681953127616,1.008192444600869,12.397740666666667,passed,
2025/07/01 09:30:00,0.6313930951700568,0.5653545212732796,65.8273433967992,80.82754172981564,3.150751564861577,3.02,1773.9922444349568,2158.7922288079276,0.9605143621019495,0.9938592335366337,52.13081935970717,31.0420965688227,4.058587658961174,0.968497181064817,1.0346157842255892,12.391226833333333,passed,
2025/07/01 09:45:00,0.630235418467348,0.5663602720113724,65.5581178147057,80.68677964470679,3.1533569661804264,3.0,1766.3659343664197,2158.662465162684,0.9603140421975548,0.9939074150075684,52.20259819300587,31.00551105426529,4.0498657924368935,0.9727149377192734,1.0370622552148958,12.377015646111106,passed,
2025/07/01 10:00:00,0.6305453858602735,0.566117871879889,65.61827500511066,80.74201617854699,3.160265488660182,3.03,1768.3476083596436,2143.606191416835,0.9604469397022528,0.9939506848587497,52.205615031276835,31.38724209573649,4.049715385945395,0.9683139644917239,1.0329502524944576,12.362812586666669,passed,
2025/07/01 10:15:00,0.6310093698768895,0.5646281191050957,65.57409556671492,80.66151226118521,3.155050040902404,3.03,1769.3773031795774,2149.9991392502066,0.9603171875533278,0.9937883725150474,52.11784425935574,31.274206595815702,4.048330656123987,0.966269773944885,1.0343108868522384,12.365828805000008,passed,
2025/07/01 10:30:00,0.6211799469930475,0.5800488720476122,65.2337084914177,81.03701972979526,3.183419467789616,3.06,1737.736138319519,2148.9765590988327,0.9603014811518249,0.9950453495365922,53.19094880494016,30.849998835609266,4.059878727558148,1.0033358145362656,1.0334393679541931,12.373036866666673,passed,
2025/07/01 10:45:00,0.6168593501199858,0.5875919416444103,65.02300298292238,81.12687540772325,3.185127348222877,3.12,1721.942429952339,2167.246462018899,0.9602699403765207,0.9956006204233168,53.6493075647923,30.097149406231836,4.063656740673627,1.0277121055287972,1.0399856943870516,12.387561902222217,passed,
2025/07/01 11:00:00,0.6300733362946775,0.5657212205558314,65.62879897821402,80.82179735404515,3.1579920075706474,3.02,1768.4944266727048,2154.0007634050944,0.9602131649215377,0.9938487746611125,52.19220841835775,31.310240656369025,4.051364321353356,0.9747266545245796,1.0396755603210601,12.387208459999997,passed,
2025/07/01 11:15:00,0.6306033662584106,0.5651824419791203,65.68522770505423,80.86459541849062,3.1534078088391273,3.03,1772.3564790907108,2160.4414964531315,0.960205142623712,0.9937584358323412,52.131282212843104,31.13224637758749,4.048132065967767,0.9690245310108175,1.0350218368109294,12.401715846666663,passed,
2025/07/01 11:30:00,0.6206963814807089,0.5795118281505562,65.3288481806449,81.1857174928238,3.1798704670513187,3.02,1740.3694615741986,2161.8872229937183,0.9600800262480804,0.994916310993158,53.183302281666464,30.72238264630421,4.06444000101806,1.009124563620235,1.0390356357847987,12.408670786111113,passed,
2025/07/01 11:45:00,0.6297655916015175,0.5656722167618332,65.81642714447433,81.01074230285141,3.1550459943327933,3.04,1772.1674005109453,2163.0521663076697,0.9601850330735892,0.9938095487470924,52.218350676949235,31.171359347594873,4.06260867352375,0.9755374160112471,1.0391177569748258,12.415798731111101,passed,
2025/07/01 12:00:00,0.6132385679690943,0.5901893472221574,65.22738845716164,81.51114527855188,3.196613448289821,3.03,1717.8324768802045,2168.3797466567953,0.9600589345183077,0.995788553311334,53.981746475696575,30.19759306647907,4.093302529401159,1.0367400510781188,1.0379024519842868,12.422718256666663,passed,
2025/07/01 12:15:00,0.6201858822687466,0.5796925562223486,65.46122282585277,81.34445966016048,3.178442091265071,3.01,1742.310569322339,2168.936891343312,0.9600253228219752,0.9948969767739582,53.22388266089933,30.59621531522473,4.073933185369823,1.0086309273072196,1.0367278996094642,12.43167355833333,passed,
2025/07/01 12:30:00,0.6149113934660182,0.5869042562459451,65.14909499974924,81.37153211547808,3.198338842537852,3.06,1723.390070774365,2152.4812430449915,0.9600618690231872,0.9955489192313445,53.8031922972777,30.686634899552715,4.078806952227781,1.022819463058835,1.0324694064224258,12.396349771666666,passed,
2025/07/01 12:45:00,0.6240993916110094,0.5687574390924189,65.05865288154294,80.40696076837884,3.1641155269357437,3.04,1744.8574024059917,2145.141870762125,0.9599995426418526,0.994159728328416,52.79020061401793,31.063627032543113,4.077267269092521,0.9749059180124025,1.0287907642096252,12.308407099999997,passed,
2025/07/01 13:00:00,0.6311520882490519,0.554579927814409,64.95532157635645,79.58990269480167,3.139799435768218,3.03,1759.891438751553,2132.2347661925583,0.9600042116572166,0.9930972632697185,52.01374033124437,31.393701612868593,4.079487171572672,0.9349006568137128,1.021937414354341,12.220495662222216,passed,
2025/07/01 13:15:00,0.6211051430676292,0.5666406596401283,64.07096975643647,79.17963589396288,3.162744164123573,3.04,1716.2225623115214,2120.000763364183,0.9598701714603771,0.994188374669949,53.081689243458904,30.974671356482524,4.094008631198503,0.9621445834791565,1.0200781197737647,12.132992935555558,passed,
2025/07/01 13:30:00,0.6267533472372715,0.5542804822506875,63.784899369933406,78.22018345426494,3.1383299936096236,3.05,1724.1162506606502,2111.684699052161,0.9598045762800828,0.9932511213682041,52.4445682047997,31.00985102772952,4.094025597183828,0.9260457256369208,1.0128735509263338,12.038009169999995,passed,
2025/07/01 13:45:00,0.6259884003164311,0.5514917219062828,63.31589522898563,77.56426775824013,3.140842740635995,3.03,1712.546665820969,2090.0812895253166,0.9597083946632294,0.993140285432322,52.50209113866794,31.249926649578047,4.100373823203606,0.9153955442489111,1.0076988341779687,11.943456408888878,passed,
2025/07/01 14:00:00,0.6394820127075325,0.5571231137795614,63.2720389185205,77.4668314274577,3.1786373127694714,3.04,1670.2232544227652,2064.850434955099,0.9596077976402339,0.9938223093547401,52.67916261480161,31.00204595195883,4.110990209405601,0.8928692672768251,0.9923847948688944,11.872444595000008,passed,
2025/07/01 14:15:00,0.6411736356802159,0.5581651410926487,63.00293233533824,77.11872742439057,3.1855043827208807,3.04,1654.9300018697609,2054.2814143410246,0.9595909036422308,0.9939977334596224,52.7943046515368,30.860519793548487,4.1149442978305295,0.8856480176411312,0.9864255790830638,11.815709222777782,passed,
2025/07/01 14:30:00,,,,,,,,,,,,,,,,11.76644641333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/01 14:45:00,,,,,,,,,,,,,,,,11.692597888888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/01 15:00:00,0.5141675952828854,0.4951994835626229,58.09879592234794,71.18694342658624,2.8313065027024584,3.07,1864.422396210908,2237.30790824344,0.9590521269799498,0.9875195545531608,53.40711430098765,30.08976453082344,4.160782507852183,1.0088413145647557,1.0653709768675814,11.61325568333333,passed,
2025/07/01 15:15:00,0.5137712399866751,0.49393690464898093,57.676822036039745,70.60270216853442,2.832439128639259,3.06,1849.2849946344727,2217.542316528062,0.9590594191120659,0.9875289044020825,53.49056002579758,30.08792136094534,4.1694036273722705,0.9960796475354671,1.0564722820315284,11.519040805555552,passed,
2025/07/01 15:30:00,0.506815603291343,0.4712368232892855,56.8046128592837,68.95089954008924,2.776835339113568,3.05,1875.383850370029,2226.3508552456537,0.9587424745344296,0.9856099454083534,52.75157174018874,30.810049175024876,4.187137957460161,0.9869383403447815,1.0883521098067077,11.389841882222214,passed,
2025/07/01 21:00:00,0.5755693477884752,0.5376801574339267,64.2244931179377,77.72235028235963,3.1053117881556807,3.15,1795.3514465956835,2165.416727122846,0.957996706853559,0.9915399426274241,53.65837627633292,32.87548590001717,4.244011563729181,1.078160825326553,1.1222614483596747,12.299420099999997,passed,
2025/07/01 21:15:00,0.6133102609847729,0.5342828674168253,66.79552735286991,79.84688110868059,3.132409124435985,3.1,1838.1691563909885,2158.7369920493766,0.9588182980464802,0.9912711390193264,52.13234124695196,33.123038102871426,4.196849793338892,0.9795067672881342,1.071390555907859,12.519945288888888,passed,
2025/07/01 21:30:00,0.6183146273888979,0.5502870690668596,66.75079028645413,80.35364332713986,3.1576454322404652,3.03,1800.0814025718803,2168.2434109649657,0.958986577266331,0.992487994489262,52.85195954939754,31.405349291688378,4.188486091092718,0.9466126001853166,1.0137867257396747,12.530562721111119,passed,
2025/07/01 21:45:00,0.6147045315149893,0.5605117620054194,66.2936440753226,80.44173786161628,3.186179221160027,3.1,1760.842357556445,2158.0138816271196,0.9587797293246237,0.9934330580664621,53.488431290389954,31.52101439709892,4.203956636411503,0.9882504688360556,1.036503760158094,12.486178320000002,passed,
2025/07/01 22:00:00,0.606897628683455,0.5576529635338747,65.76575782071066,80.0336964206763,3.1660339346182824,3.09,1766.1803837516698,2165.900712512823,0.958628969174804,0.9931248303025506,53.549405959478705,31.485117816968625,4.200322332012817,0.996884011253738,1.0416444578124937,12.44910218444444,passed,
2025/07/01 22:15:00,0.6050780332193296,0.5591246771955444,66.01522176899225,80.5356935269297,3.165065653441608,3.07,1775.0551078959777,2177.9652724960015,0.9585962129407626,0.99315816562335,53.57640462768691,31.528965442025054,4.199013884390192,1.0088167776360981,1.0470995045742297,12.511569033333334,passed,
2025/07/01 22:30:00,0.5989390438208856,0.5571165672410505,65.28204912613758,79.8362470424117,3.1478214878605635,3.07,1766.7147560778346,2178.7735117100488,0.9584957086379657,0.9930058946008488,53.721542264264805,31.346896359876133,4.204541629195692,1.0150535350447978,1.0517366197402827,12.419692749444451,passed,
2025/07/01 22:45:00,0.5934623828452668,0.5534612297392827,64.58063192413921,79.1037316902319,3.1279018724068597,3.07,1762.716029523941,2178.546861914439,0.9583918700977359,0.992705018204835,53.777196840550715,31.17188169560048,4.207696941250323,1.0100534031364,1.048573632964802,12.327883577777783,passed,
2025/07/01 23:00:00,0.5893266209410364,0.5501473622855957,63.8500565884589,78.32143712894764,3.1085444779866442,3.08,1755.4550255606887,2178.452510028771,0.9583093445387157,0.9924470001754443,53.797765270594795,30.935976258005304,4.207792917888665,1.0063681385320897,1.0484402434402105,12.228726546666664,passed,
2025/07/01 23:15:00,0.586327265693438,0.5484426944947841,63.2499512280055,77.74497396617951,3.0998940713546745,3.07,1745.4790193066763,2170.0197619239716,0.958263334418385,0.992363708097334,53.88729047848081,30.90862098866455,4.208891587079624,1.0028143679176205,1.046514062981261,12.13763145833334,passed,
2025/07/01 23:30:00,0.5825352352946002,0.546827368639326,62.64231164115668,77.15690578602918,3.0914388292837165,3.1,1735.121638033469,2160.7463213283163,0.9582108353110901,0.9922890256261013,54.031677453702976,30.84563419463061,4.21450129687452,0.9962886441357082,1.040103114353449,12.043837483333338,passed,
2025/07/01 23:45:00,0.5800920041835905,0.5455995468440997,62.012616346578994,76.5392370028758,3.085018225722925,3.08,1721.903081372235,2148.421339476145,0.9582043664364788,0.9922736037883823,54.14085739940251,30.80077875503464,4.216357135094799,0.9897202612587697,1.0352878050431347,11.940021377777775,passed,
2025/07/02 12:00:00,0.6357005552366752,0.5528971219658653,69.53375851491441,83.59756977649018,3.164508805991144,3.09,1884.333694232199,2202.1342863647824,0.9600249954496426,0.9924492299517631,51.51189830207234,32.27563445313377,4.110305671037052,0.9546270157536654,1.0280907964423927,12.931663909999996,passed,
2025/07/02 12:15:00,0.636195498450198,0.5532080940098103,69.62896681256318,84.0897953031788,3.16154642669875,3.1,1888.8256670314458,2210.8254722162437,0.9599378941259117,0.9923975288465267,51.43124727903159,32.376483495615666,4.105523006151453,0.957742871577527,1.0309876160894416,12.961237409999992,passed,
2025/07/02 12:30:00,0.6365015237362945,0.5531676477061606,69.75758655593833,84.55593978983266,3.161222671989781,3.08,1892.412790886558,2211.6371520744365,0.9599209359193345,0.9923724177817237,51.391945596622435,32.59822977773089,4.1107792576915365,0.9569484978114128,1.029875196478424,12.973815726666665,passed,
2025/07/02 12:45:00,0.6418657589799641,0.5440913993344347,70.14393428365796,84.42146797420855,3.145001149838807,3.11,1915.407065961711,2213.753401947828,0.9599511065374531,0.991631400801473,50.793865044298805,32.76577672875422,4.112283636018429,0.9334392042953201,1.0265297516537755,12.986214419444446,passed,
2025/07/02 13:00:00,0.6346450222867714,0.5536018722549404,70.00833384845606,84.51553552584568,3.171009690496411,3.11,1895.0502476756278,2206.781550422524,0.9598820439932243,0.9924374910427561,51.58919245201152,32.70218130357965,4.124315612911271,0.9604466330757141,1.0288614449650695,13.006948380555556,passed,
2025/07/02 13:15:00,0.6398956809089218,0.543542703441885,70.30369153430739,84.07919220267664,3.157134534278743,3.11,1916.8562635564197,2206.6988838881066,0.9597827413708965,0.991614952906598,50.9682749025562,32.88904257576886,4.119193045953943,0.937753485301401,1.028665253484418,13.01861835999999,passed,
2025/07/06 00:15:00,0.57073778008011,0.5445229954563764,62.65555484294879,80.34324225992968,3.001421768780113,3.06,1799.2565643346134,2252.765707004075,0.9585870315883742,0.9916204115874139,53.03002270416433,31.91957916418198,4.1905005150328085,1.107821732912054,1.1390485464140456,12.161827852777778,passed,
2025/07/06 00:30:00,0.5527107720834289,0.5250590889311966,62.01206379109674,79.03035357120278,2.9272290138841948,3.07,1877.040366919402,2258.213725423294,0.959183153635213,0.9898078587516425,52.685130912893705,31.93574516789085,4.158109015992039,1.0286630417144298,1.0687430934072626,12.10483575888889,passed,
2025/07/06 00:45:00,0.5514150989348833,0.5276617423939659,61.96849181674548,78.96388190000744,2.9281702141442847,3.09,1873.7776372205522,2259.4944133909094,0.9593319868545217,0.9900273189263876,52.852484868414855,31.66233274731673,4.156634905397945,1.0313007019540599,1.064457215821603,12.10292410555555,passed,
2025/07/06 01:00:00,0.6360064158107757,0.5437995983845274,64.73785775277267,81.3429521378189,3.104645155238802,3.08,1770.2704913770328,2129.9748924045493,0.9597135682677801,0.9921327305121814,51.387754550022805,32.72535558679982,4.116888464135695,0.9026651891900697,1.0134001055424737,12.108877934999992,passed,
2025/07/06 01:15:00,0.6299016814863405,0.5568659542495371,64.52730836239145,81.60046947399688,3.127918619557588,3.11,1741.5121033182245,2134.5792643385303,0.9596896286502931,0.99320667739415,52.25655851387744,32.208095369990524,4.129245761714442,0.9296896861600747,1.0123055947084636,12.12409836,passed,
2025/07/06 01:30:00,0.6266365692356585,0.5598720601075412,64.4355163354791,81.54355245618613,3.1218986090002856,3.12,1743.8617775743646,2145.148454318219,0.9598093133366302,0.9933520987510958,52.458765049882935,31.55093827858342,4.118376596355937,0.9205589386083997,0.9930374094459876,12.141095633333336,passed,
2025/07/06 01:45:00,0.6333119736130859,0.5502681372524495,64.83977348237454,81.36232985866774,3.1031570395858066,3.12,1768.7726970800784,2149.148847876781,0.9599338897423018,0.9925521383745628,51.75316753153833,31.62661794650414,4.112352647274075,0.8963318549589767,0.990576414296388,12.157925822777775,passed,
2025/07/06 02:00:00,0.6256169704209457,0.5617949228382014,64.51265348758974,81.55444873695565,3.124801729209379,3.12,1745.6182749616542,2150.611861133128,0.9597941702698902,0.9934535345089504,52.56684489766197,31.29105015500777,4.110460055608442,0.9205223281343489,0.9878671100282316,12.174946666666667,passed,
2025/07/06 02:15:00,0.6267605808825021,0.5619393333333363,64.73672389110259,81.65840323347126,3.1235733792387164,3.12,1750.7826566484418,2154.962254676321,0.9599437543662622,0.993473893881803,52.482550595180214,31.242285142498748,4.111566598270747,0.9239775670959925,0.9917869774571464,12.199880831111109,passed,
2025/07/06 02:30:00,0.6290117472149639,0.5577443552719649,64.99901103274581,81.74277960459011,3.131515943261585,3.15,1761.7881967394378,2139.4952406391258,0.9598790359029009,0.9931903283577522,52.21585444122029,32.038023938842386,4.107605660753345,0.9236175716137565,1.000426404041435,12.216931283333333,passed,
2025/07/06 02:45:00,0.6370967311114104,0.5469547139915601,65.42126042085539,81.47058382049038,3.1050890018952986,3.08,1789.1676549302463,2149.7155537783465,0.9600706780517595,0.9922862736700131,51.36824276232103,31.947538016209688,4.1001650052031495,0.8984040426181227,1.000978344113728,12.230582931111115,passed,
2025/07/06 03:00:00,0.6298916652244209,0.5580148272700436,65.15380601147712,81.665280180669,3.126943996004467,3.11,1765.1684598541879,2150.4956523768833,0.9599674840467459,0.9931892381409136,52.14324895121785,31.70198599751011,4.107072276055556,0.926434591580864,1.0034674062236386,12.24406238611111,passed,
2025/07/06 03:15:00,0.6300707275552226,0.5586928745498554,65.21829742210512,81.66755356654059,3.1276788465036858,3.11,1767.1428376098352,2151.9707867645,0.9600369602207729,0.9932393014170138,52.1429614564338,31.64295271719499,4.101545086258825,0.9286169626371075,1.0045862284356528,12.25772878,passed,
2025/07/06 03:30:00,0.6302635513079972,0.5593945221611089,65.31447131825256,81.70906789583489,3.128045378325389,3.09,1769.8431702040184,2155.6576754235666,0.9600849728943408,0.9932789713369637,52.13510897110439,31.56155965492278,4.096430142510436,0.93158864939986,1.006353517943046,12.279144777777775,passed,
2025/07/06 03:45:00,0.6363453664790082,0.5489609245430637,65.69695531967312,81.53883703624965,3.1129387077716224,3.09,1794.3089294245576,2157.12613822527,0.9600071897117083,0.9923974239297935,51.434384644257,31.821959681474194,4.092216899548429,0.9068026822161995,1.004220784952359,12.300575173333327,passed,
2025/07/06 04:00:00,0.6296747829211559,0.5604526723232341,65.56672456136079,81.87824948343635,3.143597090456441,3.1,1772.9856664217943,2141.515880273246,0.9601403170266739,0.9934293752674684,52.215845772843096,32.046581604014904,4.098531248662445,0.9374550231628376,1.008629131784726,12.305615672777767,passed,
2025/07/06 04:15:00,0.6296621570237246,0.5606960168534165,65.52985558975983,81.72584380517488,3.1391804184544623,3.09,1772.7158465944303,2147.1158545915246,0.9601775062908742,0.9934229377579094,52.227676564652995,31.707983937797227,4.096877155039871,0.9323238330447897,1.0029010276209638,12.305058919999993,passed,
2025/07/06 04:30:00,0.6301964615905932,0.5602925430805055,65.47887321399728,81.54620107011311,3.13531645686859,3.09,1771.9538232857515,2152.5276196710256,0.960157126655391,0.9933755944565007,52.16283718201673,31.512230802430746,4.093299615357423,0.9335079598983976,1.0059277364006813,12.304491252777774,passed,
2025/07/06 04:45:00,0.6314067106352738,0.5590218957645295,65.47926323770501,81.43570868938762,3.133714770446792,3.1,1775.33470672374,2153.491294324411,0.9601260392119558,0.9932552985802324,52.01989083074617,31.540244624586,4.081497440895555,0.933179278311697,1.0095350186205467,12.311820069999992,passed,
2025/07/06 05:00:00,0.6307209906645751,0.5603884534871852,65.5519027906246,81.45121694530373,3.139959459027669,3.09,1774.3051732410488,2146.9210671312308,0.9602371590126998,0.993410579131678,52.127263116647306,31.614370758924835,4.085656523143356,0.9342457489613252,1.0069535837800445,12.312491424444442,passed,
2025/07/06 05:15:00,0.6315719687816902,0.5603872605556242,65.77029824566696,81.61176166427981,3.1416345364213516,3.1,1781.6089690549338,2149.0305507225394,0.9602985119536465,0.9933933137777597,52.05023865266204,31.706230812786288,4.078208566267769,0.937639641335047,1.01067587271968,12.348632865555546,passed,
2025/07/06 05:30:00,0.6323495315196267,0.5604570021296916,65.98517261615929,81.76706150107597,3.143520108046313,3.1,1787.935130268644,2151.855329996758,0.9603311704045837,0.9933782241830579,51.97317756652648,31.761526945832287,4.07303851558167,0.9401610933010225,1.0132303576566575,12.384810533333328,passed,
2025/07/06 05:45:00,0.6480268229019898,0.5459015200511097,68.69833543308302,83.92131851681805,3.1303943294269945,3.11,1887.3239413730969,2179.563369947878,0.9606679132980854,0.9919643050157119,50.302948987685085,33.01753449889171,4.0465113488293545,0.9220148213112646,1.0271105742027204,12.730960977777775,passed,
2025/07/06 06:00:00,0.6393707889806214,0.5595457071339689,68.34466126030338,84.05593694357268,3.144723937987514,3.13,1861.5926797010898,2189.6414671515745,0.9607766445577809,0.9930093429387729,51.3164983231187,31.99496940921472,4.053422675047309,0.9320293913355295,1.0034625205138172,12.740012999999996,passed,
2025/07/06 06:15:00,0.6402298973921854,0.5605691905651154,68.44143316058786,84.05839008171043,3.144217653355686,3.11,1864.1967705193472,2190.562743612232,0.9609737517706683,0.9931054272447294,51.27693355849845,31.87049779130271,4.04695724113824,0.9320578477829132,1.0024664996636123,12.749046444444437,passed,
2025/07/06 06:30:00,0.6406647903062488,0.5605081231841897,68.42526918229629,83.93377327669025,3.1416060529610594,3.12,1864.7348838424048,2193.615385117314,0.9610120354080025,0.9930903717137902,51.239155301199666,31.692987550633628,4.042667817984174,0.930028977972791,1.0011108999794374,12.749737769999996,passed,
2025/07/06 06:45:00,0.634626653265152,0.5701065330298061,68.08839812466483,84.03240143304382,3.1628876821709686,3.12,1843.0517472628926,2188.26482222202,0.9609461007510208,0.9938717970121401,51.89431649424216,31.590767597935443,4.037550700947355,0.9542808145147814,1.0036261882152169,12.750601520555556,passed,
2025/07/06 07:00:00,0.6347868326107565,0.5698707637080684,68.07708693970515,83.90291858474147,3.161942933158123,3.11,1842.1219398446958,2190.6693697334836,0.9609229806084068,0.9938538644272078,51.87000118779035,31.4957908838872,4.038077073603815,0.9558882747933494,1.006016058901791,12.751455982222216,passed,
2025/07/06 07:15:00,0.6354670007220595,0.5698317447215826,68.11547913009436,83.83506428390774,3.1596035813033048,3.12,1844.7746895442285,2193.842335760926,0.9609952589927805,0.9938418292726192,51.81494799019341,31.381892799693073,4.031134047425286,0.9566732857368376,1.007714533960181,12.760428816666666,passed,
2025/07/06 07:30:00,0.6427151999221261,0.5589934828525435,68.47817937496501,83.58638718656444,3.1446442234184393,3.11,1870.1295815705112,2187.9638463209144,0.9610669292099282,0.9929901813891336,51.024304124015835,31.799030140534448,4.021686098165567,0.9306880639893239,1.0071158436751253,12.761260056111105,passed,
2025/07/06 07:45:00,0.6435287779657637,0.5580844806726518,68.52551827306768,83.49674479199341,3.144878772926159,3.12,1872.8698999185901,2185.124191893624,0.9611148335146953,0.9929363454420277,50.946449949618945,31.8798869622744,4.017947565763415,0.9304018610561394,1.0093179802529957,12.761899479999999,passed,
2025/07/06 08:00:00,0.6349631352672144,0.5715608475831789,68.20677888298427,83.71777780207552,3.1690048381949074,3.12,1843.172026990955,2184.1844073480056,0.9611468754686119,0.9940467524680466,51.91374359466414,31.440224792256583,4.032109354231615,0.9579881804666576,1.0049910786713587,12.762712025555558,passed,
2025/07/06 08:15:00,0.6360266144838435,0.5714658637720015,68.1449060771344,83.68747286173681,3.1632405774508796,3.1,1844.9729379627172,2192.5398396117616,0.9611356230442618,0.993985052010468,51.79258123719622,31.24563258203881,4.017606048853056,0.9587168145965795,1.0077580690462626,12.771624249999999,passed,
2025/07/06 08:30:00,0.6421975740104814,0.5625193576112872,68.46041676003355,83.57611371320151,3.1486989122156,3.1,1867.1278653029283,2189.2820771599236,0.9612330331436584,0.9932759368872657,51.13082851494326,31.579974647687543,4.010014852710371,0.936212746588588,1.0063450427180745,12.772413573333324,passed,
