datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/06 08:45:00,0.6372008020981128,0.5723805247256709,68.17550739726836,83.70734240313966,3.159297193633851,3.16,1846.5417597246026,2194.2910879353462,0.9613814993570199,0.9940793850837751,51.73190191384904,31.10290466483346,4.011240260455748,0.9591051565997225,1.0081675048983192,12.76619187555556,passed,
2025/07/06 09:00:00,0.6347266290865561,0.5755065276857041,68.04291588312678,83.81730762856826,3.1691840924785373,3.09,1839.4739669537091,2190.889108823712,0.9612379952157916,0.994303637179774,51.96563353185693,31.15958067953229,4.0070728118749335,0.9647328148223763,1.0058663997758504,12.77296254666667,passed,
2025/07/06 09:15:00,0.6353652787012122,0.5748731760066833,68.16526203744247,83.94416406878698,3.1711068892633167,3.12,1842.4748459272096,2190.194420465313,0.9612070447621573,0.9942548414035439,51.88617328132533,31.339549395424456,4.008204005820567,0.9671281760107693,1.0096732600473104,12.788025292777775,passed,
2025/07/06 09:30:00,0.6436040192726254,0.5633201424529415,68.62777203163625,83.78632946186084,3.1459473046282156,3.08,1872.3729832639324,2194.700944254403,0.9614008616330583,0.9933235646494639,51.02124172777393,31.483258828665672,4.00334622343102,0.9365996424219953,1.0064747425659561,12.794800259999997,passed,
2025/07/06 09:45:00,0.6372607882207861,0.57270323194097,68.31533702279825,83.96197832892732,3.161248115216949,3.1,1849.5595908382343,2199.972353712624,0.9612642995080001,0.9940577076625317,51.69194020881073,31.182387111609152,4.01013700337783,0.9643401867045707,1.0123954687395598,12.801575227222228,passed,
2025/07/06 10:00:00,0.6450404173851195,0.5599245363073384,68.60986937896729,83.7537128944575,3.1450000344595272,3.08,1872.8931829918683,2199.7723690986068,0.9610431389444649,0.9930382309056973,50.75442244891913,31.94598891039481,4.0018027087596675,0.9566642180172593,1.0361295468587999,12.808533301666674,passed,
2025/07/06 10:15:00,0.6447994506355006,0.5609494360544003,68.71457514177463,83.89325003429198,3.14819955326087,3.07,1873.6648908110872,2197.013619899878,0.9611440721044927,0.9931478699414494,50.81132709324398,32.03975095761732,4.0054402468504815,0.9599435532253381,1.0369381057087201,12.815308268888883,passed,
2025/07/06 10:30:00,0.6452247059511418,0.5608701341617013,68.81323416770081,83.98928174268049,3.149336831244266,3.08,1876.2777727887487,2195.140125774804,0.9612003317688469,0.9931509906540237,50.7796634736486,32.11626876659242,4.006171328188802,0.9584304098689541,1.0355249113125535,12.822266343333329,passed,
2025/07/06 10:45:00,0.6448215741797715,0.5613297103499322,68.9181915696216,84.1291439089826,3.1512864549699744,3.08,1878.1331268714566,2195.497305261266,0.9612021168389877,0.9931792832246614,50.8258221635412,32.13949235636735,4.009865683985397,0.9578706711493918,1.0329456162376887,12.837176403333332,passed,
2025/07/06 11:00:00,0.6457724376068984,0.5596018807041756,68.91426797987965,84.09992212668809,3.1482578879392475,3.08,1881.0257039498724,2198.7350231509745,0.9610888781397575,0.9930082604429836,50.684820059062936,32.18685518578551,4.004627104310853,0.9571062002247409,1.0365700282301016,12.84413889,passed,
2025/07/06 11:15:00,0.6345568964942352,0.5771934259658391,68.38364524619993,84.41273730475044,3.1736722586320396,3.09,1842.9505238994718,2206.276083662241,0.9610303896672732,0.9943685049436496,51.925869533788294,31.348299610914925,4.013016482824444,0.9907407891193626,1.0278310547351803,12.850918153333334,passed,
2025/07/06 11:30:00,0.6416866372763235,0.56764158464438,68.83466293391226,84.3871238990642,3.1557701027845746,3.09,1870.3769276654268,2206.550445002302,0.9612240372178101,0.9936127775916281,51.18565556641527,31.684014194955928,4.004327112091233,0.9674492554807274,1.0279652194723004,12.865845513888882,passed,
2025/07/06 11:45:00,0.6417726413360852,0.5685727675202811,68.89060818763177,84.4651081279764,3.1551167297170695,3.09,1871.0656101252591,2208.9141546589494,0.9613049265738572,0.9936796932645403,51.19938299192726,31.552499760314053,4.004420652187769,0.9651818548586925,1.0237605684394546,12.87281241277777,passed,
2025/07/06 12:00:00,0.6428614886153281,0.567088073775319,68.86935184117031,84.45282628385492,3.1538621257451664,3.09,1873.66672869076,2210.0869227720946,0.9611986877033003,0.9935372662726536,51.046129702797515,31.707937748982914,3.9948156225681855,0.9683586114921401,1.031386630942816,12.879595972222226,passed,
2025/07/06 12:15:00,0.628002478776085,0.5914201695384087,68.3620920664356,85.02404308860356,3.1910414647497833,3.11,1822.9075855266108,2218.0064017505765,0.9612506188664415,0.995471028007893,52.707901102353816,30.700249030845427,4.020159638676512,1.0251093136215514,1.029106834112677,12.894724088888884,passed,
2025/07/06 12:30:00,0.6375465432643933,0.5769858826414805,68.70574391793856,84.73867474947915,3.165044319158782,3.07,1855.2364042045426,2221.013607951197,0.9612256753370776,0.9942932249624815,51.64914991398284,31.169935925718228,4.000370562338274,0.993085386127342,1.0332621736318572,12.90151194444444,passed,
2025/07/06 12:45:00,0.6308754871271519,0.5871062179009249,68.59219887506886,85.13960540201779,3.1937781001709644,3.09,1831.4731614829661,2210.2289841072425,0.9611651977129381,0.99518474284708,52.36980974198334,31.458255717494247,4.020420501874697,1.0385036007161033,1.053036262444965,12.908299800000007,passed,
2025/07/06 13:00:00,0.6364938712528712,0.5750617977809126,68.23999446884122,84.27069164693833,3.174664810856186,3.18,1839.848144296882,2199.09710156103,0.9609504566842607,0.994258698049266,51.68800131341532,31.80418247841854,4.006462789024488,1.0042713205228007,1.0492391027952943,12.822297345,passed,
2025/07/06 13:15:00,0.6425438432862324,0.5694308510299528,68.6325056534406,84.24265284962577,3.1520499862518885,3.09,1868.8500733520912,2199.8884949671947,0.9615733007808884,0.9937730550255678,51.190364008905135,31.354819895511525,3.986145549142179,0.9490631759611157,1.0077190334514539,12.824867348333335,passed,
2025/07/06 13:30:00,0.6431680279815445,0.5682893064585914,68.65451945728184,84.16681634006974,3.1465212572809853,3.04,1869.655308121966,2204.5289299304645,0.9615887308100594,0.993682852784378,51.12476200914696,31.213561091575528,3.992589610312971,0.9466738605016991,1.007910437899859,12.819507311111108,passed,
2025/07/06 13:45:00,0.6349992502610851,0.5796819537871085,68.18284445835474,84.37915153443105,3.1722656642678375,3.11,1841.192635677217,2200.7951741312136,0.9613097276742588,0.9945622940224598,51.95568110362485,31.09325854544542,3.9912947258271263,0.9758309192476564,1.0099072374197895,12.822259144444441,passed,
2025/07/06 14:00:00,0.6436102236124098,0.5701717938552694,68.60124923605338,84.20083739020065,3.144968015363042,3.07,1878.0007004635418,2194.7837361654824,0.9619732398608366,0.9937740443174062,51.18624152270361,30.76246785210499,3.9628851051466474,0.909600361558671,0.9663217915809117,12.808776786666668,passed,
2025/07/06 14:15:00,0.6445055505638633,0.5671210024979204,68.67901786590005,84.12123790258529,3.143596656446294,3.12,1873.5080822163495,2199.3446717111096,0.9617534199728037,0.9936175521292783,51.022163375424476,31.252338940101886,3.9887459541934573,0.9381119339046401,1.002570866865094,12.803406299444442,passed,
2025/07/06 14:30:00,0.6444204333346529,0.5668399629509023,68.69578025658457,84.15746882588603,3.148131740772504,3.1,1874.2917698872516,2190.92861845564,0.9617554424156012,0.9936150680199011,51.032322068390286,31.44989161193526,3.9885893745193615,0.9332203827138061,0.9976101322940677,12.797849337777782,passed,
2025/07/06 14:45:00,0.6403606318902384,0.5722199602013422,68.20410665251143,83.96147454093385,3.1478149592090725,3.06,1853.7096241143165,2208.52681312942,0.9614794744093542,0.9939703452211857,51.40779749758426,30.831876703451478,3.9870491177917686,0.9535269515901663,1.0068532836140063,12.787168625,passed,
2025/07/06 15:00:00,0.6400380217821782,0.5706677913319333,68.26548870132463,83.98372136834398,3.160897002046095,3.06,1849.467717271887,2188.2768407038157,0.9613942438786667,0.9939872364120127,51.41940632074261,31.686758271233213,4.006414748827268,0.9682740551884064,1.024271037786309,12.762894668333335,passed,
2025/07/06 15:15:00,0.6408151911694736,0.5689558290982605,68.05553764061746,83.73280746890372,3.1507666605867573,3.06,1848.2376293323582,2199.8805327907844,0.9612220311196894,0.9937803911308393,51.28288706706057,31.385849826446155,3.9968272474913698,0.9667346387444294,1.027859332829809,12.754675743333335,passed,
2025/07/06 15:30:00,0.6403823444291327,0.5697093480061719,68.02238359472766,83.70329687417924,3.1531535806526203,3.05,1844.8402123625435,2195.0370768887756,0.9612979029413694,0.9938855203635362,51.35322777508441,31.43337555866014,4.00241342123145,0.9681293393284788,1.0275919601902261,12.738353539999999,passed,
2025/07/06 15:45:00,0.6411490382857372,0.5675918542288757,67.85926610318779,83.47858218508205,3.149701839405512,3.07,1843.650949207207,2193.3667550745536,0.96119617636673,0.9937182985046001,51.237973368343106,31.50791684212814,3.9975604717805506,0.9665045586280953,1.0315585153912943,12.71540208888888,passed,
2025/07/06 16:00:00,0.6410301711737636,0.566412450082445,67.83574140047122,83.0368849528677,3.153559951428396,3.04,1843.5002410253335,2184.508316175681,0.9612190620469037,0.993670897817957,51.25791821455911,31.477128478856265,3.997057862570047,0.9594291600029833,1.0261039535406542,12.702566469999997,passed,
2025/07/06 16:15:00,0.6321645810182156,0.5791740242780108,67.71603660725602,83.16299043531292,3.181911886135673,3.05,1820.8355530691067,2184.5591559627296,0.9611673176038303,0.9946888994307865,52.22862708495399,31.039488549343726,4.0061857700351,0.9907428623724801,1.0247192112524772,12.744813033333337,passed,
2025/07/06 16:30:00,0.64288188114276,0.566425805191311,69.01755189797824,83.53962347235891,3.1611572170696185,3.06,1875.0717272050542,2205.9112538603977,0.9612918046327027,0.9935590505072219,51.07087804900914,31.37514629575682,3.991411295531914,0.9711530784295176,1.0349483692360397,12.90062880333334,passed,
2025/07/20 06:15:00,0.6788850128741203,0.6135458046216481,81.07417303588308,94.80614676138127,3.2068743005377347,3.25,2269.562604194257,2513.690057711549,0.9646765080809406,0.9949913888060302,47.94608094868452,27.595453923148753,3.515298316896922,1.018867156773936,1.017352739609392,15.33929003444444,passed,
2025/07/20 13:30:00,0.647261670215351,0.5557286684634207,60.11169836246674,73.58393979455639,3.0372075762267388,2.97,1656.5553917949665,2106.7375139865608,0.9627414246051772,0.9941148477702577,50.998997385400735,26.137239294346074,3.889140886975357,0.8479134047595381,0.9724531820123458,11.429901724999993,passed,
2025/07/20 13:45:00,0.6470608116829781,0.5564414898556241,60.22395389726741,73.89894167457292,3.0369806411495666,2.98,1659.489783767391,2112.106829263471,0.9626832095231744,0.9941107582576506,51.00466900755781,26.224278033996157,3.891051657779612,0.8511195944911534,0.9740090930424046,11.454265900000001,passed,
2025/07/20 14:00:00,0.6383165961701275,0.5694683430578515,60.104499146260686,74.5210579980692,3.0625250971298685,2.97,1637.7485927226633,2110.370692780168,0.9626274566229976,0.9951827841103456,51.95993264345341,26.287320374959993,3.9090496636159995,0.8825908421812189,0.9764695750067941,11.478709378888892,passed,
2025/07/20 14:15:00,0.645211729164748,0.5588285894402729,60.5143835813372,74.23182526141584,3.045417389848838,2.98,1662.9304808126976,2114.200348065559,0.9626675387964342,0.9942775006760953,51.207007296666525,26.35805033157054,3.902245566811028,0.8591761244335014,0.9750831455850492,11.502939909999998,passed,
2025/07/22 08:45:00,0.6843776081604842,0.6198188955692882,78.456900756523,95.55353900605395,3.128102992103994,3.15,2175.132907711582,2466.039498085535,0.9672224624600557,0.9962371938158359,48.10360043241271,26.966635709359345,3.631414639389514,0.9709759568700795,0.9798201015552411,14.51806528944445,passed,
2025/07/22 09:00:00,0.6925368413818486,0.6070581912078976,78.97858600984107,95.6314599203254,3.1157214630725427,3.14,2202.4982076979127,2457.1080468194036,0.9671316670295124,0.9953069444797465,47.11215116943457,28.08701005318707,3.6342950179175615,0.9619590242981518,0.9996398472502452,14.518035216666664,passed,
2025/07/22 09:15:00,0.6943137969623239,0.6048810375813848,79.03432170605672,95.58222905840877,3.110584184930122,3.12,2206.2507584741647,2458.6835080965075,0.9671600167673563,0.9951491001394334,46.90903762301977,28.12997784678538,3.6346563088170254,0.9596700549368655,1.0026554092587636,14.510670753333333,passed,
2025/07/22 09:30:00,0.689921185268056,0.6100175088162887,78.75383415024407,95.65779946604816,3.1201720537237363,3.12,2190.894091732781,2462.1820624085194,0.9669475199702733,0.9955062372385888,47.36394072636367,27.960011557938255,3.637873629728211,0.9735415694414599,1.0044913962159556,14.518398180000005,passed,
2025/07/22 09:45:00,0.6882163988251803,0.6157245145372864,78.75024947986385,95.8985384593807,3.1210685270210674,3.14,2189.6829381990024,2469.719344024458,0.9672121644472287,0.9958850868054264,47.65010175234676,27.328009132189255,3.6262206552294605,0.9665639650039346,0.9867864573631148,14.542313817777776,passed,
2025/07/22 10:00:00,0.686235341457695,0.6194882309143374,78.4625472024009,95.75483124836363,3.125362809827213,3.13,2175.421479540869,2466.344271425508,0.9673038707702151,0.996227188416767,47.911898096283224,27.179251183913497,3.6280179048884627,0.9775435930114434,0.9899851834822166,14.507202049999997,passed,
2025/07/22 10:15:00,0.693992966438647,0.6102611842308127,79.842093302043,96.76251439876988,3.1161125785246284,3.11,2220.6710422621804,2491.292065258405,0.96713249202011,0.9954291613461966,46.93847958326367,27.987807698724833,3.633050618222907,0.9890850525993495,1.0250741754441275,14.683007508888892,passed,
2025/07/22 10:30:00,0.6894973862327175,0.6149728226835235,79.06146544654652,96.32172359733936,3.125944108425362,3.12,2192.912409688698,2482.7376455823783,0.966895817015919,0.9958066963656498,47.397630016669105,27.898352084256185,3.628499104506735,1.0048697666850643,1.0290864043378205,14.615820743333337,passed,
2025/07/22 10:45:00,0.6880097999409627,0.6204884110011424,79.69037185640386,97.2121169050859,3.13107497862156,3.12,2207.299473322015,2494.945072249922,0.9671785915192844,0.9961393225616866,47.66378083133261,27.518143978845426,3.627413656682618,0.997622526719899,1.0115570801309692,14.723080239999998,passed,
2025/07/22 11:00:00,0.6884386107081225,0.6172444086526061,79.16244623480394,96.44271634464778,3.126645523843867,3.14,2195.383990503584,2478.928606989899,0.967162674196339,0.9959861049390336,47.608160862012795,27.618925150286934,3.6309108852202954,0.9896961835696737,1.0085597571529041,14.614918559999996,passed,
2025/07/22 11:15:00,0.6928193633912632,0.6127340470127799,79.60350696783553,96.64717423497754,3.1214661889747886,3.15,2217.625548652481,2473.4247022228,0.9673683222184338,0.9956405799201797,47.15499245081153,27.9104187738854,3.6187263042594036,0.968806932749104,0.9990153066060302,14.64295474888889,passed,
2025/07/22 11:30:00,0.6875349103856869,0.6223899696547607,79.39766238169948,96.89501469615064,3.1284465396939445,3.15,2201.8966088793863,2485.1709138446176,0.9674940996453127,0.9963165878881488,47.819517549044136,27.11092552585928,3.619299472623539,0.9779598155836198,0.9879354742142256,14.66324017277778,passed,
2025/07/22 11:45:00,0.6861564117947339,0.6246744528204952,79.45459529137304,97.09035028718196,3.130992542272156,3.13,2200.426246390027,2491.706688024035,0.9674507810581807,0.9964514748323318,47.967343666901925,26.93207224496652,3.6211772972727094,0.9811296832943509,0.9862979847454952,14.691033224999998,passed,
2025/07/22 12:00:00,0.688797332943719,0.6202323934353619,79.69338082299109,97.12698478883632,3.1242123760998846,3.13,2212.8123146620514,2497.150578994597,0.9673633298891651,0.9960841509695209,47.62968218316658,27.067061199900316,3.6202614254668077,0.974066879505813,0.9887532899982695,14.714924363333326,passed,
2025/07/22 12:15:00,0.6864097629373942,0.6243333573349304,79.85680637601864,97.5394578520939,3.1329981367135953,3.13,2209.509502091116,2501.714604382567,0.967331330079599,0.9963829980223332,47.90010884506103,27.111102829711925,3.6272583940411898,0.991050818083506,0.997259798539025,14.76025634722222,passed,
2025/07/22 12:30:00,0.6943084353921695,0.6094774732902837,80.4961184794718,97.51783742713135,3.1194668733454325,3.12,2241.801354099437,2501.9950974315234,0.9669978723159101,0.9952628043097598,46.85679326132396,28.181356598717592,3.6319274412570075,0.9836704436722098,1.021642273399675,14.798115884444444,passed,
2025/07/22 12:45:00,0.6946906099287388,0.6111597665859996,80.86221074645138,97.96340291270262,3.124306580480237,3.1,2250.6901502684923,2500.2315889968518,0.9671740947348121,0.9953878871909018,46.86849042081452,28.280091537254496,3.6301015410694886,0.980732407073226,1.016597086724003,14.843336053333328,passed,
2025/07/22 13:00:00,0.6918874492682593,0.6158021027201375,80.853842856753,98.38030239377437,3.1315376539774316,3.12,2245.6187321695056,2517.343562425815,0.9668960832764846,0.995636471369971,47.11334172089557,28.170037323479722,3.622560920325814,1.0063280347823824,1.0332513346088616,14.915395769999996,passed,
2025/07/22 13:15:00,0.6914297337484341,0.6186014878955483,81.20531252230427,98.80639498293094,3.1327285850586555,3.14,2256.4340196925104,2517.8936628556767,0.9672210471486338,0.9958194433344733,47.27275080448584,27.88056204686468,3.6196761472347183,0.988617128756918,1.0102587370036578,14.956672805555554,passed,
2025/07/22 13:30:00,0.6884434334745744,0.6245559163178109,81.15636327238174,99.04442351276735,3.1366761993928556,3.15,2250.105760266185,2525.8956044231672,0.9673326920525779,0.9962186937311807,47.66163897176452,27.343385683559703,3.617697254274337,0.9889102396059115,0.9981799360810742,14.980769808888889,passed,
2025/07/22 13:45:00,0.6895634241884864,0.6230804088372901,81.3325569213708,99.12839538534247,3.134206592877234,3.15,2256.0298158001783,2528.6279763015477,0.9673484968098054,0.9961066520854412,47.534598482512095,27.415893357602563,3.6201271858272706,0.988937050004742,1.0017015740302242,14.996105996666659,passed,
2025/07/22 14:00:00,0.6902676676302435,0.6226342692926871,81.42427539302328,99.15276037262637,3.13201834323288,3.15,2260.7376352318415,2527.313698134633,0.9674691896038154,0.9960732628668393,47.489926014201664,27.326971506343096,3.618694331120967,0.9787780082838716,0.9927795506645141,14.996264604444447,passed,
2025/07/22 14:15:00,0.690998817764966,0.6214456313682613,81.6197274675398,99.25991475899163,3.1303292779456355,3.14,2266.4156455250727,2529.1584385699607,0.9674976981680117,0.9959876239013506,47.412600266349514,27.3960325604456,3.6237766750380196,0.9782649882317407,0.9948271920541805,15.011725960000007,passed,
2025/07/22 14:30:00,0.6897343852123947,0.6244378987509761,81.6887210552485,99.51678184607084,3.135255565839797,3.19,2263.796327147273,2533.6801371478327,0.9674991519050303,0.996202143283668,47.5624206781978,27.398307236584337,3.6236739043321133,0.9925111015596839,1.00354402900728,15.041314786666662,passed,
2025/07/22 14:45:00,0.6900178547787953,0.6231913465845672,81.46040853305696,99.28474431828673,3.1342267715057455,3.14,2260.8077494469,2531.181943155279,0.9673718375112315,0.9960938852355179,47.488365582317265,27.429407110278834,3.616114333216544,0.9884192924158156,1.001693060824206,15.019182383333336,passed,
2025/07/22 15:00:00,0.689737344062561,0.622971050694663,81.4152818583742,99.18575355277208,3.1342108030798426,3.14,2258.292822377894,2527.9565002880986,0.9673893035171633,0.9960997713457838,47.52707397590885,27.402642022441427,3.6219738515113162,0.9847816917606336,0.9978163766478471,15.001114333333335,passed,
2025/07/22 15:15:00,0.6887750224024631,0.6221501123238218,81.31870819882779,99.022125656321,3.1311602496456334,3.14,2255.274212993986,2531.084048124687,0.9672975488307815,0.9960316034528487,47.61139768686999,27.258584543043284,3.6308353056191622,0.9831554190380145,0.996118880245738,14.986854727777782,passed,
2025/07/22 15:30:00,0.6866122880280077,0.6270508332611271,81.34662419340336,99.44921824539934,3.140734192125847,3.14,2250.5996667572836,2539.926925524233,0.9671499165870211,0.9963339143261174,47.81910772898262,27.23863512163758,3.62234119146069,1.0023336142171302,1.006238377504067,15.045770666666675,passed,
2025/07/22 15:45:00,0.6887403464811152,0.6229365626229658,81.3875031059237,99.19588646914619,3.1355526119037638,3.16,2256.1981273349184,2530.0848529044233,0.9672549384152687,0.9960837086032697,47.6019303994902,27.44300273992453,3.6267448492765424,0.9894204476335642,1.001507267770281,15.007642099999996,passed,
2025/07/22 16:00:00,0.6888331024336314,0.6207256721741938,81.1722833160994,98.8010948322392,3.129239382105934,3.12,2252.537943348301,2528.7217057396433,0.9672229056533866,0.9959327571231799,47.58078878362085,27.268049866238602,3.6325686981603367,0.9798006526688332,0.9948021703608158,14.961705989999993,passed,
2025/07/22 16:15:00,0.6840614899118495,0.6262676733179262,80.58707777645361,98.56245966240536,3.137931485018855,3.15,2229.0022695512143,2526.3533378030097,0.9670541902925697,0.9963465630974278,48.08782117458526,27.00151263331557,3.6326752573003223,0.992526591072256,0.9939057174328386,14.921980082777777,passed,
2025/07/22 16:30:00,0.6836475619401514,0.6251679450030756,80.4204133304345,98.27261323761647,3.138155847884703,3.14,2222.5013989300855,2517.169485244782,0.9670542512125327,0.9963247286246254,48.13618337824786,27.08215124332465,3.643353645008464,0.9891212479707725,0.9912673710844683,14.873825902222222,passed,
2025/07/22 16:45:00,0.683507698120587,0.6239870841017819,80.24689745209832,97.97493277214957,3.1368605822575617,3.14,2218.025446861871,2508.268114134318,0.9671068474267562,0.9962924290756965,48.168947414008066,27.14604647170773,3.649125067887076,0.985274969868388,0.9886920254657507,14.825723971666669,passed,
2025/07/22 17:00:00,0.690498028869639,0.6097617190019633,80.47311685346922,97.47382606952202,3.1228774179103973,3.12,2236.715602180996,2495.354317168976,0.9669099182987145,0.9953064856669644,47.28332160810409,28.11351631389086,3.659584592230854,0.973471053020066,1.0059642569555496,14.777674291111103,passed,
2025/07/22 17:15:00,0.6902470099838885,0.6073035955386099,80.14188126332114,97.09603048341151,3.119089906046117,3.12,2230.4079397851433,2492.0198530153143,0.9667315503423722,0.9951262688796606,47.25569652673592,28.15915557374299,3.6615853317224034,0.9701218647077502,1.0060965400001776,14.729676860555552,passed,
2025/07/22 17:30:00,0.6894358348153974,0.6073486723931154,79.6430971702609,96.6938612510308,3.1165444632877253,3.13,2218.0463857334776,2490.5034603025233,0.9665991354759539,0.9951246330760039,47.309556137613214,28.007021778243008,3.6555422267875386,0.9695900674088814,1.0049089314764066,14.67440495277777,passed,
2025/07/22 17:45:00,0.6886444494952787,0.6080828769346552,79.32011009953962,96.40746437070273,3.115271848008499,3.14,2210.7392947088124,2481.6893332063737,0.9667077814420323,0.9952049419861839,47.438490464133224,27.8140874562065,3.6525561945483864,0.957403437366799,0.9903104653772291,14.618190803333329,passed,
2025/07/22 18:00:00,0.6818281806977946,0.6162634434300945,78.30407471813132,95.68764308582682,3.1202950881166878,3.14,2174.099847400792,2465.5280222056326,0.966939079429681,0.9959105036758165,48.31228904251235,26.89284058798477,3.6598885085350226,0.9428192118449106,0.9553074865993989,14.477008052222219,passed,
2025/07/22 18:15:00,0.686021010204746,0.6142908867032976,79.22270503741119,96.57337830959383,3.1124411123571707,3.1,2203.0883762912104,2491.598026248532,0.9670259624571743,0.9956461736922252,47.84938836439892,26.947046688818663,3.6560761488545466,0.9496636902046663,0.9701659624298629,14.611934968888878,passed,
2025/07/22 18:30:00,0.6873451098771117,0.6070707296113144,78.65532534399283,95.79841851568987,3.1097962887994797,3.13,2188.688695887002,2479.5803390613764,0.9665054608598499,0.9951802206149275,47.527717981025674,27.703808414208794,3.665813266807214,0.9646370277843948,0.9982346585853589,14.517365719999997,passed,
2025/07/22 18:45:00,0.6845161741593215,0.6086194007128783,78.10628159763465,95.31669525025082,3.112345678790689,3.11,2168.2051904625737,2468.3719154606556,0.9664543753834437,0.9953729491521393,47.84555168600842,27.63987356224833,3.677840258651784,0.9690029597337986,0.99704523913419,14.430630720000002,passed,
2025/07/22 19:00:00,0.680696246815096,0.6123726129603562,77.43002962559171,94.88899175401303,3.1211626929811986,3.14,2143.0832833226405,2452.6172843716718,0.9663765868644165,0.9957336437923772,48.268853213023434,27.626149353569822,3.681027965013384,0.974536879756754,0.9928212529304968,14.343929160000002,passed,
2025/07/22 19:15:00,0.6832118723688486,0.6104471198931574,77.88739171782123,95.30492113708294,3.1167505921058414,3.12,2161.1736504643004,2458.409453640252,0.9665031546067331,0.9955370460706628,48.014208238622864,27.70439289031019,3.6755390434044655,0.9651388310509504,0.9892820768937328,14.398088375000004,passed,
2025/07/22 19:30:00,0.6837721954663347,0.607766748588334,77.70977080641423,95.02612308406589,3.1120293243221613,3.13,2158.0004655106454,2456.6586638181598,0.9663976138305852,0.9953508911146028,47.915123138095524,27.75617887151925,3.6807160663162932,0.9623158838137197,0.9911626351447473,14.360954532222214,passed,
2025/07/22 19:45:00,0.681189339936073,0.6118004463699854,77.24365910218718,94.90801649468828,3.116782386185155,3.16,2145.525988814529,2452.5902983075985,0.9663525673890978,0.9956239558924933,48.203746929940465,27.492203073128536,3.6648150728490423,0.958041054757752,0.9783955245707623,14.331327853333327,passed,
2025/07/22 20:00:00,0.6794549760974871,0.6157958323925125,77.17019389686028,94.91457622486739,3.115834388934965,3.12,2137.4149636474103,2452.648561626479,0.9666959403491712,0.9959970261444432,48.51255226180407,27.02504356043705,3.6748827084771665,0.9553173404112328,0.9674483483385222,14.30187777944444,passed,
2025/07/22 20:15:00,0.6808703277518603,0.6099287564605329,76.9857290475704,94.45847689005815,3.108768019682637,3.1,2130.101853226283,2454.49751460714,0.9663565992957897,0.9956118063950525,48.24228244360638,27.421123359282625,3.6968605937978483,0.972783985519791,0.9955199262711081,14.252455897777777,passed,
2025/07/22 20:30:00,0.6833237564253825,0.6046229033825635,76.68034047260166,93.94545699589659,3.1015632606928754,3.1,2129.485917812998,2444.387680348593,0.9662651544971789,0.9952397457407252,47.92599687002629,27.662552017478312,3.6902358888366527,0.9612830148607272,0.9947914199281501,14.186158311111118,passed,
2025/07/22 20:45:00,0.6788519239761878,0.6110416965443018,76.1019391335427,93.80177718379893,3.108946266714301,3.09,2105.6162253342077,2446.2402138860703,0.9661252596839367,0.9957217730112278,48.40557509235589,27.296673951208973,3.687106074290916,0.9756541912889132,0.9951138237992142,14.151477083333331,passed,
2025/07/22 21:00:00,0.6781501875870258,0.6109177242259285,75.79030417574685,93.47940446106676,3.1076994082974654,3.1,2095.3769793387823,2439.9443587730116,0.9661309185020825,0.9957694418877719,48.489019635799345,27.255077286022388,3.6926979617584865,0.9751755816856557,0.993987867327663,14.094415438888891,passed,
2025/07/22 21:15:00,0.682718268112067,0.6026141458388812,75.73525913182468,92.98790636218979,3.095640816616086,3.09,2105.421557879755,2425.8791468390896,0.9662139461186363,0.9951946150333104,47.98100309864673,27.570840128878412,3.6903211186229337,0.9494056042721547,0.9852169026438983,14.02727941388889,passed,
2025/07/22 21:30:00,0.6792779387105146,0.6077168103111416,75.27708606067424,92.85016848488888,3.1008286207165177,3.12,2085.542801541748,2427.3127052656964,0.9661515783158294,0.9956085169960194,48.36411822485039,27.371031716475958,3.690010261193069,0.9693748878463541,0.994421514342579,13.993591516666669,passed,
2025/07/22 21:45:00,0.6813953830155831,0.6046441796759754,75.55437322719439,92.93854958513747,3.0934784544038245,3.1,2096.8718655461307,2427.76136087066,0.9663129497574793,0.9953777098446608,48.167241904703616,27.280960893767343,3.69760194692273,0.9493549490200982,0.9807762832600841,13.996855400000005,passed,
2025/07/22 22:00:00,0.6761111847970094,0.6130445270620445,75.03496367032616,93.0132572059317,3.106383428054976,3.1,2070.9946884993847,2433.6788727441917,0.9660671393894127,0.9959980717418753,48.70594075148816,27.144778751426422,3.692489769423249,0.9866344732687691,1.0008465403020437,13.993243299444439,passed,
2025/07/22 22:15:00,0.6764058299291881,0.6121448829653339,74.89870523210881,92.82224286488265,3.101089423546341,3.06,2068.984439456438,2433.2910125505255,0.9661284894375625,0.9959434065501571,48.69072410786458,26.929146291639864,3.6940736387145825,0.975653937710514,0.9914007507544155,13.961958786111115,passed,
2025/07/22 22:30:00,0.6756180076499237,0.6100406292819917,74.52169659704182,92.46108674861006,3.102965575515986,3.06,2054.3616002219455,2430.8867569679874,0.965703006144913,0.9958142271228729,48.65073174086889,27.323138465707064,3.705546448818082,0.998387886175438,1.0171665073553555,13.917571249999991,passed,
2025/07/22 22:45:00,0.6822326798139627,0.5994369578954751,74.6491536753366,92.08314736720975,3.0909944701536882,3.06,2075.7818333023033,2409.311008707367,0.9658679785933088,0.9950508435260855,47.9287987375522,27.926532716592128,3.6924345558203084,0.9581168126672649,0.9999143888797861,13.863397172777779,passed,
2025/07/22 23:00:00,0.6791549108224261,0.6048847514976003,74.3538430597598,91.98742620235952,3.0951498330206095,3.12,2056.178271832283,2407.7849214255775,0.9660534564046634,0.9955703373780309,48.34787911450174,27.699688113024262,3.7067015223164748,0.9792654272331094,1.0096274928512137,13.816634932222215,passed,
2025/07/22 23:15:00,0.6813384562015153,0.59819577705494,74.02124772464323,91.44515760404154,3.0887417824130776,3.05,2056.8190214353554,2396.4535928510154,0.9657822192652469,0.9950521095040425,48.0069449527027,27.996334537597843,3.6998227280889173,0.9591446424223222,1.002079921236757,13.75500919222223,passed,
2025/07/22 23:30:00,0.6782205864594354,0.6041238183014648,73.72278473634493,91.32988094230531,3.0888731596612775,3.07,2043.199550591025,2394.847457087528,0.9661344983811407,0.9955567078596582,48.48194248598602,27.27175879784969,3.703256429694814,0.9500986889380121,0.9797413501570418,13.708564283333331,passed,
2025/07/22 23:45:00,0.6725367219350092,0.6102378044078408,72.95167904493081,90.95197078364566,3.093487427722891,3.07,2013.9834589322481,2399.93611857545,0.9658539124886735,0.9960089782122543,49.0532610363876,26.713587320027376,3.704267061432374,0.9650182270519844,0.9796937513821006,13.654404719999999,passed,
2025/07/23 00:00:00,0.6722371384535526,0.6066479453689889,72.15267605974978,89.86427507104219,3.090430024598868,3.04,1993.3848495731127,2371.4781854401285,0.9658718305176285,0.9959059330761854,49.093184475776575,26.874299039542272,3.7126067477268503,0.9516465726341594,0.9722277999024713,13.489303776666661,passed,
2025/07/23 00:15:00,0.6767956400917061,0.5984687988241085,72.25649186077354,89.70059869092937,3.0810306396246854,3.05,2002.1323115956611,2377.256219350694,0.9655176966743227,0.9952595132355218,48.45616790715759,27.48695167154327,3.7141425080939157,0.9623036078330666,1.0014947970549304,13.493030246666661,passed,
2025/07/23 00:30:00,0.6811061170153379,0.5915138686170491,72.18145798590093,89.27872643898289,3.069836207087739,3.03,2010.5704136343936,2366.3245036398152,0.9656114754828821,0.9947644461968774,47.98033216075917,27.705285960899975,3.7073513228063875,0.9394204114493867,0.9947740854681049,13.43635049166666,passed,
2025/07/23 00:45:00,0.6741885867053247,0.6015114169339623,71.76523416022351,89.29157612972347,3.086618346399686,3.09,1981.9956666682776,2353.4288689630876,0.96580259686343,0.9956600308097913,48.84702462504771,27.49371489934459,3.727283847946557,0.9583544195275638,0.9916539089739662,13.38180091111111,passed,
2025/07/23 01:00:00,0.6696395306559854,0.6055891019638519,71.00862439608028,88.70067606269555,3.0874784853285697,3.03,1953.1367459567505,2363.4167211801264,0.9654433246720724,0.9959841217117006,49.26141743800103,26.913876611589664,3.7304131124754085,0.9799338332635068,1.005192210655785,13.32726596055555,passed,
2025/07/23 01:15:00,0.6773097701548895,0.5887349180953373,70.69892846841603,87.43921410788536,3.071613793340996,2.99,1960.0053832363037,2331.3102367729184,0.9652793544916763,0.9948463408827547,48.32164961037277,27.94708031815435,3.7375084609498663,0.9519291490718017,1.0152783884770362,13.181264249999996,passed,
2025/07/23 01:30:00,0.6783166662526452,0.5863643664674795,70.56584892960701,87.16581455513439,3.0680292838376215,2.99,1959.5445009177633,2332.31559508371,0.9651357305542194,0.9946470380848685,48.158404160158085,27.945458404412456,3.732229829305987,0.9494776935464105,1.0186399397286843,13.167552456666666,passed,
2025/07/23 01:45:00,0.677141930212355,0.5848170288842529,70.05231890844883,86.43441892913758,3.0653997436936677,2.96,1945.2341118281354,2317.515960054036,0.9651715899088134,0.9946470251404981,48.3075529950674,27.8263225108743,3.740518018016369,0.9390149298555858,1.0111409494262398,13.067032977777771,passed,
2025/07/23 02:00:00,0.6612202953848709,0.6054837982767434,68.59315711875259,85.9121576702975,3.094198700596308,2.98,1873.8313743245646,2316.737502289244,0.9648529913113709,0.9963625643324804,50.044455186137135,26.732044450169862,3.7553064032306445,0.993911712418261,1.0209578691288288,12.966452772777776,passed,
2025/07/23 03:00:00,0.6755910370964365,0.5911399706777426,70.11055022181203,86.75282492249133,3.0860116853468167,3.05,1953.5297739876314,2301.541054924109,0.9653000457261974,0.9950280829521936,48.528929112770356,27.947125187163124,3.688989285480411,0.9284804984221767,0.9872042698521768,13.131198299999996,passed,
2025/07/23 03:15:00,0.6741508654138142,0.5999108518717897,71.53644864554617,88.21436047856173,3.0784649914999282,3.0,1969.3360577863134,2363.0299791267025,0.9658488246213214,0.9956805149376006,48.86557248966793,26.69651789484106,3.7432990927807617,0.9649049590428521,1.0022240115531804,13.337037175000004,passed,
2025/07/23 07:30:00,0.6867927610507636,0.6011787222368523,76.81165202608328,93.19479534923468,3.085926121532246,3.06,2165.06881633107,2436.7147652372837,0.9671380870108994,0.9950226727131549,47.02163292864004,27.692767299806746,3.6208122544207346,0.9589622471214948,0.998936322497291,14.200764159999999,passed,
2025/07/23 07:45:00,0.6793991042553217,0.6004708712939809,76.71363196220202,93.1243010436296,3.071090399876278,3.1,2186.0430662134245,2446.1988417116686,0.967332632392679,0.9948723170221696,47.11597279835596,27.519227828602837,3.609435265440167,0.9588919434974884,0.9915519797574891,14.226033653333328,passed,
2025/07/23 08:00:00,0.6948833712378485,0.6164780890099697,80.74979113174413,98.0828181640323,3.1277229024398077,3.23,2258.186785861244,2486.6066634921194,0.9678186717915173,0.9958176083476902,46.776857451168496,28.286137620655804,3.5835168346427184,0.9790193205602127,1.0069191893063558,14.840399138888888,passed,
2025/07/23 08:15:00,0.7148333433656262,0.6549120150498023,94.27355212922285,114.76306797809444,3.1847117785071397,3.22,2609.719692126652,2741.678744029476,0.9708415829996393,0.9980021529998311,45.980855998067724,27.842715697410725,3.4738630551663747,0.9872721694117753,0.9941485310118244,17.04266163111111,passed,
2025/07/23 08:30:00,0.7098637827692043,0.6523842912997322,89.84392485519808,108.93926877911646,3.1514913942045917,3.15,2504.9776897293013,2651.2042203812093,0.9710019652459702,0.9976540671322264,46.55879518171119,25.760096892781576,3.4916826493255613,0.9147498033990358,0.9123990734121514,16.24966291666667,passed,
2025/07/23 08:45:00,0.7050034263924433,0.6341026102932623,86.50342153396612,104.88566260445037,3.1154204852485807,3.13,2431.151501464636,2666.0709939228295,0.9689073395922241,0.9961661415357086,46.001593512901756,25.84870255226528,3.5080239740806656,0.9656058991340306,0.9820387265591078,15.879991379999998,passed,
2025/07/23 09:00:00,0.7068870141661883,0.6391392673358907,88.01205910396256,106.85608625557333,3.144767094242125,3.15,2455.672006359438,2664.3410346106634,0.968990641667692,0.9965742695528549,45.997572058422115,27.04912111683243,3.51269753677135,0.9977875782013605,1.0105778750168806,16.101248533333333,passed,
2025/07/23 09:15:00,0.7054394449575776,0.6360974915387334,86.84132970462022,105.41757658988433,3.1377520035257516,3.13,2423.3731601007994,2650.1701579253067,0.9687295767736632,0.9964269748839442,46.08602616036119,26.873537872221565,3.5214076222290474,0.997345165735981,1.0121078895621984,15.919520711111106,passed,
2025/07/23 09:30:00,0.7064882350276335,0.6287796396925114,86.13423401523114,104.2774826480725,3.1334978962604545,3.1,2404.9413340612277,2629.2398543668487,0.968397657298036,0.9960132230129036,45.847596480493806,27.41044241307996,3.536208654161536,1.0005026756395934,1.0268996168735598,15.77459616333333,passed,
2025/07/23 09:45:00,0.7018196842463674,0.6346399070498975,85.35213454335924,103.73811518671991,3.144274510047955,3.11,2374.0350841222407,2607.751730097598,0.9684913783397215,0.9965455316434586,46.44415457925175,27.304025715148388,3.5413429977173596,1.0095478880364903,1.0214670168758946,15.664105294444445,passed,
2025/07/23 10:00:00,0.701936748476178,0.6300010110908334,84.68358270325271,102.73372422226855,3.137981941620587,3.1,2359.4445216142653,2590.6207170871644,0.968368869777916,0.9962819153543468,46.3896882184542,27.35787799458098,3.5486715437597365,0.9958509840382591,1.0140148670972997,15.533215328888886,passed,
2025/07/23 10:15:00,0.7075985087436787,0.6202847337910272,85.05503662214208,102.68938342974812,3.134085816974699,3.11,2377.4317999723517,2582.535998018173,0.9681623405316117,0.9956345976906965,45.63248923539237,28.433697076376724,3.5478659081350443,1.0046096896256496,1.04470374151207,15.544964728333333,passed,
2025/07/23 10:30:00,0.7012297873047776,0.6272962802613228,83.87287009513274,101.68218485872197,3.137919995949039,3.1,2335.5330193803443,2566.245967220554,0.9682743861325307,0.9962239854687199,46.44369832559993,27.590486202833493,3.557566394342262,0.9950825502171257,1.015717416399714,15.381390297777775,passed,
2025/07/23 10:45:00,0.699554951794809,0.625726617344958,83.26659134590847,100.88779679056726,3.134238434673252,3.09,2317.889227084334,2555.109205656871,0.9681985469543317,0.9961798695434558,46.606648710772156,27.42661403114861,3.569858567402238,0.9873442323779346,1.0075232197226414,15.273138980000002,passed,
2025/07/23 14:15:00,0.6988716527818079,0.6291192619796312,85.60786697578426,103.45558932055886,3.1544243110781696,3.12,2380.379609195331,2573.4227555618804,0.9683635927878559,0.9962588497739998,46.755872592645765,27.985184001371852,3.5805931430658493,0.9800595404807219,0.9951907569311066,15.626394611666676,passed,
2025/07/23 14:30:00,0.7014860200285318,0.6447984606292658,89.90675488932902,109.02703113983453,3.186934853824037,3.26,2494.6964639494317,2633.99024521423,0.9692131483275305,0.9970615107545729,46.72027354701709,28.35201026793416,3.542580214645666,0.989137524480234,0.9887323429642859,16.344790427777777,passed,
2025/07/23 14:45:00,0.7072491421943955,0.6344525631894561,89.94382447589022,108.16311864315371,3.1351091306060312,3.08,2503.4587004388286,2716.2240817937495,0.9687540129937914,0.99605492951056,45.8744850614425,26.627705222781508,3.5650854696653784,0.9929890563767378,1.013208036370872,16.36427514944445,passed,
2025/07/23 15:00:00,0.7050748866804429,0.64786746882919,92.960627836489,113.31352105241938,3.206401943098331,3.35,2582.220973634694,2721.2509756435734,0.9686623463166018,0.9970064508252533,46.10781069922826,29.158803882235333,3.49370398407703,1.037206722721943,1.042621473568804,17.005062763333328,passed,
2025/07/23 15:15:00,0.70089041208987,0.6551555234482118,106.23802939200368,129.1057860541664,3.1363545667744437,3.13,3046.5294107096556,3108.737659028268,0.9722615295435335,0.997738546527825,46.10781069922826,29.158803882235333,3.39348913724583,0.9925282286739431,1.008810852151022,19.305099983888887,passed,
2025/07/23 15:45:00,0.7110585846640907,0.6299888593091811,91.33574962308012,109.86185633050374,3.14251696392475,3.13,2555.2870713338507,2743.25033073782,0.9682951659359951,0.9955554656763269,45.25185715679471,27.63697150308321,3.5340097453999726,1.0055050193468442,1.0401529560882794,16.65074367,passed,
2025/07/23 16:00:00,0.705912011834302,0.6294796655810586,89.78555051515644,108.12415105816439,3.1487063665147166,3.11,2498.486170198956,2707.18679173095,0.9679440264949789,0.9957059876363757,45.76525177747147,27.841368938501052,3.5688962607086596,1.0228507454831566,1.0506652514537345,16.391135597222217,passed,
2025/07/23 16:15:00,0.7015299278307726,0.6385920969533819,90.19313147460237,109.06868865145626,3.1635052394124856,3.08,2492.861544066692,2723.7063927908453,0.967951824646364,0.9963276441202709,46.30089391650093,27.605087653041824,3.5800628372561483,1.0551510973037561,1.0647020723695957,16.50264,passed,
2025/07/25 07:30:00,0.6567037589336054,0.5858848169692841,63.39412061751073,79.19222137372269,3.055001420463402,2.98,1743.247672706154,2198.4137206063833,0.9645422440293718,0.995820455646451,50.462733076341394,25.85143152797644,3.7756865168499507,0.9039554633066824,0.979714216922475,12.041781155555555,passed,
2025/07/25 07:45:00,0.6578287405562333,0.5873082505580778,63.72919723709689,79.67177882953011,3.0605300141079437,3.0,1752.9969135465676,2200.1398495509043,0.9646155990100506,0.9958732939975616,50.357590155482505,26.22892515870471,3.765413767862947,0.9149109827464057,0.9889335814690041,12.098693713333335,passed,
2025/07/25 08:00:00,0.6676389005090179,0.5737265467562355,64.5386880851469,79.5980302078531,3.0501758816853655,3.0,1792.7297529637437,2187.826015279796,0.9647766454185619,0.9947669147741908,49.288953590299364,27.00145781042831,3.7572510174970297,0.8807389537748515,0.9822214904536822,12.141395200000005,passed,
2025/07/27 04:45:00,0.6280555141437578,0.5335565366015291,45.1884230504024,60.01736904189323,2.930406120430331,2.5,1237.4767149687484,1844.068016754696,0.9600653104486344,0.9950419141010526,52.37371158312631,23.727601883120748,3.8840538758317256,0.7552498199593445,0.8972693071665012,9.030177542222225,passed,
2025/07/27 05:00:00,0.6493027417692553,0.5526004951510122,53.372092279150564,69.66316880237346,2.945565468504529,2.9,1481.3475895607523,2038.2929638094872,0.9626937500595052,0.9947307620496725,50.75582773780129,25.07937829459201,3.824477312506808,0.8216244470873463,0.9693600285425112,10.36733167555555,passed,
2025/07/27 05:15:00,0.6512830632438606,0.557355950201455,55.10391347564778,71.65656225136809,2.9582243144357743,2.89,1527.2777798057114,2071.344891589118,0.9629928386040381,0.9947843408888836,50.620000737019865,25.54834978284323,3.8292548289193773,0.8405387290842565,0.9856002550423534,10.645533085000004,passed,
2025/07/27 05:30:00,0.6447097272900544,0.5744548128275015,56.1361430024501,73.49044307156308,2.999468766804944,2.96,1538.4948784336132,2079.382962167914,0.9632431674187104,0.9960074686177269,51.4274893503735,26.135263890881973,3.8302929277324402,0.8851624043158727,0.9979345746124614,10.851711584999993,passed,
2025/07/27 05:45:00,0.651754496860024,0.5721259744269072,57.62048932639424,74.88232069761777,2.996366602639347,2.94,1590.0008015666917,2102.729262174226,0.9636910939952853,0.9955305440168101,50.77053842404573,26.12234896387344,3.8104634358197047,0.8606395647565538,0.9794916035809097,11.064773035555552,passed,
2025/07/27 06:00:00,0.6589043622272763,0.5690007620958485,58.97903488209172,76.12724892779052,2.9946268178894817,2.94,1636.0755391159173,2125.420724027384,0.9639065553979524,0.995009709565952,50.026398677473615,26.54060288719198,3.793254567871043,0.8597289138966087,0.98545250134575,11.264277585,passed,
2025/07/27 06:15:00,0.6545804721645443,0.583198093439308,60.01966827085709,77.77467272660165,3.0146050498582735,3.0,1654.8430170715594,2150.1877897133204,0.9643910453787377,0.995960055167733,50.65704498371886,26.015724681206486,3.7856082908677973,0.8752639416990987,0.9682472508490285,11.470665084999997,passed,
2025/07/27 06:30:00,0.6632295591735806,0.5758935761035718,61.48380744568265,78.94042494241245,3.0043972893063757,2.96,1707.1219205653993,2181.7579043601063,0.9644367781799855,0.9950998871344111,49.69180698461791,26.38115466667406,3.773683716594556,0.8704252266644251,0.977897781802551,11.683740004444443,passed,
2025/07/27 06:45:00,0.658929958248775,0.5893286820086086,62.28822059117964,80.40445284342722,3.0322738779307334,3.02,1716.192090438974,2196.051243847883,0.9646053814803838,0.9960230175848104,50.23036363123393,26.589560083932454,3.7649457264870967,0.9088603047391026,0.9884154365174294,11.86299326666667,passed,
2025/07/27 07:00:00,0.6679779234640209,0.5793884456626522,63.095875139721485,80.67307387850734,3.0122601502356297,2.97,1753.6028537122113,2216.9968389242526,0.9646970515583324,0.9950924437545893,49.225715705794826,26.665352200443017,3.7484948618437905,0.8932757634600876,0.9950367562051977,11.96047922666666,passed,
2025/07/27 07:15:00,0.6620555187273935,0.590439251338038,63.4429098050317,81.50629349123787,3.037938456549365,2.99,1749.5864766637474,2219.551763046951,0.9647039776979341,0.9959103334628405,49.90545394782803,26.81516170400722,3.7528472708860283,0.9246149826150462,1.001468311907549,12.057997697777783,passed,
2025/07/27 07:30:00,0.6674466985487885,0.5858493866761203,64.18569860208702,81.97875697354068,3.0321267267039262,2.96,1779.8325189415832,2229.085898928667,0.9648463440955706,0.9954239056963948,49.33220531056229,26.995993578624994,3.737585115730209,0.9112248607765638,0.99749260850084,12.155548680000003,passed,
2025/07/27 07:45:00,0.6596208795560813,0.5975336477328522,64.05478562056807,82.28476191944895,3.05265734684491,2.99,1759.764581089832,2231.8509248541636,0.9648242452310413,0.9963682882390171,50.21681264104077,26.660319365459355,3.7489039945165006,0.9409887410369608,1.000831306872521,12.185034400000003,passed,
2025/07/27 08:00:00,0.6691885749228541,0.5832511843488974,64.53208131785271,81.95846860211576,3.0303309585174087,2.98,1790.4104161376015,2236.814567555506,0.9648020566505481,0.9951957207983377,49.11813622176367,27.00158746798395,3.7408184246883494,0.9137682770495081,1.0049622653511687,12.203824544999993,passed,
2025/07/27 08:15:00,0.6672487636494037,0.5865633555067209,64.6393708339383,82.13254204651844,3.0413853950099305,3.04,1790.0681113960757,2230.443985951391,0.9648554303809213,0.9954587944919795,49.35769550464023,27.124745659370397,3.7393456040225974,0.9185376204808283,1.0015482440411003,12.22792677333333,passed,
2025/07/27 08:30:00,0.6640119603995508,0.5963514155254503,65.58608395457956,83.51556229589761,3.0596406675067445,2.94,1803.467396977845,2254.0265717882235,0.964971930800797,0.996095655464697,49.762838294151784,27.160251998628986,3.746604562752088,0.9588338761588759,1.0192650545134412,12.414473555000004,passed,
2025/07/27 08:45:00,0.6660836045606936,0.5982096860567664,66.59670852149698,84.72278035652806,3.0703611681769307,3.0,1837.3510693555947,2266.4699020216003,0.9650068538873378,0.9960123324356145,49.536943132161795,27.47532728778265,3.7198482803044848,0.9547162377748898,1.0092171295044585,12.60021255166667,passed,
2025/07/27 09:00:00,0.6641687462887519,0.6102453715980551,67.93882214043595,86.60844850466621,3.0829953157894177,3.01,1860.0121085645953,2314.1649511002024,0.9652388291349684,0.99672473444418,49.82463454768441,26.97623235220691,3.721103761299625,1.0035149575676783,1.0306143209010437,12.868968322222216,passed,
2025/07/27 09:15:00,0.6691608801391243,0.5999198415121697,67.59601818691206,85.50829563455991,3.0602136670470057,2.96,1862.514422055858,2310.996254221678,0.9652588830573998,0.996011758579028,49.26042611269186,26.72588378356452,3.719647217950101,0.9722135512974939,1.0237271454365326,12.771834411111108,passed,
2025/07/27 09:30:00,0.6727323911733419,0.5948709941071161,67.90639657036292,85.46779179213266,3.056033251140752,2.94,1874.2827851635311,2315.089246083137,0.9651580239430316,0.9956097942478337,48.817363060536934,27.102922981164195,3.7209367388713486,0.9797342943313233,1.043318059881485,12.80286022888889,passed,
