datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/27 09:45:00,0.6704174982626924,0.6015973723358098,68.0354868965725,85.95388544853711,3.0781814148209055,3.01,1881.4381295451935,2292.483901287986,0.9654030499149414,0.9960671916421335,49.15977868313942,27.32169902707913,3.6851588058619953,0.9585643199093538,1.0060254894799825,12.848089222222224,passed,
2025/07/27 10:00:00,0.6678111463233802,0.6058706278787144,68.01187769119959,85.83241113887163,3.07652333707419,3.06,1872.028989306353,2301.2446510869863,0.9656804741481002,0.996482837497648,49.542156184963936,26.620578928740347,3.702361945335501,0.9652298853709615,1.0028190292177732,12.83917374666667,passed,
2025/07/27 10:15:00,0.6733882903971695,0.5961228768301242,68.1286600682231,85.35896042763173,3.0629735426482867,3.02,1888.2589867266786,2298.422348620125,0.9655977712016383,0.995714402957149,48.876663268352345,26.855547067049677,3.693911580777772,0.9423637427404998,1.0012850693309094,12.82369416166666,passed,
2025/07/27 10:30:00,0.6676581662820463,0.6034382446428325,67.85463689620344,85.32175946273998,3.0810144761312666,3.01,1869.0337604827441,2288.032004454061,0.9655488506226656,0.9963449580928054,49.520075950115384,26.837221245785386,3.7022524288441336,0.9603920420415223,1.002303084431951,12.807979799999993,passed,
2025/07/27 10:45:00,0.6699664189131281,0.6000920003915456,67.89456435810548,84.98570518635518,3.0712405854873124,3.02,1873.012143760932,2292.1616523855505,0.965665429676018,0.9961250622959875,49.291215972519254,26.586292997481948,3.7046526475202435,0.9522346006409542,1.0020356963377448,12.792250808333335,passed,
2025/07/27 11:00:00,0.6738047915068442,0.5927273769318352,67.93921664629408,84.58198209779005,3.065690112309755,2.97,1879.2667814317485,2288.312692881323,0.9654459088791267,0.9955827520022156,48.78173603794877,27.18199451057134,3.706088534150628,0.9604243666131497,1.027713621184205,12.77650718666667,passed,
2025/07/27 11:15:00,0.6664230536172541,0.603177861050148,67.6152724404243,84.67179860259456,3.0899274300981716,2.99,1856.5501252151832,2275.505325548055,0.9654343039846683,0.9964532120837498,49.62656415228119,27.15204667241064,3.7093372307276256,0.9849691296017508,1.0279991252989267,12.767751479999998,passed,
2025/07/27 11:30:00,0.6690376242313776,0.5979683229682866,67.71541951660825,84.34277495548531,3.078438428016965,3.0,1866.507104177961,2278.051107722176,0.965488082033918,0.9960422370028802,49.344000580708716,26.854721920074326,3.7102613577960737,0.9571306003398948,1.010355301521024,12.758767266666663,passed,
2025/07/27 11:45:00,0.6619996185388604,0.6061909238997217,67.51614002138555,84.47721368143088,3.1002982640937478,3.02,1841.664767301602,2272.2557340270473,0.965278652971646,0.996762049152058,50.082171253019546,27.018760738375533,3.738771363035997,0.9977905711403943,1.0307832630590181,12.75438058888889,passed,
2025/07/27 12:00:00,0.6619996185388639,0.6061909238997119,67.5161400213858,84.4772136814312,3.100298264093772,3.02,1841.6647673015812,2272.2557340270355,0.9652786529716462,0.9967620491520583,50.082171253019375,27.018760738375555,3.738771363036014,0.9977905711403867,1.0307832630590092,12.75438058888889,passed,
2025/07/27 12:15:00,0.6619996185388654,0.6061909238996562,67.51614002138503,84.47721368143021,3.1002982640937238,3.02,1841.664767301568,2272.2557340271123,0.9652786529716455,0.9967620491520581,50.0821712530195,27.018760738375548,3.738771363036019,0.9977905711403783,1.0307832630590454,12.75438058888889,passed,
2025/07/27 12:30:00,0.6619996185388526,0.6061909238996801,67.5161400213851,84.4772136814303,3.1002982640937127,3.02,1841.6647673016053,2272.2557340270905,0.9652786529716458,0.9967620491520577,50.082171253019524,27.018760738375537,3.7387713630360233,0.9977905711403997,1.0307832630590343,12.75438058888889,passed,
2025/07/27 12:45:00,0.6619996185388639,0.60619092389968,67.51614002138508,84.4772136814303,3.1002982640936994,3.02,1841.6647673015736,2272.255734027139,0.9652786529716458,0.9967620491520582,50.08217125301948,27.01876073837551,3.7387713630360233,0.9977905711403751,1.0307832630590632,12.75438058888889,passed,
2025/07/27 13:00:00,0.6619996185388654,0.6061909238997166,67.5161400213858,84.47721368143118,3.1002982640937735,3.02,1841.664767301589,2272.2557340270255,0.9652786529716457,0.9967620491520582,50.08217125301951,27.01876073837559,3.7387713630360153,0.9977905711403899,1.0307832630590057,12.75438058888889,passed,
2025/07/27 13:15:00,0.6619996185388589,0.6061909238996912,67.51614002138494,84.47721368143011,3.100298264093689,3.02,1841.6647673015775,2272.255734027149,0.9652786529716458,0.9967620491520579,50.08217125301955,27.018760738375544,3.738771363036018,0.9977905711403848,1.0307832630590608,12.75438058888889,passed,
2025/07/27 13:30:00,0.6619996185388568,0.6061909238996895,67.51614002138528,84.47721368143054,3.100298264093727,3.02,1841.664767301575,2272.255734027102,0.965278652971646,0.9967620491520582,50.082171253019546,27.01876073837553,3.7387713630360424,0.9977905711403745,1.030783263059047,12.75438058888889,passed,
2025/07/27 13:45:00,0.6619996185388618,0.6061909238996969,67.51614002138506,84.47721368143024,3.1002982640937033,3.02,1841.6647673015846,2272.2557340271233,0.9652786529716458,0.996762049152058,50.082171253019474,27.018760738375615,3.7387713630359993,0.9977905711403888,1.030783263059049,12.75438058888889,passed,
2025/07/27 14:00:00,0.6619996185388597,0.6061909238996785,67.51614002138548,84.47721368143078,3.100298264093745,3.02,1841.664767301608,2272.2557340270446,0.9652786529716455,0.9967620491520581,50.0821712530195,27.0187607383756,3.738771363036012,0.9977905711404028,1.0307832630590121,12.75438058888889,passed,
2025/07/27 14:15:00,0.6619996185388589,0.6061909238996872,67.51614002138486,84.47721368143,3.100298264093682,3.02,1841.6647673015752,2272.255734027161,0.9652786529716457,0.9967620491520579,50.08217125301953,27.0187607383756,3.7387713630360158,0.9977905711403863,1.0307832630590639,12.75438058888889,passed,
2025/07/27 14:30:00,0.6619996185388631,0.60619092389968,67.51614002138511,84.4772136814303,3.100298264093702,3.02,1841.6647673015705,2272.255734027139,0.9652786529716458,0.9967620491520582,50.08217125301949,27.01876073837553,3.7387713630360198,0.9977905711403733,1.0307832630590632,12.75438058888889,passed,
2025/07/27 14:45:00,0.6619996185388554,0.6061909238996576,67.51614002138506,84.47721368143026,3.1002982640937145,3.02,1841.6647673015846,2272.2557340271087,0.9652786529716455,0.9967620491520581,50.082171253019496,27.01876073837562,3.7387713630360246,0.9977905711403887,1.0307832630590426,12.75438058888889,passed,
2025/07/27 15:00:00,0.661999618538861,0.6061909238996969,67.51614002138506,84.47721368143026,3.1002982640937065,3.02,1841.6647673015807,2272.2557340271237,0.9652786529716455,0.996762049152058,50.08217125301953,27.018760738375594,3.738771363036019,0.9977905711403839,1.0307832630590514,12.75438058888889,passed,
2025/07/27 15:15:00,0.6619996185388582,0.6061909238996704,67.5161400213851,84.47721368143031,3.1002982640937184,3.02,1841.6647673015777,2272.2557340271105,0.9652786529716455,0.9967620491520583,50.08217125301948,27.0187607383756,3.738771363036027,0.9977905711403848,1.0307832630590432,12.75438058888889,passed,
2025/07/27 15:30:00,0.6619996185388597,0.6061909238996378,67.51614002138469,84.47721368142977,3.100298264093667,3.02,1841.6647673015862,2272.2557340271696,0.9652786529716455,0.9967620491520581,50.082171253019496,27.018760738375594,3.7387713630360153,0.9977905711403882,1.0307832630590714,12.75438058888889,passed,
2025/07/27 15:45:00,0.6619996185388631,0.6061909238996825,67.51614002138528,84.47721368143054,3.10029826409371,3.02,1841.6647673015632,2272.255734027136,0.9652786529716462,0.9967620491520587,50.082171253019524,27.01876073837561,3.7387713630360366,0.9977905711403784,1.0307832630590537,12.75438058888889,passed,
2025/07/27 16:00:00,0.6619996185388654,0.6061909238996821,67.51614002138513,84.47721368143034,3.1002982640937007,3.02,1841.664767301571,2272.255734027141,0.9652786529716458,0.9967620491520582,50.08217125301947,27.018760738375583,3.7387713630360233,0.9977905711403787,1.0307832630590592,12.75438058888889,passed,
2025/07/27 16:15:00,0.6619996185388654,0.6061909238997263,67.51614002138604,84.47721368143148,3.100298264093796,3.02,1841.6647673015955,2272.2557340269896,0.9652786529716457,0.9967620491520582,50.08217125301951,27.018760738375537,3.738771363036014,0.9977905711403907,1.030783263058992,12.75438058888889,passed,
2025/07/27 16:30:00,0.6619996185388702,0.6061909238996539,67.51614002138491,84.47721368143007,3.1002982640936887,3.02,1841.664767301569,2272.255734027158,0.9652786529716455,0.9967620491520581,50.082171253019546,27.01876073837548,3.7387713630360158,0.9977905711403712,1.0307832630590725,12.75438058888889,passed,
2025/07/27 16:45:00,0.6619996185388597,0.6061909238997079,67.51614002138533,84.47721368143061,3.100298264093737,3.02,1841.6647673016037,2272.255734027059,0.9652786529716455,0.996762049152058,50.08217125301948,27.018760738375544,3.738771363036013,0.9977905711403989,1.03078326305902,12.75438058888889,passed,
2025/07/27 17:00:00,0.6619996185388654,0.6061909238997202,67.51614002138585,84.47721368143125,3.100298264093775,3.02,1841.6647673015907,2272.2557340270223,0.9652786529716458,0.9967620491520582,50.08217125301951,27.01876073837563,3.738771363036018,0.9977905711403933,1.0307832630590021,12.75438058888889,passed,
2025/07/27 17:15:00,0.6619996185388576,0.6061909238996895,67.51614002138498,84.47721368143017,3.100298264093701,3.02,1841.6647673015943,2272.2557340271164,0.9652786529716455,0.996762049152058,50.08217125301955,27.01876073837556,3.738771363036016,0.9977905711403915,1.030783263059048,12.75438058888889,passed,
2025/07/27 17:30:00,0.6619996185388618,0.60619092389968,67.5161400213851,84.4772136814303,3.1002982640936994,3.02,1841.6647673015739,2272.255734027139,0.9652786529716458,0.9967620491520582,50.08217125301959,27.01876073837558,3.7387713630360198,0.9977905711403803,1.0307832630590585,12.75438058888889,passed,
2025/07/27 17:45:00,0.6619996185388596,0.6061909238996851,67.51614002138481,84.47721368142994,3.10029826409369,3.02,1841.6647673015661,2272.255734027159,0.9652786529716455,0.996762049152058,50.08217125301953,27.0187607383756,3.7387713630360304,0.99779057114038,1.0307832630590643,12.75438058888889,passed,
2025/07/27 18:00:00,0.6619996185388696,0.606190923899702,67.51614002138572,84.47721368143111,3.100298264093784,3.02,1841.664767301587,2272.2557340270137,0.9652786529716455,0.9967620491520583,50.08217125301947,27.018760738375562,3.7387713630360175,0.9977905711403864,1.0307832630590026,12.75438058888889,passed,
2025/07/27 18:15:00,0.6619996185388604,0.6061909238997066,67.51614002138562,84.47721368143098,3.1002982640937535,3.02,1841.6647673015923,2272.2557340270496,0.9652786529716457,0.9967620491520582,50.082171253019496,27.018760738375605,3.73877136303603,0.9977905711403915,1.030783263059017,12.75438058888889,passed,
2025/07/27 18:30:00,0.6619996185388631,0.6061909238996883,67.51614002138534,84.47721368143061,3.1002982640937295,3.02,1841.6647673015648,2272.2557340271087,0.9652786529716456,0.9967620491520583,50.082171253019524,27.018760738375647,3.7387713630360397,0.9977905711403793,1.0307832630590412,12.75438058888889,passed,
2025/07/27 18:45:00,0.6619996185388617,0.6061909238996895,67.51614002138535,84.47721368143063,3.1002982640937295,3.02,1841.6647673015693,2272.255734027104,0.9652786529716456,0.9967620491520583,50.082171253019474,27.01876073837558,3.7387713630360433,0.9977905711403778,1.0307832630590426,12.75438058888889,passed,
2025/07/27 19:00:00,0.6619996185388639,0.6061909238996941,67.5161400213856,84.47721368143092,3.100298264093756,3.02,1841.6647673015993,2272.255734027038,0.9652786529716455,0.9967620491520583,50.0821712530195,27.018760738375576,3.7387713630360135,0.9977905711403943,1.0307832630590126,12.75438058888889,passed,
2025/07/27 19:15:00,0.6619996185388568,0.6061909238996945,67.5161400213855,84.4772136814308,3.1002982640937526,3.02,1841.6647673015927,2272.2557340270496,0.9652786529716455,0.9967620491520582,50.08217125301954,27.01876073837557,3.7387713630360255,0.9977905711403929,1.0307832630590157,12.75438058888889,passed,
2025/07/27 19:30:00,0.6619996185388568,0.6061909238996628,67.51614002138516,84.47721368143038,3.1002982640937273,3.02,1841.6647673015834,2272.255734027093,0.9652786529716455,0.9967620491520581,50.082171253019645,27.018760738375615,3.738771363036025,0.9977905711403904,1.0307832630590332,12.75438058888889,passed,
2025/07/27 19:45:00,0.6619996185388568,0.60619092389968,67.5161400213851,84.4772136814303,3.100298264093702,3.02,1841.66476730157,2272.255734027139,0.9652786529716461,0.9967620491520582,50.08217125301958,27.018760738375455,3.7387713630360246,0.9977905711403694,1.030783263059066,12.75438058888889,passed,
2025/07/27 20:00:00,0.6619996185388631,0.6061909238997101,67.51614002138568,84.47721368143105,3.10029826409376,3.02,1841.664767301586,2272.255734027047,0.9652786529716457,0.9967620491520582,50.082171253019425,27.018760738375587,3.738771363036017,0.9977905711403895,1.0307832630590144,12.75438058888889,passed,
2025/07/27 20:15:00,0.6619996185388554,0.6061909238996891,67.51614002138527,84.47721368143051,3.100298264093717,3.02,1841.6647673015786,2272.255734027111,0.965278652971646,0.9967620491520582,50.082171253019546,27.018760738375608,3.7387713630360397,0.9977905711403856,1.0307832630590434,12.75438058888889,passed,
2025/07/27 20:30:00,0.6619996185388568,0.6061909238996891,67.51614002138527,84.47721368143053,3.1002982640937202,3.02,1841.6647673015746,2272.255734027111,0.965278652971646,0.9967620491520582,50.08217125301949,27.01876073837559,3.7387713630360424,0.9977905711403834,1.0307832630590434,12.75438058888889,passed,
2025/07/27 20:45:00,0.6619996185388533,0.6061909238996992,67.51614002138544,84.47721368143073,3.1002982640937318,3.02,1841.6647673015832,2272.2557340270873,0.9652786529716463,0.9967620491520582,50.0821712530195,27.01876073837551,3.738771363036019,0.9977905711403788,1.0307832630590406,12.75438058888889,passed,
2025/07/27 21:00:00,0.6619996185388596,0.6061909238996982,67.51614002138508,84.47721368143027,3.100298264093715,3.02,1841.6647673015736,2272.2557340271187,0.9652786529716455,0.996762049152058,50.082171253019546,27.018760738375523,3.738771363036027,0.997790571140379,1.0307832630590503,12.75438058888889,passed,
2025/07/27 21:15:00,0.6619996185388589,0.6061909238997278,67.51614002138565,84.47721368143101,3.10029826409376,3.02,1841.6647673015968,2272.2557340270355,0.9652786529716458,0.9967620491520579,50.082171253019474,27.018760738375544,3.738771363036024,0.9977905711403899,1.030783263059014,12.75438058888889,passed,
2025/07/27 21:30:00,0.6619996185388639,0.6061909238997076,67.51614002138598,84.4772136814314,3.1002982640937926,3.02,1841.664767301598,2272.255734026992,0.9652786529716458,0.9967620491520581,50.08217125301944,27.018760738375583,3.738771363036019,0.997790571140396,1.0307832630589895,12.75438058888889,passed,
2025/07/27 21:45:00,0.6619996185388788,0.6061909238996852,67.5161400213854,84.47721368143068,3.1002982640937273,3.02,1841.6647673015705,2272.2557340271055,0.9652786529716455,0.9967620491520587,50.082171253019375,27.01876073837559,3.7387713630360215,0.997790571140385,1.0307832630590377,12.75438058888889,passed,
2025/07/27 22:00:00,0.6619996185388639,0.6061909238997008,67.51614002138514,84.47721368143036,3.10029826409372,3.02,1841.664767301575,2272.2557340271114,0.9652786529716455,0.996762049152058,50.08217125301951,27.01876073837554,3.7387713630360215,0.9977905711403757,1.0307832630590505,12.75438058888889,passed,
2025/07/27 22:15:00,0.6619996185388498,0.6061909238996628,67.51614002138516,84.47721368143038,3.1002982640937033,3.02,1841.6647673016148,2272.255734027093,0.9652786529716458,0.9967620491520581,50.08217125301954,27.01876073837564,3.738771363036023,0.9977905711404051,1.0307832630590352,12.75438058888889,passed,
2025/07/27 22:30:00,0.6619996185388589,0.6061909238996924,67.51614002138496,84.47721368143014,3.1002982640936922,3.02,1841.6647673015777,2272.255734027145,0.9652786529716457,0.9967620491520579,50.08217125301946,27.018760738375615,3.738771363036017,0.997790571140386,1.030783263059058,12.75438058888889,passed,
2025/07/27 22:45:00,0.6619996185388731,0.6061909238996952,67.51614002138538,84.47721368143065,3.100298264093729,3.02,1841.6647673015739,2272.2557340270996,0.9652786529716455,0.9967620491520582,50.08217125301952,27.018760738375597,3.738771363036023,0.9977905711403855,1.0307832630590363,12.75438058888889,passed,
2025/07/27 23:00:00,0.6619996185388398,0.6061909238996971,67.51614002138552,84.47721368143084,3.1002982640937407,3.02,1841.6647673016168,2272.255734027041,0.9652786529716462,0.9967620491520582,50.082171253019375,27.01876073837553,3.7387713630360273,0.9977905711404008,1.0307832630590164,12.75438058888889,passed,
2025/07/27 23:15:00,0.6619996185388709,0.6061909238996931,67.51614002138533,84.47721368143061,3.10029826409374,3.02,1841.6647673015605,2272.2557340270987,0.9652786529716458,0.9967620491520582,50.0821712530195,27.018760738375573,3.7387713630360224,0.9977905711403756,1.030783263059038,12.75438058888889,passed,
2025/07/27 23:30:00,0.6619996185388631,0.6061909238997166,67.51614002138581,84.4772136814312,3.100298264093773,3.02,1841.6647673015896,2272.255734027026,0.9652786529716457,0.9967620491520582,50.08217125301943,27.01876073837554,3.7387713630360158,0.9977905711403889,1.030783263059007,12.75438058888889,passed,
2025/07/27 23:45:00,0.661999618538861,0.6061909238997086,67.51614002138528,84.47721368143054,3.100298264093738,3.02,1841.664767301575,2272.255734027087,0.9652786529716455,0.996762049152058,50.08217125301947,27.018760738375597,3.7387713630360264,0.9977905711403833,1.0307832630590328,12.75438058888889,passed,
2025/07/28 00:30:00,0.6626651148795534,0.5908003182803174,66.13176278328109,81.10685590976583,3.092035062283331,3.0,1817.5857535022872,2226.4162470908072,0.9648589769724568,0.9958815875479032,49.88233069404125,26.853072763738556,3.7330304252997117,0.9549739620236154,1.0197916626149535,12.504195977777783,passed,
2025/07/28 00:45:00,0.6596285901080275,0.5886842931734788,64.49008642326162,79.76641405605855,3.075449339307876,2.99,1771.202440838542,2204.557592680677,0.9647521714163324,0.9959657212867302,50.19470644888428,26.40676182331931,3.7505338891961184,0.9353663562594419,1.0070253761514405,12.227248568333339,passed,
2025/07/28 01:00:00,0.660615422202864,0.5878310177127926,64.34657602807403,79.70380002648342,3.071556682085425,3.01,1769.9527471319245,2202.3498156572,0.9647910305434094,0.9959069391674172,50.094599931739175,26.47335693727997,3.744049668705155,0.933649311597867,1.008723458727807,12.201152479999994,passed,
2025/07/28 01:15:00,0.6551946343263366,0.5951097447603696,63.99215639635049,79.57526497834237,3.079885866596229,3.0,1751.7082449292245,2201.29693326071,0.9648769208494661,0.9965375601031538,50.72924980463287,25.841574580027608,3.7474800643549058,0.9364889429392974,0.9945256491089515,12.174804778888888,passed,
2025/07/28 01:30:00,0.6617124407306496,0.5851981444072157,64.08656167179623,79.16254945394792,3.065663348615288,3.0,1768.4677902778474,2194.3439048153086,0.9648898657600445,0.9957495234010038,49.999622203118996,26.166663639595434,3.7344102211184507,0.9109859965453703,0.9914254303045129,12.14864657111111,passed,
2025/07/28 01:45:00,0.6616575083660643,0.584515163247723,63.961846367235104,78.89914296738858,3.064870326877761,3.01,1765.0233245953386,2188.1725778624987,0.9649699367458582,0.9957589682012489,50.02957485906485,26.1129587712841,3.737048724431456,0.9063706285688296,0.9881438034871114,12.116032817777777,passed,
2025/07/28 02:00:00,0.6617904430653051,0.5835416963901476,63.8553901898389,78.65938871691644,3.0643546696589183,3.01,1762.1021856594868,2183.2011745242326,0.9649870845927372,0.995727759706363,50.019599488837905,26.093230658649244,3.7394330337559016,0.9024481906895695,0.9862181868857699,12.089808775000002,passed,
2025/07/28 02:15:00,0.650404763030513,0.5986713250949666,63.20936289291751,78.65993220477353,3.0913050009882004,3.02,1722.2296299141028,2180.184844997256,0.9648025819905525,0.9969990914092035,51.24042993837604,25.665882783788888,3.7517039679714492,0.9429396451224004,0.9934891918617343,12.063553382222224,passed,
2025/07/28 02:30:00,0.6546144268938349,0.5917560729886373,63.12915465155387,78.20429710333684,3.0747674987476175,3.01,1731.5308347177838,2183.3234247822734,0.9648035490411195,0.9964369202284067,50.772827820506855,25.47955412056525,3.73828521852695,0.9221165560180107,0.9886129976832235,12.037266639444448,passed,
2025/07/28 02:45:00,0.660919876290366,0.583235548815703,63.418468621982754,77.97257430134572,3.066642044994811,3.0,1748.8890534328793,2167.685397418509,0.9650504158823199,0.9958354381480145,50.1367898292479,26.007440773495077,3.738448326611696,0.8977743448921334,0.9828800037153544,12.01073188333333,passed,
2025/07/28 03:00:00,0.6451726365614924,0.5765148128945046,62.5070152733004,76.84699073966833,3.0277527625551426,3.01,1761.2783250310147,2176.3454230354955,0.9650649348324322,0.9952402555444524,50.28082839457165,25.721789358057826,3.7398131488391098,0.9051103672023594,0.9857737767743616,11.92215118111111,passed,
2025/07/28 03:15:00,0.6545135252833606,0.5896076158395184,62.28113664285449,76.97637850408123,3.076283772294801,3.02,1709.1113943729715,2149.417097125319,0.9649886319696814,0.9965343305341199,50.83751230654328,25.539819070132108,3.7320531359527815,0.9070844617150574,0.9804845227627108,11.86992858333333,passed,
2025/07/28 03:30:00,0.6286374225979515,0.5676478232420654,61.54701182302502,75.59343172941868,2.9834932393677494,3.01,1780.3580042618364,2187.811937679551,0.9650469468093572,0.9944240577505646,50.281375114801,25.538227099897718,3.7326455834621473,0.9146561538212463,0.9934700763390657,11.839008194444444,passed,
2025/07/28 03:45:00,0.6109507716349685,0.5601224987370297,60.94408675811045,74.81441401262254,2.939191810302307,3.0,1808.5013492615092,2210.9982487537964,0.9651054897436021,0.9936614003597892,50.38912352880262,25.334816436837198,3.738066868379589,0.9312394834410072,1.0024006184396466,11.814080300000002,passed,
2025/07/28 04:00:00,0.6141670682150164,0.560604606359792,61.07088313502761,74.90034100219435,2.9428903125634442,2.99,1808.5799797898783,2212.2682759144886,0.96510901930707,0.9936943757817727,50.25631363522716,25.30499982772075,3.7281255408483585,0.9303458671623628,1.0045658440776974,11.832915380000005,passed,
2025/07/28 04:15:00,0.6149875997399579,0.559788630314142,61.298124549314586,75.07826669647497,2.942846101111387,3.0,1819.161867067072,2214.693052406647,0.9651505750113021,0.9935798716632392,50.10921916278178,25.51057039093462,3.720270510691382,0.9331304333198812,1.008910100334729,11.871014222222222,passed,
2025/07/28 04:30:00,0.656291914394527,0.5885689663931966,62.50114469998795,76.89122596392681,3.0766168909053873,2.98,1719.8478980373263,2151.0165489479346,0.9651002891278508,0.996427056134572,50.60147553059521,25.561671677393118,3.7142690059832226,0.9083943727402725,0.9847593982368286,11.909166939999993,passed,
2025/07/28 04:45:00,0.6425641253509825,0.5829001332131384,62.38614106472303,76.64155384929832,3.0393728858716815,2.98,1753.3633232271086,2177.5046491990074,0.9651835433583031,0.9957721073000693,50.56682757016057,25.35243193314906,3.7166693897841476,0.9222459461784511,0.9909632896657277,11.947373533333332,passed,
2025/07/28 05:00:00,0.6273359325514358,0.576901254873977,62.24318393999007,76.39504632553987,3.0027626129441027,3.0,1790.0677259255976,2201.4679188021496,0.9652909324997375,0.9950951067117246,50.558089946033704,25.467594498431477,3.71852728974034,0.9460570649644715,1.0058864347163181,11.985634002222215,passed,
2025/07/28 05:15:00,0.607891776118028,0.5543734037383785,62.16828564496922,75.69599783227173,2.91734729965383,2.99,1879.0535333735827,2253.175724382981,0.9653806487719976,0.9928501024219825,49.69600130511588,25.774917684727793,3.7132251073091243,0.9544642149330812,1.0260876206543517,12.055147866666662,passed,
2025/07/28 05:30:00,0.641249097887085,0.584472305869757,63.46130406281759,77.75116930427319,3.044053310733617,2.99,1792.3878129843897,2194.0197842990983,0.965402480849608,0.9956964336081539,50.35335740447666,25.96134260289933,3.705620302503887,0.9456366621764185,1.0055822061147772,12.134837244444444,passed,
2025/07/28 05:45:00,0.700680698942766,0.6197532134000193,82.04996205327942,99.35871433480973,3.1586874034613204,3.09,2291.400079569238,2506.3903760674852,0.9673731055516063,0.9958738312034713,46.21149950144159,29.103369447220857,3.524758990561504,1.02152349710208,1.0519870379585525,15.154720276666666,passed,
2025/07/28 06:00:00,0.6895192993765005,0.6235961573536477,83.66602352767502,100.7159689090252,3.1193284171717317,3.13,2374.405325693802,2546.2718447342595,0.9689954817378973,0.9960013641160289,46.53351184376097,27.785515750172515,3.540182748308261,0.9876433136022927,0.997814928776859,15.34920812944444,passed,
2025/07/28 06:15:00,0.6893916675098667,0.6258789349598161,84.15936330841215,101.16476869149933,3.113587299226558,3.11,2390.131560493208,2565.5568198624483,0.9692330910325853,0.9960790445789656,46.60202560192906,27.106950879339447,3.53887704250252,0.9742793427598994,0.9805938356121241,15.429968400000003,passed,
2025/07/28 06:30:00,0.6990088404052527,0.6284186027383358,84.6440131316258,101.8803987567571,3.133651864811647,3.15,2384.744806960462,2576.2710090921446,0.9688031835964381,0.9961705522869756,46.23943150074742,27.265272227680576,3.5105598513999996,0.9819804525744047,0.996085819203625,15.546096463333326,passed,
2025/07/28 06:45:00,0.6995132832639118,0.6354703787999278,86.171724178184,103.76170145277871,3.1474900910528145,3.15,2421.929019115457,2594.9893983734387,0.9692025850951088,0.996586271024896,46.329023410009995,27.31322092761955,3.5027712735903975,0.9872887031476553,0.9922344025788833,15.790701006666666,passed,
2025/07/28 07:00:00,0.6990344983125932,0.6351037604814422,86.34083827891324,103.77747552896449,3.138906257478246,3.17,2437.1880303981793,2599.269134366184,0.9694957422979363,0.9965268741652383,46.25662994728606,27.05471263053122,3.4942314335239977,0.9772930332500818,0.9818436801808686,15.808966910000004,passed,
2025/07/28 07:15:00,0.70063694633901,0.6387745510800487,87.17075857494282,104.63404471381564,3.1443513198586692,3.17,2459.3708863785355,2600.9057079838585,0.9699409995600768,0.9967607702739011,46.28934303502584,26.831416881145017,3.486852008610419,0.9588655825503573,0.9597280612650614,15.911287388333326,passed,
2025/07/28 07:30:00,0.7032720026840293,0.6399249046772932,87.71839021389474,105.24098039464978,3.146206503038157,3.19,2474.7500911085717,2616.428176037728,0.969952949234411,0.996760461730794,46.11519333026652,26.719585811920325,3.472270959982625,0.9594859230452821,0.961807504452276,16.017898172222225,passed,
2025/07/28 07:45:00,0.705728933450843,0.6430607338703535,88.4082074701273,106.01894140159322,3.1525121668758187,3.2,2491.472838452382,2623.3435930560413,0.9701731138285246,0.996932096942561,46.081791300971986,26.555301207336075,3.459632827803287,0.950328038743656,0.9511683781864705,16.124521031666664,passed,
2025/07/28 08:00:00,0.7124976694129094,0.64505474981186,89.63228584418282,107.06231609870545,3.160606829311313,3.18,2515.4391050503905,2622.5159812464035,0.970673981984525,0.9971111391003192,45.842498904090206,26.633184833288183,3.457747424059151,0.9394874117352561,0.9447985459762893,16.239055934444444,passed,
2025/07/28 08:15:00,0.710657624497261,0.6459483991041582,89.66295019800918,107.32582156477513,3.1563222128296684,3.21,2523.9252919875616,2652.2159915581506,0.9703488192280335,0.9970131142244396,45.78191651642132,26.35179350266215,3.439791972054809,0.9534601283674499,0.9563228277344299,16.33756971,passed,
2025/07/28 08:30:00,0.7149175616281039,0.6493527557755089,90.28552607463773,108.02379965102823,3.1742314246048142,3.21,2515.884572834223,2640.171813961077,0.9710175057008263,0.9978023863521212,46.11850394027593,26.44967998583204,3.442575062182649,0.9372199872270867,0.9399783841900708,16.366516209999997,passed,
2025/07/28 08:45:00,0.716007599171831,0.6475033091544515,90.17980961728901,107.63382037645046,3.1608416627034157,3.21,2526.6239302870445,2649.654170206017,0.9708732824867111,0.9973579994047543,45.77686710750782,25.99496945101403,3.434075216555335,0.9315868164359518,0.9372944043390183,16.36139547777777,passed,
2025/07/28 09:00:00,0.7144378808208318,0.654149222927347,91.59539575753169,109.94273713765051,3.1707163247024988,3.21,2557.6121116270415,2713.454410930704,0.9707277508032754,0.9978125683092922,45.88533433431166,25.93629423978853,3.415491058218641,0.966940710483106,0.9650362530696469,16.713056671666674,passed,
2025/07/28 09:15:00,0.7158255381567189,0.6548854204010693,92.26295463582107,110.73182019025543,3.1770222864883313,3.2,2568.562246687215,2722.479079211538,0.9708511901885707,0.9979914529346197,45.86637116615267,26.185477309590468,3.4174154048514693,0.9733425014327635,0.9726852997850309,16.80975621111111,passed,
2025/07/28 09:30:00,0.7184384489318145,0.6557878003419952,92.99092825100107,111.55571326629213,3.1773502256321824,3.26,2589.9001638225104,2738.9626893494496,0.9709206016862546,0.9979566733069585,45.643205493502464,26.202944777372497,3.4071252693323606,0.9780978331136552,0.9798088259172223,16.93166358888888,passed,
2025/07/28 09:45:00,0.7213198686999392,0.6570808969686296,94.21186725923226,112.92328956085399,3.1858657585138928,3.2,2612.2325835680363,2754.0140746008965,0.97117523751563,0.9981981128169539,45.61025174301657,26.39335787125493,3.411592930640606,0.9758635296591954,0.9801048201934673,17.096141480000007,passed,
2025/07/28 10:00:00,0.72393974638937,0.655636701290877,94.59669761899062,112.97417317527564,3.176981291639339,3.19,2637.6749799314443,2746.2142303182623,0.9714571874656502,0.9978721045219437,45.17822119720735,26.478502977078172,3.4029606326290938,0.9700011718156595,0.9785747691103529,17.104515297222214,passed,
2025/07/28 10:15:00,0.726678205174198,0.6569081632467789,96.96240258240789,115.90980059311876,3.1880245226799344,3.22,2707.744856004833,2799.492295468542,0.9710652821129034,0.9976021126368226,44.5638949092544,27.239646415312574,3.385106327854884,1.004704514381799,1.019066617908956,17.55720709111111,passed,
2025/07/28 10:30:00,0.7468149438709971,0.6643710693868665,101.78003799012468,121.7776205848018,3.227627903932229,3.27,2780.0754237959395,2891.099079700945,0.9716764212267699,0.9986950971526215,43.146029601023486,27.610015039196462,3.3570258460495874,1.0170506006774902,1.0510519746670044,18.30444107555555,passed,
2025/07/28 10:45:00,0.7341627119738335,0.6598986761511005,105.82875207357453,126.76299949207774,3.181579228549684,3.23,2941.87670082957,3052.3380727228405,0.9731310296686942,0.9990952892898303,42.114558865592976,25.615234235820882,3.331882946095374,0.9998087704927829,1.038284173743103,19.071069214999998,passed,
2025/07/28 11:00:00,0.7340239106832371,0.6628121872493634,99.18030490875792,118.58546055013379,3.187380821578152,3.3,2763.7649638195576,2864.556879862703,0.9715750575825244,0.9979416336605812,44.288899010636015,26.341686448236388,3.3525384193632823,0.9875672637594181,1.0045961107441816,17.939605102222224,passed,
2025/07/28 11:15:00,,,,,,,,,,,,,,,,18.49406538222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/07/28 11:30:00,0.7363166395459904,0.6602853837864314,102.27572711063594,122.12886856959865,3.1908622185463327,3.26,2863.6794362663477,2910.6706138779828,0.9721474590564395,0.9979772101205352,43.33398666338154,27.300258947870166,3.3305836198725696,0.9871614508331145,1.0160022559869422,18.425155411666665,passed,
2025/07/28 11:45:00,0.737462696146844,0.6639511339690496,100.61580104960238,120.03800873295697,3.1974123541881423,3.24,2813.639291353738,2852.9652134632433,0.9717799262611433,0.9977343509729523,43.864135736515976,27.035641409249223,3.3390856050328885,0.9800149448023164,1.0005618128105351,18.118471249999995,passed,
2025/07/28 12:00:00,0.7316563397540908,0.6619767111238234,100.02797341827551,118.95429104235517,3.1714338665493584,3.19,2801.639155257554,2861.1058231715,0.9724100059372285,0.9979069916387755,44.2671023864877,26.131108735658266,3.371326943451181,0.9697207386558522,0.9850323940981932,17.95902120222222,passed,
2025/07/28 12:15:00,0.7346596331877968,0.6620597997895715,99.78241941524182,119.07578651956068,3.1887786423492086,3.19,2789.711765836561,2848.3338883521283,0.9720085436132144,0.9979416986836626,44.17510168484919,26.738807341869812,3.346349080910438,0.9726023413619374,0.9916445148537845,17.978479566666664,passed,
2025/07/28 12:30:00,0.7342040733754625,0.6631978962572336,99.6711051585981,119.20069707305034,3.191761713769376,3.26,2779.6354446064024,2861.663091799774,0.9718648913452201,0.9981110074021812,44.30576039486537,26.64515269928927,3.343526135374421,0.9830642350117682,1.0005960853330138,18.00568068444445,passed,
2025/07/28 12:45:00,0.725230068904086,0.6637098112927836,99.84930414737174,119.41931375953199,3.1819060800738668,3.21,2812.6322597097865,2852.110589304442,0.972343966023276,0.9980942263592092,44.679698174280446,26.50286433459643,3.345514546825277,0.9551782699874293,0.9626029054230183,18.02467971333333,passed,
2025/07/28 13:00:00,0.7285608767284981,0.6636740860929825,100.1098298716143,119.33557646058466,3.1717656795126414,3.19,2816.201499072917,2870.1469464031693,0.9723332488645632,0.9978939543370224,44.43522882553358,25.88312446021845,3.355135097723299,0.955402845828067,0.9657156967646355,18.035764841111114,passed,
2025/07/28 13:15:00,0.7270507797635413,0.6655989169853697,99.79545959205717,119.47922984805777,3.180788659215736,3.22,2789.02123475851,2889.648605467781,0.9720555497928289,0.9983091985797163,44.7952083713637,25.86980678144892,3.3566416096198206,0.9773452698592657,0.9841961024165422,18.06264862722222,passed,
2025/07/28 13:30:00,0.7210971897262962,0.6543745618987398,93.10506622474512,111.36447247934179,3.1587402162706915,3.21,2607.886407061981,2763.220153904441,0.970878659226575,0.9975145842131721,45.27315216581176,25.274426618637058,3.3930106967678753,0.9606327603207331,0.9665390511318663,16.965930300000004,passed,
2025/07/28 13:45:00,0.7163937684615822,0.6475929611564144,92.80003602620842,111.16116908756713,3.1628470066114502,3.23,2600.372891123997,2758.621212785952,0.9704741901586922,0.9973981605989133,45.36656194472182,26.420986141067118,3.4075822251052377,0.983938807841151,0.9955254529391128,16.949678459999994,passed,
2025/07/28 14:00:00,0.7167770001708067,0.6551041137229471,93.12445935185093,111.58569149053638,3.1836133788231926,3.22,2590.116347995653,2728.7412691498275,0.9708503930054404,0.9979526087115586,45.77107289036861,26.54077849245567,3.4219978270026292,0.9798559877880822,0.98048741344497,16.93318627,passed,
2025/07/28 14:15:00,0.7179647818692645,0.6563272654770704,93.61391832918984,112.27644602380316,3.1941874945856337,3.24,2590.687370767642,2723.718198340038,0.9713524825261487,0.9985059491538588,46.08935903703012,26.723591664200384,3.4212491650328984,0.9641074683863454,0.9651475058350261,16.975207809999997,passed,
2025/07/28 14:30:00,0.7161238465770792,0.6586238781758826,93.44921805443549,112.30998391536234,3.1812711444790818,3.23,2591.913747679287,2765.382163079694,0.9710486804879823,0.998401828680878,46.06667844814457,25.807761720622693,3.411000860808142,0.9773247190665679,0.9734689397650605,17.04301089333333,passed,
2025/07/28 14:45:00,0.7139391164171506,0.6591744148273744,93.71543391523514,112.71635144970807,3.1812856563733707,3.22,2605.521450764155,2775.4755856364573,0.9709152754789189,0.9983089222135842,46.05515845711822,25.924161283952937,3.4086100637903867,0.9871008637771397,0.9806397311433414,17.118488688888885,passed,
2025/07/28 15:00:00,0.7201830843800504,0.6564931185974404,94.76223018674281,113.3403895458421,3.1899985046416512,3.22,2639.9535297374855,2745.403753346832,0.9709335282348056,0.9977780484332949,45.36466466667767,26.97048673444857,3.413041018942629,0.9861086332078989,0.990002786488928,17.17928168,passed,
2025/07/28 15:15:00,0.7199332123156263,0.6589268588358144,94.85619446573412,113.74180258331191,3.1904523107735505,3.21,2624.1312530779833,2772.797135995853,0.9712607615773972,0.9984405645918442,45.861837179236964,26.283414112517992,3.4149277269949936,0.977363053856255,0.9783106590333891,17.218642649999996,passed,
2025/07/28 15:30:00,0.7175577912348788,0.657902244071206,94.92778647250908,113.61656055853686,3.185538189114699,3.22,2648.2604669509337,2768.9354896838304,0.9706512313811295,0.9976387603189412,45.31744137332694,26.795966558460883,3.4172177598475364,1.0108098783729973,1.010132471071889,17.256684597777777,passed,
2025/07/28 15:45:00,0.7148098017422474,0.6589142935195521,94.47520768563739,113.163224188607,3.181506355769749,3.17,2628.335675798969,2783.851301604126,0.9703339337546081,0.9976490555959847,45.48475115225628,26.38997282546633,3.43511020692728,1.0315989659379037,1.025709801816136,17.218907267222214,passed,
2025/07/28 16:00:00,0.7169848342082492,0.6529737477639833,94.43165319499344,112.92584245685562,3.184776041222154,3.15,2629.3051228947324,2767.918836677421,0.9700799428711325,0.9973175127578721,45.132040853015035,27.32728316873843,3.437435426130721,1.044823194809789,1.0503826826543905,17.18894955555556,passed,
2025/07/28 16:15:00,0.7152236676378851,0.6500904261919798,94.12965517097244,112.70012312135198,3.184170028469262,3.17,2614.3820629438574,2774.37766824281,0.9700644998439532,0.9975176113838222,45.34298145921981,27.492179406300192,3.4441644967004033,1.0523441046314799,1.0607046911926066,17.158727226666663,passed,
2025/07/28 16:30:00,0.7156636400731506,0.6472271279211085,94.10065596560594,112.5223048021858,3.182736066662816,3.19,2615.466530799045,2763.93410586304,0.9702040449991803,0.9974792206524543,45.334758210463846,27.72052132820387,3.4472754329334196,1.0399550963825668,1.053003597081494,17.121212423333333,passed,
2025/07/28 16:45:00,0.7132427082633026,0.654591748390714,94.06025408943685,112.64646578414104,3.190363305161047,3.19,2610.9476054660736,2748.5699329023782,0.9704635423332998,0.997808543612604,45.731598345160414,27.302520775474985,3.450276903505992,1.027401747235416,1.0259307985075656,17.098808087777773,passed,
2025/07/28 17:00:00,0.7107611170295323,0.6546311570365506,93.48583505067718,112.40736965205033,3.1993844772043354,3.27,2598.543190108472,2734.0541070015347,0.9701992493651366,0.9978647015834984,45.931157882547765,27.693587127217334,3.4362204017363878,1.0270127407763368,1.0232298433282938,17.06102901555555,passed,
2025/07/28 17:15:00,0.712820398137227,0.6569306816555875,93.37913434793869,111.98233351406502,3.174775810233886,3.19,2590.6044691702355,2767.1981154518126,0.9707443937938038,0.9980695091453724,46.07016218282612,25.888653101497734,3.445016893627398,0.9976351946381317,0.9917722777265643,17.00982204166667,passed,
2025/07/28 17:30:00,0.7126438008768342,0.6471135514814964,92.8731682543056,111.2691210615257,3.1661814072698413,3.17,2590.151303690602,2766.4410595028307,0.9701412105520872,0.9974060663321065,45.666062129327,26.59529134426682,3.4446817289028395,1.0045733136306105,1.0130291231900577,16.959943146666667,passed,
2025/07/28 17:45:00,0.713458137467753,0.6521487645278015,92.80849985726398,111.09171297846245,3.180270252573641,3.18,2586.1792078944036,2728.656453106895,0.9699250569000232,0.9972130104476029,45.51166845952664,27.04548049884936,3.45472537979427,1.0230061726555477,1.0237129174483732,16.902613749999993,passed,
2025/07/28 18:00:00,0.7098979332003994,0.6503815490730979,92.10399838675609,110.6131989788512,3.177405341771215,3.15,2558.6197432732406,2742.912260491561,0.9697857123699665,0.9975052141702005,45.89784991553284,26.84894633906926,3.460735591117849,1.0290372929895284,1.0287145714055572,16.845116108333336,passed,
2025/07/28 18:15:00,0.705597281034532,0.6553376353156855,91.99377945929469,110.89551283585371,3.1870722173434216,3.21,2540.249397345185,2749.5764488170717,0.9698109709864355,0.9980534286185051,46.424135535275134,26.769927098479585,3.4738967827780747,1.0528223623575164,1.0403750676264916,16.859056988888884,passed,
2025/07/28 18:30:00,0.7114795531424023,0.6495598716434203,92.83018835500118,111.37425643455404,3.1859914815918184,3.19,2580.410758769476,2724.728693071558,0.9700942241863846,0.9975355254834669,45.79039326396864,27.635782180651546,3.460403243501668,1.0247649996505512,1.0283319176146117,16.902129102222222,passed,
2025/07/28 18:45:00,0.7116103495389563,0.6523969758083396,93.18387297262666,111.71941676093495,3.178677700804393,3.18,2593.4280227968466,2739.7939561058165,0.9703087576795657,0.9975562613140162,45.838136162794946,26.93738174515631,3.459593422806496,1.009730989348566,1.0092157049754131,16.95259377777777,passed,
2025/07/28 19:00:00,0.7102710769946418,0.6553855688368199,92.98571672217508,111.89908022648795,3.182491499186323,3.19,2581.3888525525117,2756.4876675362902,0.9701200457843484,0.9977998905989365,45.964030243037456,26.803817541219782,3.4518080258071815,1.0331238591190002,1.0272694107899851,16.987746648888887,passed,
2025/07/28 19:15:00,0.7092895806953414,0.6566488857235523,93.47591002123248,112.56522154636833,3.18404218690775,3.19,2589.3107045540855,2772.8430203495705,0.9701992011816618,0.9979792670044256,46.108629030816516,26.723699250504886,3.4590097544885756,1.037885468423801,1.0298258903624882,17.073323672777775,passed,
2025/07/28 19:30:00,0.7043061864797501,0.6567912508280502,91.58379107755206,110.8146516050516,3.182398612925469,3.19,2532.636615118476,2757.8073490511483,0.9698514478679391,0.9981974038875739,46.59167075879382,26.347736741115092,3.459708779672845,1.0404696680754042,1.0252255832463584,16.83630153333333,passed,
2025/07/28 19:45:00,0.7056328827300653,0.6546577662738936,91.34330097209379,110.26367714467449,3.1797224482279325,3.2,2532.5336908083686,2730.599534299222,0.9700575510312834,0.9980247030567425,46.46606306223141,26.579672367213035,3.4617440221736993,1.0242876268969794,1.0130151214355536,16.735302863888883,passed,
2025/07/28 20:00:00,0.7057237647298837,0.6538752255416389,91.13401801728978,109.89147786822146,3.1751137370242786,3.2,2529.20711300564,2724.918648056016,0.9700618884101662,0.9978985947756787,46.41543199726747,26.44608442128889,3.467167817400006,1.0184603925651976,1.0079163188312008,16.682446880000008,passed,
2025/07/28 20:15:00,0.7059617028967758,0.653382632875655,90.84188159191557,109.58273172122358,3.173210981219183,3.19,2524.738241706317,2717.763469796154,0.9700572178211166,0.9978382002081334,46.365372826381574,26.4755870962628,3.4617665915898366,1.0168823905169797,1.0071506270667907,16.635564,passed,
2025/07/28 20:30:00,0.704957018470143,0.6528691078295229,90.5957261637971,109.31561623133764,3.1741603240393497,3.18,2516.7740175354443,2709.564134505725,0.970017109590622,0.9978456408423612,46.45984701659847,26.56550914417761,3.467916212783592,1.0161805592850288,1.0058406672514149,16.589235202222213,passed,
2025/07/28 20:45:00,0.7074155098199499,0.6454272782810664,90.46573747225703,108.96087664125777,3.171272689932503,3.21,2523.856264816167,2692.7249189135377,0.9699152466622247,0.9974374432178317,46.11212793670534,27.270686483342363,3.459956529383881,1.0024601391646708,1.006055399781028,16.543201442777782,passed,
2025/07/28 21:00:00,0.7087587781904011,0.6495567947289352,90.63112262312438,108.85856728191791,3.1675765723337173,3.19,2532.065048094767,2678.9803372544775,0.970177083071284,0.997316032501817,46.00175762150435,26.775222341734715,3.4673671404548894,0.9894003278939737,0.9872136569600634,16.506385279999996,passed,
2025/07/28 21:15:00,0.7091713590699184,0.646982487186648,90.5174123955718,108.66047901162204,3.1691900659072614,3.19,2530.079217838663,2669.906036737392,0.9699724218419002,0.9971110782057077,45.80646575414083,27.32463091662147,3.4720940955486435,1.0053514140678148,1.0072995276086647,16.479741611666675,passed,
2025/07/28 21:30:00,0.7057771282539972,0.6505545927957959,90.16021091681019,108.73323936663817,3.174242618472831,3.18,2512.149330541349,2680.1052360111476,0.9699735687273691,0.9975795869735625,46.281057643809106,27.017359618365337,3.4674367073313532,1.0091168238298267,1.0026331773132102,16.48147573111111,passed,
2025/07/28 21:45:00,0.7034118438422854,0.6528274963790737,89.9975399543896,108.66309806380778,3.1700780631527588,3.21,2499.1703744302845,2698.398452506842,0.969915800936148,0.9977699480248674,46.55108671390629,26.422905362166208,3.4828247592950476,1.0165283132971472,1.003855377992412,16.47669892,passed,
2025/07/28 22:00:00,0.7061083359014898,0.6457887985877031,89.6707257468967,108.16663389870645,3.1672130200952315,3.21,2500.378555812773,2683.4242422263364,0.9697282209216648,0.9973723813446255,46.18964380682275,27.093466266234877,3.4692107796093756,1.009227332161515,1.0101457558071656,16.41820771555556,passed,
2025/07/28 22:15:00,0.7044330327341228,0.6478562625046146,89.36405140939144,107.7168532960352,3.1546214311399066,3.17,2495.8497923449954,2687.823884249955,0.9700442496592075,0.9974592885003171,46.38033629007659,26.178832577709564,3.474090420608387,0.9894043149582966,0.9845718764104097,16.352528072222224,passed,
2025/07/28 22:30:00,0.7056795416167791,0.6477589126809349,89.02285103354521,107.35707264300736,3.1672567237294738,3.19,2484.1540687637116,2660.5149721229373,0.969553472059717,0.9971866980302574,46.18290503676026,26.889718020181345,3.4765086742926496,1.005058162700096,1.0012068690335982,16.2944876111111,passed,
2025/07/28 22:45:00,0.7061080426918839,0.6474210040909535,89.48774945746611,107.8036396664079,3.16419225685419,3.16,2501.256285409397,2666.46333231594,0.9697213485609651,0.9971289662728909,46.095820005167774,26.856812728970823,3.476551914485989,0.9967022949142516,0.9942856460721715,16.351658400000005,passed,
2025/07/28 23:00:00,0.7042932047459821,0.6467355379035243,89.4181157049415,107.98636179726444,3.167915621489624,3.2,2488.729032986541,2677.002584074683,0.9697506521841487,0.997490570185184,46.33580169196607,27.151873813071912,3.4825887931808754,1.017929628749324,1.0152632924518252,16.364601886111107,passed,
2025/07/28 23:15:00,0.71540828641301,0.6557342071774281,95.28263514203233,115.23873426769575,3.199168099003605,3.21,2655.9893011489826,2763.3635733477167,0.9705387533741737,0.9978418185281285,45.48087535227106,28.198158574558473,3.415696014663434,1.016923821947244,1.0218284732698564,17.33742083333333,passed,
2025/07/28 23:30:00,0.7199978833491695,0.6601360742269885,96.16207816246876,115.79629934702648,3.184470411491095,3.2,2677.3054291466283,2793.4256837783464,0.9708942000042544,0.9977504632946339,45.22612509332923,26.94298910437945,3.4247291173454526,1.0021283001923191,1.005313748972835,17.42138135833333,passed,
2025/07/28 23:45:00,0.7207913264285467,0.6514598755912835,95.61968325022447,115.1713687756064,3.162501386112898,3.19,2677.9897843231474,2824.8968472587835,0.9706562469263722,0.9973618544511895,44.90676246859451,26.705300920846202,3.4055807901994806,0.9963357751392079,1.0135099446742015,17.40288659999999,passed,
2025/07/29 00:00:00,0.7321929247788277,0.6604428775411528,102.46795831080425,122.49318435433808,3.1887650594999353,3.17,2845.0332974388393,2954.3285911657185,0.971475852927892,0.9979409606491628,42.64987130273622,27.190749782416603,3.383711380833251,1.0488141192697846,1.07545857016073,18.492802557777768,passed,
2025/07/29 00:15:00,0.685606000528702,0.6253176798660901,76.94247280692912,92.95261303456016,3.1292007203069585,3.1,2127.8972917771102,2466.5478907083834,0.9673502067177295,0.9968458707383555,48.00012822466636,25.732729684238702,3.5706007923833307,1.020985426167358,1.0179854458724116,14.376941174444443,passed,
2025/07/29 00:30:00,0.6756938941701599,0.6299660418767223,74.52857130992884,90.63716087739758,3.1541001233195196,3.07,2046.8450405699723,2385.4917554752906,0.9671376360668767,0.9975623445946121,49.08113555817718,26.2804891900566,3.5913685654365963,1.0285181944311952,1.006413981099306,13.980034035000006,passed,
