datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/29 00:45:00,0.6562006106990809,0.6008041630562109,71.5329061083158,86.33521002067208,3.072083886478781,3.07,2037.913431981867,2351.9598377266816,0.9668761939815934,0.9956511234047524,48.77322583196551,26.61065026960201,3.625153136644932,0.9982525230008784,1.0112306609142077,13.486058935555553,passed,
2025/07/29 01:00:00,0.6547724424657204,0.5984521150533483,70.66620493260356,85.36751988360814,3.069474582086425,3.09,2016.877041503047,2332.1224836619854,0.9667460182715356,0.9955751102213999,48.857912039616544,26.67007998068651,3.6213582503513875,0.9905646465766934,1.0097771505873052,13.349143499999998,passed,
2025/07/29 01:15:00,0.6509468942325057,0.5988080704816742,71.13927963324377,85.9242766545183,3.0558770498704098,3.09,2046.3396083590549,2357.176859837709,0.9669636900612713,0.9954337344763673,48.82600661554979,26.301788790325496,3.6130512779014747,0.9898507257917397,1.0008484622718459,13.456604913888892,passed,
2025/07/29 01:30:00,0.6484297843240062,0.6059715275480662,70.32385589638538,85.34113270505236,3.0744452021829214,3.08,2002.0261539068842,2335.1914598159187,0.96687774945989,0.9961663345404629,49.502235239191876,26.014440953928702,3.6226760329723615,0.9961542349462117,0.9964228408829503,13.334537883333331,passed,
2025/07/29 01:45:00,0.6480855720586928,0.5983082860283712,71.00113623887171,85.8153275616068,3.0542350386353916,3.09,2051.7616750320694,2350.0014112845206,0.9670378892140646,0.9953840031561207,48.84484815832957,26.54774385033828,3.605454103647898,0.9913889289245433,1.000006133071293,13.44401904999999,passed,
2025/07/29 02:00:00,0.698385311848392,0.6360531363884807,84.87424291963589,102.04415870545989,3.172329580431372,3.13,2375.1610624362625,2541.1243539426587,0.9689697956972262,0.996908049278317,46.51840994338466,28.23377707178382,3.491067557566826,1.0182072970985343,1.0187395008100655,15.596077652222215,passed,
2025/07/29 02:15:00,0.691866240882881,0.6418096315484917,85.22711352716739,102.48041230766113,3.153704763373767,3.15,2390.8467921533784,2573.8079345149504,0.9697066920403786,0.9973626612427938,47.039794527345684,26.851567669522826,3.501696489849305,1.0021906132721443,0.9865910031278039,15.657055259999996,passed,
2025/07/29 02:30:00,0.6956269354449104,0.6424436977264331,85.83218002566076,102.91947200754643,3.1485377396429945,3.13,2412.7787941819106,2578.948895751971,0.9700168507115002,0.9972426347800122,46.77331399001492,26.526628437071256,3.493180947338959,0.9841560373341313,0.9717955529548418,15.716643017777773,passed,
2025/07/29 02:45:00,0.6945944185490132,0.6474325942104945,85.6396309120382,103.2566708286763,3.1555700295613804,3.16,2394.403969833284,2611.1647232767946,0.9695817750044544,0.9975965747057544,47.017750853285825,26.067740166213007,3.4803169881295757,1.011800421080555,0.9916537906501738,15.79542254888889,passed,
2025/07/29 03:00:00,0.6991226628496666,0.6394940540397055,86.1127552706662,103.27874259456024,3.15094885707065,3.16,2420.7813453402932,2596.6374874631188,0.969500551581256,0.9969131341298346,46.31443559311904,26.98792882542606,3.4801121262917922,1.007824755302617,1.0042052866011553,15.809630136666666,passed,
2025/07/29 03:15:00,0.7103194718501907,0.6496356637515934,90.61273870547844,108.96061712402478,3.1930169045941037,3.21,2517.63167986292,2672.7659483137745,0.9697530610328504,0.9975894033647745,45.831398956909354,27.930850881071677,3.446972976212505,1.0420871900578201,1.0414825491460846,16.573027368333328,passed,
2025/07/29 03:30:00,0.7171923933046098,0.653033750584446,92.5197662535809,110.64767429944185,3.188309657751854,3.16,2570.7666298783993,2687.8271339266544,0.9707435084441188,0.9977492535447761,45.547295100324085,27.386633819938,3.441661801942008,1.0023264445777809,1.005009253606375,16.766025283333327,passed,
2025/07/29 03:45:00,0.7163520838978671,0.6535612663649832,92.35034993351029,110.71346711427182,3.179397049307659,3.18,2569.3862414867335,2718.8381242324517,0.9706946866812654,0.9978542306187125,45.6307424903728,26.73876176579101,3.424499500958241,1.0007538971514582,1.0024107855144837,16.813364944444444,passed,
2025/07/29 04:00:00,0.7188352890683019,0.65390625524653,93.1362789031357,111.49581254929645,3.1823149047702923,3.18,2589.70649471613,2727.454467845372,0.9707577224011935,0.997797514368754,45.40872470156427,26.885600950491586,3.423674233402401,1.0017631490029326,1.0062545475546265,16.920880582222225,passed,
2025/07/29 04:15:00,0.7312767086052471,0.6573860305456796,97.65755343900777,116.4980734018435,3.200587150325548,3.18,2712.736982147292,2785.5870890362075,0.9713011834627511,0.99778584663636,44.405292355778016,27.75982184370226,3.3908035557060425,1.0073569979306236,1.0264772463633678,17.597865370555564,passed,
2025/07/29 04:30:00,0.7402308920310163,0.6599321867535337,98.46782728705146,117.54297948064333,3.211160530910346,3.17,2699.257474267347,2815.6303249772727,0.9716452516296067,0.9984840311097725,44.52044101857682,27.26687191333339,3.3848424981655154,0.9979135898784629,1.024234672296752,17.709190033333343,passed,
2025/07/29 04:45:00,0.7383476896780626,0.660350086881318,98.73811602494823,117.79611733430978,3.2037626762141778,3.16,2717.7424321487483,2826.1962159499785,0.9717404873286901,0.9983681815029857,44.444082311313934,27.070620358587803,3.381904787681333,0.9961831017050929,1.0201016604580733,17.76146371999999,passed,
2025/07/29 05:00:00,0.7417950925614042,0.659335188345666,99.11845063565937,118.1375773758546,3.206295698076439,3.19,2734.620955215862,2824.347813850886,0.9715851574907479,0.998080951010125,44.00402262982631,27.479958448685657,3.3675129744423464,1.005694963149174,1.0356049466553452,17.823697649999993,passed,
2025/07/29 05:15:00,0.7401659769441438,0.6603690119255406,99.45734310735985,118.57609856832109,3.2040525156957105,3.17,2746.6856619790474,2835.6308873642924,0.9717498215471096,0.9981877190039321,44.09239484876146,27.329903001344285,3.366717922502843,1.0029790673647623,1.0301373624516537,17.886035383333326,passed,
2025/07/29 05:30:00,0.7317522477291993,0.6496569884305438,98.82852338624117,117.81184733451981,3.1712809925415235,3.16,2767.7496198079793,2873.397518058015,0.9713473179154459,0.9974719760042122,43.85859561702465,27.369230839558753,3.3630776509215643,1.017726872119327,1.0527389120610582,17.889662694444443,passed,
2025/07/29 05:45:00,0.7397828989483215,0.6610851921332713,99.16833566453796,118.46041784785089,3.2067651461246416,3.2,2737.0668526980435,2837.679648960847,0.971698307758754,0.9983321184082503,44.190573344874316,27.311728714229897,3.3567014251172846,1.0066739743493207,1.0325221122714185,17.876902780000005,passed,
2025/07/29 06:00:00,0.7354063563095352,0.6597793889301445,99.58861258526973,118.58738782857546,3.196342931878674,3.16,2768.770143049938,2825.3105308009017,0.9721477637869577,0.9981496845243648,44.16539121692397,27.475130380606295,3.3673366961590716,0.9954337985097583,1.0180568775807166,17.88060022222222,passed,
2025/07/29 06:15:00,0.7408213039070405,0.6607631163916458,99.19897292054128,118.36260954161662,3.202388406358661,3.21,2746.2971372310453,2835.731091052569,0.9717447050362646,0.9981637433396007,43.99544117818698,27.206300387264427,3.3480744986180575,0.999306671055746,1.0262833197230603,17.875822482222222,passed,
2025/07/29 06:30:00,0.7320930373492293,0.6628083905503461,99.10274372104092,118.37509254077527,3.18978845063214,3.21,2746.5257256754094,2858.568991781868,0.9721241984104774,0.9985369709217666,44.58394536086049,26.603490657363622,3.3688897986345614,1.0061667950304927,1.020830825950931,17.879066394444443,passed,
2025/07/29 06:45:00,0.734489226736146,0.6616723772894324,99.05531002241459,118.32867998826632,3.1958130691557702,3.2,2749.867066748836,2840.3823008740133,0.9720561591021069,0.9984006279127119,44.3606075865243,27.055687670196427,3.354369546655688,1.0004950668608508,1.0193977751494936,17.86539198888888,passed,
2025/07/29 07:00:00,0.7348958909849614,0.6611411013218647,99.49411035259156,118.6317463033875,3.1921393380602923,3.19,2771.831066027941,2839.5720191783844,0.9721624236275501,0.9981968320510121,44.1570713950378,27.118747101328267,3.351850903892243,0.9945142447821365,1.0147600317191343,17.91238053,passed,
2025/07/29 07:15:00,0.7346971038881147,0.6621306906941166,99.59282328198684,118.77987249764027,3.1876649910269297,3.2,2775.801665191472,2855.695039721105,0.9721617554082008,0.9982093571173358,44.13169018021407,26.783068846773535,3.3485507865526927,0.9969568094171438,1.0157789020347259,17.951324893333336,passed,
2025/07/29 07:30:00,0.7341730028399098,0.662293435900739,99.73533547542863,119.04236610321051,3.1901408133856504,3.21,2782.4551708466456,2856.8911837657747,0.9721556841502539,0.9982313754781675,44.10696871201101,26.993864847298674,3.3422681858005348,1.002380858105298,1.0210170474812226,17.990308966666667,passed,
2025/07/29 07:45:00,0.7261217345613318,0.6635904675225457,99.92639265388512,119.30159588935396,3.174728213398995,3.19,2808.7824138078795,2871.7309701578697,0.9726375144360938,0.9983363101598316,44.414779645453066,26.609512717073514,3.34521709686529,0.9988638127952392,1.0072952676105114,18.034086106666663,passed,
2025/07/29 08:00:00,0.729396010179244,0.6637107318237987,99.91089856631959,119.32028166704035,3.177267961298628,3.18,2806.6746195651644,2874.838496732694,0.9724605595529626,0.9982455575675749,44.19113302731645,26.58236488852188,3.332328532526838,0.9994875543677861,1.0113424903179427,18.051689596111107,passed,
2025/07/29 08:15:00,0.7321144159114593,0.6633201722494059,100.14602613278144,119.48233019489008,3.1811860692259533,3.2,2808.064257044038,2874.526258797651,0.9723216447103263,0.9981461180658382,44.02395708852661,26.690764086828324,3.3336317596746787,1.0005284757982398,1.0159745672672138,18.077377786111104,passed,
2025/07/29 08:30:00,0.7299495469319025,0.6614001972472421,100.30050881392698,119.73230910116898,3.1830709951229466,3.26,2825.0778698891972,2859.665592548427,0.9725395242718843,0.9981486831907066,43.96264146742064,27.339501005856214,3.3238502328215267,0.9984339292057322,1.0150733565689798,18.094942029999995,passed,
2025/07/29 08:45:00,0.7327632163945258,0.6648842273609039,100.146075850045,119.67092152090105,3.180417811380518,3.25,2804.2572556418836,2892.3108467743377,0.9723163573377015,0.9983092940844018,43.91529483357975,26.353689468062342,3.3239939385579365,1.0037109367439712,1.0180319256982888,18.11746665666667,passed,
2025/07/29 09:00:00,0.7423681521216651,0.6656269764549053,102.62931313619582,122.42943020787922,3.1950972502391535,3.2,2853.6210699251533,2929.77234695761,0.9725294328665086,0.9984967232019945,42.42891652982445,26.914793667296063,3.3145461582050895,1.0161523122580125,1.0440619489483323,18.478504403333336,passed,
2025/07/29 09:15:00,0.7319457271154695,0.6635975763692116,105.27752879432501,125.75487661541796,3.171989599394559,3.22,2972.3886232215873,3027.2611287718532,0.9727672916482369,0.9982229219459507,42.42891652982445,26.914793667296063,3.3002142803199486,1.0632262427297658,1.0927167957820367,19.030826613333335,passed,
2025/07/29 09:30:00,0.7243825616658761,0.6636459703462309,106.48128783907475,126.68435565112593,3.154833140276856,3.2,3056.9276722130085,3019.8506593929155,0.9732772749507141,0.9976570819363306,42.42891652982445,26.914793667296063,3.300270282121379,1.0461825215861096,1.0682752874009211,19.17122166666667,passed,
2025/07/29 09:45:00,0.7458544444142713,0.6688797217723259,105.52850302551528,125.70739099908582,3.1964023190305473,3.19,2940.2370591453805,2984.176682005496,0.9730010851024078,0.9985683192504163,41.08042470354609,26.201218014919615,3.2972009221223524,1.0157308204795024,1.049573115856382,18.9368098211111,passed,
2025/07/29 10:00:00,0.7460314013903917,0.6695296011227715,104.0056566611935,124.10322337884091,3.203129713057811,3.19,2873.4502244163064,2964.5341936538052,0.9726998981809877,0.9988462445299143,41.72385696100867,26.544367313590794,3.314520394842045,1.027148143526103,1.056763120342767,18.699821353888886,passed,
2025/07/29 10:15:00,0.7558728359758282,0.6613154769584104,104.33645258578875,124.65483274788433,3.218455715947937,3.2,2839.0651948596465,2994.5977246885222,0.9723290449589943,0.9992136467435015,41.11011540300762,25.939596062284014,3.3165250430449666,1.0337381413803268,1.0896683819809705,18.775385768333333,passed,
2025/07/29 10:30:00,0.7524617506635924,0.6652164350053881,101.58129630278053,121.2547504485089,3.2213102972861933,3.18,2776.1456395208666,2904.8106579402825,0.9717131365740099,0.9986450398870618,42.509167436414714,27.100495891638655,3.3290214836603673,1.0261145586535385,1.0639641816420238,18.30012301944444,passed,
2025/07/29 10:45:00,0.7426627593841851,0.6645213774962475,100.77238694955919,120.28645671044681,3.2094315397103554,3.17,2767.2083922671536,2889.859501332018,0.971974820394967,0.9987209550651124,43.402045461777035,26.96710950016672,3.3519062194657825,1.024017567393867,1.0506041690703147,18.155972120000005,passed,
2025/07/29 11:00:00,0.7316153309259217,0.6622055512540516,99.81148726359123,119.1350410098319,3.1956491394978848,3.19,2779.521874001634,2850.159337755783,0.9723254487630979,0.9984907120718511,44.241551306267304,27.34318914180052,3.351185484347764,1.0111080097700869,1.0273051257798789,17.990485919999998,passed,
2025/07/29 11:15:00,0.7373198164699819,0.661578317543632,98.7711821073187,117.77963482760865,3.195183706913874,3.19,2734.1817853172347,2843.1658931398465,0.9718791634055051,0.9983381356187515,44.25871515447169,26.700638097818107,3.3559631733515647,1.0007112682217387,1.0215817937637737,17.82065042999999,passed,
2025/07/29 11:30:00,0.7373620847409318,0.6617346069588019,99.16215661070434,118.24852193928828,3.1963772894382316,3.2,2748.176720855912,2847.9608930868744,0.9719062604158295,0.9983074518192816,44.18168340323305,26.86617921261174,3.351950486087677,1.0042240895408507,1.0257107948596282,17.88736717777778,passed,
2025/07/29 11:45:00,0.7367113375115526,0.6617111022422144,99.61151657298797,118.71974088013835,3.196905439991932,3.19,2764.15294078658,2851.9328050175036,0.9719582481090847,0.998264113479837,44.130366497042836,27.050697887158194,3.3529951246244325,1.008386691143394,1.0299294930754137,17.95409507222222,passed,
2025/07/29 12:00:00,0.7382379074757194,0.6619832254177319,99.83689321752269,118.98835095415532,3.199726576126961,3.19,2766.0140366313217,2856.9918229645905,0.9719043698912145,0.9982785540531948,44.00223922412452,27.07209515657599,3.352074716726204,1.0100967245310875,1.0333057933141743,17.992081286666664,passed,
2025/07/29 12:15:00,0.7396483513171553,0.6636967447790543,99.50831093784738,118.90353474426419,3.2055563378971006,3.17,2741.660422415182,2869.726179311412,0.9716840768769741,0.9985319370569095,44.117132733902935,26.711050201572956,3.3487149771429694,1.0106961520584303,1.0329911001889285,17.987615885555556,passed,
2025/07/29 12:30:00,0.7408591392539752,0.6627093468447606,99.88978907090154,119.20892417281503,3.2100114658461614,3.2,2751.829851605129,2860.5738137249764,0.971716171240931,0.9984535807313629,43.93381143053605,27.120982010762305,3.352179003982379,1.0114393809543631,1.0368780758505118,18.01588011666666,passed,
2025/07/29 12:45:00,0.7318965706029077,0.662322594448499,100.4808213935549,119.6376642805334,3.190787931883137,3.19,2803.2467403137707,2862.746116259131,0.9723160226150731,0.998257314926574,44.13083269466589,27.12145306815196,3.3584995228961056,1.0054366755800772,1.0220219830891788,18.07898162888888,passed,
2025/07/29 13:00:00,0.7040818080801428,0.6495395330296734,87.30194405309143,104.7360980518938,3.138073556726389,3.18,2448.7786151729756,2688.9533479422985,0.9697443832528782,0.9973320512102534,46.139825854654916,24.701209100313676,3.4361808471928885,1.0120016651905654,0.9993537280248829,16.122580815,passed,
2025/07/29 13:15:00,0.7080069135883237,0.6476572349065631,87.90216230318431,105.43562386671854,3.170378041753938,3.12,2450.970216418364,2650.2270331435498,0.9693734108353618,0.9972736002670697,45.88287687867295,26.694343690594042,3.444165555302232,1.040914913235598,1.035840019007056,16.172723746666673,passed,
2025/07/29 13:30:00,0.7078248829140005,0.643468103966136,88.42780384099676,105.74140680385341,3.179835333990289,3.13,2463.628012564374,2625.044019820837,0.9694542862361729,0.9971488014666492,45.73516528443948,27.99203090280154,3.467217542699954,1.060881955000593,1.0619733831464644,16.181139131666672,passed,
2025/07/29 13:45:00,0.7032201695087494,0.6465834264760636,87.68616595200871,105.2148974398322,3.1781882006951596,3.17,2434.798948637621,2633.789464873107,0.9694375850475475,0.9975658901571853,46.318590861824596,27.289521303219395,3.474078676308319,1.0586139330552564,1.0493049787077144,16.108927889999997,passed,
2025/07/29 14:00:00,0.7014034573689417,0.6466394538433949,87.82429923637875,105.24226861410703,3.1756184140728343,3.14,2443.1480022488604,2625.5752814505436,0.9697015083463834,0.9975841998753155,46.43301311668396,27.301697098592378,3.482491825372281,1.0478526041090503,1.0360715802954952,16.09633099555555,passed,
2025/07/29 14:15:00,0.7018045446161614,0.649356663547223,87.54965913023075,105.1302958852332,3.1809642781215066,3.14,2433.1033745939585,2623.1429619024384,0.9695790161690596,0.9976929688053869,46.422615725912884,27.29580032095079,3.4701882784066904,1.0623899943198392,1.0468731462879142,16.083738977777774,passed,
2025/07/29 14:30:00,0.7001401456300616,0.6470602902024272,87.59579076173746,105.13477521670872,3.171698606793141,3.12,2433.31318632652,2639.9330243537916,0.9697560867483547,0.9978081488494757,46.606222457737715,26.946911478362388,3.4799232082538736,1.0500634817851033,1.0364429060115135,16.090807938333327,passed,
2025/07/29 14:45:00,0.7024924260678387,0.6476838538018734,87.8897036069569,105.40132410792087,3.1790773963540335,3.15,2444.867928949171,2625.680410584929,0.9696857330549142,0.9976222137591289,46.33631997211871,27.403041871504342,3.4720973899569145,1.0537628597651783,1.0418254802810503,16.119665613333336,passed,
2025/07/29 15:00:00,0.7025996791648429,0.64767791361771,87.70818564393387,105.2652755199654,3.1823087117583015,3.14,2439.2560794611886,2620.745895922516,0.9695857758220915,0.9976281897511254,46.346991509317164,27.51752985117291,3.467439743251949,1.0557495920459372,1.0440051853704435,16.102488367777777,passed,
2025/07/29 15:15:00,0.6978215808031554,0.6475793094579012,87.02837881478047,104.67187738109645,3.1728589565340917,3.14,2417.180636185621,2633.3261001232404,0.9697320010211937,0.9979757173665693,46.88018352907561,26.799922370767124,3.4758273540490827,1.0419609941831174,1.0250425181022453,16.024545533333335,passed,
2025/07/29 15:30:00,0.6968736729460023,0.6481208569021092,86.93912103825474,104.60768810924112,3.170709747708068,3.15,2413.5082124519736,2638.239738870435,0.9697657310780753,0.9980571814796043,47.004091120688614,26.580860303146697,3.4781196649960164,1.0407320017238892,1.0219115637890508,16.017626472222222,passed,
2025/07/29 15:45:00,0.6950116713220444,0.6505938972855296,86.82340792675289,104.9171500875363,3.179863681165641,3.22,2393.9134664733556,2657.9304372041697,0.9695720938798137,0.9985349461711372,47.37599631411469,26.52967665569456,3.4786815913360143,1.0667221669686127,1.042447119755821,16.064174952222217,passed,
2025/07/29 16:00:00,0.6980087681190248,0.6473648225469424,87.31524934626015,104.9121142485379,3.174920390729848,3.13,2424.0369796833143,2632.8092681400094,0.9697375227935511,0.9979344259798227,46.87977072682793,26.915044714984383,3.482334929193367,1.0406213539013491,1.024189560315562,16.055084264999994,passed,
2025/07/29 16:15:00,0.6996974528699164,0.6474637046839959,87.16891290799127,104.85339987338101,3.177974288781095,3.19,2422.7537266575177,2626.3731628208625,0.9695403441010492,0.9977835109883119,46.71891071860959,27.108726044168865,3.4705265986408493,1.0445791503164927,1.030200209571868,16.045995435555557,passed,
2025/07/29 16:30:00,0.6999704274582653,0.648068779607735,87.39344474733213,105.23441809769965,3.1768694238955124,3.17,2425.1155361798,2642.1649180110344,0.9695283629442013,0.9978726381913723,46.758374522741526,26.90326816242761,3.471341079085402,1.0448138718584612,1.0304044158022747,16.098088337222226,passed,
2025/07/29 16:45:00,0.701373443925551,0.6453032440302988,87.9096966126501,105.36943821863757,3.1697094022656427,3.18,2451.7252100625337,2624.211705531812,0.9698994303768719,0.997525935698466,46.46298726013881,27.225490592332427,3.4816430589852367,1.027056731494402,1.0179321547069717,16.089244966666666,passed,
2025/07/29 17:00:00,0.7046791967289021,0.6464585144976913,88.4826639622618,106.2681073377894,3.1656430565492206,3.11,2461.3243672245376,2673.558022708657,0.969548482962027,0.9974730246476956,46.243922805884665,26.663613502927056,3.4699734182831325,1.041275078186094,1.0356165382001963,16.255204783888885,passed,
2025/07/29 17:15:00,0.7038049557681245,0.6395185361958529,87.06921509879675,104.33435302760938,3.170631405068223,3.17,2429.369098835688,2600.719929087459,0.9692259855352213,0.9969615899085746,46.0531173680673,27.95819660175203,3.488504991906115,1.0457821422225644,1.0480335390649045,15.948558242222221,passed,
2025/07/29 17:30:00,0.7022122211688229,0.6462779825330041,87.39277964768992,105.6010507091287,3.197477465578612,3.27,2419.419794079215,2607.40359846736,0.9693276518232398,0.9978741312264426,46.67090147315187,28.226070109624583,3.4678132684750853,1.047727291097915,1.0401312721848082,16.073154521111103,passed,
2025/07/29 17:45:00,0.7082832826706591,0.6550134313576622,91.12319645134004,109.96048471739934,3.186146384109314,3.2,2511.7207905575046,2715.54920182731,0.9707607680375666,0.9987317799043568,46.64286368866413,26.76463995330396,3.4518900719010954,1.023379897921199,1.0140700581852726,16.654847385,passed,
2025/07/29 18:00:00,0.7060590172358132,0.6513489991948318,89.49683888435692,107.88564819663291,3.166862840602752,3.18,2490.900482468698,2694.4411873569916,0.9700841288970466,0.9978437745029766,46.25143835546832,26.491370861161613,3.4508141393710723,1.0306050762630905,1.021782837133884,16.42126585,passed,
2025/07/29 18:15:00,0.7022540567633538,0.6463771160487012,87.73434581032073,105.69254917266198,3.1589325463519846,3.15,2449.244739408334,2650.3685504048553,0.9697826306394478,0.9974984490232716,46.34884341311638,26.718951462699142,3.4700950058735294,1.0279364315485842,1.0199928048991584,16.109334395,passed,
2025/07/29 18:30:00,0.6935910283799593,0.6475970385660724,85.1618861259475,103.38234015541248,3.1607027714042775,3.16,2359.7411436247435,2633.841914518598,0.9692432583414169,0.9980597466144943,47.2838406995593,26.252482568011928,3.48847476002119,1.0525414346199067,1.0320883516403703,15.783231811111108,passed,
2025/07/29 18:45:00,0.6904217013881531,0.6427059134824888,83.56912283308283,101.22037376341892,3.157548774160542,3.18,2324.6190761504217,2571.0761144606904,0.9689214274671685,0.9975409516765595,47.24136687540999,26.914873227412468,3.515143647631201,1.0547441080288829,1.035824149963279,15.458396347777779,passed,
2025/07/29 19:00:00,0.6856771494190577,0.6392719844150192,81.60783728958272,99.03913815398558,3.145825519627483,3.13,2277.5560853874545,2541.422089153879,0.9686521308638619,0.9973973013256425,47.54718535797271,26.58845142551592,3.5197977316090507,1.041475754650885,1.0211495651265683,15.159664519999993,passed,
2025/07/29 19:15:00,0.6759044177712483,0.6325637245174455,79.93054791210109,96.95248743346664,3.121801217907952,3.16,2257.5225989234705,2507.390824812353,0.9686666716962398,0.9969582836379953,47.75958713347952,26.63274680571422,3.5361867874429946,1.0293421979136708,1.0066609088548313,14.875112529444444,passed,
2025/07/29 19:30:00,0.6735162559379289,0.6144424886959552,78.3132584360154,94.51689827527329,3.085486358072874,3.13,2246.5516716309207,2482.038785301243,0.9682693258920089,0.9957265344857694,47.16326068587994,27.195373459806923,3.5427719364948045,1.0136102312382702,1.0154462129698238,14.590001347777768,passed,
2025/07/29 19:45:00,0.6633951755277904,0.6060840289661712,76.43154963127951,92.26484152984976,3.0559852882689884,3.12,2219.7447049932603,2461.0144039952675,0.9681292264718925,0.9952343128515442,47.3880999569469,26.994089545449445,3.5559943362419335,1.0033653306431587,1.0057393376389656,14.304330974999997,passed,
2025/07/29 20:00:00,0.6583766110146858,0.6013265818065,75.62067585158027,91.27672201539777,3.0394740387025228,3.15,2211.056422620072,2453.758674595178,0.9680615807319827,0.994923608006555,47.47236940826571,26.90767885485703,3.565374999654233,0.9975654434739898,1.0013022192285683,14.17858438333334,passed,
2025/07/29 20:15:00,0.6572393945810083,0.6079295238488601,74.99850635102712,90.98194228787114,3.055212641244616,3.11,2174.2860637235262,2440.874967654091,0.9679225312687084,0.9955128124538287,47.99362514738636,26.64672860471377,3.5680568567537043,1.0056243495077937,0.9978457862059333,14.100298324444438,passed,
2025/07/29 20:30:00,0.6504519442513073,0.6010886493340897,74.21889120675063,89.94637916316992,3.028076925123325,3.11,2177.496220739034,2440.8800623783045,0.9679545768856435,0.9950105195619179,47.95056948541869,26.536660414498787,3.575182736607805,1.0019069184836895,0.9965671162393128,13.984798654444443,passed,
2025/07/29 20:45:00,0.6483922984435931,0.604316601467236,73.21382205087514,89.09495143692362,3.0308130310935826,3.11,2138.084404127617,2433.118247723531,0.9677270753004034,0.9953385752801149,48.33036851266791,26.031782191349617,3.577029020378549,1.0070496521562293,0.9954690213025941,13.854460565,passed,
2025/07/29 21:00:00,0.6478400298025877,0.6038059914838866,73.16319790243786,89.1098064581017,3.0355848784072124,3.17,2137.8244838602345,2419.3382445050684,0.9677322372475231,0.9953342488389317,48.35042174183321,26.46126933573634,3.577839794457953,1.0054668566352574,0.99417267505617,13.833654266666668,passed,
2025/07/29 21:15:00,0.6448545313006475,0.5950352314401829,73.06437083344085,88.69546570181011,3.0084287397903595,3.09,2163.199609553137,2428.3625418007437,0.9678080727905781,0.9946058177607278,47.948714860305586,26.581718686783258,3.578394870328238,0.996484117450951,0.9958558167257727,13.813387536666667,passed,
2025/07/29 21:30:00,0.6451339900459501,0.6004734157797715,72.77398646430441,88.67213824638506,3.0212329803428526,3.1,2138.880820508156,2422.2191383101276,0.9677133489524965,0.9950687272831854,48.27717398605345,26.348168085021566,3.579161448064538,1.0015336230561387,0.9937902935990294,13.780145622222223,passed,
2025/07/29 21:45:00,0.7045934826277985,0.6380196713292882,86.45807748540084,104.99417983135196,3.1682174417683497,3.17,2425.1152595437247,2580.1687471815267,0.9692026945317768,0.9968639722403158,45.86802839796827,28.790398902614726,3.466009922982809,1.0256103140197643,1.036028518521316,15.857828091111113,passed,
2025/07/29 22:00:00,0.7035287415336265,0.6441757001775326,87.17555647878919,105.63396746849352,3.150395819910798,3.16,2449.189291688413,2598.7954322703745,0.9703596530701811,0.9973290357795805,46.23675740556311,27.270363814358777,3.4710152967163532,0.9769059608365367,0.9761350246151824,15.903149973333328,passed,
2025/07/29 22:15:00,0.708868851185614,0.6483914891533147,88.84876270148573,107.69075740355122,3.152157508550461,3.19,2492.257173008464,2647.6404390755165,0.970352295115785,0.9973014011153483,45.84918001396487,26.876865625974265,3.4555078981690834,0.9817153934809514,0.9824946373723663,16.201766851111106,passed,
2025/07/29 22:30:00,0.7087876525628167,0.6470837319385268,88.5112022229653,107.35081525384835,3.1461257780977645,3.16,2487.9829604300994,2648.5134989615585,0.9702992949585754,0.9971915867906257,45.76674466503609,26.796775233648233,3.4499628760652366,0.9817348929669275,0.9842634609388655,16.160063919999992,passed,
2025/07/29 22:45:00,0.7098740438536838,0.6472539350780685,88.59561408566415,107.47603677630751,3.145326654924973,3.17,2490.3087253552644,2649.195139748247,0.9703709582586786,0.9971975190232097,45.706567017126176,26.745779953742165,3.447406182855474,0.9769050794469143,0.980588450569854,16.165418499999998,passed,
2025/07/29 23:00:00,0.711108208004401,0.648347507204603,88.879067133071,107.90371432117045,3.146073536345761,3.17,2496.404094455964,2656.8730568284323,0.970424736016472,0.9972514795499201,45.64615734808328,26.747507621731057,3.443780438281067,0.9811543324853518,0.985243705155943,16.212588871111112,passed,
2025/07/29 23:15:00,0.7090564295923446,0.6492415218498787,88.71980647371481,108.0194595006749,3.147426813476345,3.16,2492.032146633654,2665.8208833900053,0.9702233704088525,0.9973097451838115,45.74877943113069,26.76191863296531,3.4402805780553347,0.9911955487576805,0.9924274483872526,16.233964926666673,passed,
2025/07/29 23:30:00,0.7100839983858956,0.6455675832919159,88.59423581432979,107.80690215852084,3.1398275192307206,3.16,2483.838534221388,2671.4132264334444,0.9704681294918225,0.9974341318055754,45.803733962842735,26.66054363112515,3.4476881610772163,0.9805943389360839,0.9884249561803834,16.186601346666667,passed,
2025/07/29 23:45:00,0.7090629532156187,0.6455658580636751,88.42478774903002,107.86152107728346,3.1371814212986773,3.15,2482.806226541655,2683.165219098644,0.9703143199072042,0.9974206858438514,45.78381602670362,26.639214746596405,3.4375666440914876,0.9906443257588916,0.9980876957636885,16.206589642222216,passed,
2025/07/30 00:00:00,0.7091979952507215,0.6463974779565328,88.25508351732014,107.6801237119827,3.135338813569534,3.14,2478.727599630584,2680.93121724725,0.9703596908357828,0.9974369763038984,45.79162552182284,26.46113976896599,3.435649740330518,0.9878881326770489,0.9939858485410035,16.177278553333334,passed,
2025/07/30 00:15:00,0.7091638617544787,0.6475476841392049,88.44349093386168,107.83411983965406,3.1391784399298874,3.16,2480.890865379549,2676.570641341387,0.970397940347874,0.9974780824585875,45.84732189736319,26.476583044360634,3.4421714896212188,0.9851887786143259,0.9894016683111452,16.190191966666674,passed,
2025/07/30 00:30:00,0.7095476583843587,0.647493933888141,88.57057670584251,107.94695070394764,3.1402217331920834,3.15,2484.045142461817,2678.413250835888,0.9703982999344805,0.997477489177377,45.8141567699688,26.52960377683843,3.4410094787579366,0.9871121067735009,0.9918826608751704,16.211264043333337,passed,
2025/07/30 00:45:00,0.7100718193301456,0.6479744927369421,88.6521312318421,107.97710852474287,3.145788920494508,3.16,2493.2533638846658,2664.102598689187,0.9701582050291341,0.9971850390966006,45.54200953184223,26.982979844255627,3.4355745188037963,0.9975389876440353,1.002003564277699,16.223953246111115,passed,
2025/07/30 01:00:00,0.7129380906602525,0.6482026930721204,88.95676316626792,108.13137181326157,3.149572270510983,3.15,2498.1931082126516,2650.796349694509,0.9704761082093585,0.9972768191825985,45.48115524762415,27.138940686351383,3.435772580326784,0.987751347573084,0.9947233237437633,16.217114417777772,passed,
2025/07/30 01:15:00,0.7137348658808716,0.6450547001491064,88.67982629507702,107.5751506660463,3.139901152270859,3.15,2497.7798521344685,2647.8955740855245,0.9705166331941526,0.9970503017257916,45.32181487885154,26.932021682623006,3.4341837241301976,0.9735967000542244,0.9851857518260045,16.156912199999997,passed,
2025/07/30 01:30:00,0.7097091109809421,0.6470078776694135,88.08394764356429,107.24802834412624,3.142297773691339,3.17,2482.745675422921,2652.17007002067,0.9702012521624026,0.9971505570599156,45.55174138775521,26.867203321839828,3.4270035425881655,0.9893456495019263,0.993922416419884,16.135434314999998,passed,
2025/07/30 01:45:00,0.7112807303970092,0.6471853657423718,88.16429306586006,107.19730548620332,3.134657985186598,3.14,2476.7805934010116,2666.3827254855805,0.9706202009513332,0.9974510502947229,45.75208964660431,26.06888859185545,3.431766740712985,0.9660632768719754,0.9716490661067022,16.12205796666666,passed,
2025/07/30 02:00:00,0.7086336065730791,0.6485145444377983,87.78183156840187,106.99140552489519,3.1407913466187782,3.16,2466.2087025072747,2660.0692021572318,0.9703865759229862,0.9975197201595494,45.86493776788248,26.367983190142922,3.428165754145497,0.9838057910105062,0.984869546327619,16.100569283333325,passed,
2025/07/30 02:15:00,0.7121478053795597,0.64528566147635,88.33785293778669,107.22122815540996,3.1445319652559327,3.21,2476.111789170082,2643.479799971495,0.9706934229590991,0.9974805743136989,45.656033840685794,27.02256697887682,3.442756848063168,0.9830653820801213,0.9922473607506711,16.098719401111108,passed,
2025/07/30 02:30:00,0.714239919739405,0.648688572715183,88.79994191175948,107.94126503336578,3.147276826021506,3.16,2490.7737639613533,2661.3731927488043,0.9706725435996121,0.997535452035576,45.565239179675096,26.632810408536177,3.4203186894066913,0.9749629894649908,0.982269197037704,16.215232721111107,passed,
2025/07/30 02:45:00,0.7158381110641843,0.6506202827679785,89.2395616575025,108.38374139097364,3.151567890908094,3.15,2498.8621708159417,2664.1924916824746,0.970751470812996,0.9975989030356736,45.50023393412123,26.62332097218285,3.420694400786403,0.9769542243708182,0.9833250425734199,16.271717293333335,passed,
2025/07/30 03:00:00,0.716085815489606,0.6504391970814747,89.23143216923492,108.3476358481011,3.1535112092469926,3.15,2498.4801356445696,2659.1925073574193,0.9707670048932426,0.9976060169857383,45.481470507686964,26.77510842707024,3.419654141733495,0.9791996720366927,0.9860194082799761,16.264778493333335,passed,
2025/07/30 03:15:00,0.716652915981702,0.6469412131066906,89.16100234575923,108.18575731363666,3.1459250962604473,3.14,2500.849872323563,2669.7222713757646,0.9707342041246118,0.9974780157292036,45.35206161645504,26.728202642385273,3.4150593382113574,0.976361059682764,0.9889650003344767,16.266232668888893,passed,
2025/07/30 03:30:00,0.7164364245067396,0.6486767500830736,89.1765096621981,108.1745830771922,3.1485672711235884,3.13,2498.9586188723474,2665.0696471501556,0.9707670865647915,0.9975353886277456,45.41248421608221,26.643874918989624,3.4185165661881523,0.9756855378214456,0.9851995780553379,16.25929038555555,passed,
2025/07/30 03:45:00,0.7118497692780114,0.65190668648204,88.66505580396812,108.07504041963767,3.150464121459145,3.19,2473.4095661980164,2687.9678424747526,0.9706639523249101,0.9980680180927888,45.93224911128451,26.241431340306896,3.418629674758297,0.997009911582445,0.9974230340427758,16.260734343333333,passed,
2025/07/30 04:00:00,0.7159405195503504,0.6517646897603403,89.34720990495428,108.6879210465623,3.153941089287247,3.15,2490.224459537272,2689.105653978445,0.9708416342882545,0.9980395191904867,45.67608205921299,26.43976472786151,3.413529704824649,0.9929250031214357,0.9984161048255822,16.335302060000004,passed,
2025/07/30 04:15:00,0.7183356642109755,0.6523754837162576,89.96977318503598,109.36845654572848,3.156519800270503,3.16,2505.822124950091,2700.69611064049,0.9708740751392718,0.998027299006782,45.49886375597696,26.518148747106185,3.407972488297716,0.9970118563031105,1.0049260064051424,16.434477901111112,passed,
2025/07/30 04:30:00,0.7208259744181927,0.6538251210261284,90.60068844782124,110.15443874648871,3.1628090026666174,3.19,2511.426808467066,2713.4179346642572,0.9711157092113335,0.9983613675418075,45.565396133100364,26.529294173662663,3.4065280952561947,0.9978278636111269,1.007227976626216,16.5251859911111,passed,
2025/07/30 04:45:00,0.7184670154081555,0.6537274460997059,90.24271053239481,109.83817706184065,3.1625816623543366,3.15,2506.681039640145,2709.7278482622296,0.9709426798596087,0.9982918121030395,45.617968403743184,26.559330204551102,3.4033952578489406,1.000126937490113,1.0069081342629083,16.49731909222223,passed,
2025/07/30 05:00:00,0.7234193477419135,0.6535403557326503,91.13868600071568,110.64427344471994,3.1664820440979793,3.15,2532.2730675779626,2711.8052719631246,0.9710767218840617,0.9981502640201824,45.253755692227784,26.779038667716268,3.394468454407152,0.9926566262313576,1.005566361702461,16.6052799,passed,
2025/07/30 05:15:00,0.72710155391711,0.6535887391689676,91.8253812573695,111.30382036932451,3.1712051127023893,3.14,2546.3680573181996,2714.8358694908225,0.9712357601500389,0.9981891762591771,45.04393021365033,27.00139674541877,3.3917743697796565,0.9925531227053466,1.009886958835569,16.68435679166666,passed,
2025/07/30 05:30:00,0.7280289360346834,0.6535330969656208,92.28130481418145,111.77989379806303,3.1694639599849426,3.16,2569.517566587722,2724.4060986520617,0.971078579812723,0.9978891232286178,44.68852150792472,27.17392863790832,3.3797328702956446,1.0036102157199098,1.0227188895817811,16.778900263888886,passed,
2025/07/30 05:45:00,0.7292807629245985,0.654752420547332,92.1922970865593,111.7898586137404,3.172463260177498,3.17,2559.87390033563,2723.1165686316745,0.9713728722297018,0.9982516681810244,44.92449396766696,26.893937463655426,3.3714606615766143,0.9844596462164197,1.002913144674732,16.760093166666664,passed,
2025/07/30 06:00:00,0.7400446723045253,0.6562750473721898,92.90859998391079,112.75100327361373,3.184536835044161,3.14,2534.380613329865,2763.1265158136807,0.9715768774750183,0.9990451672771795,45.09730174115962,26.249076321423672,3.3702985232412277,0.9754703618884372,1.004324562471556,16.870106586666665,passed,
2025/07/30 06:15:00,0.732048051653323,0.6541933047551183,92.6059111670165,111.9686762285255,3.1682093272752248,3.14,2576.4295732848304,2727.0336395542386,0.971437054546047,0.9980240800438654,44.576268449164985,26.854751909759077,3.3672199188462764,0.9852716704256554,1.0071935557343088,16.80248161777777,passed,
2025/07/30 06:30:00,0.7286099808872417,0.6560823386394269,92.25415354129156,111.79845363357481,3.1653191405635406,3.16,2557.0253205279882,2747.9654697211454,0.9714157653895578,0.9983790776407098,45.00131121348941,26.29429744938097,3.3764683220918266,0.9934322649669601,1.0090795096291059,16.791988888888884,passed,
2025/07/30 06:45:00,0.7313536959533901,0.6539253886277832,92.32061050831429,111.71708945192385,3.1735830744887212,3.14,2566.041867523621,2719.187640567608,0.9712827036004003,0.9980650797358155,44.6432549232434,27.079936416059297,3.366225260267907,0.9907143280147486,1.0122437146287213,16.773114911666674,passed,
2025/07/30 07:00:00,0.7456593330993064,0.6553457079230348,92.66459922818424,112.03656618694986,3.1964616695613546,3.15,2524.0970469337376,2714.9242823281497,0.9716289940041153,0.9988825440513888,44.78584118889909,26.874039298724966,3.3679767346514704,0.9680461809252746,1.0022068215135391,16.746330865,passed,
2025/07/30 07:15:00,0.7264594630968744,0.6559690561127847,91.78570665372891,111.380246435034,3.1726795490590525,3.18,2537.888734165339,2734.5191116341925,0.9714167875249982,0.9986460205613689,45.259143182301386,26.61741795316873,3.3786438605519526,1.001755436713951,1.0150335080309356,16.72766054666667,passed,
2025/07/30 07:30:00,0.7302581483876607,0.657020637793276,90.5439725503009,110.08538710788558,3.181425233108538,3.23,2478.4744344773303,2706.320961800168,0.9717710666833257,0.9993650244196722,45.851781586652386,26.031032783982734,3.3753947357394747,0.9631520801791184,0.977161103832398,16.495038902222216,passed,
2025/07/30 07:45:00,0.731874562688444,0.6549844959455079,90.82118623468726,110.00559283791323,3.172556904576149,3.2,2504.386654348826,2696.753820276942,0.9718433716041671,0.9988543651282072,45.37359037326028,26.13278573071487,3.368380159705661,0.9551841061683409,0.9729738856304837,16.50091412444445,passed,
2025/07/30 08:00:00,0.7358491473019785,0.6558256971607705,90.60453764302605,109.99207534938613,3.1779748067721925,3.18,2486.437906309125,2706.699194661931,0.9715584603190298,0.9989551721755323,45.33004660536826,25.972276577151924,3.3580948536205106,0.9600607842834313,0.9813514160755707,16.503658874999996,passed,
2025/07/30 08:15:00,0.7377796345264941,0.65443185875508,90.8537295511492,110.20879931962251,3.1808505272256347,3.19,2486.222155928574,2703.0811901929615,0.9716947991709164,0.9990398678605031,45.319541592942116,26.19977577463204,3.3658723967537165,0.9559155571411281,0.98138999006422,16.506398284444437,passed,
2025/07/30 08:30:00,0.7441679844251393,0.6533877866349804,91.26005079925658,110.37585296287209,3.1860362287400723,3.18,2498.066626298894,2683.6485732505994,0.9716585845742415,0.9986975862686738,44.80461214611446,26.61545532555823,3.3615516332620765,0.9494606143193598,0.9825455337345411,16.509132352777776,passed,
2025/07/30 08:45:00,0.7408800811388058,0.6537755758353039,91.08368918154441,110.31500873873117,3.1801566236752876,3.18,2499.9673111167026,2689.625872376699,0.9717044213685807,0.9987183469709994,44.88585387904006,26.53244289214297,3.360766116874574,0.9561136907038136,0.9856686164305218,16.503719136666664,passed,
2025/07/30 09:00:00,0.7411007701702712,0.6546369377871932,91.0283487694969,110.40129978145939,3.1820368134407007,3.17,2492.9471962944176,2694.436281989449,0.971680572776797,0.9988527475853283,45.01333499054734,26.390451472378718,3.361220099433807,0.954010717613986,0.9828410470860363,16.506445193333334,passed,
2025/07/30 09:15:00,0.7354964965582459,0.6549876434047206,90.8654957100741,110.34225117872238,3.1719971784805074,3.17,2503.1278707926863,2701.5318372582947,0.9717880989584335,0.998809963939034,45.120119871181686,26.273358024361816,3.3597232960178047,0.9603931680294833,0.9832359675050464,16.509165908888892,passed,
2025/07/30 09:30:00,0.7301685830018302,0.6544741202709656,90.89234869657733,110.33621113457593,3.1621203828980184,3.18,2520.8647410657513,2698.337994201818,0.9720212912361358,0.9986821740260609,45.190220415700004,26.29005358279552,3.364482714031001,0.9570072134284555,0.9749220524046528,16.50374735166667,passed,
2025/07/30 09:45:00,0.7313991170648372,0.6537614842209898,90.78968623424107,110.17365840066529,3.160530950070512,3.18,2522.1037787837818,2691.408929216947,0.971981252301546,0.9985227567024251,45.045453755814194,26.292027893106933,3.3604126279224573,0.949631095005104,0.9695337949014733,16.477468272222232,passed,
2025/07/30 10:00:00,0.7452257840744008,0.6550531622088331,90.61071227391945,110.15579338773973,3.181984176451,3.17,2473.305031169183,2695.6766642954494,0.9715935464669094,0.9989288521044377,44.950778888577446,26.093198956161558,3.3524373758685515,0.9460576447893037,0.9786261818552925,16.44761796333332,passed,
2025/07/30 10:15:00,0.7358930118390682,0.6545983311723516,90.31374577237156,109.85070364887468,3.168826324626158,3.17,2483.4366283318673,2694.9522047226665,0.9717476573694818,0.9988362434251841,45.21906178088309,26.041234382852725,3.3668606827866663,0.9514862197362984,0.9749661642268052,16.409414853333335,passed,
2025/07/30 10:30:00,0.7285731822012715,0.6571511285809831,91.83464391987572,112.16199134380595,3.169039171648754,3.19,2543.487155866516,2749.375314196025,0.9714599460438041,0.9987099029615003,44.99114795220569,26.779228611154053,3.355652723251043,1.0115252529325114,1.0282216130540933,16.773288497777774,passed,
2025/07/30 10:45:00,0.7388475714054588,0.6537003758855429,91.43458311676532,110.76732547706035,3.1577564638782767,3.12,2516.7264315083535,2722.982654089669,0.9717884507094704,0.9984609706262952,44.63658216921701,26.072303512973455,3.382098301439855,0.976973399601577,1.0059539779305398,16.545725233888888,passed,
2025/07/30 11:00:00,0.7255832306934531,0.6532097782926637,90.49266898018561,110.38040667670916,3.1583948533844626,3.15,2520.926661545872,2717.648611039264,0.9709756151241274,0.9980775872643376,44.76726991856808,26.993049517429423,3.36973910967777,1.0229204800025085,1.0402285634883652,16.545489179999997,passed,
2025/07/30 11:15:00,0.731334509828237,0.651928089888706,92.55943269180331,113.27866264093349,3.1721151535257226,3.19,2559.8482474138555,2758.693723311356,0.9720018373951707,0.9991005900032357,45.076393865547594,27.35481730143201,3.340111421616487,0.9826326948836683,1.012209278930449,16.871027580000003,passed,
2025/07/30 11:30:00,0.7217018052679302,0.6635178046769974,97.30948366355304,118.61495346019429,3.1436265113127,3.19,2761.5681154714066,2845.9378323770293,0.9733813209146525,0.9986876265387715,44.49058198992109,26.7396587849728,3.315609706979842,0.9841558741125683,0.9915078927207541,17.62790435999999,passed,
2025/07/30 11:45:00,0.7393427750707445,0.6662289593456074,96.77123454889016,118.36210720517467,3.159860547102411,3.18,2690.3799406492985,2898.6193005338678,0.9719756632241108,0.9987025036318702,43.94858393140562,25.711917201376707,3.2997541706157705,1.014392723485503,1.0371018341020828,17.6604582,passed,
2025/07/30 12:00:00,0.7399287898923741,0.6630776729796642,97.18155544102066,118.67279031241954,3.1713559895216994,3.17,2708.741304515527,2857.982474943417,0.9720893302247575,0.9985115943889091,43.739288469338355,27.00861025665264,3.302293953851294,1.0126374667005347,1.0411885319677698,17.654062799999995,passed,
2025/07/30 12:15:00,0.7331969256688753,0.6622528606388666,95.85701193697616,117.41013893172855,3.157275453475051,3.16,2659.5579875636145,2878.7475007891135,0.9721559376506462,0.9989945792093474,44.536240412825805,26.036417030023106,3.3267023272527,1.0112859657078586,1.0323261477749375,17.48595597222222,passed,
2025/07/30 12:30:00,0.735468174714373,0.6617796283015153,95.63715530798015,116.74012652000103,3.1606932564449743,3.18,2653.568667971706,2837.2932983075025,0.9721926733164677,0.9987171376363405,44.280131616164645,26.546817400083135,3.342070242038712,1.0170977451996137,1.039755300916852,17.35493038888889,passed,
2025/07/30 12:45:00,0.733963637333879,0.6582982071666169,94.68472412702735,115.59908681702781,3.1637635595716325,3.16,2635.7416878772674,2805.96796187852,0.9715036252591552,0.9981699946913659,44.038657512922185,27.20816314539509,3.3483182814343078,1.031787944902215,1.0575262126709684,17.21628269166667,passed,
2025/07/30 13:00:00,0.7318421975612168,0.6565223072542508,94.61724747586476,115.91870358197617,3.1499648863857446,3.16,2612.6132790391503,2862.262390945024,0.9721394291977312,0.9991072356167545,44.8094245487186,26.19195000955459,3.355592466995079,1.0175349318459144,1.044831325559649,17.245666117777777,passed,
2025/07/30 13:15:00,0.728674398130735,0.662682313558857,95.40281682557435,116.79857564774849,3.156162780425234,3.16,2658.916305928825,2830.0266495628166,0.972502994976337,0.9989010655699251,44.75400323012008,26.43656028159835,3.345117763738608,0.9948802809287939,1.0090190165420578,17.32399746,passed,
2025/07/30 13:30:00,0.7352216975568981,0.6605596240397793,94.94311039076837,116.08078339121124,3.1599935570828364,3.16,2643.8472988932117,2807.312838672149,0.9721829621682023,0.998553794653865,44.342961567252054,26.607201410049704,3.334924075637857,0.9854737911712589,1.008873401893531,17.22563091333333,passed,
2025/07/30 13:45:00,0.7375474847221692,0.6612134098014348,94.07450292795623,115.33128015239103,3.1677277744004866,3.17,2599.216463721316,2802.5254846499947,0.9718749986801167,0.9988129154347543,44.642896417746186,26.299686708492544,3.3384143071237973,0.9803026506767208,1.0049370898586294,17.111248,passed,
2025/07/30 14:00:00,0.7396719143091827,0.6581384027956794,92.84969096034052,114.09052958042797,3.172747951313158,3.19,2538.110491937311,2793.5422917845635,0.971708930277192,0.9992368805671774,45.05628425422833,26.18013924275486,3.352655151134008,0.9756754139919498,1.0063838659226694,16.915990446666672,passed,
2025/07/30 14:15:00,0.7393630651612195,0.6571006629588703,92.50295919492291,113.67513153175263,3.1702553185304723,3.16,2530.858121621518,2784.4486352382232,0.971703191394281,0.9991752192942774,45.10993667898213,26.111712834431113,3.35414808860368,0.9654982962753467,0.9967089496144772,16.85087951555555,passed,
2025/07/30 14:30:00,0.7334877864637264,0.6576848263457804,92.30061786053072,113.38699935821212,3.1618087431092396,3.16,2543.9431743805803,2770.080969748208,0.9719084161870495,0.9990151808463599,45.16880683738983,26.191434218834203,3.359621237966699,0.966752531504017,0.990397566024971,16.801927999999997,passed,
2025/07/30 14:45:00,0.7357792926961156,0.6574406608312439,91.99899616364982,113.02718873347003,3.165784848366438,3.15,2528.5070478619887,2758.278010886348,0.9717934670477772,0.9990051940103138,45.17499350219418,26.18500094174688,3.3627220515547616,0.9597778607768858,0.9856171299192303,16.736824035555554,passed,
