datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/30 15:00:00,0.7345103417446206,0.6583717448356284,91.40799779241938,112.54079149969708,3.1626167918151125,3.15,2513.496445679606,2763.1840824584747,0.9715479089132965,0.9989807200732032,45.222779179829,25.91998783531293,3.357673283238633,0.9686658184528635,0.9918469863855246,16.68811844333333,passed,
2025/07/30 15:15:00,0.7268685227149825,0.65700412551047,90.98262346231706,111.87544471787811,3.1487485735368526,3.13,2524.8974191095417,2754.3492811103956,0.971333591348186,0.9984579829088068,45.144622147154465,26.034618161401507,3.3751793619517145,0.985339376991742,1.0016160665432037,16.623020516666664,passed,
2025/07/30 15:30:00,0.7267429127919582,0.6538010954275127,90.90141952735114,111.44638959652585,3.1459606781256726,3.12,2534.658932379659,2731.142213185714,0.9710978682459468,0.9978911789539974,44.754817437122405,26.651915709472085,3.386314107166879,0.9957145640492222,1.0158714727768317,16.566003342777783,passed,
2025/07/30 15:45:00,0.7256787891450104,0.6527215342688217,90.82205993076559,111.1575676593801,3.1500462735155432,3.1,2530.627640566982,2710.2443932192027,0.9710364598040986,0.9977732937674753,44.716581178578664,27.180478047706448,3.4050404341684044,1.0090372764506776,1.029150385051304,16.50898942,passed,
2025/07/30 16:00:00,0.7201165832933978,0.6516044177096314,89.8478983505694,110.2213457023116,3.1379078427512717,3.11,2516.0792537156512,2723.053677262667,0.9706109483117948,0.9975665013652554,44.84086636372341,26.76353862562036,3.400707365293009,1.021569068319868,1.036799082926883,16.439916313333324,passed,
2025/07/30 16:15:00,0.6538617602088065,0.6108328134809835,75.26403675338618,92.56462646222217,2.9795006347590696,3.09,2231.422934814925,2545.482557170799,0.9691031310008663,0.9953503900530993,47.200881950000195,24.52780198510851,3.5176838953705323,1.0117797025579607,1.0010602635744545,14.23279294555555,passed,
2025/07/30 16:30:00,0.6483936712788252,0.6118648914153603,73.61935763413813,91.15237099073526,3.016140107555464,3.04,2164.0175551873676,2473.0583606931345,0.9681990679476925,0.9956961017032027,47.77300412971992,26.40763302354387,3.5336931926344013,1.0609723746139255,1.0411934532813818,13.98607065166667,passed,
2025/07/30 16:45:00,0.6401471362715194,0.6028394005345246,71.98185754241689,89.06278390920183,2.989445220988728,3.02,2142.706308208263,2453.840489606295,0.9679789005449075,0.9951149678470211,47.879713002003044,26.307522408608243,3.5396505141527315,1.0493010127266647,1.0338759855004596,13.74112485777777,passed,
2025/07/30 17:00:00,0.628162040776132,0.5911216946285762,70.42917187907852,86.92507789449122,2.9522712092617076,3.04,2133.9176437555557,2438.063747644651,0.9679130705403945,0.9943316225230843,47.94074159628362,26.35940818159639,3.5593687699602103,1.0435012744147159,1.0387422207408963,13.497729031111113,passed,
2025/07/30 17:15:00,0.6215685290151257,0.5876600453799029,69.07863009782884,85.38787768051381,2.940806975940752,3.01,2103.8275668073184,2420.1674008474506,0.9676458099942821,0.9941604767621666,48.24906854187204,26.13059439801067,3.5663215632731644,1.037224977058664,1.035894550733556,13.304195960000003,passed,
2025/07/30 17:30:00,0.6191957681399024,0.585761546044084,68.83226015353722,85.02140099332196,2.934159927646275,2.99,2101.382304880093,2419.743462861219,0.9676193963540649,0.9940390947353476,48.3136270358092,26.056145917680286,3.5740173257442125,1.0366302353105314,1.0363806404421567,13.26570605555556,passed,
2025/07/30 19:45:00,0.5904331534169364,0.5589552591707861,64.64771063709338,79.60820533310071,2.8439497952743804,3.08,2075.5077924201573,2374.1632831634915,0.9676381554596417,0.9921752165806133,48.52867035438724,25.57988391959979,3.5715352169738463,0.9895077290269846,1.0148622972359091,12.65464114444445,passed,
2025/07/30 20:00:00,0.5929409329130676,0.5586341815954147,65.12239216644525,80.02880939325206,2.843332830125326,3.1,2091.8736348366615,2380.0563392859926,0.9678354346739713,0.992107587736462,48.348839880050335,25.521847649129846,3.567117570557964,0.9792111123145942,1.0061130297939276,12.715185309444445,passed,
2025/07/30 20:15:00,0.596492933785298,0.5643054318087263,65.58618535262553,80.68342479007927,2.8562713545564833,3.08,2094.3444580439746,2381.0087489525504,0.9680526823278195,0.9925380615883878,48.43449186771888,25.268370197409972,3.5554859467991475,0.9726819497171775,0.9924941991563203,12.782823166666665,passed,
2025/07/30 20:30:00,0.5999503466433896,0.5647100393365461,66.11470754501025,81.20560867474896,2.8614484954812465,3.08,2107.8508611215307,2383.0785482178535,0.9681541045130058,0.9925260017652271,48.25612366885936,25.349751033639873,3.550767539353429,0.963528179553813,0.984770873606697,12.850563201666665,passed,
2025/07/30 20:45:00,0.6025663172442463,0.5734188927012858,66.58135966874579,81.9725706543107,2.882420743274143,3.09,2099.8489154075546,2382.015574759045,0.9683061091692238,0.9932355900068518,48.588828690394415,25.16680364273431,3.5506978649785528,0.9698119933848313,0.977952261830045,12.918619174999998,passed,
2025/07/30 21:00:00,0.6058158857503678,0.5776465375463028,67.06239656576427,82.57746119316973,2.891349022505435,3.12,2105.299329068617,2386.225005544995,0.9685166058016341,0.9935448546965889,48.616096248723125,24.902902756279083,3.5430848901389744,0.9627263390945224,0.9661220082244278,12.98656449444444,passed,
2025/07/30 21:15:00,0.6104033092094271,0.577924829288468,67.58360608960452,83.16938334234322,2.9058293778552393,3.17,2115.3217303600386,2377.237981216054,0.9684241682946293,0.9935258860192752,48.35699946251558,25.68240640618142,3.533213675167084,0.9681071087927804,0.9748243825552332,13.05461199166667,passed,
2025/07/30 21:30:00,0.7116965513676601,0.6426403395565372,83.84202700262499,102.48193335465044,3.1477776303608223,3.12,2328.0967226916755,2523.9157083856303,0.97154109848231,0.9986324186909751,46.642931428313005,26.897569935753648,3.441534742942699,0.9311848793720615,0.9414098890062337,15.273056192777775,passed,
2025/07/30 21:45:00,0.7084546183014101,0.6453864665132406,84.4775965246737,103.35470180066626,3.1245683431865263,3.17,2378.773918677916,2579.3735623276466,0.9712805961177444,0.9980464854726724,46.247154609925964,25.756923739557052,3.406824135596015,0.9302010162396929,0.9339832939932574,15.492070659999998,passed,
2025/07/30 22:00:00,0.7156657702985073,0.6465767772972631,85.8992277191464,104.83013720695462,3.125253939189618,3.2,2418.4558580035405,2610.929822952306,0.9712896672646156,0.9978203548182213,45.608810979131725,25.81900891306652,3.3904434851726633,0.942564876878014,0.9528816779484123,15.718107411111117,passed,
2025/07/30 22:15:00,0.7143683558345053,0.651012732962788,86.48048580554838,106.02076177073324,3.1343493514877925,3.16,2415.7687891080095,2654.4038250125673,0.9712043433007392,0.9984325459021173,46.01108925595009,25.508386408590567,3.389361772777443,0.9609526520343591,0.96539963725912,15.891692244999996,passed,
2025/07/30 22:30:00,0.7188002721758997,0.6504218997742249,87.02081460148501,106.5212738950175,3.14043335901055,3.19,2433.1558687761926,2646.2139287812333,0.9712981966125384,0.9983072393358458,45.666510067270295,25.991160041734524,3.375279757409591,0.9591258196773815,0.9692549624953564,15.951422355000004,passed,
2025/07/30 22:45:00,0.7207964485919932,0.6514472702278756,87.52806348831129,107.11224890478434,3.1471621077225653,3.18,2433.3901204335043,2656.5835293801947,0.9713985270821988,0.9985694493539228,45.746975671554004,26.027584192572082,3.383220909821215,0.9628651844848733,0.9739882700070812,16.018972199999997,passed,
2025/07/30 23:00:00,0.7303560000457585,0.6512235132626512,88.44503839234604,107.87848233435574,3.1594342651189207,3.15,2447.0141051016044,2642.0669566432402,0.971799821806994,0.9986770429074191,45.464092529100256,26.240472195298103,3.373494824079394,0.9322989331838587,0.9531196469506409,16.07861708444444,passed,
2025/07/30 23:15:00,0.7304593260297267,0.6524418236966746,88.44600026064626,107.98437513587459,3.1532572534523546,3.18,2448.3305807861752,2669.5485019722237,0.9715264763201145,0.9985819620813482,45.33685583609358,25.793027135039246,3.3657919016528712,0.9469567429692661,0.9667312039386574,16.137989340000004,passed,
2025/07/30 23:30:00,0.7264690164673112,0.652191006362729,88.67756775509812,108.21008478839033,3.148027834551382,3.15,2466.393256412307,2678.9079939629464,0.971445399366546,0.998386735089757,45.22606349876447,26.057706709193887,3.3689071536373483,0.9700855576692154,0.9865026776257974,16.197551553333327,passed,
2025/07/30 23:45:00,0.7433954497463449,0.6527382709038436,89.66831771047484,109.13337106298872,3.1785161553601053,3.14,2451.207662304694,2665.9345590968155,0.971618748187137,0.9988578170273247,44.98153443412901,26.405538279269038,3.3608246572825595,0.9438173140615318,0.9770270056838221,16.264919219999996,passed,
2025/07/31 00:00:00,0.71888032908107,0.6479941993121383,86.52905376579751,105.72879122481841,3.133121692343197,3.16,2431.723724810412,2625.0935412647,0.9712664737100334,0.9979346442443215,45.37346161618377,26.157914245433492,3.3740165265499256,0.9565515624959632,0.9693657728201787,15.843623870555554,passed,
2025/07/31 00:15:00,0.7256045718624669,0.6471634842734838,87.11177435816587,106.12297572549438,3.137117472353468,3.14,2440.491583426208,2616.706634305197,0.9714833762157447,0.9978716517031858,45.07878776570665,26.232854089522817,3.375358559152597,0.9386822296526777,0.9591584534105457,15.865024890000008,passed,
2025/07/31 00:30:00,0.7192767649630811,0.6495560928945341,86.68550463529088,106.16964612979277,3.1368161287267635,3.15,2422.9604599174327,2638.9721620485698,0.9713539761793089,0.9982976521304667,45.590086590958336,26.009533264246624,3.3794374617327123,0.9587716240011821,0.9706531366026204,15.87835189111111,passed,
2025/07/31 00:45:00,0.7197803515085679,0.6494643771384507,86.73902575499288,106.29420842666957,3.135234485115844,3.12,2432.3784733946304,2638.9396943298984,0.9712899279592344,0.9981283478609513,45.40032822689466,26.119849719823204,3.367985887385902,0.9599913793027778,0.9728631784314673,15.89977160444444,passed,
2025/07/31 01:00:00,0.7291504439032108,0.6505775195864729,87.3773057457715,107.03795183694226,3.1498967797304793,3.15,2421.5234622901185,2642.1325732466257,0.9715311400627726,0.9985771380937326,45.37331238053561,26.1254949483956,3.3677217717368273,0.9468823080207598,0.9683549811129447,15.949993839999994,passed,
2025/07/31 01:15:00,0.7397877035065369,0.6515545265738261,87.92321095704858,107.68239547298401,3.165436929649521,3.12,2407.8996547856777,2644.941355413899,0.9715931172531883,0.9989062575928909,45.22780031515466,26.169949227536172,3.3647503231258082,0.9382465694309644,0.9696679451106575,15.99444953333333,passed,
2025/07/31 01:30:00,0.7381091966583782,0.6514630957283362,88.28350104060588,108.0844878353188,3.159112950278543,3.15,2428.024049421374,2654.1700958004326,0.9716600154789538,0.9987404492516891,45.07516808330263,26.222071229827723,3.3636929298880385,0.9441122041151483,0.9743626844482931,16.05522534,passed,
2025/07/31 01:45:00,0.7309896322677665,0.6522828885458855,87.91426470323242,107.92402266027081,3.148992833844576,3.12,2430.7656086588927,2668.856394522183,0.971533058033346,0.9986915316159899,45.265947641671644,26.01271681944155,3.364239200207915,0.9594952008149742,0.9819841061206596,16.058673143333326,passed,
2025/07/31 02:00:00,0.7269477822023188,0.650417119243685,88.19535977774359,108.19176823541265,3.1463179088162616,3.15,2454.8672947357295,2662.0641152216426,0.9714218205224999,0.9983193940037826,45.010375904826795,26.826974222639592,3.3704650719527116,0.9851840680087353,1.0067884854045437,16.099492933333323,passed,
2025/07/31 02:15:00,0.7250032325656122,0.6518911371025286,87.58419329733992,107.93991401474155,3.156513391338826,3.11,2432.9807828112775,2645.807657057373,0.9714853202406472,0.99873958150801,45.47945231790026,26.850139824015315,3.358446773052703,0.9638981992350111,0.9816978315615958,16.03126372222222,passed,
2025/07/31 02:30:00,0.7282026323705119,0.652808243634838,87.2725987302749,107.40115467743148,3.1447595839413136,3.16,2412.7838936747958,2658.094374656105,0.9718026549063793,0.9989577431043183,45.59212992510062,25.787002884878614,3.367708629030395,0.948556309578544,0.967335356683339,15.946693033333332,passed,
2025/07/31 02:45:00,0.7206666149932627,0.6525515914130094,86.3167592248787,106.56195366616541,3.1341211468903665,3.16,2398.5253943747043,2662.7129710580257,0.9714986599780732,0.9988511894424563,45.82006183271956,25.562446770243067,3.369866847114756,0.9638214536852024,0.9753340866644162,15.862534190555552,passed,
2025/07/31 03:00:00,0.7340449521059642,0.651653520575385,87.88770316517336,108.05201811235156,3.150019316125288,3.18,2424.1890909400386,2659.9629783698315,0.9717185915753678,0.9987885296771769,45.1518773822426,26.298346624991577,3.3654217093108607,0.9589640786534642,0.9863093145298232,16.015177224444443,passed,
2025/07/31 03:15:00,0.6832154435721239,0.6323347434480548,79.0288473874076,97.72487555713909,3.051710853717139,3.1,2297.5871599372877,2552.8860618742674,0.9700086864120717,0.9966316499135338,46.24745947624828,25.306436487987725,3.4070998688382663,0.9827336479826727,0.9771382982924507,14.802241776666664,passed,
2025/07/31 03:30:00,0.6801683519236676,0.6295082896447366,78.70048359132272,97.25158739834292,3.0558926261329713,3.12,2288.7054441759888,2521.8752533905213,0.9700674694862597,0.9966026928588868,46.322491660564005,26.268354332210777,3.42805483082808,0.9972719737522967,0.9919957581015268,14.700618081111104,passed,
2025/07/31 03:45:00,0.6805746039029207,0.6261734566319787,78.61793883909854,96.90228438565775,3.0484506078255147,3.09,2294.403517306578,2505.0837734930274,0.9704101925380901,0.9964444849311318,46.194624502228976,26.41136133252688,3.4322535148893043,0.9789525112823075,0.9786833827540797,14.63099994888889,passed,
2025/07/31 04:00:00,0.6778691112435591,0.6260160890174211,78.12675664927909,96.4760345818893,3.0446147206351886,3.1,2283.821554297594,2503.8005218904113,0.9702976671528539,0.9964406934598027,46.330429486870635,26.308645913878667,3.431870671752699,0.9829339743749913,0.9800278151813866,14.576464650000005,passed,
2025/07/31 04:15:00,0.6766549998833203,0.6228772570628088,77.78043400013424,96.01460392466218,3.0349736371907237,3.09,2283.024411412093,2501.9154113996783,0.9702793749568736,0.9962201089459712,46.21248881916362,26.31577966716744,3.4308300624021384,0.9803529043889471,0.9807387489114264,14.522166217777777,passed,
2025/07/31 04:30:00,0.671288490587894,0.625888517334747,76.89176923444158,95.38482389585545,3.031350814638422,3.09,2256.063738404687,2511.6435870583696,0.9699661543106307,0.9964305428484831,46.59612744352341,25.83544471400991,3.430330153764029,1.0014198825118947,0.9914454074986387,14.452593485000008,passed,
2025/07/31 04:45:00,0.6719072090820065,0.6127552996188333,76.997061398838,94.86997764621117,3.0100298052195846,3.07,2284.233749946488,2499.1402284364576,0.9700577152928387,0.9955038124351557,45.87579244406071,26.79204490109874,3.4423457396303023,0.994038290066281,1.004345727916135,14.398098244444446,passed,
2025/07/31 05:00:00,0.6684223992930984,0.6154398379834322,76.50399556029338,94.56321085031551,3.013424154131051,3.06,2265.9162110466737,2493.9898873596576,0.9699547697710558,0.9957426170529583,46.20610699136103,26.693891959481434,3.4470162884789506,1.0033426276801816,1.0056562211304652,14.343616008333331,passed,
2025/07/31 05:15:00,0.6642814466160072,0.6209803371432132,75.83181873527056,94.19494869063449,3.0173475261510205,3.06,2238.3423518304317,2494.82746853534,0.9698533653520756,0.9961886520803201,46.70649124289988,26.209298028965705,3.448170032677195,1.0164843076948136,1.005566533351317,14.28161824833333,passed,
2025/07/31 05:30:00,0.662644185488766,0.6189970490191838,75.38325216077637,93.68711585505528,3.008306317445203,3.04,2233.611755736354,2493.2521949136653,0.9698457203897944,0.9960527817031957,46.68219502470965,26.082675334261495,3.444130647245833,1.013393715522625,1.0036644278770657,14.219854684444444,passed,
2025/07/31 05:45:00,0.660265503791748,0.6178018519151242,75.09686527978808,93.3387652051727,3.003691835363959,3.05,2227.372875023737,2488.6277279310075,0.9698750724209796,0.9960310696445694,46.73896663303517,26.24500687871622,3.4546840922366493,1.0263337059792015,1.0153324640683432,14.165412506666671,passed,
2025/07/31 06:00:00,0.658674790563729,0.611128313316983,74.70897020807682,92.74541099423581,2.9894274671524013,3.05,2233.2114453944623,2487.0848281842514,0.9696975080406665,0.9955061905388519,46.439132774961266,26.504099409882286,3.451869150281907,1.0227707841069917,1.020456210705883,14.110983333333332,passed,
2025/07/31 06:15:00,0.6598407328915459,0.6137708893784682,74.94859829951159,93.14812589534128,2.996857371933682,3.05,2233.1907965724486,2484.86536273653,0.9697912618136557,0.9957176733510308,46.50088512055062,26.60712300559495,3.4523689094972947,1.0261073703997354,1.0213222637998536,14.139341382222227,passed,
2025/07/31 06:30:00,0.6625984261742227,0.6159823881228945,75.37618757658905,93.7317048231152,3.0046873452553635,3.05,2238.930634430655,2486.282463837094,0.9698672848458599,0.9958629816984633,46.43157413701991,26.721203758375978,3.4483689225624783,1.0259635519658676,1.0214259766799099,14.197787999999994,passed,
2025/07/31 06:45:00,0.6653341841830847,0.6183725996935172,75.85552375494801,94.38034027302307,3.0132676565945866,3.05,2245.2717538812267,2488.447450291166,0.9699397748944641,0.9960220482906298,46.377059701057405,26.885924006866915,3.445750848452134,1.0298882217716816,1.0252853566546336,14.263962973333339,passed,
2025/07/31 07:00:00,0.6661914343983008,0.6231467638394796,75.8982239124316,94.77724954442766,3.020402671437541,3.06,2238.029046554893,2501.3581032784346,0.9697893666634404,0.9963032754388438,46.47993476753916,26.606624771907452,3.4342852595171602,1.0425858528275647,1.0321704605279443,14.314857608333334,passed,
2025/07/31 07:15:00,0.671058139762367,0.6181640090172738,76.66485037594443,95.32217541742283,3.0159979697907016,3.05,2266.834970201427,2501.331998682756,0.9700183357947171,0.9959288636857386,45.94517996428976,27.128970838739317,3.4336304224214826,1.0312208802382135,1.03463651856042,14.380781897777778,passed,
2025/07/31 07:30:00,0.6735598495685419,0.6197784346512717,77.05136813728213,95.77631340346258,3.0210363648734426,3.06,2272.931940132318,2506.609688215991,0.9700727492579936,0.9960241143444599,45.856450342516084,27.1210708343985,3.4288343282531195,1.0316972063370369,1.0356820627582615,14.439169066666668,passed,
2025/07/31 07:45:00,0.6736157506210629,0.6301942265953131,77.0986059472608,96.3494754229959,3.041309986598548,3.05,2252.8368621042487,2513.9634887291622,0.9699792408224995,0.9967577436577943,46.3523663789985,26.656870422816194,3.4203811226195526,1.0480317942704491,1.0362023908584226,14.497317511111111,passed,
2025/07/31 08:00:00,0.6988326608644695,0.6449055762922751,81.36117058618632,101.9389331675476,3.1093697407243823,3.21,2302.603982827565,2560.8903595014995,0.9710272200827278,0.9985460676223129,46.34257276951752,27.05787242679739,3.377527865434994,1.008710639519837,1.0081451819803657,15.122402142222224,passed,
2025/07/31 08:15:00,0.6911338904616384,0.6456403211444427,80.12398734601007,100.41234383159221,3.0719174322916616,3.14,2279.165702284244,2605.6815689759883,0.9707712005555236,0.9983398411360365,46.5290833313399,25.212449318224493,3.3922831601756425,1.0373429039133057,1.02520457170596,15.005847486666665,passed,
2025/07/31 08:30:00,0.6686792452183968,0.6282996690906213,76.46932550977971,95.5212450319432,3.0308921983951196,3.08,2238.569139442182,2518.2322608080226,0.969797191151406,0.9966571798473008,46.48053843497605,26.488733883966354,3.4360302917284904,1.0710944231687192,1.0552046855394568,14.417352253333327,passed,
2025/07/31 08:45:00,0.6606530249920568,0.6093272277582422,74.65750279785229,92.7459972362269,2.986315778404414,3.06,2240.2286187077007,2481.253850600715,0.9698132383492339,0.9953730015529335,46.08744151017021,26.905161958685873,3.4326771631735205,1.027006608867384,1.0305659471322126,14.099837595555556,passed,
2025/07/31 09:00:00,0.6633580464957817,0.6186264064928314,74.90501332745978,93.26020387117599,3.002101125216815,3.09,2230.537284490447,2473.750365262427,0.9702899083424641,0.9961185188771547,46.51144073510627,26.218676934574734,3.421052026362307,1.0036880930389014,0.9958781817174577,14.122747246666668,passed,
2025/07/31 09:15:00,0.6625298402739688,0.6132661858873533,74.86979765843148,92.81270357432378,2.9840951406512297,3.07,2242.2221377693572,2476.613007544954,0.9705258821271269,0.9957469922076283,46.31294197689436,25.966774768064447,3.4312910556065677,0.9867560980060116,0.985464213393558,14.081453026666676,passed,
2025/07/31 09:30:00,0.6614189246344262,0.623298917669315,74.68771179215878,93.18449749834762,3.008871409393553,3.07,2213.9696760040238,2473.881867257152,0.9702808210696436,0.9965056871172471,46.87623970047638,25.897223428097465,3.4261949436595094,1.0127703613266223,0.9952627642336578,14.105142479999996,passed,
2025/07/31 09:45:00,0.6622176488692356,0.6239132065665348,74.79095381151711,93.3288871552601,3.0105049957569343,3.09,2214.8666214641826,2480.0468354433765,0.9701858027415116,0.996509147494932,46.851917357047746,25.774857452297443,3.423506453292806,1.0116415664341936,0.994245375510222,14.134060416666665,passed,
2025/07/31 10:00:00,0.669851845940549,0.6249697559635651,76.03508935467144,94.63687514605748,3.024809156127974,3.1,2241.207830894809,2484.9781873882675,0.9703088853279306,0.9965210453272924,46.47739411525786,26.286645759130444,3.416383770403117,1.0096704539206474,0.9999638264800217,14.295810741666662,passed,
2025/07/31 10:15:00,0.7119985530203713,0.6441215613962309,82.82495028828679,102.78754158037313,3.1114115683275547,3.11,2330.1936966716526,2571.220439498635,0.9714803969856155,0.9984036064737842,45.668462650899215,26.78115379806632,3.3777983849407085,0.9884940892663622,1.0023613361005788,15.25031664444444,passed,
2025/07/31 10:30:00,0.7159604447282343,0.6445125370427107,83.04244436333656,102.9357885459839,3.1138231542345682,3.11,2331.1934501698283,2572.414408089133,0.9715208115818124,0.9984051426352375,45.578042671350254,26.49208208859085,3.372883142137089,0.96912456665633,0.9863034701244409,15.268967688333333,passed,
2025/07/31 10:45:00,0.7186482112903687,0.6459874996439563,83.19834805350443,103.14314280394935,3.1165944432237245,3.11,2326.276222856214,2578.9499454468364,0.9716999086547491,0.998666068762782,45.70023965069737,26.12012508775618,3.368892307909866,0.9561123071379871,0.9739227771261572,15.287600618888888,passed,
2025/07/31 11:00:00,0.7243893591616927,0.6469443125234524,83.33792885347366,103.31705172195132,3.123857160962793,3.12,2314.6132682331136,2586.6374167633485,0.9716188993313938,0.9988461452621056,45.6116257459264,25.986593718778487,3.363049969688172,0.9580234196818458,0.9807564907166452,15.31080704999999,passed,
2025/07/31 11:15:00,0.7181650181673228,0.6474904429500236,83.71937532958587,103.76207153115446,3.1137376850143297,3.15,2345.760469263723,2598.02076320357,0.9717892461858644,0.9986672138618167,45.66881181500649,25.825116882248395,3.3607649488106834,0.9533327179239306,0.9687165434742976,15.393637929999993,passed,
2025/07/31 11:30:00,0.7255383371781103,0.649242999290747,84.72345713419915,105.02914845219445,3.1300127045105297,3.12,2355.117306357179,2614.350043949796,0.9717239839202929,0.9988890987047273,45.46626447280121,26.151421129884117,3.351665332116252,0.961112336373702,0.9830186858274195,15.554495941111114,passed,
2025/07/31 11:45:00,0.7294287416105257,0.6508858691393635,85.26500163457625,105.6685951061476,3.1349464639746736,3.11,2361.3586820248256,2629.4335821831987,0.9716924280854524,0.9989715940337284,45.36716114458391,25.975192918509237,3.34705227934372,0.9604954158225201,0.9845005081269413,15.645866561111102,passed,
2025/07/31 12:00:00,0.7248467654474078,0.6521197511071515,85.72909405339965,106.25783278437417,3.1278428286923328,3.11,2382.8931675451126,2651.03924605468,0.9718196855254665,0.9989825817797638,45.46665073096801,25.800679538872284,3.3509496788773707,0.9704858658670515,0.9883569723594032,15.745349399999998,passed,
2025/07/31 12:15:00,0.7258940665858304,0.6512008701567596,85.59192834470346,106.05158082704979,3.1321785288514095,3.12,2379.391828721453,2637.433601329071,0.9717853848888229,0.9989434263268614,45.40029875070333,26.07502525273415,3.346516969613299,0.9666082384528287,0.9866826142711658,15.71359289499999,passed,
2025/07/31 12:30:00,0.729170000347396,0.6504732176213792,86.15890126240747,106.53816847485717,3.1350889629897667,3.09,2395.3032395561722,2638.8559043518353,0.9717704961977527,0.9987700573069437,45.13637980751593,26.280098031348043,3.3441539683643002,0.9638203749588887,0.9883679261451651,15.782536770000005,passed,
2025/07/31 12:45:00,0.7284232540966016,0.6521996806235875,86.27359293020535,106.8829314161792,3.1349771127128507,3.12,2393.8035972275284,2665.0288906890414,0.9715219269122238,0.9988624320936869,45.171003720558716,26.05927078550707,3.3415495221192737,0.9850556223386852,1.0074010562048263,15.859324066666657,passed,
2025/07/31 13:00:00,0.7278973130742313,0.6532565172133338,86.84629905076207,107.4649853506346,3.1333959709941617,3.11,2409.954667717968,2673.3356523623656,0.9718676667752797,0.9990025256110239,45.25031616109259,25.930712455327978,3.345570488281305,0.9784402251859866,0.9985668789984351,15.927961408333339,passed,
2025/07/31 13:15:00,0.7313912350553213,0.6534434281303017,87.42565109591764,107.99266574343571,3.137112804918112,3.1,2420.3148961384404,2681.4755020327493,0.9718270173703321,0.9989367282944848,45.082430403205585,25.898771487894983,3.34712500351244,0.974284446988898,0.997787064917633,16.00489198611111,passed,
2025/07/31 13:30:00,0.7364022241718979,0.6545570534058317,87.74305778703337,108.55088505194657,3.150191692095556,3.09,2409.134994180592,2693.2366446622377,0.9716926804771943,0.9992479816335624,45.11031033462396,26.003808553309266,3.3414699669253825,0.9804459607981724,1.0087266055844941,16.073448746666667,passed,
2025/07/31 13:45:00,0.7452977066218774,0.6528283464089308,88.65574129641908,109.21910469828585,3.1611496186233308,3.08,2424.885298535603,2684.0361623888193,0.9716219692824859,0.9989787274749404,44.50844669117826,26.660190495267265,3.3427718220582845,0.9843723242627603,1.0246337883273315,16.150065127777786,passed,
2025/07/31 14:00:00,0.733544938358779,0.6543609873368111,88.66189425127112,109.43018435045732,3.1419109157384413,3.08,2446.6782004659212,2715.468607099242,0.9718324123591614,0.9990363552986964,44.910269939963456,26.088910485196898,3.3478847414219732,0.9960256672047301,1.0219673859965435,16.219005403333334,passed,
2025/07/31 14:15:00,0.7365206822886731,0.6555463968179005,89.13394310970178,110.17444839369337,3.1590206642929606,3.1,2443.9325069533515,2716.183753417829,0.9717660894669761,0.9993378900322872,44.97446843356015,26.62017402641437,3.344443158008867,1.0078148388758368,1.0367238863633115,16.300913896666675,passed,
2025/07/31 14:30:00,0.7299920858993554,0.653176984896595,89.64211867677398,110.62965194828156,3.1454447855962986,3.1,2484.408006595946,2723.9481728323876,0.9720551569190548,0.9990647498360893,44.91896602511302,26.816158357422925,3.344405272470843,1.0039399556261026,1.029602051908744,16.38259678611111,passed,
2025/07/31 14:45:00,0.746596039252545,0.6602120651471944,90.09791666424017,111.35115781601809,3.176907265432814,3.1,2445.000641665342,2735.0133427781852,0.9716152901538011,0.9995676853075715,44.75255041253073,26.356981968335166,3.3332057165559226,1.0059458639040384,1.0398574350790213,16.45642406222222,passed,
2025/07/31 15:00:00,0.7417119759566314,0.6573961621317354,89.46786042099009,110.4453245380822,3.1690092558894603,3.08,2436.1907433538336,2718.992918779642,0.9716603631568549,0.9994511713199704,44.95316008183584,26.41097659439223,3.3480446991680903,1.0011236415790978,1.0325563037719159,16.33682474111111,passed,
2025/07/31 15:15:00,0.6262291168007516,0.6038191615260718,69.72978940885758,86.91586316229392,2.9563398488168318,3.08,2109.5506818632352,2441.883824350627,0.9684341900628377,0.9953402465635144,48.11006159754223,25.749998200462443,3.509365975202543,1.0882487216017331,1.062169880835564,13.455587200000002,passed,
2025/07/31 15:30:00,0.5823202569315009,0.5698916855290538,63.00772935476456,78.71515762306048,2.84166208964723,2.96,2014.2663365899332,2378.33688688115,0.9675308124182177,0.9931878399651233,49.07321554342955,25.113207821793193,3.555657210405879,1.0721885052727333,1.0751875147446452,12.482294054999995,passed,
2025/07/31 15:45:00,0.5733282553888049,0.5734518936168519,61.72793198550424,77.53994635689878,2.8523584414530867,2.91,1962.8402263852338,2344.8867513202163,0.9671484583301702,0.9936953056934543,49.84260069350537,25.445838843628284,3.5835622191623235,1.115443464226673,1.104216564769782,12.287181408333334,passed,
2025/07/31 16:00:00,0.5655861744247377,0.559492946371121,60.412403315913,75.72022787348135,2.80858823212846,2.95,1972.5054535446027,2334.9189691790725,0.9672656409829681,0.992561469036599,49.614687350080374,25.036233777509842,3.5601449879285596,1.0528243978361584,1.0626826859444882,12.097781544444437,passed,
2025/07/31 16:15:00,0.551157667084989,0.5608325970623171,58.61449387667805,73.86117923185714,2.7935879473128034,2.99,1920.3950387082077,2317.1700651172027,0.9671743955016037,0.992939615856473,50.64605000127003,24.10817221074891,3.588785555587623,1.0628726690367378,1.0568991269714754,11.838010799999996,passed,
2025/07/31 16:30:00,0.5478319737593745,0.5385411743221845,58.08594134513433,72.53919678063545,2.73980802026806,3.01,1961.5382931916631,2326.47075638056,0.9672416550928208,0.9910366231422709,49.6463455702916,24.57281273069931,3.5805445129466733,1.0262731095814834,1.059293246788965,11.748321584999998,passed,
2025/07/31 16:45:00,0.549550263122499,0.5480171356496232,58.507403615299516,73.26123140989012,2.761278489485136,3.04,1952.571305844024,2321.5419707283863,0.967459748657043,0.9918633005333726,50.039897332790204,24.42490735182308,3.585197185706771,1.037716297550276,1.0534909295752468,11.80201705222223,passed,
2025/07/31 17:00:00,0.5524738208414887,0.5421854591599196,58.77797172951515,73.36950526899825,2.7512643194537048,3.0,1972.8370822414115,2334.290660443355,0.9673451397322217,0.9912749615531559,49.521759423155174,24.65097461104638,3.5756385418724372,1.0298795465067545,1.0597645918592964,11.850046877777777,passed,
2025/07/31 17:15:00,0.5543629959052822,0.5410797320282412,59.05419691963404,73.6159197709812,2.7515014322413336,2.99,1982.7095494450587,2337.9563800831975,0.9673540214182899,0.9911445529069303,49.31809695569791,24.846759439654633,3.573845645897073,1.0295796914154671,1.0630681930655006,11.888318493333328,passed,
2025/07/31 17:30:00,0.5557125623994658,0.5328601607537681,59.275998489250284,73.56831907287975,2.740649019071119,2.99,2006.038381946782,2338.179909834069,0.9673158767523291,0.9904277730963403,48.735248454236654,25.761390973820028,3.5741733204066604,1.0353565021197408,1.0859819088303775,11.9059776,passed,
2025/07/31 17:45:00,0.5561929204876319,0.5387306487252522,59.316479242965976,73.81241407118983,2.7502878221133247,2.97,1994.3764081098384,2341.028272777581,0.9673236971584571,0.9909094639043575,49.04378128815693,25.242564799550795,3.572455183553063,1.0348472296724558,1.0745257778740733,11.923610697777773,passed,
2025/07/31 18:00:00,0.5569529476885531,0.5601554781511643,59.42241470804247,74.68113447038611,2.8021769030938524,2.97,1945.2289669827846,2316.260866206876,0.9673230533987334,0.9927921322953397,50.217901371681485,24.71998352530621,3.578357104912099,1.0537634853377047,1.0539680910787745,11.94144838333334,passed,
2025/07/31 18:15:00,0.5586271815759871,0.5463696395052509,59.574915409099134,74.36754790678265,2.771169322790067,2.99,1981.8679773094955,2336.6512951717764,0.9672591463943061,0.9915373622098747,49.337509127258265,25.14850425250745,3.5699490274912438,1.043507691328772,1.0712817569345037,11.967348127777779,passed,
2025/07/31 18:30:00,0.5615195104586921,0.541317796524863,60.11648818133009,74.70525802162827,2.758918278514455,2.99,2010.255020197157,2354.5379819499194,0.9674118288421494,0.9910373838188717,48.85287375900794,25.17793196675752,3.56863240995728,1.0313269049253113,1.0700610905361936,12.042107195555554,passed,
2025/07/31 18:45:00,0.5654148267399058,0.5472498660111871,60.67874911430393,75.50883857299704,2.781434493341615,2.97,2008.847110953109,2347.5631223299893,0.9673923870066754,0.9915152312878537,48.9625763261182,25.492484167079233,3.5688216116198532,1.0387135989942071,1.0694297804023303,12.117069690000003,passed,
2025/07/31 19:00:00,0.5666946269375076,0.547070104247976,60.901658535829704,75.7173951418512,2.7804905663654425,3.0,2016.5509602455027,2352.4035541736694,0.967488749842115,0.9914839138290933,48.844693989019646,25.525236739325543,3.5667662701475584,1.0397484731586473,1.0716760524880564,12.14783681222222,passed,
2025/07/31 19:15:00,0.5669115440543161,0.550052803456454,60.940047166485975,75.86932379906976,2.7901310233677368,2.99,2010.41243019801,2343.295457805705,0.9675182289093365,0.9917576097668455,48.995889858729555,25.672827830319235,3.5670457484866227,1.0445652565382195,1.0710789525809568,12.147415444999995,passed,
2025/07/31 19:30:00,0.5683136995096574,0.5520681879480832,60.84499798689388,75.89037852951793,2.7966592422068026,3.03,2005.0057789507223,2336.175095237139,0.9674839194199741,0.9918965902800824,49.05958729051165,25.51190982520462,3.5507621408170937,1.029755781325993,1.0550205773113053,12.14080361388889,passed,
2025/07/31 19:45:00,0.5664627011443722,0.5541443578148301,60.75190393390099,75.79886046270055,2.7890680252991173,3.01,2001.5586566741695,2349.0233511429797,0.9676948938920646,0.99208508844277,49.25600658929328,24.760921073400556,3.555892454671743,1.0275396719828367,1.0465704062142476,12.134069169444446,passed,
2025/07/31 20:00:00,0.5675021871538367,0.5536341242448062,60.81753544591502,75.89032161257346,2.798471703261904,3.03,2003.3469557811939,2330.165545892902,0.9676607448460016,0.9920609328381731,49.18565045315807,25.480220504377613,3.551274075589483,1.0283773218719632,1.0496128001321525,12.127212111666662,passed,
2025/07/31 20:15:00,0.5728245278097025,0.5595775755615626,61.65531136489761,76.92602273036518,2.8077535352895406,3.04,2012.2106721709397,2356.609627380803,0.9677622117414155,0.992455691673532,49.12223181047006,24.94213361287972,3.5500420465373717,1.0351971288346908,1.0494271244003484,12.266570641111112,passed,
2025/07/31 20:30:00,0.5750715970668832,0.5647763518157938,61.91630723815703,77.39295518105418,2.8227566285437615,3.02,2008.1870184786028,2349.923958548766,0.9678575377001352,0.992883104643207,49.25433815716157,25.016677010212092,3.5434188666323125,1.0385221427471025,1.0454825566791137,12.301886648333333,passed,
2025/07/31 20:45:00,0.5783220997716246,0.5688835883561687,62.04524572193337,77.73283765324025,2.835598172639571,2.99,2003.8091662615714,2344.8929747634834,0.9678411049107394,0.9931772690464972,49.295006251419316,24.961455126768467,3.5236610696051103,1.032218627271949,1.0362538672213215,12.331171844444437,passed,
2025/07/31 21:00:00,0.5740444420234433,0.5898693575238168,61.96772953730829,78.33101521908715,2.8748026601424748,3.01,1945.4132148915921,2345.442309218943,0.9677701123622018,0.9950524196516717,50.627540106573136,24.105326325020005,3.5658297712590032,1.0965352227930572,1.0561228988087599,12.335362875,passed,
2025/07/31 21:15:00,0.6596977281810802,0.6225081153186414,74.09518015661384,92.56364429719845,3.0519900675129494,3.14,2184.951997730036,2432.338804863162,0.9689555243657453,0.9964309693262635,47.09308058302504,27.557206210444807,3.4122150664154773,1.046977788900347,1.0273581427653171,14.091925668333333,passed,
2025/07/31 21:30:00,0.6566935786461991,0.6110658694955007,74.15412908141325,91.41143909724272,2.9866352510504863,3.08,2224.5707375732923,2450.842069486535,0.9704146757006186,0.9957062430988918,46.809255387981175,25.778851091046374,3.4455971021929233,0.973631461890033,0.9662596039630326,13.963752702777782,passed,
2025/07/31 21:45:00,0.6575558926664415,0.6227212933518853,74.21042775241177,92.13233844709701,3.01267213688316,3.08,2198.9029557445538,2461.590095994268,0.9701161292000613,0.9965301295153967,47.29307157219812,25.490110865503997,3.4349985199538073,1.0021082378289832,0.9787350094172228,14.040537561111115,passed,
2025/07/31 22:00:00,0.6601323107104898,0.6236008324850134,74.66581145396103,92.65320037647075,3.0150104381691007,3.09,2206.6848008460224,2475.6528442511176,0.9700744410971099,0.9965490790224947,47.1210709814956,25.560340360752736,3.43439686110825,1.0169510966089674,0.9951543405335586,14.117296875000005,passed,
2025/07/31 22:15:00,0.6636739376912624,0.6175601033099624,75.3817818616896,93.17280144342581,3.0117561001956177,3.05,2234.0998199897367,2483.5455003930692,0.9699214545604191,0.9960202667296191,46.54055837504467,26.26024158283498,3.437884008081409,1.0210960771157909,1.0128705036750862,14.208397072222224,passed,
2025/07/31 22:30:00,0.6654065701199492,0.6273796451331909,75.7701738994751,94.02769287057093,3.034513636554873,3.07,2221.7506089288972,2485.792241733025,0.9699990910745222,0.9967644172239053,46.8891257195502,26.15340390070373,3.434926225105334,1.0412444819961795,1.0200488052607486,14.285102975000001,passed,
2025/07/31 22:45:00,0.6687076394830745,0.6300828823729203,76.40548610871448,94.7736863731742,3.043681340680959,3.05,2231.020011581284,2489.896082015176,0.9701266347890765,0.99693984287041,46.86161954643743,26.18555706820639,3.434291337091551,1.0381269020526112,1.0169491443617766,14.36896422499999,passed,
2025/07/31 23:00:00,0.6650553013694234,0.6375173901291099,76.07016186382528,94.32499683524964,3.069110148121021,3.09,2197.476199868025,2481.3045021294784,0.969942143680603,0.997711503814376,47.57730195430637,26.022079266868538,3.439900514704615,1.0708495635551691,1.0310229824924961,14.359693333333334,passed,
2025/08/01 10:00:00,0.6106102144280375,0.5878671213304351,66.61945644874291,80.30972227522827,2.9296197770601395,3.0,2064.6271759728575,2361.1016098629325,0.9690130794578518,0.9947472807284863,48.45200860549004,24.763564946927147,3.469753039497712,1.0619038027967442,1.058035338527886,12.965702578888887,passed,
2025/08/01 10:15:00,0.6122862715044531,0.5943242792828317,66.81184923651405,80.9175420311907,2.9439227060108157,3.02,2056.5736415213432,2358.884362527151,0.9690739968658854,0.9952456914125778,48.67874135541704,24.681736454389267,3.4656085368826184,1.0643345501393668,1.0507010473471092,12.998767075555559,passed,
2025/08/01 10:30:00,0.6097532894881652,0.6004801948995303,66.43442424871658,80.97346855068254,2.957125895975401,3.01,2032.3046702030492,2349.8781320888925,0.9689168635057028,0.9957614202279669,49.14111431651334,24.635233450310853,3.4694343544992856,1.0786444163216196,1.0523264524140326,12.958666245555552,passed,
2025/08/01 10:45:00,0.606047518052898,0.6023790968676276,66.1313160494767,80.83106954517612,2.949073229556726,3.05,2022.0464866335083,2356.5407401847983,0.9690518753868708,0.9959746444544565,49.42659128605432,24.196079596590174,3.484308764677439,1.0881109730772736,1.0543424646821584,12.912774373888892,passed,
2025/08/01 11:00:00,0.6055693068513075,0.5813926167584699,65.98596556973938,80.12893388709841,2.9073573132135184,2.99,2066.2604910013615,2361.374299667213,0.9687927360051176,0.9941976625526674,48.25277070606753,25.471628959732186,3.481337492820886,1.075254666350365,1.078365149510457,12.872716388888888,passed,
2025/08/01 11:15:00,0.6009225872229925,0.5765246105618307,65.26467482529927,79.41388782353079,2.890916475681473,2.97,2060.678929698151,2356.669476049094,0.9686711005519688,0.9938235606646927,48.25581881845031,25.518547920125695,3.4839075252563747,1.0689460339918804,1.0775400462456763,12.770185285,passed,
2025/08/01 11:30:00,0.5974868045486826,0.5749315686476717,64.86016665406137,79.10759077197837,2.8853270759711673,3.0,2053.846846777149,2350.0456640343646,0.9685844389719945,0.9937214073507793,48.38682959682122,25.61785324717517,3.493287129824371,1.0661882225673094,1.0744418900860164,12.70667030111111,passed,
2025/08/01 11:45:00,0.5959646896710188,0.5752210096014049,64.61956878202426,79.04533719177695,2.8826308540819845,2.98,2049.4843562305978,2346.016350991559,0.9686080595154081,0.9937515625014264,48.47717665367468,25.625619585353075,3.492819654322297,1.063142476331262,1.069775272294152,12.670605957777774,passed,
2025/08/01 12:00:00,0.5910758607294185,0.5780603336943744,63.96421906093872,78.63551091981947,2.8803769738037053,2.97,2026.4297311490777,2343.4666211639005,0.9684905941470424,0.9940148733493653,48.9589398082072,25.098727370086284,3.5031809109724117,1.0607635994904197,1.0582134564824595,12.586948831111107,passed,
2025/08/01 12:15:00,0.5902929486966748,0.568463332879534,63.97028268001854,78.44203759763467,2.8563268637613164,2.97,2049.4439569917854,2354.977726304962,0.9684478086416497,0.9931954099346025,48.4203929562941,25.567200913085262,3.5084293047894484,1.0618975571725189,1.075407298637637,12.580467973333336,passed,
2025/08/01 12:30:00,0.6072846959933738,0.5944806660717167,65.73511524225971,81.4731342260981,2.9326684991775744,3.06,2042.26673312398,2339.8538157676862,0.9687787418457068,0.9951129762824443,48.90366020182295,25.282747796993377,3.4559646670444506,1.0302213193051393,1.0147147587600225,12.851306893333332,passed,
2025/08/01 12:45:00,0.6093792654450852,0.5899714765316444,66.94918144362481,82.48380888587062,2.9053005827169778,3.01,2083.110023727858,2395.7746564046474,0.9691336733143604,0.9946923318118597,48.31111492158187,25.062881719435957,3.493664825709783,1.066327059883745,1.0546767844827223,13.012506271111112,passed,
2025/08/01 13:00:00,0.6064206599740433,0.6067444253331133,66.36812073630988,82.64293175303331,2.9455020927478097,3.03,2025.8333908456013,2375.2418760185187,0.968849043042059,0.9961068775855196,49.41338708226272,24.700419594896438,3.495880388319337,1.1008014455016433,1.0580405350536675,12.963376408888891,passed,
2025/08/01 13:15:00,0.6038741777988439,0.6022239382964536,65.72690726065858,81.49515493982939,2.9429963727061876,3.01,2012.981714610927,2364.96649473479,0.9684591312714262,0.9957863954066432,49.44717616099178,24.609004945064164,3.492667874235261,1.0926723749648208,1.0574813015010676,12.884285699999994,passed,
2025/08/01 13:30:00,0.5998785807757909,0.5836249155272017,65.2501133893709,79.86368110040823,2.902376699955444,2.99,2042.4432129802387,2361.216042161546,0.9685375615718701,0.9943662742249957,48.819059012035915,24.889828327734126,3.4976520459951446,1.0610075085264339,1.0552843241408358,12.781078016666662,passed,
2025/08/01 13:45:00,0.5944979104212827,0.5868838026796803,64.50695517243717,78.8592797420852,2.915239563282669,2.99,2009.4097924563146,2337.5077700911606,0.968375221559564,0.9947845972923031,49.46174784426065,24.65133316685388,3.5088033091948803,1.0669328654666843,1.0512369800864854,12.672306056666667,passed,
2025/08/01 14:00:00,0.5903725131039053,0.565987354426605,64.00032520421018,77.22570260200847,2.874524833510474,2.96,2040.4419963531875,2332.355757757885,0.9682662298920823,0.9931454844926807,48.62492729987502,25.546608870083247,3.515151949639444,1.0584637219187178,1.0767282431954894,12.569715736111105,passed,
2025/08/04 04:00:00,0.6944697295087856,0.6425485457431037,78.14046509478844,95.45364803270802,3.0848591783779753,3.09,2259.360693979926,2581.1698117724786,0.9692450841209089,0.9972408634234302,45.586254750536604,23.888139040304914,3.260875716549128,1.0597337917782161,1.0440222377862922,14.93235495888889,passed,
2025/08/04 04:15:00,0.6652020377328174,0.6370501132193047,74.72649806211544,91.43874367335174,3.0641052760438248,3.07,2159.3399823374216,2499.5046614616767,0.9699481874264766,0.9981273904005833,47.81980581174097,23.896486508954293,3.374012922768466,1.0635517190869315,1.0185597730548943,14.27519045333333,passed,
2025/08/04 04:30:00,0.6380696689099834,0.6169557485233025,70.99394770398835,86.40155325392223,3.0025545349175786,3.01,2115.456302204188,2416.451530898546,0.9697491397295153,0.9966539027363073,48.19542495180175,24.60173438665357,3.4483773284099013,1.0714543038954458,1.0353433392445448,13.60730041611111,passed,
2025/08/04 04:45:00,0.6076026022795964,0.5968043090559246,66.32127086044818,81.04286239469246,2.9400491202173398,2.95,2040.324891476474,2359.0535013502313,0.9689343330193028,0.995437635937496,49.02407901706053,24.624146856385227,3.481999893286992,1.0709684809261018,1.0483849694337006,12.93438857333333,passed,
2025/08/04 05:00:00,0.5982147944924463,0.5890339804302532,64.6166918194346,79.15304216286525,2.9218043975518335,3.02,2016.978744861313,2322.3577318116004,0.9687445041040306,0.9949493916413501,49.19005371288429,25.037592960399913,3.4743068304372704,1.0582829543063486,1.0441821286633732,12.6786924,passed,
2025/08/04 05:15:00,0.5929576011498309,0.5873645560143695,64.08899656327891,78.53239388619255,2.9082156130663934,2.95,2007.8639527537339,2324.5440951961045,0.9687983246520389,0.9948955405082683,49.40127049458223,24.68290428671436,3.488996842556069,1.0615828144675767,1.0451414827926793,12.599576727222216,passed,
2025/08/04 05:30:00,0.5879958665766215,0.5765699028095942,63.4236884692496,77.46513473932552,2.872313859974626,2.97,2018.4561679651592,2333.754460615116,0.968833331227238,0.9940469604087815,49.09920293022596,24.46183026163644,3.4923521810635183,1.048222611366777,1.0468124329395898,12.500914910000002,passed,
2025/08/04 05:45:00,0.5841405027524041,0.5742794117320603,62.633073176726306,76.66758546178467,2.8628042446039963,2.95,2003.6156738599107,2328.5178116663064,0.9686431727597853,0.9938862357536672,49.219047182062916,24.251145120356338,3.485817046201425,1.0441974542132537,1.0452091604229572,12.402050130555558,passed,
2025/08/04 06:00:00,0.5778896738152405,0.5871093742357886,61.83113264904486,76.33020531775954,2.8848800839394038,3.02,1951.7031874124905,2310.9239468868986,0.968594677533442,0.9951038091776175,50.310209322527335,23.584521561992403,3.4994946594984153,1.0682012983982359,1.0411832923878752,12.297168125000002,passed,
2025/08/04 06:15:00,0.5742120176732788,0.5667598716046167,61.23594798072537,75.05991161109978,2.835501506262064,2.96,1985.9815144980832,2315.779103217412,0.9685437773328808,0.9933945327013872,49.413543603369305,24.12519072997924,3.493771657440574,1.0400318875342263,1.0466983000539014,12.197648711111114,passed,
2025/08/04 06:30:00,0.5699376864551976,0.55982615975511,60.59083020894994,74.20023553198757,2.8155030171698385,2.98,1987.9072969801384,2309.0768782175023,0.9685689472131193,0.9928606003086696,49.29516168712841,24.199971106311935,3.4908967906737742,1.0283926872805242,1.0443791836114285,12.098171910000005,passed,
2025/08/04 06:45:00,0.5646315021078444,0.5651608451327357,59.83860101264379,73.63426030277849,2.816725041290584,3.03,1957.8008299740734,2301.9305853326664,0.9686180051362419,0.9934098819598383,49.9377203038947,23.402694571469315,3.494440015914543,1.0282210534060778,1.0305211170141382,11.998492146666674,passed,
2025/08/04 07:00:00,0.5640448017378819,0.5529387598272193,59.92895867776473,73.31808694776156,2.794638576639048,3.02,1991.1423013001856,2296.6724877234547,0.9687414175282717,0.9923607761506362,49.28240925342829,24.272748013735768,3.49519358283752,1.0103481663983782,1.0329545335706842,11.982892618888886,passed,
2025/08/04 07:15:00,0.6037490585276678,0.5844846887679349,65.2784430081048,79.78304315413561,2.8960103722317676,3.06,2061.527800247705,2342.4669951293495,0.9695053581873166,0.9944683752011385,48.49595202491486,24.416321352559812,3.4454920928223864,1.0046291934544593,1.0036313578749412,12.754014606666669,passed,
2025/08/04 07:30:00,0.6455524414224947,0.610365379584451,71.35346240009291,86.91159688359772,3.0022233289301425,3.08,2150.2846198498214,2378.9034385367545,0.9701767081581577,0.9960923330114978,47.3812869967427,25.868142964114885,3.406019612623317,1.013444813597872,0.9979199374367587,13.597634049999993,passed,
