datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/04 07:45:00,0.6469613971796553,0.6160691300885235,71.6054337052878,87.32121871060194,3.0037447268402095,3.11,2148.2589975379547,2390.8845515687417,0.9705395955166821,0.996548414580883,47.591313137665615,25.103701332586557,3.403213314667682,1.0071437263662106,0.9835676735031652,13.634428499999995,passed,
2025/08/04 08:00:00,0.6476327445019032,0.6145461298168855,71.85239050536711,87.45849780877637,2.9960982353745185,3.1,2160.2360472548326,2396.531671108515,0.9707605704348719,0.9964323653359656,47.454369857807045,24.951187973886945,3.4065172569696065,0.997769348788968,0.9764884827458338,13.652523719999998,passed,
2025/08/04 08:15:00,0.5726238698921752,0.5733596041628559,61.78184672937333,75.85812615995319,2.8216973942645245,3.03,2005.7967031880526,2340.6073672585826,0.9696139928354638,0.9939647135121594,49.72471583523928,22.606235068407912,3.4976638176889923,1.0107813848030345,1.0007693952962946,12.264237039999994,passed,
2025/08/04 08:30:00,0.5814102418926183,0.5770704074367236,62.341190121514416,76.72505934240169,2.8560071121809205,3.04,1998.7745052683451,2326.9504290591876,0.9689818261325807,0.9941564818692246,49.39976501897542,24.047787718355195,3.4833497394330277,1.0460545926250209,1.0395664610650606,12.354301177777778,passed,
2025/08/04 08:45:00,0.5819801872754897,0.580573619337392,62.33276376273495,76.88623176802547,2.867526463233186,3.03,1990.0545231042177,2317.2631144058314,0.9689558189237681,0.9944532452694573,49.56966560184072,24.132119496211338,3.4805332912110782,1.0456394232191653,1.0339587975083797,12.351347311111113,passed,
2025/08/04 09:00:00,0.5826761059025639,0.5721737149445805,62.311000845426136,76.62508586731394,2.8487169771330305,3.03,2010.9051767447986,2323.815872614046,0.9689130209666386,0.9936962610833825,49.03069716523567,24.436807030014776,3.47084100718909,1.034793109771303,1.0390468795295005,12.348393444444445,passed,
2025/08/04 09:15:00,0.582357624693055,0.5834841458744431,62.22738338512906,76.96562274895582,2.871919396563587,3.02,1982.3357298177034,2316.336298565054,0.9689585658637907,0.9946870768665586,49.666073170545594,24.0308066632352,3.4723200536226453,1.0509491431873907,1.0353515108901858,12.34543957777778,passed,
2025/08/04 09:30:00,0.582284080207058,0.5741800311722799,62.320136192834255,76.72873587783099,2.8477158146759347,3.05,2010.7548506189435,2325.373530952674,0.9691181086668662,0.993877352800373,49.124748102627436,24.210427576033908,3.4683292743066283,1.0330828730534911,1.0332116790555457,12.348061366666661,passed,
2025/08/04 09:45:00,0.5815263401876927,0.571261657730195,62.35024464201716,76.65761626155329,2.839383809719176,3.03,2019.8657925085424,2327.9458926921398,0.9692000166502546,0.9936361001872266,48.98673985141712,24.294355474422275,3.4719154996027455,1.0296075062689538,1.0335137052722203,12.345106106666663,passed,
2025/08/04 10:00:00,0.5826335881432977,0.5770191901160707,62.24482851070603,76.83861424231011,2.8588435339558464,3.03,2000.90935285159,2314.23824991076,0.9690193710120732,0.9941164947463691,49.26494310323822,24.434235978614048,3.46589175106734,1.0362629123638325,1.0323308066902257,12.336331822222217,passed,
2025/08/04 10:15:00,0.5812265549338712,0.572810324008368,62.24921620070377,76.67211580749094,2.8403649916217475,3.05,2015.5627046555135,2326.617962947218,0.9692353915173809,0.9937606936312129,49.09878288851267,24.040988982372024,3.4683637931318545,1.0199433608668156,1.0212310313118669,12.333377955555546,passed,
2025/08/04 10:30:00,0.5806790651923527,0.5749982963482225,62.091405416356594,76.64043435357456,2.841524264377601,2.99,2001.4791057418777,2339.8507254506903,0.9689589338541362,0.9939323124017941,49.22492538177699,23.818998202119445,3.4745866096373494,1.0458608520083168,1.0432509745550234,12.335994054999995,passed,
2025/08/04 10:45:00,0.5810838368938385,0.5842871941961436,62.09676708625443,77.02948684913792,2.8707938388982708,3.01,1976.081820184254,2319.95596138388,0.9688305454194486,0.9947409806922417,49.7585116400779,23.99827396557732,3.4799035845696764,1.0581254651694765,1.0396726395935576,12.333038794999995,passed,
2025/08/04 11:00:00,0.5811841122356247,0.5833060506276622,62.016676269905425,76.96008124359429,2.8673092126421036,3.02,1976.3132766113765,2323.914784120988,0.9687529355365728,0.9946372530576395,49.675183478777505,23.97184450268008,3.4760242229362044,1.0601250914329776,1.043933641368105,12.330083534999996,passed,
2025/08/04 11:15:00,0.5800939044361846,0.5713285548572684,62.07149448330394,76.57044292180788,2.835492920908952,3.0,2008.0581533827944,2339.379353549292,0.968855310958199,0.9936088548077765,49.084849203041344,24.09755121046264,3.4805080044868553,1.04194269344541,1.0449606360672528,12.327128274999994,passed,
2025/08/04 11:30:00,0.5797669817728507,0.5803439190725008,62.05920519536564,76.9053608066833,2.8544613110133366,2.99,1986.1396888175314,2333.4086321776394,0.9688862635211832,0.9944011574287704,49.579736857363926,23.861742457593294,3.485283120029237,1.0588185520160347,1.0453718769630296,12.32998356333333,passed,
2025/08/04 11:45:00,0.5819349473219843,0.5964324588717218,62.27048981716514,77.68236437652075,2.8963783943531562,2.99,1947.4132534514144,2330.577486348725,0.968581393164501,0.9957230438716833,50.32453641223655,23.477551461862564,3.4900445567879905,1.0963002346341306,1.0560940578144713,12.390679949999999,passed,
2025/08/04 12:00:00,0.5846198008168296,0.57041100451306,62.79120651944662,76.89455819732065,2.852818971713149,2.99,2017.7580064223275,2336.3458415210953,0.9686302439306982,0.9935284956058171,48.80205872868082,24.96287492148043,3.4890002333350827,1.0716407981014744,1.0794815561336886,12.421470062222221,passed,
2025/08/04 12:15:00,0.586555261024017,0.5731389645448681,62.85878569410249,76.73688997819788,2.871291891018538,3.01,2010.949385461723,2315.3764605106676,0.9686638456738189,0.9937998743332649,48.967451624367804,25.013277633380362,3.476370560707327,1.05574667860925,1.0613471296839616,12.422144319444442,passed,
2025/08/04 12:30:00,0.58578362906313,0.5701291123690579,62.898639275818994,76.26501315145516,2.863723126271046,2.98,2016.5524594058606,2321.306267009851,0.9687803972396553,0.9936119060147888,48.947199036421125,24.65096823977538,3.482180226512472,1.0505550316391625,1.0602726161473601,12.42242635333334,passed,
2025/08/04 12:45:00,0.5966405766304079,0.5852793809982125,64.40048136917359,77.98466695253687,2.9216405424885634,2.93,2012.7131033421138,2314.041676890343,0.9687672501703775,0.9947950411105136,49.181216493148014,24.967045085252245,3.4750477910499282,1.0716580941208687,1.0629350835040252,12.641222183333339,passed,
2025/08/13 15:30:00,0.6761052650874478,0.621717314044238,81.47552409040252,104.86961428325537,3.198903261230599,3.75,2252.2155633721823,2568.5410243301844,0.9636499159516196,0.9958329119700604,47.9486683195165,31.824184243858657,3.6016222000109255,1.0947904722306958,1.1162044520175758,15.421133969999994,passed,
2025/08/13 15:45:00,0.6902405192528365,0.6072869488897316,83.25199615437464,102.37438398111048,3.110061664383392,3.1,2302.814995239129,2543.032589047055,0.9669845973384504,0.9948752407796898,47.33794442669751,29.059414759448494,3.7650894715564,0.9468022937959547,0.9916609454346353,15.070884803333328,passed,
2025/08/13 16:00:00,0.685422002045656,0.5998712405824583,80.15371805688456,98.15821746055045,3.0870275608801045,2.98,2223.4897060466988,2520.409451376074,0.9662167472127243,0.9944678671171475,47.66315676062438,27.860762680441457,3.7724021021647776,0.9361931581255567,0.9822148680461138,14.644547445000004,passed,
2025/08/13 16:15:00,0.6678774986851739,0.6095042187987438,76.86426302558074,94.49524386092527,3.130791834002356,3.08,2090.5772799210504,2411.6514376840314,0.965959195831148,0.9959235700104897,49.61811050728018,28.42028142146387,3.8504353148865946,0.9801221041936193,0.9884815417107723,14.095540903888889,passed,
2025/08/21 21:15:00,0.6303946853358533,0.569636463103984,59.340778649091604,74.08392708574218,3.1177527939003022,2.97,1607.7891967413527,2021.8618511850027,0.9619514491153663,0.9954134815426762,52.63969437382659,29.093357652777044,3.938019214198343,0.8951970391278521,0.9834327242688603,11.316354695555553,passed,
2025/08/21 21:30:00,0.6154620211908468,0.5819756548297228,58.12335066798934,72.1329858720994,3.1621780589653747,3.03,1540.9652859822347,1956.0555439004766,0.9625935965598574,0.9972123872433181,54.40829002956611,28.753002666663136,4.006563927829728,0.9066223679810194,0.9617724280024942,11.058202539999995,passed,
2025/08/23 11:15:00,0.6402185440588557,0.5968860266485538,70.6747662665851,84.68577163308927,3.1582679467724013,3.08,1983.214055966004,2170.307059606679,0.9666985852890211,0.9962366278271331,50.47822880941407,30.631587145989585,3.7554982474756775,0.9844852848318631,0.9861392125858038,13.117932605555554,passed,
2025/08/23 11:30:00,0.6426656435992993,0.598901802162593,70.8456687104701,84.97738929703277,3.1664237297428497,3.08,1978.1914089363274,2169.7318069709254,0.9666816785953554,0.9964055625361681,50.52310984947693,30.618044677967237,3.759162959515164,0.9827467663044493,0.9836354550397711,13.1340825,passed,
2025/08/23 11:45:00,0.6482563197439586,0.6024843911499872,71.141825592341,85.43102335599488,3.1838387028638646,3.08,1966.557880023018,2166.0363616905493,0.9666317488310289,0.9967202243461389,50.5637709835563,30.593263721610867,3.7640215727942485,0.9767820595842396,0.9780325573463091,13.15751349,passed,
2025/08/23 12:00:00,0.6494690389845886,0.6030630523383215,71.2725951019543,85.64890269174147,3.185090499095416,3.06,1966.7530512664991,2169.0267155589113,0.9666254785922361,0.9967518949293097,50.55650265846341,30.557808011835817,3.766916236613159,0.9753394715989069,0.9766389587240847,13.172832841666668,passed,
2025/08/23 12:15:00,0.6355022467606908,0.6020340888475855,71.90946961350518,86.7058996923952,3.1611397418278693,3.13,2038.2851861933707,2182.4722102992223,0.9672167131047712,0.996369474829622,50.57492120109604,30.94400107519833,3.72881325018919,0.970218002948051,0.9513425101669787,13.342403946666666,passed,
2025/08/23 12:30:00,0.6324316178183111,0.613799968221709,71.63043051207141,86.91328855129272,3.1635465589227274,3.13,2011.8585465420065,2209.892165872629,0.9672954161785147,0.9971957815918865,51.23200923093797,29.577594644758666,3.7315896979932175,0.9823066808029222,0.9425720941146212,13.355704938888893,passed,
2025/08/23 12:45:00,0.6406367442442256,0.6173985557726386,72.2070021623325,87.58683066143233,3.19260488221479,3.11,1991.5906083628784,2203.37587640583,0.9670960170185771,0.9976162233900507,51.21361512629677,30.073303947519566,3.7594083592408905,1.002878707481118,0.9649978538880375,13.392870479999994,passed,
2025/08/23 13:00:00,0.6401868755800774,0.6109177484275156,72.51543702070066,87.55429792648066,3.184981995822484,3.15,2018.9658702690656,2196.0005104400384,0.9671662793284526,0.9970932086543501,50.890554988155145,30.594035400856853,3.7518661104202726,0.9897787489874278,0.9601493704695762,13.424592035555554,passed,
2025/08/23 13:15:00,0.6332633523798807,0.595346105794798,72.58076050989872,86.59596417163358,3.1411224673558222,3.12,2070.328243170375,2204.01991442096,0.9672953833917436,0.995809055251431,50.306349222176664,30.862215293884383,3.754638968106444,0.9797178256546916,0.9651592107107473,13.426251031111109,passed,
2025/08/24 12:00:00,0.6767422856436787,0.6298929329359675,81.00691277656111,95.8596016710352,3.210420086478687,3.15,2279.157956575613,2364.4394050658957,0.9690945425082003,0.997319316075274,48.08973585654704,29.636712524069324,3.518274563083998,0.9935462238155881,0.9680576131408303,14.907898243333333,passed,
2025/08/24 12:15:00,0.6878874627428239,0.6283985341444133,82.14904562921099,97.31678790021402,3.197509800574822,3.1,2316.6340325619312,2413.0269902659497,0.9689446579376937,0.9968528591052362,47.258390388183045,29.094116762748765,3.48129505574599,0.9773761326637401,0.969141029384962,15.123137473888885,passed,
2025/08/24 12:30:00,0.6801166173286202,0.6163143370689219,81.2876988076462,96.1395471052485,3.181900468227485,3.13,2311.2447343678514,2369.0803068160862,0.9689607391183781,0.9962714935851714,47.18273738698471,30.639590606026943,3.5298079511247344,0.99465518756475,0.9955893779782243,14.892328439999995,passed,
2025/08/24 12:45:00,0.6715797559204447,0.6180045607237795,79.74459634891082,94.91820565893943,3.1734467008931646,3.1,2268.3882087628676,2354.5005863842366,0.9688486005459134,0.9965000879911318,47.80618893486683,30.269454167439406,3.55034964402621,0.9971183103287294,0.9859362179555577,14.670491195555554,passed,
2025/08/24 13:00:00,0.6649619033210363,0.6249328546494787,79.18750369935464,94.95187637101931,3.1885941746066964,3.11,2239.06401958114,2333.2673407740263,0.9689350094959569,0.9971551947212763,48.56145445365001,30.42635401669907,3.573546681118734,1.0067492443540684,0.9783597533732725,14.579309139999996,passed,
2025/08/24 13:15:00,0.6601491501569091,0.6199002428625551,77.97179617262111,93.76852351160059,3.1628703800261704,3.11,2221.268270514177,2332.9489964161808,0.9687632116524456,0.9967776376510474,48.58817727974501,30.083857944511067,3.580835254055535,0.9997844952679508,0.9742570291480193,14.404398897777769,passed,
2025/08/24 13:30:00,0.655983521636165,0.6125904495652812,76.68725144535416,92.47259054387814,3.1385044721472504,3.11,2205.09316031627,2323.3014225585466,0.9685229261469354,0.9962483340742292,48.50749082557115,30.044969574813365,3.5835370644590663,0.9882372571029379,0.9699700089702517,14.212386649999994,passed,
2025/08/24 13:45:00,0.6423127875890637,0.6201379853479396,75.09890342140696,91.38917520363943,3.13757993935176,3.11,2154.6564630877124,2301.8211283644973,0.9686533448087461,0.996988404725896,49.63379668301873,29.557678430689034,3.6156038426914314,1.000243814024202,0.9548713094922106,13.982554691111101,passed,
2025/08/24 14:00:00,0.6346900980434019,0.6128715573770342,73.59191108741096,89.82554301529721,3.105557065371863,3.11,2136.801985860887,2294.6568829691746,0.9685091462990866,0.9964850356468855,49.7152951713294,29.294148507854814,3.6233899217282572,0.9908977972030633,0.9482837925851132,13.762148400000003,passed,
2025/08/24 14:15:00,0.6251828605521533,0.6058694963572434,72.39675037755627,88.07279553283571,3.090728452504217,3.09,2119.265184250722,2265.556871432015,0.9684679317169783,0.996159988669061,49.977391824506334,29.63170837237976,3.6512254777233015,0.9940747039869462,0.9526861302308396,13.552294286666667,passed,
2025/08/24 14:30:00,0.6239222173094,0.5940280832934007,71.97917172882737,86.73438662612206,3.0686424383937982,3.09,2132.9880047156703,2257.10505123886,0.968337270270612,0.9952559116328145,49.570379835555016,29.641913997463373,3.6497777976501102,0.9693845925205549,0.9474330316202854,13.471625859999994,passed,
2025/08/24 23:15:00,0.6688933699203956,0.5993081012793957,67.47190397341218,83.77381011615017,3.156460964411425,3.06,1874.032238632483,2160.5268101551674,0.965338803764335,0.9962610152631334,49.31536478446888,29.94647678624151,3.6124293684781517,0.942112032114453,0.9934835776643662,12.734928146111109,passed,
2025/08/24 23:30:00,0.6028251266940501,0.5885348746877717,67.70614474120568,83.44039901939364,3.024327666828551,3.1,2020.6176910879553,2237.2443414907616,0.9672263739658747,0.9950905998734919,50.585689662438796,29.398082996903042,3.7100088630104224,1.0140106824921908,0.9910048403122792,12.877169946666664,passed,
2025/08/24 23:45:00,0.6061829481620823,0.5861151037926617,68.17531339727019,83.56228659124334,3.0291545966239743,3.07,2041.7247033672124,2230.422202637736,0.967373682638049,0.994876186232859,50.26060650744423,29.716736734152352,3.687404561348548,1.0017595286698842,0.985499003189795,12.94099343777778,passed,
2025/08/25 00:00:00,0.6490410092483975,0.6264037599505221,75.06205134996907,93.50527781927711,3.1670500334927216,3.11,2090.655425515765,2333.1380091918245,0.9679088904354974,0.9981027999194796,50.0427642505411,30.485179814762432,3.652802035994129,1.0732644067897266,1.0310483703826143,14.010375145555553,passed,
2025/08/25 00:15:00,0.6576225393889583,0.6284474686172593,77.51036681946054,96.08724810743018,3.1724112438081744,3.08,2160.311949188948,2371.232709906517,0.9682804745529369,0.9979099232340449,49.33526542288797,30.741908557619237,3.6359763192635306,1.0794217094740872,1.0450795346670974,14.375923228333331,passed,
2025/08/25 00:30:00,0.6397637716193336,0.6083655300159659,74.1670347125015,91.23941214953169,3.0801363192578415,2.93,2148.4955368886463,2351.587952383599,0.9680377336922062,0.9959726635233282,48.98794374724438,29.63152875474979,3.651985989731242,1.0465619577113867,1.0193485042748869,13.860870594999996,passed,
2025/08/25 00:45:00,0.6324949260430244,0.6145934036393187,72.48527814232801,89.37211053570721,3.0061086111242608,3.04,2095.2348670468045,2489.432111495586,0.9677204955626177,0.9962186944707553,49.48579636505508,24.536496395037783,3.6685958936812955,1.0910543395844101,1.0417412497267553,13.78200688333333,passed,
2025/08/25 01:00:00,0.6283361179640189,0.59971025643193,71.46153074383818,87.65364952029985,2.9703757922682508,2.95,2102.713787472096,2481.9571169459673,0.9675085033982417,0.9951044740614973,49.013647870889116,24.720768578392757,3.668188933575632,1.064413776042145,1.0397315196763657,13.618195470000003,passed,
2025/08/25 01:15:00,0.6246260545189783,0.5956828479745402,70.82971201303579,86.81430951730562,2.9613070577332006,2.96,2098.244760064399,2467.82468260158,0.9674718097760482,0.9948430748590477,49.02435965616481,24.868922317895773,3.666029877547401,1.0555719154222858,1.0357609271682227,13.521533666666667,passed,
2025/08/25 01:30:00,0.6223998295748489,0.6001624921177734,70.3967410413445,86.60743899059061,2.970867462961187,3.02,2091.036671195396,2444.1459578141084,0.9677108112353664,0.9952019202758815,49.34768370233499,24.7822023590236,3.634763684107486,1.032996057076199,1.0053640369373944,13.473426511111112,passed,
2025/08/25 01:45:00,0.6101159005283744,0.5766347773514283,69.9555584918519,84.96582070648986,2.8909064319527604,2.95,2147.962241328966,2479.330407144613,0.9680811521597883,0.9933595673319133,48.57648326372161,24.663404540090845,3.673953094813795,1.0277543844497634,1.0242952366831293,13.377070079999994,passed,
2025/08/25 02:00:00,0.607359550030623,0.5789182541272925,69.02306831539384,84.13729964315121,2.897436766909582,2.96,2114.26564481158,2463.6235131487847,0.9677813057345377,0.9936105071610873,48.936952334133004,24.481374521461998,3.6678436165853965,1.0324953823091683,1.0258020229621705,13.264144361111109,passed,
2025/08/25 02:15:00,0.6044991750423012,0.5818108202840367,68.2340055950193,83.44509685533669,2.9094754542858317,2.99,2081.7386909385027,2438.528185714927,0.9675651347571844,0.9939531325974793,49.322140563775804,24.65487180072161,3.6689264402702286,1.0431300319959964,1.03117105334729,13.151605524444436,passed,
2025/08/25 02:30:00,0.5970047856780726,0.5713889653699314,67.42353625355196,82.13167127240762,2.8720948152542194,2.97,2093.7313855212174,2444.311346369933,0.9676853689263428,0.9931465815262218,49.154654134305396,24.320640759369056,3.673492556221125,1.0259988237305941,1.0253698689368556,13.033689001666666,passed,
2025/08/25 02:45:00,0.5928607677773722,0.5715528274665733,66.91310678333396,81.55026962323045,2.8648525586713167,2.98,2084.105707346814,2441.07305958471,0.9677960920906021,0.9932210515628915,49.35900756447529,24.017324402333916,3.67515575079944,1.0290317147924246,1.0246180587101326,12.963969968888891,passed,
2025/08/25 03:00:00,0.5911598989203027,0.5636816898290343,66.3962124929843,80.71771619634174,2.847833567755289,2.97,2088.0217984175288,2439.560554549351,0.9675981227694327,0.9925761365273534,49.07314588566504,24.126047889189564,3.6689621478056433,1.01708746351338,1.0266310522488657,12.893801005555556,passed,
2025/08/25 03:15:00,0.5876311944966622,0.5698277272299412,65.77058375157932,80.28046931936808,2.859255316173045,2.95,2055.2001882388295,2426.3837603925285,0.9675205020314894,0.9931781978502805,49.643676376156755,23.771035311134348,3.673307850794761,1.0286429414025653,1.0253144768042204,12.813992729999999,passed,
2025/08/25 03:30:00,0.5834004980564788,0.5456563379285001,65.32347288270088,78.86924040665576,2.806232034918254,2.93,2101.049592462916,2433.9405710895116,0.9673825449786269,0.9911789759550886,48.510682618852464,24.91146674464227,3.679580422407302,1.0220700065844561,1.0584378394490874,12.726234674999995,passed,
2025/08/25 03:45:00,0.5791118013861366,0.553550894020237,64.54065883489686,78.33669405088943,2.8144044947511127,2.96,2065.7017498073224,2422.829213039867,0.9674696350130848,0.9919199231198375,49.22120612791467,24.013237867945826,3.6733541211322702,1.0203113407937328,1.0395641610476551,12.63254171666667,passed,
2025/08/25 04:00:00,0.5754676288673576,0.5508254776842434,63.98835215361657,77.64124562378531,2.8060065588287606,2.95,2059.191317456655,2413.616877385856,0.9674767185310457,0.9917538535011197,49.301887565895655,23.99548078297879,3.672848128374823,1.0161542915168176,1.0376307219652625,12.550729131111115,passed,
2025/08/25 04:15:00,0.5711541954166178,0.5459534838848692,63.27632426755776,76.71621767479128,2.7897947289699294,2.97,2051.8099880041236,2413.4730187334776,0.9673622413597508,0.9913953872050072,49.32487680953921,23.76706937507117,3.673852844469691,1.011878586587391,1.0393284909181808,12.457222995555558,passed,
2025/08/25 04:30:00,0.5695460104854074,0.5370341474631461,63.18170424282998,76.20895384887741,2.767283969769184,2.97,2074.4670745361263,2416.3750372342915,0.967539723249983,0.9906510083592349,48.89761788574732,23.89357707458082,3.6731307505196966,0.9935921146359835,1.0351496961169593,12.427435386666668,passed,
2025/08/25 04:45:00,0.5688980605103681,0.5382716707779378,63.1683111960823,76.16789065998283,2.7707055012829036,2.95,2072.9282291164427,2407.1013288697013,0.9677029247888721,0.9908022145096381,48.988180575032466,24.00369515701,3.67343503285677,0.9951113143983262,1.0335173724540943,12.412842542222224,passed,
2025/08/25 05:00:00,0.5666836176850182,0.549765907941553,62.57198596909987,75.98409067955804,2.7919379581974404,2.97,2029.7550883450594,2394.6470770071505,0.9676279607839149,0.9918421746054008,49.819377968965476,23.06441885388479,3.665639992700209,0.9954447357316969,1.0124815932009077,12.352656347777783,passed,
2025/08/25 05:15:00,0.6657212215225182,0.6263326730424232,78.71456275524338,95.11976210151084,3.078545245583044,3.04,2261.9617904737815,2475.968589985589,0.9699187391115318,0.9968143244798565,47.747430909466225,26.38368509649092,3.5497029308032784,1.0094656419791133,0.9833082606658231,14.585933046666657,passed,
2025/08/25 05:30:00,0.6948365793179405,0.5972587500735601,78.4442071046299,94.03914086984383,2.9963870809428963,3.06,2315.1064551472055,2616.798772425412,0.9681108006467225,0.9937711603675269,44.45795690950419,24.073628912639908,3.4001365222463193,0.9512953422470474,1.0044814098765114,14.777897108333327,passed,
2025/08/25 05:45:00,0.6859472068518676,0.6126467868969384,79.86234514893142,95.95034368829333,3.0155008853868415,3.06,2342.2356677824273,2622.2490086336948,0.9691415072027361,0.9949653713215557,45.492072301058144,23.791028410480298,3.429138244189893,0.9666848155212333,0.9861070386365366,14.970407937222221,passed,
2025/08/25 06:00:00,0.6474606682847688,0.6212630287818035,75.34989765264932,91.63887924038303,3.0969757495033794,3.1,2178.544321312512,2370.511830943707,0.9692015473448549,0.9969095816779857,48.65038343417359,28.534555834732277,3.5655386450483864,1.0612520701399257,1.0182723463146504,14.088316586666663,passed,
2025/08/25 06:15:00,0.5804462826734881,0.5753652089756789,64.60283763411711,78.95000854546856,2.9624472124119,3.02,2007.9340312857319,2198.892614906104,0.9679943041281871,0.9943573593046416,50.50442746255058,29.33823464405469,3.651498185029708,1.0450279626949173,1.0267362154375048,12.462501871111106,passed,
2025/08/25 06:30:00,0.5814729263435058,0.581201027647355,64.4753222619617,79.05474220618883,2.986792908580063,3.02,1985.7920303786332,2183.1899946433255,0.9677804666638773,0.9948743927451598,50.808770677227635,29.543244130188967,3.6464523490993495,1.0555032686825847,1.0290347542588332,12.451885948333338,passed,
2025/08/25 06:45:00,0.5814245295528145,0.5827255062477926,64.3540395153879,78.95056285445804,2.9904317941962932,3.04,1979.654899868836,2180.2062415252876,0.9677806806471961,0.9950098717112024,50.88847330569704,29.46745898685612,3.6404955452264027,1.0571267819138177,1.0285859672524793,12.43978101666667,passed,
2025/08/25 07:00:00,0.5794056273491034,0.5712076017723315,64.10600329656053,78.23949625561174,2.9554003603022077,3.07,2006.422703954684,2187.267437482748,0.9679503234477785,0.9940496118612976,50.329950589677416,29.558292002593262,3.633230086743628,1.0405674710275874,1.030723745688068,12.394033355000003,passed,
2025/08/25 07:15:00,0.5828421351039815,0.5863796953154349,64.6679158037157,79.3258550982218,2.98263497932312,3.06,1988.765988079311,2202.0194087955747,0.9681417665142859,0.9952205340361227,50.89037074969608,28.56743478015981,3.630365017067066,1.0447035147720387,1.0110028742213755,12.49958311555556,passed,
2025/08/25 07:30:00,0.5811130689827034,0.569601413120892,64.2879724552874,78.43282527113219,2.9546399213141035,3.03,2011.3844569986616,2194.7069374273065,0.9677951286408276,0.9938933060148447,50.075160961147496,29.878048616147694,3.6335386196206856,1.0589340492431143,1.0534067165319214,12.427485546666668,passed,
2025/08/25 07:45:00,0.5792629910758366,0.5792293432192264,63.96693328350902,78.43798023283048,2.963860726613697,3.02,1984.8068222014806,2200.9968844827927,0.9678745587009335,0.9946683341856208,50.68543407529262,28.823013444001024,3.6314756759107483,1.0556025805621012,1.0319750606869131,12.406139215555557,passed,
2025/08/25 08:00:00,0.5809086267476946,0.5789479678065391,63.66879276643468,78.23692038727242,2.970076649019601,3.0,1972.0490085967995,2196.360142534045,0.9675159229041789,0.9946332800510725,50.58592113966544,29.06246250894533,3.618940490245846,1.0661537541824133,1.0469104466865873,12.380494683333339,passed,
2025/08/25 08:15:00,0.5777705951431251,0.5763356749226113,63.5741325791081,77.99359668945321,2.9507354450577874,3.03,1979.8730977249984,2211.9652366977944,0.9676734510761378,0.9944142040617756,50.55812049772691,28.685235652897735,3.6302944989001387,1.070216156899014,1.0511319092580054,12.369005953333334,passed,
2025/08/25 08:30:00,0.578131894381016,0.592627558478225,63.392871547220096,78.45743397466265,3.0006561907889844,2.98,1934.0135003305393,2179.534434099774,0.9676186169100273,0.9958546132199406,51.44099458297198,28.737435257639138,3.627065330855804,1.0855080974177502,1.03897514103579,12.343343075555559,passed,
2025/08/25 08:45:00,0.5799992224480149,0.5734524028171993,63.94106794035345,78.30991150135404,2.955534101945324,3.07,2000.8182801000603,2190.5405724567977,0.9679682056704737,0.9942082693714552,50.26665079158025,29.501311409109626,3.617761004736215,1.0509432783216628,1.0388064267495531,12.387704022222216,passed,
2025/08/25 09:00:00,0.586823980558636,0.5889996052525902,64.92762852758837,79.82453491379476,2.9922405392183355,3.1,2000.7247430225568,2181.9889260175405,0.9686495644980301,0.9954442785120311,50.68119416935128,28.980476232082808,3.595827341892586,1.0247705399153466,0.9920898697929625,12.515685404444444,passed,
2025/08/25 09:15:00,0.5880127106194125,0.6041558023505883,65.27954431858551,80.66784560211053,3.0167466225838395,3.1,1978.924817683735,2190.6540021140963,0.9689946109825116,0.9966797772645656,51.345728316997196,28.08319444841224,3.5987366751241496,1.035335126348014,0.9778071731661883,12.578562822222217,passed,
2025/08/25 09:30:00,0.5956749110262218,0.6058670592459152,66.39543511321597,81.8867981405207,3.0311496785579015,3.12,2003.8127083942845,2194.0973436932145,0.9691984463053449,0.9967373501112845,50.98752593757985,28.503569858731492,3.5880170524502826,1.0276235346363394,0.9733021789797267,12.724493705000006,passed,
2025/08/25 09:45:00,0.6016337206134428,0.5977608070158414,67.37375417123113,82.70874144198574,3.028385310979528,3.02,2036.392759056259,2216.012508962508,0.9686787234957753,0.9959427266015788,50.155704885732334,29.525377259179006,3.594962010442818,1.058393579828766,1.0192270485264368,12.877921649999996,passed,
2025/08/25 10:00:00,0.6085383490920916,0.6035330664602214,68.31929936352141,83.9279147212931,3.0452246995527337,3.07,2048.2326702042124,2228.923647037054,0.9688169310994719,0.9963136697203088,50.012616142373346,29.504549500018513,3.580605120740661,1.064033443740964,1.0204153449123614,13.024902061111113,passed,
2025/08/25 10:15:00,0.6168637469615988,0.6160833105700483,69.60049412325533,85.75865834455388,3.0854960562303893,3.07,2053.30727675929,2227.7334892230397,0.96911369131631,0.9972488616551366,50.20216504515514,29.579079188182334,3.5657974285255793,1.0608525498199115,1.0026189566528234,13.209134400000003,passed,
2025/08/25 10:30:00,0.61857197834779,0.6218115217123356,69.96564904067301,86.38242003374123,3.095768144554449,3.06,2049.1133842888216,2240.481464739477,0.9691654441526969,0.9976864665460948,50.39811614954939,29.18852457003299,3.565708702603331,1.0645856163087393,0.9976980020101692,13.279591086666656,passed,
2025/08/25 10:45:00,0.6246741470820117,0.6072340208885999,71.12984284658532,87.02461512258407,3.077613915404587,3.02,2103.207132226239,2254.7808227281894,0.9689880065056512,0.9964587282339413,49.221635048042195,30.54093214683966,3.57688309307288,1.0869772731939964,1.0452415448478356,13.41220437333333,passed,
2025/08/25 11:00:00,0.618985636696182,0.6238522106479316,70.22177485686949,87.00861878035754,3.093876471925633,3.06,2035.3725063756908,2288.758998499082,0.9691071658725898,0.9982952560174694,50.73468631105889,28.45275322029159,3.5720999290677553,1.0845768154363902,1.0122823759301514,13.378328724444442,passed,
2025/08/25 11:15:00,0.6181558383938703,0.6019918532185934,69.88105455672938,85.57677833476282,3.052448256931655,3.04,2087.6712455088477,2251.3433723952144,0.9688338181057061,0.9960542631223509,49.351482247330125,30.01426887020459,3.5759113454640374,1.0668440443489202,1.0316030922031205,13.244617607222224,passed,
2025/08/25 11:30:00,0.6133332915905092,0.6078118067475325,69.13659872494016,85.0945534759868,3.0653875825251102,3.04,2052.679713055507,2239.0988780102234,0.9685998617712585,0.996575327654937,49.98480739915376,29.77573133361227,3.5852026244379385,1.0789170826640238,1.0302603970077984,13.155964800000005,passed,
2025/08/25 11:45:00,0.6094223405876822,0.6041171746896808,68.5020644201093,84.29478388867791,3.0480732735768434,3.03,2046.9671980839867,2240.026929192824,0.9685478816210805,0.9962971280494086,50.017170288059994,29.501033464795366,3.5888367850967966,1.0733439426360303,1.0286127112670362,13.06707222333333,passed,
2025/08/25 12:00:00,0.6056370507307375,0.5994653822038527,67.9355205831892,83.5452853457853,3.034297202113091,3.02,2043.317733527955,2233.8379532305185,0.9684745801439362,0.9959693389280213,50.01876332242625,29.519507871277067,3.5951435283001056,1.0666159860755644,1.0272273385572266,12.978161533333333,passed,
2025/08/25 12:15:00,0.6021727344499939,0.6048868778921132,67.28919395412164,83.14487488504545,3.0455712713635545,3.01,2011.5449534105512,2225.2656287085742,0.968250130675768,0.9964491971993754,50.52403170984955,29.290221128838873,3.600289305441348,1.0826480793449764,1.031708671324556,12.903508591111109,passed,
2025/08/25 12:30:00,0.5984785022073571,0.6030693813972127,66.70965094665617,82.48526631734237,3.0350189628985182,3.03,2000.9692960532252,2224.533171822652,0.968148364267914,0.9963284834493733,50.67391685732293,28.998759589920137,3.606258767851593,1.0780303824543807,1.027832422648491,12.824480117777775,passed,
2025/08/25 12:45:00,0.596240708232102,0.5871466371822295,66.46581118070084,81.61983124249274,2.9951802434260504,3.01,2035.888437924031,2223.9192199895597,0.9682577307044802,0.9950440719038162,50.00118612961338,29.377782065467507,3.605646854333351,1.045799991811384,1.0214575975058044,12.758891737777782,passed,
2025/08/25 13:00:00,0.5920304669627331,0.5970887182012327,65.86639205052883,81.41433450751376,3.0180764508089126,3.03,1993.0848741984519,2210.3561176955004,0.9680760271222641,0.9959451627062608,50.81642718398331,29.064127882396978,3.619616374379506,1.0651816849971003,1.02019198098889,12.686306269999996,passed,
2025/08/25 13:15:00,0.5885992390165228,0.5931992788343069,65.32183423229796,80.7247820155195,3.004500021354603,3.01,1987.0353909430933,2209.9688572539376,0.9679360269734947,0.9956556214829532,50.85597881629786,28.902820398896036,3.6259465024943984,1.0598801888263165,1.0192706915148986,12.609899353333338,passed,
2025/08/25 13:30:00,0.5844085123723765,0.5893662247494569,64.76886639238582,80.02677584544487,2.991088207644589,3.02,1982.992315788969,2204.2941897974583,0.9679269311373431,0.9954041144849557,50.89420746737655,28.93574690381364,3.6313278723862736,1.059669000778172,1.0220547059879612,12.524543288888882,passed,
2025/08/25 13:45:00,0.5808899153111702,0.5668665310627486,64.38938728120151,78.84058177868147,2.943888927889542,3.0,2020.667487454926,2204.8028736258484,0.9676676868348815,0.9935867888330641,49.94995616374563,29.928150209377407,3.6461342422067373,1.0476075938904472,1.0459812368797565,12.439315411111117,passed,
2025/08/25 14:00:00,0.5774229309031907,0.5592213690424308,63.79179518982535,77.99193341403344,2.923061481625933,2.99,2022.7808343022245,2203.5417841766316,0.9675187600298714,0.9929725420589652,49.76861659537268,30.003218811308447,3.647197181829873,1.0402610290509198,1.0502726245458496,12.353800855,passed,
2025/08/25 14:15:00,0.5730146920391926,0.552636439315077,63.15561905870183,77.12257056645976,2.90412632437547,2.99,2021.5055765604495,2199.9547750586794,0.9674085566844156,0.9924637032912257,49.71530663982197,30.031683479693648,3.652651779700267,1.033500165907255,1.052036064400185,12.259654134444439,passed,
2025/08/25 14:30:00,0.5690841410169108,0.5597152861811908,62.49733674498468,76.75013789966272,2.923815818641778,2.97,1983.8001968814233,2176.218996265977,0.967263749776959,0.993171859385977,50.40898665782044,29.992354853224086,3.6617742260193484,1.0435811076547177,1.0463972242588977,12.163129922777774,passed,
2025/08/25 14:45:00,0.5602913144790974,0.5497704709504982,61.24321347532773,75.04307367541482,2.882923600404191,2.98,1974.5436619256527,2187.7157327796563,0.9670469033849588,0.9923717109976966,50.435183991596084,29.314350263297342,3.673679031821265,1.035633219327992,1.0496543910138718,11.999475839999999,passed,
2025/08/25 15:00:00,0.5480391081406739,0.5352195309823491,59.55377429656117,72.41688438470747,2.83739463320318,2.96,1962.363907543956,2181.769550571077,0.9668721725723377,0.9912769462787037,50.50517280844784,28.778342304730867,3.6861980891854262,1.019761217241569,1.0506231482759183,11.75854203333333,passed,
2025/08/26 19:00:00,0.5560084362756199,0.56436145898667,60.53487148461175,74.18230220756469,2.934152380500434,3.02,1900.0530022577655,2144.2581593180735,0.9666803967802932,0.9938523196105201,52.04149735399317,28.391476582327044,3.718052189561284,1.0226620229731098,1.007653436808858,11.866625222222222,passed,
2025/08/26 19:15:00,0.5568876622382342,0.566639274817231,60.587640038988724,74.56273922769728,2.9371141240416843,3.02,1897.6607902369255,2146.2012187333653,0.9666693186779296,0.9940112666490856,52.05688437902982,28.428629688914597,3.7164395212302885,1.0242258168010405,1.006238941510696,11.87728422222222,passed,
2025/08/26 19:30:00,0.558132058255888,0.5689979528118966,60.735574080317306,75.03087090039271,2.9429071173972576,3.04,1895.1367671740993,2146.7631826007437,0.9666347962525226,0.9941899263399698,52.10195569243774,28.548419969870018,3.721349302587251,1.0261515257131009,1.0050949888733793,11.894936130000003,passed,
2025/08/26 19:45:00,0.5564132560204524,0.5696761778475987,60.64280571889351,75.19949630252383,2.9315793776902233,3.0,1897.4222716705672,2160.8632455665074,0.9666959539264504,0.9941867644937802,52.12754796914972,28.271177879124533,3.7217564633996836,1.0323266065818564,1.0077129322570126,11.89718613111111,passed,
2025/08/26 20:00:00,0.5550823443234084,0.5414769930191577,60.526515640129816,74.0742770556086,2.8757582601901226,3.01,1953.5309150796863,2170.06061119462,0.9663873279681808,0.9918106133639532,50.746337756127716,29.66187556088634,3.728392965410214,1.0229960746287994,1.0477094365776762,11.85845239333333,passed,
2025/08/26 20:15:00,0.5537048798549017,0.5367294929574543,60.34235250140835,73.3487893993975,2.8744665496283166,3.02,1957.6510950106517,2154.31836140341,0.9664073114626892,0.9914877612112162,50.653192665968405,29.965276814607666,3.723318875874917,1.016990923191016,1.0494865863696194,11.819718655555553,passed,
2025/08/26 20:30:00,0.5532500215318612,0.5496526857620336,60.11875231335191,73.10036132568207,2.9052106004974023,3.02,1915.1695470966504,2143.2180717191645,0.9664104552187182,0.992670815292535,51.53674508486228,28.882673425306436,3.7315549176124496,1.0152292820573257,1.024336135229824,11.790470731111117,passed,
2025/08/27 04:15:00,0.663822925784962,0.6172758413429746,67.60761660080193,85.57659059418681,3.17028389582067,3.06,1844.988937651771,2213.747557092268,0.965675525705441,0.9980748555438272,49.993416616568574,29.716050645059507,3.6038899624176857,1.0476864562606465,1.0655273188288656,12.867346946666663,passed,
2025/08/27 04:30:00,0.5941362838691517,0.5859574845439317,65.52631036998297,82.16717838756134,2.9827792450988038,3.0,1995.8241364732805,2240.7511966336456,0.967151146291036,0.9948302137956646,50.33805116865346,29.324314989820028,3.654303981511802,1.0429427526054642,1.0219220316374287,12.636768973888893,passed,
2025/08/27 04:45:00,0.5791226158760379,0.5739545421663265,63.74475170743436,79.81450761634407,2.9333213441095567,3.02,1987.8502083534422,2234.583124725462,0.9671205552487023,0.9939515127244485,50.488414291761295,28.88381147701687,3.667219419327038,1.0305495103188413,1.016876330610185,12.385753820000005,passed,
2025/08/27 05:00:00,0.5732878812067035,0.5694410944349717,62.81632027431307,78.68913048316975,2.9296741298251043,3.01,1969.214516026429,2206.246870586801,0.9669280362356976,0.9937500539783007,50.64717272648095,29.527831723961672,3.6774019634048813,1.0423536758169263,1.0322346937698745,12.232741204444439,passed,
2025/08/27 05:15:00,0.563721386819358,0.5531360519282996,61.77144564314858,76.98400772948274,2.879906781416494,3.04,1989.929095904181,2203.521677547591,0.9670111580806771,0.9924352585337756,50.2754395069432,29.614444286341147,3.6774335147270905,1.0194703987029663,1.029237833702782,12.076747319999999,passed,
2025/08/27 05:30:00,0.554815707254797,0.5533364969449576,60.58315449777646,75.69334202117648,2.860333730079957,3.06,1967.873617955359,2198.8838602591986,0.9671787882343957,0.9925090430846556,50.77599319454436,28.584170240897425,3.6762054055279956,1.0011619846451087,1.003053335760961,11.91831696,passed,
2025/08/27 05:45:00,0.555398121148159,0.5532428087891961,60.71246121636607,75.76916308199273,2.8603041111796768,3.03,1972.1016542466718,2200.2909537120427,0.9672566686949099,0.9925050179788398,50.725743125498575,28.63135667433836,3.6754200848122798,1.0036657032003373,1.0059663618309131,11.934311730000005,passed,
2025/08/27 06:00:00,0.5640502796529258,0.561116658456548,62.1018684172559,77.42607258429923,2.888268594121792,3.03,1989.3871584002338,2209.5440916280822,0.9674769918825233,0.9930820978084393,50.602162796123615,28.875328149013534,3.6716331396624384,1.0123587463629469,1.0067686425446707,12.127641258333343,passed,
2025/08/27 06:15:00,0.5747242416101165,0.5682887040770275,63.445824939056834,79.09252488376576,2.9273607450486008,3.03,2001.9248873709935,2203.976645545679,0.9674739614142975,0.9936104716986841,50.3748203613537,29.674738654717004,3.6575264480710876,1.0237559158211462,1.0148674738724681,12.312191045000002,passed,
2025/08/27 06:30:00,0.5710818552615717,0.5669741307113149,63.053082586961374,78.55215949471783,2.9115235682394682,3.05,1997.0377552309442,2216.360321309454,0.9675023381165131,0.9935063707886409,50.49205825502344,29.079867753278556,3.6650464834209115,1.0240953885215025,1.013995461004749,12.26740780222221,passed,
2025/08/27 06:45:00,0.5740182149071221,0.5678053216003627,63.53930769071605,79.03629514480741,2.920336220392671,3.05,2006.559688589971,2214.7844697846554,0.9675647420877995,0.9935579937987656,50.3794860618928,29.32201924842677,3.664178222201363,1.021918799091607,1.01236259436475,12.327744244444437,passed,
2025/08/27 07:00:00,0.5771302309338534,0.5779333883789183,63.99735615995707,79.80631423943255,2.9367090683678665,3.04,2000.289952678708,2225.3488653889867,0.9678307224757713,0.9943271066619375,50.69867498187057,28.553407905471285,3.653592901180629,1.0171975877759825,0.9928925631288964,12.40947183666667,passed,
2025/08/27 07:15:00,0.5835789903849634,0.5763515917285603,64.87314028645798,80.6745279089187,2.9569725682923873,3.05,2017.300933955424,2214.9114831460784,0.9676655272038691,0.9941964963725213,50.28472253140408,29.733061203213396,3.6534270234929873,1.0295983104887187,1.012761853294708,12.514536020555562,passed,
2025/08/27 07:30:00,0.5874295093757952,0.5937310227591855,65.46976140467798,81.88084679562502,2.998048996363566,3.08,1989.9713725280717,2219.306163287195,0.9677504847581747,0.9955880963823555,50.9702728568161,29.17654514967502,3.655723611983904,1.0513749185554684,1.0073297357090745,12.619620291666665,passed,
2025/08/27 07:45:00,0.5924068927357414,0.5893706369479323,66.25541238631439,82.48823315121452,2.990852967697662,3.11,2029.3673600872046,2221.87087774158,0.9681620224035659,0.9951578329291599,50.41078298629064,29.446994851967037,3.632489620682798,1.022859921755559,0.9905282945907781,12.714828499999998,passed,
2025/08/27 08:00:00,0.5956068259112545,0.5941462332601917,66.96553418217813,83.3137010924147,3.0047574593183484,3.05,2035.0941748664738,2228.951530475276,0.9682958861450915,0.9955162661785275,50.46352778872822,29.381163978301608,3.6384467002938448,1.026737618043015,0.9875453760374411,12.812423139999991,passed,
2025/08/27 08:15:00,0.599760192895334,0.593836405136038,67.71470688185039,84.01153642919141,3.0075675607423813,3.07,2055.120647266626,2237.4240218922905,0.9684679228091982,0.9954579880867324,50.18929050833397,29.58639961640045,3.635777801874349,1.028567592638356,0.9920876102543609,12.910118099999996,passed,
2025/08/27 08:30:00,0.6052554871760557,0.5954628565713266,68.32224385451802,84.71098650236519,3.0186114764329433,3.08,2065.6372025370606,2243.5339306879823,0.9684371902805295,0.9955206670608676,49.943653860523405,29.758004611728033,3.6201788546125035,1.0300667627288167,0.9957600217136723,13.007713436666664,passed,
2025/08/27 08:45:00,0.608728404408515,0.5986639007309433,69.02139570367221,85.49190650559741,3.029273723999222,3.07,2074.5012782670406,2251.8187698372362,0.9685332331810931,0.9957417341609653,49.919982966478095,29.77633590076353,3.6228759877407914,1.0355064922623678,0.9972751883453514,13.105607643333334,passed,
2025/08/27 09:00:00,0.6119692750524035,0.6104925870911044,69.36805273660555,86.32562092499352,3.0601992900471577,3.07,2052.9511420648114,2256.6620631940773,0.9684294266127277,0.9966435559279976,50.30269705439714,29.524302197496073,3.615997416631941,1.0592511158343993,1.0037575116338349,13.188275271111108,passed,
2025/08/27 09:15:00,0.6172344401563843,0.6010783131386549,70.02714106071097,86.5943399553537,3.0399932848751066,3.07,2095.406049153342,2269.617176178716,0.9686007695967339,0.9958128102183825,49.48197424271256,29.87539702305218,3.5968918355867423,1.043729694528665,1.0084514894926515,13.269641293333335,passed,
2025/08/27 09:30:00,0.6215032802888062,0.598866485402438,70.65449428483396,87.08094726430821,3.0388024578055384,3.1,2119.151440671874,2271.546096245967,0.9688339439598749,0.995607023638656,49.10953335070173,30.10098174495722,3.5852838924577726,1.0318711367590094,1.0035492870974472,13.342462466666658,passed,
2025/08/27 09:45:00,0.6223910164382813,0.613277778361661,71.18599142439652,88.07739048892975,3.071362036821424,3.08,2100.456133425498,2267.326315915227,0.9691582733889385,0.9967711353203182,49.84723173152623,29.594417104793518,3.595525110490353,1.0324184928124334,0.9797624146611387,13.415041199999997,passed,
2025/08/27 10:00:00,0.6267313957938183,0.601847530795071,71.8365598886,88.31915644363315,3.0619004640390006,3.07,2135.5862933677467,2269.3176712575187,0.9689488895505496,0.9958737239481619,48.98459160866192,30.82086284823877,3.594875702673746,1.0511153197215641,1.0187201228467828,13.487377493333334,passed,
2025/08/27 10:15:00,0.6287116555863037,0.6135178615314097,72.05284823162313,89.00484663237098,3.0832908207623975,3.05,2114.7186163057586,2285.3913734200996,0.968851414673831,0.9966834783317926,49.45766089760917,29.998699222010867,3.5875859753372303,1.05887638779288,1.008964748582306,13.566818741666665,passed,
2025/08/27 10:30:00,0.6327211310256043,0.6233958018303165,72.678920782511,90.10532907107668,3.1225157634869114,3.13,2108.916613743982,2263.671517378803,0.9690370236012126,0.9974859272618465,49.8372868039408,30.302348029137832,3.5722986198390814,1.044274944891819,0.9841464807802353,13.653475366666669,passed,
2025/08/27 10:45:00,0.6260635036282917,0.6217750313542875,71.91988970285787,88.87885779767703,3.0816766153849184,3.07,2102.356611814659,2290.31728278514,0.9694006675723177,0.9973208311912299,50.03685225662853,28.678378930636068,3.59387806379955,1.0319640771589091,0.9679134470839845,13.536800419999997,passed,
2025/08/27 11:00:00,0.622088477612727,0.610207413409253,71.13147868876092,87.75508585024939,3.073759134412013,3.09,2097.5529343264407,2268.353601125119,0.9687860238446715,0.9965464222987456,49.75429308077679,29.93092424387274,3.602748872685598,1.053581835676861,1.0045043472597384,13.419745093333336,passed,
2025/08/27 11:15:00,0.6169586985491096,0.6079706207602071,70.26901556212476,86.7077208903109,3.060098586464119,3.07,2082.086542792411,2264.866631256677,0.9686975580809123,0.9964145964625376,49.94959516027938,29.566831828826277,3.6077758146817938,1.050783662377611,1.0025174373337495,13.302105263333331,passed,
2025/08/27 11:30:00,0.6116426617042307,0.6046331673830244,69.55369280071066,85.78233162407439,3.0527947672107647,3.08,2070.1548172873104,2248.143017512139,0.968626893109866,0.9962488545236139,50.148171995636375,29.645416129429925,3.6210112943315633,1.0429063914999612,0.9963433859754524,13.182877033333336,passed,
2025/08/27 11:45:00,0.6076868442392331,0.5922675342673672,68.92862554035645,84.6198226787823,3.027934370141704,3.07,2079.1720345239482,2237.5938543503457,0.968416495856704,0.995330057285885,49.799748770287884,30.10185385457465,3.6311093472177403,1.0313150716898953,1.0027261643036158,13.07088380277778,passed,
2025/08/27 12:00:00,0.6021501162409566,0.587171052512948,68.17510335165217,83.58712428427802,3.0110084368233956,3.06,2072.7368454077186,2228.4676705697702,0.9683859502075624,0.9949852899137751,49.9036711765468,29.989608776747662,3.6415742877721575,1.0206357530415782,0.996581934662558,12.950963086111107,passed,
2025/08/27 12:15:00,0.596737138421436,0.5837839525669961,67.2282527231452,82.4962576760242,2.9948932531940153,3.06,2055.4379983042704,2228.751842439028,0.9681218482742862,0.9947209471417952,50.07168900103546,29.573391242816335,3.648397275073674,1.0166907980509419,0.9952692205197708,12.830691249444447,passed,
2025/08/27 12:30:00,0.589281547638355,0.578488009700184,66.10841081934419,81.172796471026,2.978805298050182,2.94,2040.9003302816361,2208.6699056848506,0.9680702483682294,0.994408779761104,50.24806948353529,29.72662421879976,3.654440113801709,1.014089079096707,0.9963349442967395,12.658642333333333,passed,
2025/08/27 12:45:00,0.5895079043243981,0.5805456692865979,65.71311197081486,80.9027951031339,2.9882460636019874,3.04,2015.4272715776458,2209.1254824753414,0.9675886627598079,0.9945801796407949,50.433026028218336,29.63784119029218,3.6588957249778424,1.028699980205377,1.0094790599221253,12.624003137777773,passed,
2025/08/27 13:00:00,0.5891467883300653,0.5884494696111828,65.76410258251707,81.21176108762762,2.9965447577623032,3.08,2001.9082633907408,2219.8392561691944,0.967718209133643,0.995196891619972,50.845048058224926,28.901571952158896,3.6592115996125787,1.032743986804915,0.9994306399965555,12.65065539833333,passed,
