datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/27 13:15:00,0.5879773506440307,0.6031844911207674,66.0662091520061,82.04006678247066,3.0408345964924974,3.12,1970.04526938468,2198.8911769742285,0.967813153759292,0.9965083494621396,51.748808353552384,28.96917400897932,3.685911586239574,1.0496817213260157,0.9881824197380772,12.677046176666659,passed,
2025/08/27 13:30:00,0.5910251127978337,0.588531794900171,66.1925115840039,81.64450000544407,3.0054303545328156,3.07,2007.9282143223631,2216.3717890095027,0.9676800442343594,0.9952051041834179,50.82094860852666,29.20786207328671,3.6702864318144592,1.0303150323832515,0.9974665130040865,12.695839456666665,passed,
2025/08/27 13:45:00,0.591350919001342,0.5823665110945092,66.51940380803188,81.72126887652952,2.992765384060896,3.07,2033.8325459988794,2217.185155623123,0.9678356587034961,0.9946836875014224,50.47350913196505,29.529246547121122,3.672332037365495,1.0170007405871209,0.9935779287150253,12.72229862444444,passed,
2025/08/27 14:00:00,0.5940278876935696,0.5955438687007706,66.53975947882769,82.26751641903367,3.0278089130356287,3.06,1995.382107167659,2215.0866015934303,0.9676125803241282,0.9957631777221171,51.097092630898985,29.086515633998086,3.673906520960902,1.033453333212112,0.9916184981410948,12.748494684444438,passed,
2025/08/27 14:15:00,0.5976370626941412,0.5983328206447099,66.6998360290582,82.53933833788142,3.0401630662847303,3.06,1986.3126086890768,2215.6407475864444,0.9674605150998737,0.995975308720036,51.12578945009786,29.023432320017463,3.6716144581784156,1.0338853151296417,0.9919824839133279,12.774623400000003,passed,
2025/08/27 14:30:00,0.5981198569001208,0.5841943824321283,67.21399293347619,82.55426971220128,3.0096825158578455,3.05,2044.5050006033684,2214.9811468218736,0.9677780959930385,0.9947488449347471,50.31877805450006,29.642640778235748,3.65733453460666,0.9943610700235775,0.9747403018183793,12.819700984444443,passed,
2025/08/27 14:45:00,0.6006645725138762,0.5950647032496882,67.91238160516427,83.64095948720204,3.0362961621669413,3.14,2033.172597561151,2223.795486137047,0.9678517473718117,0.995613244775655,50.74818259175501,29.405664939835212,3.6723797767049193,1.0134089886043665,0.9758113544461663,12.925415854999999,passed,
2025/08/27 15:00:00,0.603707262242625,0.5939103910244526,68.57157012089263,84.22048054230761,3.0299352079452926,3.07,2051.603545396726,2246.816705110065,0.9678904055935169,0.9954379918514236,50.47562651560661,29.245783164909543,3.6779939149627667,1.0185393492637886,0.9836858448824118,13.02393485555555,passed,
2025/08/27 15:15:00,0.6186151837493744,0.6050843087951129,69.49925243840293,85.63774885542159,3.1005755402235256,3.08,2011.7630328210396,2221.983157821966,0.967322951325625,0.9964801982092186,50.591924206297186,30.310825959980914,3.6874428992201556,1.0519700960818283,1.0143988170014693,13.127049882222229,passed,
2025/08/27 15:30:00,0.6170117536757133,0.6052722253339669,68.88835672729134,84.96837112995497,3.0979235210501193,3.05,1990.0222770100868,2218.0168589101327,0.9671632283735555,0.9965489265509874,50.80133825146173,29.96752517450499,3.6965043789048844,1.049821271313734,1.0129050021916737,13.036183416666667,passed,
2025/08/27 15:45:00,0.6132084428773981,0.5915854058501405,69.17338480403772,84.79375652492187,3.058458589446843,3.05,2045.4216678348382,2229.3101006814713,0.9673859846890768,0.9953481861622668,50.12727328825733,30.411109313185555,3.6877221706611953,1.0295051013972067,1.0086467352139201,13.074090095,passed,
2025/08/27 16:00:00,0.6159676758011632,0.5936944376244734,69.664249905613,85.35705097422027,3.067872878215873,3.06,2049.5367708889626,2233.2194387116892,0.9674033249561332,0.995501791712415,50.11346147875763,30.482033338895373,3.692478307286309,1.032536935676987,1.0095711949254529,13.138951619444452,passed,
2025/08/27 16:15:00,0.619481794255672,0.5953970549741288,70.16484355470266,85.94309673179814,3.0749915405333903,3.05,2056.624858910021,2239.8311125997348,0.9674299387441229,0.9955963715252728,50.00757592344009,30.519682628381318,3.689369767518082,1.0341669184804259,1.0108443694706148,13.211565766666668,passed,
2025/08/27 16:30:00,0.6214608139909201,0.5972915653380777,70.69360264208284,86.55230482333123,3.0824521744360083,3.06,2064.9679708084736,2244.7111006699424,0.9675018373872558,0.9957264210267973,49.9780077194378,30.65047060240257,3.692615506000579,1.0406977138763054,1.0141988303574756,13.284379625000001,passed,
2025/08/27 16:45:00,0.6229882527045388,0.5959605848799643,70.5610730253336,86.35305778501338,3.08431497589923,3.05,2058.555898898051,2239.5623624515915,0.9673727000687337,0.9956489839340479,49.905903482608295,30.722423276317308,3.693474902920491,1.035928275854578,1.0146211032528047,13.256750521666662,passed,
2025/08/27 17:00:00,0.6181022921797695,0.5929824359635488,70.1065375972357,85.7551505588499,3.06613227319842,3.06,2060.233866849284,2244.709445733569,0.9674087022003468,0.9954033906097055,49.97322100964334,30.458595246834896,3.698098234592575,1.0349046713927281,1.0138877355352878,13.199525624999996,passed,
2025/08/27 17:15:00,0.6322376691861958,0.6039670974164326,70.4082527478885,86.44476383254761,3.119956467617443,3.04,2012.3865721698296,2224.135399627061,0.9670599843875897,0.9963907669382678,50.1797861934918,30.52638008507738,3.6919108209727427,1.035046394840808,1.0146823903248643,13.217764126111113,passed,
2025/08/27 17:30:00,0.6237012331899519,0.597589260191657,70.53332033177725,86.36655444716412,3.0884788109291614,3.04,2050.147766700828,2240.368618761391,0.9673172446207665,0.9957893781528705,50.03030913010041,30.576260654359153,3.6986580211503033,1.037132820669159,1.014294786784193,13.251168944444437,passed,
2025/08/27 17:45:00,0.6338744247041731,0.6180907296146992,70.57893487059533,87.39192148301356,3.1627290244217328,3.06,1964.5692009591442,2233.481662438569,0.9671368963456842,0.9980545859376744,51.16277207962131,30.13812420912783,3.7008012117409135,1.0600629501559957,1.0174003879344058,13.277297311666663,passed,
2025/08/27 18:00:00,0.626913226602148,0.6038274808949256,71.00651719343352,87.10950650892511,3.1038032327189486,3.04,2047.3002248046387,2247.7486637558595,0.9673809782256045,0.9962390785560333,50.15087214156284,30.39738349905707,3.694081665972625,1.0442998340108502,1.0132079610138631,13.330986625000001,passed,
2025/08/27 18:15:00,0.6308931322661105,0.6035016635746092,71.32035321578243,87.41852699243942,3.1096140550923894,3.06,2051.397401185831,2248.0098810262725,0.9673331814653106,0.9961968786980684,49.96097728959558,30.52919674049503,3.6891083878455784,1.0390310611033395,1.01267496646137,13.369497313333328,passed,
2025/08/27 18:30:00,0.6353024436561477,0.6051822108211218,71.73628777817775,87.8911109365288,3.123269145531575,3.05,2050.1124781359567,2245.247734868971,0.9672871557470409,0.9963440155876496,49.912085893680256,30.714709740453817,3.6912095003589975,1.038762724321569,1.013784005739221,13.415566022222222,passed,
2025/08/27 18:45:00,0.6372372601974652,0.606994231282034,72.08615112530269,88.33234890518227,3.1319149120034053,3.04,2052.3387385887654,2245.8886126950456,0.9673092967297642,0.9964870891596422,49.912222499749454,30.86651123462381,3.693222037918685,1.0450360038563333,1.0178709408653637,13.461682336666668,passed,
2025/08/27 19:00:00,0.6398875847257686,0.6093680845108883,72.36127314219202,88.70936943324509,3.141581252466861,3.07,2051.287592348585,2246.0123068164,0.9673139033594823,0.996660894599948,49.91723182781061,30.8688738385034,3.690490876624789,1.0432480976056466,1.014624464343917,13.50031679944445,passed,
2025/08/27 19:15:00,0.6386953414998768,0.6009026220335747,72.70668330084058,88.78101281085466,3.1161931155593856,3.06,2091.5069579667247,2258.1164971502376,0.9674457045101983,0.9958913831519739,49.3586322606151,31.17203971720752,3.678653843252301,1.0361507797965308,1.0182131846242597,13.554266666111108,passed,
2025/08/27 19:30:00,0.6368411638367857,0.5980420276230446,72.96636734021361,88.95251356312694,3.1046678297962207,3.04,2111.645109987878,2266.5969527791176,0.9675729539369694,0.9956272315925984,49.21124617403632,31.27714501999691,3.6803284613437115,1.0379304280052735,1.020840880891866,13.592987283333335,passed,
2025/08/27 19:45:00,0.6398029633759263,0.6075137364866942,72.44430489567407,88.7435026681402,3.13395422745668,3.05,2061.1839358619964,2252.1340108086792,0.9673460516845042,0.9964746014544684,49.7775940029723,30.86179561923371,3.6857874509279056,1.0424103371316868,1.0163173902704543,13.51774101333333,passed,
2025/08/27 20:00:00,0.650272205141459,0.6121327567735372,74.28394398771789,90.0258886919833,3.167145585416958,3.04,2086.338606242055,2262.4390421646094,0.9674845692226368,0.9967941588246935,49.52974349192893,30.98367938672262,3.6806630203252677,1.0495150843950662,1.0230185395799576,13.773211931111106,passed,
2025/08/27 20:15:00,0.5977319304480236,0.5827508461105696,65.68942610087235,79.34233842130831,3.0530284309029656,3.05,1944.9337859448333,2157.3068169724925,0.9667097619620019,0.9952131892616223,51.30091460711713,29.392317969689717,3.7292175547466675,1.0022532244108295,0.9923494085472053,12.524257191111118,passed,
2025/08/28 06:00:00,0.6632991827416422,0.6245523344697509,71.02821187403877,88.25959312957804,3.2176683131142103,3.34,1952.6552110200878,2249.563476310492,0.9658497675255803,0.9980781938950835,50.10392665342673,29.738276246039128,3.536652249010009,1.0189630818935276,1.0057582701390515,13.521345914999998,passed,
2025/08/28 06:15:00,0.6560127587395641,0.6304708786028608,76.93600914126328,93.77813269565829,3.158746720578814,3.09,2154.907902296905,2374.920105509469,0.9682608191452428,0.9975951430941098,49.38789379356676,28.800746154865166,3.625512959027569,1.0542773032361332,1.0085815112498844,14.308579364444444,passed,
2025/08/28 06:30:00,0.6300373922465762,0.6179832951486006,70.11624267806584,86.38122052426797,3.1526942405768965,3.06,1967.151630238397,2232.546353166947,0.9672407725799839,0.9979328365348477,51.206949107536886,29.52855905404359,3.677753738392876,1.0526019932053507,1.0075197676738286,13.240363644444436,passed,
2025/08/28 06:45:00,0.6306760165334745,0.6116955007755073,72.59661991913926,88.60332576209726,3.1187842786166,3.07,2094.3265428778327,2266.72378686788,0.968049578330694,0.9966502029463906,50.04843908918458,30.024824318615558,3.6511451684787417,1.0329718461430795,0.987264897218442,13.601175206666667,passed,
2025/08/28 07:00:00,0.6283472796980796,0.6195665684282371,71.11708974056327,87.54284587044093,3.1469491133646046,3.12,1999.8828817913513,2261.482840027452,0.9675260995464385,0.9979747945836601,51.08510202838707,29.684186566815768,3.682482613733008,1.086901798768742,1.029948068237468,13.41030108,passed,
2025/08/28 07:15:00,0.6251731402314448,0.6118791569584883,69.98692581715673,85.85738081459364,3.12513545210423,3.07,1997.404610107261,2227.9582660301826,0.9672756115925415,0.9970239545705628,50.736139482158855,29.786706235721066,3.6824443169054866,1.0587662331862422,1.0170166505488027,13.20483132222222,passed,
2025/08/28 07:30:00,0.6173299217745439,0.6059184758438038,69.11597490066853,84.75523463173856,3.107117617256575,3.07,1994.4330544189713,2211.6797001857785,0.9672617990358231,0.9966370913863984,50.84577464487461,29.990867909271778,3.6906284106408784,1.05157986748973,1.0129226105431175,13.068887039999998,passed,
2025/08/28 07:45:00,0.6221074351551148,0.5817303947740801,69.28501105788713,84.00788538728663,3.064612803405419,3.02,2042.561093567137,2214.1744087498732,0.9669621828235488,0.9947244234035736,49.41505387718304,31.246437290561552,3.6893322762995266,1.0394098032411732,1.0478651406059114,13.045246121111107,passed,
2025/08/28 08:00:00,0.6166916848197033,0.5786312747421863,68.826674052996,83.4521530291947,3.0494777226654715,3.03,2045.0805563131426,2213.8902726628676,0.9669968711773109,0.994487235861409,49.44592962243267,31.26023883533099,3.691641616420852,1.0442916892075742,1.0525905543554572,12.987636664444441,passed,
2025/08/28 08:15:00,0.611509597208004,0.5729235011713959,68.02098350529572,82.45008807845761,3.0282639715631094,3.05,2042.2601353792084,2210.392973919279,0.9669254500762704,0.9940457071298374,49.40510386567873,31.18806253220653,3.689569940103699,1.038867543937329,1.0538137334594677,12.878156194444442,passed,
2025/08/28 08:30:00,0.6074936819142783,0.5890163611218664,67.64438991372026,82.65333866289973,3.055971397092928,3.06,2000.9434385763,2203.2841049870967,0.9670738639689945,0.9953588038709908,50.462452076471074,30.220710466800565,3.695717104947428,1.0406804038285613,1.023615032269921,12.84799912,passed,
2025/08/28 08:45:00,0.605377162909214,0.5888346247595684,67.37639671686735,82.40138016797695,3.054798080572826,3.05,1997.4598261456576,2196.2179823718043,0.9670980308595437,0.9953697988784302,50.561469458583574,30.294976423566325,3.692780237781419,1.0408428058706585,1.0223475407848832,12.810838919999998,passed,
2025/08/28 09:00:00,0.6011666391369568,0.5896542748241049,67.10792788620341,82.19588380907298,3.053591335333629,3.07,1995.099226319762,2188.056495554541,0.9672093208956972,0.9954693591259614,50.77598351739625,30.37527363161686,3.6943949040122046,1.0435753739145592,1.0187489018760172,12.773648066666663,passed,
2025/08/28 09:15:00,0.6005788981664537,0.5793632228320879,66.84475588585521,81.55488866233343,3.0211650934422494,3.02,2015.4461387532892,2202.5985082144934,0.967124171061594,0.9945607713427435,50.22691663047933,30.258820011894095,3.6849068802550167,1.0294360954315043,1.0229113524313715,12.74340925,passed,
2025/08/28 09:30:00,0.59919901184385,0.5877092251259675,66.52979380861792,81.52992662148787,3.038962004922361,3.05,1985.9594304928337,2195.1259611190494,0.9671050797867508,0.9952935679590851,50.76218762954621,29.930538752663374,3.6898738393187647,1.0423856684138773,1.0210296606380862,12.706159644444442,passed,
2025/08/28 09:45:00,0.5945621618634226,0.588486790369512,66.19093996386422,81.23059877249244,3.0269133473287217,3.05,1986.7924107770828,2200.928124939942,0.9672727637050249,0.9953186216890184,50.96319022411638,29.405708706614966,3.6850449585693443,1.0327999367520522,1.0052586889259907,12.675867184444446,passed,
2025/08/28 10:00:00,0.630962959571157,0.609163453601055,72.3545781335328,88.46395154803326,3.1244143863684792,3.1,2094.566554992323,2243.7933130643705,0.9680419031891645,0.9965444918184856,49.814980003632165,30.97156696358981,3.636240183902506,1.0458614775142927,1.00508511511299,13.55483398499999,passed,
2025/08/28 10:15:00,0.6267843496151537,0.5975568328315453,72.38518605323081,87.90742012780422,3.0779538286615455,3.12,2133.6107801260414,2266.170938677571,0.9683236670023904,0.9955674966934467,49.29245051965903,30.730362196473475,3.6459841783442486,1.032720623120926,1.005372791148332,13.542324986666655,passed,
2025/08/28 10:30:00,0.6253670679855837,0.6060363454460954,72.17025240110692,88.04468503206954,3.0932294018536535,3.09,2113.19440304132,2260.345031075899,0.9684362751772301,0.9962336565899056,49.816218813144076,30.227656524338784,3.6403892039947476,1.0257661743893853,0.9840093285016545,13.52836076777777,passed,
2025/08/28 10:45:00,0.623413789763384,0.6077936036046294,72.30808949205361,88.17189675928415,3.0930848062221092,3.15,2116.382000380659,2257.045172104682,0.9687403174130867,0.996429362095175,49.9860691487926,30.21345644295644,3.6509684392081936,1.0280056301911944,0.9800950676076385,13.527381138333325,passed,
2025/08/28 11:00:00,0.6238757155142842,0.6144811490397191,72.27812854166521,88.45768752333802,3.106198725608613,3.13,2100.106311956632,2262.728088583762,0.9686559289305335,0.9969177488028367,50.26532932593024,29.86684575685344,3.646236739596813,1.0381874830803584,0.9800147081878652,13.551830654999993,passed,
2025/08/28 11:15:00,0.6230463006070872,0.6132738989414827,71.96542418723413,88.12674330290726,3.102545474731973,3.13,2095.41295419039,2259.8036445823677,0.9685892810458425,0.9968335590350963,50.24850184344075,29.883496843186197,3.641444481248655,1.038979022380599,0.9829592702418292,13.512257549999992,passed,
2025/08/28 11:30:00,0.6241662185100544,0.6036858707222407,71.43387885030306,87.24492988028851,3.0697089645727704,3.13,2117.8305482553756,2260.1291181310544,0.9688366119981552,0.9960372169352638,49.606434924374604,29.900943048158,3.5980269962739047,1.0200903745402958,0.9843127059480407,13.43906203444444,passed,
2025/08/28 11:45:00,0.6235598052557231,0.6009980612728412,70.97820175246707,86.65989431039023,3.053356506692079,3.09,2120.888102013228,2258.0466259115033,0.9691142670882498,0.9958547800461957,49.42867897709212,29.79060237284443,3.5774616354259043,1.0183924567315537,0.9885305190500149,13.370448843888884,passed,
2025/08/28 12:00:00,0.6197814522844123,0.6062649557694337,70.43552005687569,86.3925175705731,3.0667174184129333,3.11,2091.032101129525,2251.8352284752905,0.9688065845358005,0.996298079626849,49.9515395374321,29.629545093556693,3.5871949341289318,1.0323921056679808,0.990939008444975,13.31834688555555,passed,
2025/08/28 12:15:00,0.6180667732520811,0.6066826538013746,70.04658820434844,85.95129978071601,3.0581626026440225,3.14,2087.2871660461246,2247.3752911449083,0.9690671341496937,0.9963515125740192,50.056271468263304,29.211712438626037,3.5784012803879532,1.016342349756035,0.9745538534744931,13.256102621666665,passed,
2025/08/28 12:30:00,0.6132597337210792,0.6147466413308105,69.52999851266925,85.7016656068855,3.063793048126245,3.09,2055.8828343901628,2256.2049494370744,0.9689605661674275,0.9969816992397121,50.73261686304803,28.289959639668254,3.5940590113415123,1.0265258221100735,0.9676173470634744,13.211344574999998,passed,
2025/08/28 12:45:00,0.6155577019888456,0.6077444061107693,69.71452992585732,85.7207162654642,3.0632040012861834,3.09,2072.3052846057326,2243.780002783205,0.9687943922873129,0.9964480936151666,50.30197865622229,29.22500552967991,3.588046858599232,1.0235392622286617,0.977829593030787,13.22104972222222,passed,
2025/08/28 13:00:00,0.6438674061230948,0.6237642431848204,74.24959360785118,91.18409579852452,3.134257559623048,3.11,2149.7458309141693,2283.280864003201,0.9692403237320708,0.9973575694827996,49.40665700176712,30.16569010896569,3.5372156416430967,1.031049165918845,0.9830067662186631,13.894247430555545,passed,
2025/08/28 13:15:00,0.6447439634753517,0.6245647164578109,74.52074616291884,91.19507252745721,3.123930071141444,3.15,2160.779419944124,2277.8793107802676,0.9699931017799467,0.9974945567326812,49.42243464712781,29.70947495458502,3.54573384226798,1.004144449753626,0.9564054400726378,13.866059484444444,passed,
2025/08/28 13:30:00,0.6440831161887126,0.6166337592298899,74.22080259525742,90.58037616714279,3.096156390219474,3.13,2173.0430419868912,2298.863245995714,0.9697458656133905,0.9967697859091613,49.003452486618144,29.37405633980991,3.5406864211145557,0.9997020482913697,0.9629757742338058,13.845721229999992,passed,
2025/08/28 13:45:00,0.6417125745865112,0.6242433777026235,74.19645047027878,90.93400777795166,3.117942718227545,3.12,2141.235927783256,2298.144009497145,0.9700942197853957,0.9979353549410896,49.84044163362571,29.223339180765578,3.5573959855525916,1.0110694308413466,0.9600173134058322,13.84173234888888,passed,
2025/08/28 14:00:00,0.6411306229880921,0.6091818879531548,74.12493319988567,89.64579239724638,3.099512031922157,3.11,2175.2970268210324,2270.3363998736654,0.9696730642016996,0.9964207281064704,48.91514992404373,30.408636406698417,3.5667094056599224,1.0192042188779977,0.9869994841208621,13.779294295555546,passed,
2025/08/29 09:00:00,0.6422519330891038,0.6197639150651829,68.96549026468578,86.92680895975877,3.0928068871211587,3.18,1987.5230836506908,2290.791478039662,0.9671886411267118,0.9971485175559637,49.35576695908093,28.839573851060557,3.5155297519519135,1.1008923940482662,1.0753650251006037,13.232000741666665,passed,
2025/08/29 09:15:00,0.6229690279990607,0.6204562031063316,69.85190906549026,87.79049820102271,3.0638927495273958,3.11,2067.259370838736,2283.873555421938,0.9688734615111777,0.9971475571628845,49.961502749500845,28.893303618973075,3.526550607243321,1.0563260375995933,0.9986625347166062,13.331404624999998,passed,
2025/08/29 09:30:00,0.6172315849822635,0.6157725400044912,69.22768298978193,86.77604308002388,3.0474144500234353,3.08,2062.933125784287,2270.71321201842,0.9690702982497773,0.9969170886552753,50.086028948867316,28.882527996415305,3.5443138373920826,1.0501103392360276,0.9952248543686809,13.206416471111112,passed,
2025/08/29 09:45:00,0.614123735170675,0.6229157321822327,68.66500182257703,86.40470946697299,3.0609247716294217,3.07,2036.3205630016585,2256.3805851784846,0.9689611375329094,0.9974002063460135,50.53995316150389,28.616969562673166,3.5425575979896218,1.0606126557336326,0.9924121575488668,13.13963528166666,passed,
2025/08/29 10:00:00,0.6149549144839509,0.5936472903781975,68.93317086978057,85.52777166108223,3.0085595183349203,3.06,2099.617650662555,2260.661393935652,0.9688681281830536,0.995271994570372,49.055114007083894,30.246934110938486,3.5548239108467956,1.0533321193719158,1.0325626064641953,13.118159022222228,passed,
2025/08/29 10:15:00,0.6136226795368168,0.6062037710596869,68.63136331158478,85.65793461490482,3.0340473301197575,3.06,2065.4133258814445,2251.2214543291366,0.9689235593028303,0.9962864799584076,49.82899578215529,29.593214849178707,3.549815320708696,1.0536863789323994,1.0117569320514714,13.096874230000001,passed,
2025/08/29 10:30:00,0.6132018351966708,0.6077078761082214,68.78681031413882,85.74802419745913,3.030737919587994,3.06,2066.31834482106,2262.527551709042,0.9690196668261868,0.9963843467916803,49.923667982140245,29.156778660764328,3.5594770557793636,1.0528940145156105,1.0072076000846124,13.119597406666665,passed,
2025/08/29 10:45:00,0.6118477063956821,0.6035788044854271,68.36356850623834,85.20269030997117,3.035130654790886,3.08,2060.902912640193,2239.4930983034715,0.9687461093969112,0.996115122906719,49.894272899896215,29.765691631721236,3.555126659723129,1.0445062212359912,1.0059568417484144,13.052263760555558,passed,
2025/08/29 11:00:00,0.6096082037247259,0.6015987394721036,68.12709426076748,84.65013787553889,3.012217030612418,3.09,2069.0340459553813,2245.4569109749755,0.9692600267917237,0.9959739891508435,49.898499449302506,28.99191896711503,3.5544767075004273,1.019852275912239,0.9836323080257725,12.99618313888889,passed,
2025/08/29 11:15:00,0.6045448780408366,0.6120205736652119,67.43745588715822,84.32790493487828,3.0310301050327904,3.07,2024.1651578178248,2244.3674867498976,0.9689351734992854,0.996830225106551,50.73542399319542,28.364228308225965,3.566515104691001,1.0457173792660281,0.9879949322337888,12.938050949999997,passed,
2025/08/29 11:30:00,0.6043450788935711,0.6008463368125704,67.50066033909827,84.02013007143213,3.027308423447473,3.05,2037.6313802984575,2232.2789317402494,0.9684403099726786,0.9960094888170563,50.26122770507509,29.675409410972897,3.584617023492875,1.0610493283344622,1.0197630360106122,12.926335455000006,passed,
2025/08/29 11:45:00,0.604864816905055,0.5864798453428854,67.48528783963445,83.38422578279722,2.993475705080939,3.04,2073.738903609807,2235.868159990702,0.9685405264247187,0.994836533804747,49.490449914736104,30.01442533591634,3.5752741724393364,1.03478810859821,1.0192004355344293,12.90070404333333,passed,
2025/08/29 12:00:00,0.6033303669171305,0.5855550247935529,67.38097796619742,83.14948607744387,2.989081341119239,3.05,2072.614064090741,2237.061919894504,0.9685478678046617,0.9947770788394217,49.551230317023354,29.880985663494293,3.582967800776539,1.0336088201453193,1.0179016847794347,12.881972069999993,passed,
2025/08/29 12:15:00,0.6050661956218479,0.5936192343911201,67.5607333946506,83.65259953038444,3.014545299060641,3.05,2052.8377462120347,2235.692300877258,0.9683348790926946,0.9954175911486824,49.917120208098375,29.826149136263297,3.5849466435777226,1.0512496997159473,1.023120260662817,12.927968093333337,passed,
2025/08/29 12:30:00,0.6077930787517467,0.5919096681794317,68.12521145607397,84.05896278903798,3.0129759511510796,3.06,2073.784544153567,2236.7474973703665,0.9686110995232127,0.9952741224125329,49.67268810659528,29.98514394203874,3.582070735917839,1.039741336194719,1.0159228408978929,12.987529377777777,passed,
2025/08/29 12:45:00,0.597030087819289,0.581614673020238,66.46131659893176,81.91096487117058,2.9766064933169942,3.03,2052.649105860171,2234.0986997304235,0.9682097024684271,0.9945194893426598,49.7934280757082,29.666770972315557,3.599594122947053,1.0422024903370504,1.028500607375985,12.759961353333338,passed,
2025/08/29 13:00:00,0.5964451058024144,0.580008296876179,66.2910731294169,81.64837408292043,2.9746787910755685,3.03,2050.637168024652,2231.0143719258035,0.9681220038496131,0.9943986871036175,49.773898779079765,29.708628615110396,3.598685326912486,1.039872597610721,1.0289888198277635,12.736538026666667,passed,
2025/08/29 13:15:00,0.5954894595910845,0.5780051272513472,66.15913623676882,81.38611497232861,2.9723657413445994,3.03,2049.8706822260783,2227.297840231736,0.9680501864803658,0.9942579200232107,49.76567463657174,29.790918841321872,3.6025508502136825,1.0377349621274292,1.0295889624299206,12.713309186111106,passed,
2025/08/29 13:30:00,0.5941527680870693,0.5772404487313708,66.13490082571361,81.26796732089205,2.9748593410269257,3.03,2047.7258164129337,2220.3007825094255,0.9680073212297589,0.9942399095634324,49.88071494350663,29.932012515863978,3.615004219120948,1.0360044211147434,1.0272754031464655,12.69677879555556,passed,
2025/08/29 13:45:00,0.5931196379734752,0.5748539572101196,65.95277280938443,80.9455751989279,2.970937240384644,3.02,2047.8312093552468,2215.593996274508,0.9679689775486454,0.9940691896567901,49.85827168554505,30.02229271331787,3.6153433402503454,1.0328934258361238,1.0277583492329323,12.666368714999996,passed,
2025/08/29 14:00:00,0.5927832335564783,0.5835844980449236,65.67729352933499,80.9460142173247,2.9912233018757672,3.03,2012.6504244795212,2216.32365625887,0.9676708014979691,0.9947873112070273,50.40806483032853,29.518766037252448,3.6245601744434572,1.0501331224920614,1.0305639392251884,12.649805813333328,passed,
2025/08/29 14:15:00,0.5910875987510615,0.5742008512554259,65.66910882633476,80.5149578069955,2.9706321078702422,3.02,2036.8445851356726,2213.5273885947995,0.96777586160106,0.9940378118714159,50.045985631229385,29.83623182280327,3.6277906136885836,1.0308500651348549,1.0252740430566194,12.626291455555554,passed,
2025/08/29 14:30:00,0.5920466433327386,0.57932468849019,65.49690895991002,80.50166787063893,2.988685358154621,3.02,2011.7383547651984,2207.477731157926,0.9675043657245667,0.9944873911582525,50.36380726612819,29.732651124968374,3.632781249719693,1.0417399221265826,1.029493355783737,12.609909338888889,passed,
2025/08/29 14:45:00,0.589930046931529,0.5782690105502313,65.29909433452792,80.20532703522092,2.9833504827752195,3.04,2011.3680281096292,2205.1722250818702,0.9675655964579881,0.9944227889209707,50.446381282769764,29.655782593338163,3.63437345034106,1.0392590533221544,1.0267439188100758,12.579417400000004,passed,
2025/08/29 15:00:00,0.5887889277810628,0.5764350488604343,65.15660438093931,79.93143133506179,2.979293610317927,3.04,2010.729832631037,2203.6405808659333,0.9675285661174206,0.9942944880539976,50.44210465599661,29.65904522704507,3.638184326967666,1.0378549938589408,1.0275633949999734,12.555846844444442,passed,
2025/08/29 15:15:00,0.5878323362993861,0.5761433726561704,65.06190996040378,79.76207006264285,2.9789731895445843,3.03,2006.8792759933851,2202.357880923035,0.9674837283441512,0.9942912669414461,50.535552740673204,29.57235616322872,3.6449294426929204,1.0356504813665965,1.024936916398445,12.539204638888886,passed,
2025/08/29 15:30:00,0.5876107157857033,0.5752085969626538,64.9081063714682,79.51051726771793,2.9789247805733914,3.04,2000.7485694179372,2200.7030576023412,0.9673523045053675,0.9942338275117942,50.569571274960964,29.50324470948168,3.6495115032920866,1.0328884108611525,1.0243033198575056,12.515808366111104,passed,
2025/08/29 15:45:00,0.5862857118137264,0.5728544096775493,64.70770238073528,79.17773951516911,2.9723911243976624,3.04,2000.8497927850542,2199.9938436762545,0.9673234183452819,0.9940597133146505,50.530724135603684,29.52339517575097,3.650375922976439,1.033638326772777,1.0282146406390922,12.486550339999996,passed,
2025/08/29 16:00:00,0.5850144218841115,0.5720786815010075,64.49674308359396,78.86719119266192,2.9709352269362173,3.03,1994.2699653179573,2197.034517747733,0.9672341112586734,0.9940150205375395,50.65449684967117,29.302958973955615,3.6579250636049676,1.0219360540927185,1.0171138613659214,12.45209413555555,passed,
2025/08/29 16:15:00,0.5828743997574358,0.5702138022371422,64.24313172631778,78.49508923068606,2.9635792897887545,3.04,1993.8114096296338,2196.279841966571,0.9672559316930345,0.9938868558962571,50.64783656627862,29.30721491166862,3.6575621140398438,1.0260825558105027,1.0225907253330333,12.417667655555555,passed,
2025/08/29 16:30:00,0.581193147281972,0.5685299176053311,64.08153335641715,78.21125615970777,2.9590792659645335,3.05,1992.4055788491917,2194.778066137752,0.9672279761863325,0.9937747819369857,50.69978671999212,29.281602025968905,3.664326089803891,1.0249206028923792,1.0226777694372844,12.390208306666665,passed,
2025/08/29 16:45:00,0.5818340482304022,0.5714536578930186,63.78325331089302,77.9335911958547,2.9682179178377237,3.03,1974.7283292464435,2187.984080023338,0.9671184446080432,0.9940461888034083,50.874114930653896,29.081110666362733,3.6554423922376738,1.025775715547965,1.0210375352340912,12.355837560000003,passed,
2025/08/29 17:00:00,0.579152872582317,0.5661328814451915,63.706062136215735,77.20860330126871,2.961161998619117,3.04,1981.9164219549593,2181.3883744106924,0.9671510283934879,0.9936837680988613,50.84913613804505,29.127024548587517,3.6674314752092623,1.01908989518742,1.0200890184281681,12.32821995166667,passed,
2025/08/30 01:00:00,0.51191915212317,0.519052026735347,53.560434683964445,65.76461024530413,2.6457382634380813,2.51,1851.3984102663385,2314.658211218157,0.9677149677841405,0.9905415349391186,52.3049638119646,18.58960906462474,3.7025569189780696,0.932923879385446,0.9666488118608786,11.02229541111111,passed,
2025/08/30 01:15:00,0.6736448318354329,0.6080749665899439,72.3839142481117,88.75109087596276,3.1366114006577956,3.11,2080.507584021783,2270.7092090874276,0.9673224067490866,0.9960145541246653,47.86924939231788,29.624687854683827,3.4546511171151653,0.9633460258490683,0.9828497411354487,13.648076200000002,passed,
2025/08/30 01:30:00,0.651009973980158,0.614212584175033,75.58338739856147,91.81319255673671,3.099168124028327,3.12,2210.519105065053,2314.6849492961514,0.9697832221326759,0.9964446949292842,48.56248559170554,29.506900637983044,3.541598088525175,0.9801960215065908,0.9558259931766285,14.024368159999991,passed,
2025/08/30 01:45:00,0.6617031713717656,0.6295468418838147,77.99448092898871,95.2748993430477,3.152371323283246,3.12,2213.3623434243164,2360.248635347387,0.9702234001482882,0.9982066388570079,49.008633609881564,29.761033602111358,3.5391659973402407,1.0207718911539536,0.9869125870514115,14.417720093333335,passed,
2025/08/30 02:00:00,0.6788417402985123,0.62697925609181,81.15736454826549,98.13739342000359,3.172045979733725,3.1,2305.7610535757335,2358.5509077035863,0.9703055906051727,0.9973065763656416,47.44721065734805,31.386306032576343,3.5265512346372603,1.0315885440877848,1.0217279372644767,14.795412004999992,passed,
2025/08/30 02:15:00,0.6802332758131018,0.6315621040847538,81.690333102605,99.05748424254627,3.182250740356753,3.1,2307.573088749795,2384.4196842275064,0.9701697591863043,0.9976498454324132,47.540627911776234,31.192586243474526,3.518497173678994,1.0504131307671873,1.0359629556781091,14.931097475555553,passed,
2025/08/30 02:30:00,0.6773632637233518,0.630353078300674,80.92295567273209,98.15492552477893,3.1730235097195805,3.09,2292.8952798823802,2376.326997354109,0.9701997547775897,0.997607335180938,47.67437621331755,30.934884191785457,3.518755202204693,1.0428491007352254,1.0262046317350608,14.81555205777778,passed,
2025/08/30 02:45:00,0.6706658246021489,0.6301315084259128,79.75419065805684,97.06561934527048,3.1678762567433507,3.09,2261.388435971119,2372.8917011026565,0.9699723467159721,0.9977627853514319,48.130833593383045,30.655679807219467,3.5250967581226695,1.0495344970448037,1.024913582071426,14.680826013333336,passed,
2025/08/30 03:00:00,0.6640879521435675,0.6295571910815076,78.36863655143105,95.74433549699803,3.1575939721680943,3.09,2226.8255580042214,2375.955308550697,0.9695855483566798,0.9977951822890663,48.51660188904326,30.183455237436714,3.5250315319871417,1.062324062773526,1.030341987258845,14.533713119444446,passed,
2025/08/30 03:15:00,0.6604009905305593,0.6290472804167019,77.55705333623028,94.77019222937058,3.1513542430036163,3.11,2212.1473979467532,2356.616670801835,0.9696660511200327,0.9977626759880632,48.646363562906195,30.123940889272543,3.5264484079703657,1.0589988526042833,1.022750284197014,14.397794033333328,passed,
2025/08/30 03:30:00,0.6585579695527994,0.6243292720023604,77.01603281845772,93.72609157088796,3.1405211013058025,3.11,2216.11887342367,2319.470904502629,0.9698819313261314,0.9972815529186635,48.45881638283651,30.433660704280964,3.533634102447829,1.034164103803854,1.002476177590588,14.24411540444444,passed,
2025/08/30 03:45:00,0.6549973118571246,0.6201061556415686,76.2775278600049,92.77413528380391,3.1265602049663213,3.11,2208.4202205647343,2312.3601870302073,0.9698080684925491,0.9969962837439797,48.45815996174096,30.38942031226744,3.535236946786725,1.030856815627643,1.001114988108124,14.13449211777777,passed,
2025/08/30 04:00:00,0.6520145922083298,0.617186697717004,75.61779527276109,91.91948532653696,3.116001005290961,3.09,2200.174021179632,2299.937829829643,0.9698952891215566,0.9968501855115001,48.47114179135537,30.40179233658824,3.536198042294615,1.0269258215897992,0.9977803817916738,14.022353051666666,passed,
2025/08/30 04:15:00,0.6491932718689905,0.6147553165800882,75.06661714870592,91.18578548344506,3.1079994115496206,3.09,2192.33748257825,2288.3413816400603,0.9699520380316706,0.996731545513838,48.527882522751675,30.394796830620624,3.5404226413554962,1.021308075296636,0.9922079074701324,13.925947273333328,passed,
2025/08/30 04:30:00,0.6431802352976564,0.6152138279661858,73.97568941261957,90.16387318835203,3.09921701943432,3.11,2166.0592628755444,2290.503855074265,0.9696636507691206,0.9967670848086341,48.85097283927139,29.99534716894495,3.5393818990076227,1.0360790652806393,0.9984765017464602,13.811856263333327,passed,
2025/08/30 04:45:00,0.6441283495901364,0.6097879686978611,74.05467333371264,89.9335209106574,3.0907922675226454,3.09,2180.261666663427,2277.728682537237,0.9698835341361877,0.9964161002064383,48.554910958422475,30.3505261031353,3.5404943749050366,1.019216097079405,0.9913104770448667,13.77872209999999,passed,
2025/08/30 05:00:00,0.6466772379186182,0.6105963888901319,74.50591230503592,90.30012766728125,3.095597236705248,3.11,2190.8765473856984,2268.2132564582876,0.9702573316682078,0.996537036140417,48.491652639158985,30.481975516272275,3.540317005636698,1.0056812963569859,0.9796669548023941,13.80354607499999,passed,
2025/08/30 05:15:00,0.6455380164839474,0.6194158123544232,74.2957565481305,90.42864076071754,3.1109554406489486,3.12,2167.6564411449963,2265.675287040412,0.9703598344782004,0.9972404794309022,49.01740556293282,29.98269606266031,3.5379108146900373,1.0075924910970655,0.9669573414994567,13.791897460000001,passed,
2025/08/30 05:30:00,0.6459445951565745,0.6160942285311485,74.24790127348281,90.23991666836747,3.103649918843512,3.12,2174.6605706274845,2265.3122727448704,0.9703564358889021,0.9969802875595347,48.80659826579412,30.11045350691635,3.533498768616225,1.0052355059629778,0.9700655873080146,13.780121355000004,passed,
2025/08/30 05:45:00,0.6440573507529395,0.6172147990229824,73.09689233221974,89.26668512066772,3.098698546486188,3.19,2153.8732984605685,2258.0020641286146,0.9701385975932716,0.9969568343948375,49.00202785503964,29.32966079703236,3.4929335529513237,0.9723403015552512,0.9367606505388753,13.671071773333326,passed,
2025/08/30 06:00:00,0.6078031254662228,0.5924654145693717,68.43330928536598,83.35196035964506,3.002067500511414,3.12,2089.3445247152617,2233.3617172738464,0.96959459702728,0.995435053995852,49.77850220436286,28.872096251082496,3.5815308034037137,1.002537953653265,0.9777286486805584,12.977055923333328,passed,
2025/08/30 06:15:00,0.6072902386137586,0.6009927434575354,67.89463991545563,83.31461044215288,3.023444783896937,3.07,2053.3673984227717,2235.5344000078026,0.9690644718951731,0.996046488471125,50.215191337848914,28.552307987386715,3.564541874039321,1.0239121177540487,0.9865787240987356,12.967257771111113,passed,
2025/08/30 06:30:00,0.6083161665294047,0.58347950109233,68.1397550883425,82.98801343574645,3.0056841195679955,3.09,2089.539860114725,2224.011519284212,0.9687119490358874,0.9947054090838472,49.275379687581186,30.295594425437123,3.575034503544022,1.0344899295743155,1.0259323584211208,12.965172880000004,passed,
2025/08/30 06:45:00,0.6071366645909644,0.596890520031344,67.9076876630388,83.16663050686469,3.0226548117428664,3.1,2061.399176498146,2221.351945402819,0.9690839573973076,0.9957767787881775,50.03420064314443,29.193285450972077,3.56669463140409,1.0237334230017252,0.9926939646378803,12.945278286111114,passed,
2025/08/30 07:00:00,0.6059275141968694,0.6004925738318091,67.6278636322785,82.9430038458889,3.01788003833436,3.08,2051.0817536321038,2229.556362939067,0.9692515955695488,0.9960512951134093,50.27174314960899,28.31391401292786,3.560895969093609,1.010390561946779,0.973838876277442,12.918452323333328,passed,
2025/08/30 07:15:00,0.606338301833798,0.6042034002024468,67.73435673403058,83.17845667397306,3.032233102924671,3.12,2045.0995280838113,2215.6643337361193,0.9693791024791037,0.9964056335436402,50.46962341923111,28.555529541912016,3.5613932427108246,1.0114963176981224,0.9691114395425522,12.919629225555552,passed,
2025/08/30 07:30:00,0.6111430041092126,0.6005234750613513,68.23103240056214,83.51521076116306,3.0234083640293776,3.09,2069.814529515786,2224.2324613695096,0.9695808806530525,0.9960469310622257,49.941173376295225,28.67084148716409,3.543931351138534,1.0024019000237088,0.9704816851931644,12.982657587777782,passed,
2025/08/30 07:45:00,0.6133945978786673,0.6085649986409376,68.68156265045319,84.3097939834995,3.049470413874855,3.1,2059.4840196843907,2223.5294896327364,0.9694965108969379,0.9966712892706827,50.219005364639145,28.8083634315497,3.5462685754335737,1.02025496555396,0.9758645749493734,13.060922978888895,passed,
2025/08/30 08:00:00,0.6177429125904427,0.6039906871701584,69.27934801876536,84.6922897368155,3.0425249326351382,3.09,2086.0223116003126,2227.5758670055243,0.9696815777619889,0.9962726366445726,49.74056533245716,29.045266426983783,3.539307828174231,1.005200664302061,0.9716923723288269,13.12423000777778,passed,
2025/08/30 08:15:00,0.6162848916387555,0.6130497856010592,69.12749220348124,84.90712106757492,3.0578208001568212,3.09,2061.1059919680606,2235.5337781996973,0.9695547303405829,0.9969668931591702,50.25815757062446,28.508806231443323,3.5422471052664637,1.0236069588473014,0.9739324911414801,13.138354459999993,passed,
2025/08/30 08:30:00,0.6170491260389835,0.6110447097144327,69.20132237931296,84.91282041621895,3.0565372335733096,3.12,2067.0180427856403,2233.2691562427262,0.9695407100511978,0.996809952475917,50.12070014076987,28.753558197988916,3.539726506928215,1.024271518684261,0.9783699713081454,13.14398793888888,passed,
2025/08/30 08:45:00,0.61799207388926,0.603080360657257,69.37928968880978,84.69286128116462,3.0393662048680614,3.12,2090.2357118983864,2231.5010564323006,0.9697044908027797,0.9961911779262749,49.70865253968275,28.95762514387141,3.5423780197733516,1.003281319679712,0.9711465252816587,13.13534068,passed,
2025/08/30 09:00:00,0.6181454172308714,0.6057003625957981,69.35244245719339,84.61892643008397,3.051208112839537,3.11,2081.189494714914,2225.9364195995768,0.969623725907955,0.9964310745365513,49.8369862900733,29.063004581819207,3.5386487539974154,1.0151355864557676,0.9788161398713171,13.141937532777785,passed,
2025/08/31 09:45:00,0.6565075534461905,0.6257392090737669,73.91835412058946,89.13136099049522,3.1284699278148795,3.14,2141.2538136612693,2284.3503100145494,0.9708951154357239,0.9982920398519636,48.98077344698107,28.161788028316643,3.426935386424165,0.9803034201426193,0.9443392042518786,13.845369413333325,passed,
2025/08/31 10:00:00,0.6546234942177062,0.6253383026687837,73.63079763061124,89.01150529653482,3.122869712022084,3.13,2137.0275314427186,2283.2991956672195,0.9708656313684574,0.9982421942204471,49.01066839624161,28.21608677102582,3.430047228914239,0.9847871085781721,0.9481076896494619,13.804104453333332,passed,
2025/08/31 10:15:00,0.6778289395090031,0.622191817057311,75.87220752108446,91.64684621672974,3.1158647751478736,3.17,2235.398973997559,2344.009209505151,0.9699909697077366,0.9965824816623756,46.81449436029276,27.95641115730585,3.3144207956992977,0.9489761970929425,0.9417474256218024,14.268816650000002,passed,
2025/08/31 11:15:00,0.660042857226046,0.6133300083051407,68.08728678379768,84.1177822416138,3.1214950418840814,3.12,1974.9308349424778,2229.4384948581705,0.9670862636446543,0.9967213811671424,48.35616724377622,28.54588521940943,3.3756110343824965,1.0094205596686898,1.0255287620581586,13.123918017222223,passed,
2025/08/31 11:30:00,0.6500510607925686,0.6235233512153079,72.85314702805253,88.83630533146733,3.101073717301787,3.15,2137.3678776779116,2258.4776657362977,0.9712848933406437,0.998003944386103,49.06286629618801,28.146606403829523,3.435986673232774,0.94315173327482,0.9083423547976064,13.631841079999994,passed,
2025/08/31 11:45:00,0.6637518130361005,0.6253385974425639,74.27017062391897,90.41126786121416,3.1036301410338583,3.14,2184.5369405136535,2298.2733368407044,0.9707084431862175,0.9972596223998119,47.977568516137985,27.784972748647697,3.384088799437237,0.9392238210962731,0.9131677384308508,13.912985093333333,passed,
2025/08/31 12:00:00,0.674329761619214,0.6300009451246028,75.99615551185317,92.55052990377878,3.122875968345121,3.14,2205.8786425796297,2339.39268547823,0.9708773292159082,0.9978169143550676,47.772099074972296,27.798860191370775,3.3717653828717298,0.9477469115397675,0.9276007106373151,14.1943186,passed,
2025/08/31 12:15:00,0.6821119490052759,0.631239741313656,77.96718083404572,94.71292166378016,3.1422656503527353,3.14,2242.336519687898,2364.480093151636,0.9708797666104992,0.9979228241547299,47.349574083200174,28.725897457328518,3.3828190966621525,0.9765810765292905,0.9633594434124445,14.475841600000003,passed,
2025/08/31 12:30:00,0.6941330542162915,0.6324432050627226,80.03905380260703,96.90347363248861,3.161003420174666,3.14,2287.070427334146,2378.9840748102984,0.9711492672952111,0.9979669064707227,46.75250493268355,29.29829521648923,3.3705680040826738,0.9684974272225846,0.967460986168228,14.74941423999999,passed,
2025/08/31 12:45:00,0.6949788871840952,0.6361338875514948,80.00471479774812,97.29002803236696,3.1648426324777477,3.21,2277.9882581092484,2402.654962920629,0.971109308708114,0.9983852909909909,47.012308822914896,28.72593914363006,3.348629694972888,0.9651756923803908,0.9608697683932261,14.813499213333321,passed,
2025/08/31 13:00:00,0.6989013616619987,0.6379177143893473,80.74106682278557,98.1478962054668,3.16136463662271,3.14,2299.3804381574264,2432.898395912454,0.9710099137142704,0.9982423276930215,46.70071045541432,28.298051556570382,3.335137333376902,0.9667129351935599,0.9644850007936778,14.960458956666667,passed,
2025/08/31 13:15:00,0.704938793866365,0.6347454077553505,82.0319602109625,99.16840314237537,3.1829574502705094,3.11,2314.871356853624,2405.5151464632777,0.9713796959890504,0.9983720893357633,46.47968432648715,29.772605700781277,3.3710095592023523,0.9764337056576559,0.98530593975829,15.02478938888889,passed,
2025/08/31 13:30:00,0.7056119043747922,0.6401053483910837,82.03270637918072,99.7873698411669,3.1991067497231467,3.16,2291.5531815705663,2425.1116340326016,0.9714590468372941,0.9992509709438789,47.09353273057617,29.368878752035357,3.3568281423970854,0.972872828713762,0.9761907009694888,15.089114247777776,passed,
2025/08/31 13:45:00,0.703552724880234,0.639319886980841,81.87831662215916,99.51905093011096,3.1718923412785287,3.15,2334.365056260981,2443.0459977425994,0.9708970411594224,0.998047792952095,46.37634688433855,28.535089929374166,3.315930121012554,0.9550375032328621,0.9569446944200198,15.15343353333334,passed,
2025/08/31 14:00:00,0.7176285467978487,0.6444888115661428,83.12128034568073,100.88309392800815,3.215079778468081,3.1,2272.4202599799078,2455.701593109255,0.9716056536154697,0.9999114995880284,47.20442444614109,28.620950940113982,3.384095996382626,0.9662002630718798,0.9762491148866688,15.20128896,passed,
2025/08/31 14:15:00,0.6970882490138065,0.640304259808678,82.79686590187289,100.64128249320738,3.1909400896791396,3.11,2305.569005538326,2470.8405926748565,0.9710966109588107,0.9991972366643165,47.36635422555443,29.383483261499492,3.4123212619622487,1.0311444846673514,1.0248334478024426,15.241236871666676,passed,
2025/08/31 14:30:00,0.6975563578529969,0.6414150345678432,83.05311775424606,101.01274141875373,3.19672865897323,3.11,2308.234387186209,2472.021596413046,0.9711225361551903,0.9993169743181988,47.43906175381559,29.449011691684145,3.4128508944993063,1.0283925553831588,1.0213349265889462,15.281181300000004,passed,
2025/08/31 14:45:00,0.6982691368520086,0.6429514204584083,83.34391880600847,101.41352673311758,3.2043141484842343,3.1,2309.7952000066507,2471.609348685148,0.9711803124941324,0.9994874034657893,47.51850738642471,29.5820986639268,3.414645852248732,1.030527134662888,1.0222650216553444,15.321122245000003,passed,
2025/08/31 15:00:00,0.6975509715293239,0.6447995285291994,83.66656768579033,101.91211975525619,3.2120128677395408,3.11,2313.0322732722398,2475.496564493194,0.971122046649639,0.9996213909411081,47.661661866227796,29.687006080048093,3.4196719734548657,1.0354826958754848,1.0240292846738508,15.380816244444441,passed,
2025/08/31 15:15:00,0.6996523827129836,0.6414369205597094,84.07518673734539,102.29526809985303,3.2155016147787663,3.11,2328.9282506776135,2470.1870721308064,0.9710664027089697,0.9993943050285686,47.401275252136095,30.23279107054581,3.414339095228917,1.0296642896151482,1.0263377654980244,15.431563069999994,passed,
2025/08/31 15:30:00,0.6946091346747366,0.6477675524777724,83.9767062771461,102.47862829735315,3.211053691660336,3.13,2315.8909002599703,2505.6925403648493,0.9708837955224436,0.9997327151127682,47.86662649735055,29.27495481599105,3.4299634773245886,1.0549805494475453,1.035922846811012,15.482363306666672,passed,
2025/08/31 15:45:00,0.6997087557252861,0.6451339096698112,84.55766420621076,102.93051189966558,3.2131839188912,3.11,2334.631500404287,2499.512977604129,0.9710304201006831,0.9995335450151305,47.49952505514616,29.67490273026849,3.421272427474046,1.0423664688925003,1.0336645518203003,15.532995298333335,passed,
2025/08/31 16:00:00,0.6997611340520469,0.6430245434525645,84.82329731716143,103.1753636447977,3.208400348747341,3.1,2346.514464279845,2510.704112806741,0.9709311713051254,0.9993352429100105,47.364145386786944,29.711704989730404,3.422252631056039,1.0428889708038687,1.0377484913101283,15.583901776666664,passed,
2025/08/31 16:15:00,0.6984683143809549,0.6483446976464279,85.28167445618014,104.05821690586872,3.2313264903704915,3.1,2325.3006778459803,2515.7480720354033,0.9712249214245705,1.0003170037758913,48.06616827287958,29.85974475193699,3.446842067242348,1.0592482936977037,1.0450438760199001,15.643009066666668,passed,
2025/08/31 16:30:00,0.6987656492153684,0.6483574077159775,85.56628218239412,104.3719205323356,3.230282420268415,3.12,2335.162327936732,2522.968204028886,0.9711808955606717,1.0002216692687522,47.98532303727049,29.864380818831194,3.446386457851299,1.0621134625878845,1.0483972064796556,15.693133652777776,passed,
2025/08/31 16:45:00,0.7040860710574722,0.6379887081486084,86.22037447914825,104.06764029864736,3.218642843326096,3.08,2388.0420317363173,2482.775888119642,0.970880632620399,0.9986619457699235,46.71499982971356,31.118029200122006,3.454071994440661,1.0572334577429119,1.0642422170400945,15.677423238888885,passed,
