datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/31 17:00:00,0.7010646016913012,0.6449940749885231,86.13465215581016,104.38648968717573,3.235668593443399,3.1,2353.4902105645815,2486.682723627466,0.9712238750220127,0.9997189304117389,47.60045801470815,30.770324067880775,3.47777382274713,1.0646367864917923,1.0573906867575449,15.661195549999993,passed,
2025/08/31 17:15:00,0.5647208425459521,0.5644694180551327,62.52737461890843,76.0182274310534,2.8642773667379666,2.89,2001.2634683945457,2261.8567721473505,0.9686688237216928,0.9935056762831582,50.861529386806744,25.883262075853455,3.6548439644646544,1.0185896597030715,1.0070374198447054,12.210758816666669,passed,
2025/08/31 17:30:00,0.4398709698019738,0.4771663826877726,42.64409857710099,53.12089413476999,2.6180153794206036,2.4,1536.7253394578916,1953.5359730889766,0.9639399939714068,0.9887575655634121,55.7135861005645,25.131502850142812,3.9059898288013866,1.023530951850119,1.0144265752568589,9.137557794444442,passed,
2025/08/31 17:45:00,0.44269118605452196,0.45382965143248083,39.311102449023316,48.49557565549224,2.5992394925784343,2.39,1415.9903763968691,1800.5932674748922,0.9640609394585994,0.9881092202257825,55.52491679155704,25.486141089827186,3.968635506828618,0.9225294717067556,0.967441879876408,8.360671238333328,passed,
2025/08/31 18:00:00,0.44261153423704375,0.45520187046297284,39.11262503563137,48.27966454129935,2.6055430676162343,2.38,1403.4794024055632,1784.136496135386,0.9641515972772673,0.9883828894185365,55.69170390668799,25.447027007781106,3.975649585905105,0.915874945094878,0.9571660491880497,8.305470506666664,passed,
2025/08/31 18:15:00,0.44195672615570036,0.45659916289404034,38.99284860549173,48.154154146955484,2.6113728881245013,2.38,1394.3606504774593,1772.219330558672,0.9642017990773284,0.9886210319911177,55.868621410513484,25.46602934200932,3.9857805809602964,0.9133830051650503,0.9501952112800156,8.26912111055555,passed,
2025/08/31 18:30:00,0.44077105310896736,0.4540572024515909,38.71340338868337,47.815317122744084,2.603742699137171,2.39,1389.2261487730152,1771.3051283997775,0.964084015740967,0.988404876338913,55.833797153957605,25.347491356048597,3.9846480241653244,0.910920006074292,0.9509190306621141,8.229210238333337,passed,
2025/08/31 18:45:00,0.441012286340264,0.4548066728555205,38.61308777426727,47.69766543878948,2.606867284098886,2.38,1382.2030855877836,1762.7877142925379,0.9641532225879088,0.988563728021617,55.91779413745341,25.261163118049783,3.9895124148880483,0.9059129606236666,0.9444738736681351,8.198573624999996,passed,
2025/08/31 19:00:00,0.4404000322496265,0.45346721133244605,38.396281924913566,47.436067291146635,2.6026475457673253,2.4,1377.2674983051515,1759.282447600848,0.9640863183375079,0.9884380508875125,55.88957137909953,25.211193601414212,3.988288746533446,0.9051602727743712,0.9454304549224366,8.163334018888886,passed,
2025/08/31 19:15:00,0.43950273551804975,0.4519836512986327,38.14333295432703,47.13592166383359,2.5972692707747247,2.42,1372.408959598709,1755.297662150045,0.9639973881056597,0.9882575546349668,55.86356906685042,25.02746035756792,3.9862139521292073,0.9005690635842798,0.942186369385316,8.123496296666664,passed,
2025/08/31 19:30:00,0.44048351445757755,0.4528859809638928,38.00248925550667,46.98035341825411,2.5990579755625167,2.43,1366.4923782843166,1745.5212465430027,0.9640678284228184,0.988321639419041,55.84641988234515,24.93757084174401,3.9808042854454477,0.8967623880104986,0.9380168239397947,8.088303831666662,passed,
2025/08/31 19:45:00,0.44086098980963195,0.45516393261050586,38.00164335159577,46.99140204593721,2.605323029405533,2.43,1361.8751071197366,1736.4619606631475,0.9641499553346485,0.9885310239631937,55.933335557345295,24.922134162118684,3.987217466713567,0.8954872788074547,0.9324788477959673,8.07216891555556,passed,
2025/08/31 20:00:00,0.44055512165734967,0.4536760829644198,37.84103663301852,46.81123251386018,2.5999707175586333,2.45,1359.9739232417044,1736.7017718018958,0.9640903510755795,0.9883725922303973,55.87476711708251,24.835822241866104,3.98161813525915,0.8940554824222476,0.9335897778966925,8.051266128888889,passed,
2025/08/31 20:15:00,0.440240845716677,0.4556979460199483,37.78704958285933,46.77729082291236,2.6035228993111086,2.43,1355.2481791532794,1730.9787917088502,0.964120628421067,0.9885309730330888,55.970034913590375,24.700160036624116,3.9856526455476264,0.8934165739674581,0.9280479530607022,8.035062591111112,passed,
2025/08/31 20:30:00,0.43998201211940313,0.4566993481884242,37.68513283048175,46.69076826675318,2.6051140671027584,2.47,1350.9633551627055,1725.2439484631648,0.9641301098568824,0.9886030315256479,56.02213454795673,24.60447408205752,3.984924454292257,0.8914390845935003,0.9233734320031383,8.013870920000002,passed,
2025/08/31 20:45:00,0.4421477644666689,0.4557457262002789,37.66247713645233,46.611548716478765,2.6041663290429895,2.48,1350.6633344650136,1720.336916482467,0.9642145592677678,0.9885102850386466,55.86366431063821,24.587461963947234,3.9797147454985398,0.8850357496953306,0.9226461884511233,7.99739545,passed,
2025/08/31 21:00:00,0.4391457928750786,0.454350876667636,37.47542328852548,46.420154612647565,2.6006153941089667,2.42,1347.0688246370867,1718.690249693483,0.9640344470529375,0.9883813366698893,55.9765934913058,24.592691290684435,3.9910033578535784,0.8851805164296239,0.9202821894935999,7.9728602433333355,passed,
2025/08/31 21:15:00,0.4362249267479346,0.4504975673435044,37.18280779188805,46.069585400299175,2.5880228681418567,2.37,1344.99028657995,1724.2969935989813,0.9637687237637368,0.9879740353757508,55.93290340077042,24.37390456907423,3.994891940317104,0.8831647777012063,0.9210796880071986,7.943385669999997,passed,
2025/08/31 21:30:00,0.4380409872558744,0.45535174022765745,37.198722068049975,46.12803076352724,2.600539183869857,2.39,1336.860238877437,1708.1672189346687,0.9639905497483895,0.9884276397455419,56.056384885842434,24.379912225508455,3.9956553129061185,0.8830670242614052,0.913973111504297,7.91871322,passed,
2025/08/31 21:45:00,0.43871329413719645,0.4577256886056633,37.22150295671968,46.189006303537084,2.6052745217032545,2.42,1334.683394574748,1703.6913173804887,0.9640727703674286,0.9886097542373391,56.10181503930611,24.202337712853144,3.9931512040399046,0.8797514976327543,0.9068237009516164,7.9158002244444425,passed,
2025/08/31 22:00:00,0.4412788020384634,0.4589054525388158,38.76659912919685,48.15052547659265,2.6157762970899245,2.53,1384.5055343421716,1759.383450496162,0.9642264464476958,0.9888916316003975,56.004615225228115,25.60359924804765,3.982616543398475,0.9114494453092125,0.9416500227807457,8.223710287222218,passed,
2025/08/31 22:15:00,0.6261619280992272,0.5977943297662279,69.86534979087098,85.68996791086384,3.0910133851223334,3.06,2077.667189911484,2203.9777921843206,0.9679950259131944,0.9957311080287821,49.37177281155287,31.3623726077964,3.550168645646534,1.0309756361855438,1.0150516195742676,13.234621950000006,passed,
2025/08/31 22:30:00,0.6347197841180167,0.6138043808281063,72.56532975208235,88.5734119765306,3.0893100010692827,3.14,2139.301379766744,2250.031131475755,0.9699951142277832,0.9968566476197229,49.45293204799723,29.654342611087724,3.54908805755148,0.9939985304468587,0.9528369113896434,13.560008825000002,passed,
2025/08/31 22:45:00,0.6482168829229499,0.6155648786373291,74.47329410039436,90.68140234589015,3.0987553293554937,3.12,2183.976327206618,2290.8785837222163,0.9699580164887198,0.9967039476304643,48.668765050563316,29.59822301026163,3.5202897678265614,0.9906528648582095,0.9603963072720757,13.866480503333328,passed,
2025/08/31 23:00:00,0.6590764495976111,0.6232692262083553,76.44404805483386,93.07445170588176,3.124147018922669,3.13,2214.6914554387577,2319.3542557348756,0.9701188173204893,0.9971425748315214,48.34297306576043,29.763008451823232,3.508115887023297,1.004020444300288,0.9754994499782955,14.165025392222217,passed,
2025/08/31 23:15:00,0.6696701907701345,0.630412507794347,78.47612943725935,95.57216331687852,3.1496372568329267,3.12,2244.899032957085,2352.4201689881065,0.970269630484858,0.9976268592019041,48.09892319732472,29.846125464240014,3.4966607768026585,1.012289128625478,0.9863380784870445,14.479887839999993,passed,
2025/08/31 23:30:00,0.6763072057152,0.6343232616663574,80.30503228446082,98.18771225181145,3.177851844499681,3.12,2249.101426261561,2404.0498655928345,0.9706379236331075,0.9988727453997924,48.46406128480282,30.16387979441326,3.5026526936473874,1.0371876357474679,1.0149843612074798,14.787025415555563,passed,
2025/08/31 23:45:00,0.6779720646336103,0.6351586753399887,79.2002401589938,96.99340733798815,3.1579210444100556,3.13,2266.51427688762,2389.3172175638933,0.9700819118248954,0.9977428048131028,47.77543817423771,29.25030404496654,3.42708403419167,0.9903103341801937,0.9697026005229228,14.702748255555553,passed,
2025/09/01 00:00:00,0.665857305428828,0.6288237159295369,77.73106286393036,94.65602349134795,3.146135278250816,3.14,2229.443150477974,2340.4910179791186,0.9701455879971159,0.997569413195,48.22975273716598,29.919214961015175,3.4982135518515394,1.0204541897795494,0.9915972392174744,14.377631106666666,passed,
2025/09/01 00:15:00,0.6618437368613854,0.6314039652912062,77.38694573599678,94.76044750987114,3.1503280486229737,3.12,2193.85406802975,2367.078031178305,0.9703783616225842,0.9986014239064697,49.075807947062934,29.42936596309562,3.5123052118035636,1.033121187052228,0.9963709963312966,14.368432319999995,passed,
2025/09/01 00:30:00,0.6438285739665792,0.617085715338785,73.98854000850943,90.15598247980253,3.0788205121113887,3.08,2168.539832830036,2328.585850160217,0.9697730586594131,0.9967560226119822,48.84320456595421,28.556851027683066,3.5353259084102637,1.0199403454979956,0.9807891367149543,13.84584279833333,passed,
2025/09/01 00:45:00,0.6354362204767753,0.6104774838221656,72.4281623622034,88.34208904899975,3.082567799551552,3.13,2145.4837301227226,2246.516303194605,0.969995218368408,0.9965885721997979,49.191412579484506,29.806371916167105,3.537447529370846,0.9874621047571652,0.9531678022541582,13.538637878333338,passed,
2025/09/01 01:00:00,0.636452199885531,0.6012407980251296,72.17461996518371,87.77856340955005,3.050796838868132,3.14,2164.6466871578473,2270.825949892727,0.969778693502164,0.9957121413292885,48.566167451548125,29.44482901043391,3.518708734956743,0.9776669622379695,0.9603888877444163,13.53172589999999,passed,
2025/09/01 01:15:00,0.637013417937809,0.6105280622241676,72.09142917343455,88.11281593148749,3.0660142601681293,3.15,2144.2330689478085,2277.5053769968536,0.9697693509148716,0.996387525452733,49.00060414966292,28.8120342425517,3.5077911376084163,0.9810389249060049,0.9505352274517963,13.557113129999994,passed,
2025/09/01 01:30:00,0.6372061027173045,0.6075621638542741,72.07934338109884,88.00486820878866,3.0596975926437704,3.14,2150.900268743808,2277.719201987965,0.9697571886285741,0.9961511473740814,48.817753366541844,28.9499169449849,3.5063153776092086,0.979067736839348,0.9534339006052814,13.550236333333332,passed,
2025/09/01 01:45:00,0.6416602758199254,0.6026710697098728,72.40187918007933,88.21594775580942,3.0501605681598347,3.13,2172.220025614122,2290.6591657631493,0.9696244513075325,0.9956360591965173,48.28314324361914,28.950292598349822,3.48544615922546,0.9660563384924322,0.9525575715711343,13.61249813,passed,
2025/09/01 02:00:00,0.6408013812852658,0.6142403466915043,72.50896132532341,88.76032266957537,3.0752315065584286,3.13,2148.43773692621,2282.5974396470106,0.9698652718878132,0.9966260727887678,48.924535932975424,28.76785855670029,3.494316546655467,0.9808606859213231,0.9478003968885039,13.626458981666659,passed,
2025/09/01 02:15:00,0.6368332928634606,0.6256988516523003,72.49013146998831,89.19239901233075,3.098942115395027,3.14,2117.8879523617793,2283.814744472192,0.9698049107788645,0.9975647385480712,49.72150980370091,28.491719466157363,3.521538835417729,1.0102768700205076,0.9535737432608804,13.640621866666663,passed,
2025/09/01 02:30:00,0.6400946741979548,0.6251157158398205,72.83646316884516,89.47277350461188,3.1006394821710166,3.13,2129.798735196999,2275.3863459544405,0.9701337417050268,0.9975650785604478,49.52069097545416,28.7300288041814,3.512869999544826,0.999393119081791,0.9469421241415977,13.658890788888888,passed,
2025/09/01 02:45:00,0.6419003127297377,0.625612136300817,73.12825664020966,89.8145743818152,3.1030167915739866,3.12,2135.0659289430714,2279.0346383478523,0.9702262115723342,0.9976329854464372,49.46560310606912,28.76428671097814,3.5111618943673713,0.9979993209656915,0.9459385892818006,13.697028179999997,passed,
2025/09/01 03:00:00,0.6429882782324798,0.6257662763247119,73.36337253334396,90.05117406609911,3.10529840949389,3.13,2138.8817682229833,2281.5856984030584,0.9702664185120086,0.9976701765123928,49.418911186802106,28.854945670765517,3.5130320996202196,1.000812270130185,0.9495117306244045,13.726870593333334,passed,
2025/09/01 03:15:00,0.6442064813844873,0.6251651255887622,73.44960156067117,90.0768527399143,3.1032986368446025,3.11,2145.916198030345,2280.2156348052936,0.9702667748713494,0.9975066286044506,49.256735720669525,28.83526370997085,3.507232565476577,0.9939834622871313,0.9452357994610154,13.73560888333334,passed,
2025/09/01 03:30:00,0.6425708342066064,0.6242965319359243,73.28110168305703,90.10111004684302,3.1063335305553537,3.12,2130.0982904271746,2292.0104018776165,0.970252957163398,0.9979129833219581,49.57484484789749,28.889527659591245,3.511642278370837,1.0040547299793197,0.954807880882177,13.736544506666661,passed,
2025/09/01 03:45:00,0.6427433231299358,0.624126101927747,73.19845471508894,89.9591332966717,3.1038148289052123,3.12,2132.677461420432,2287.9962948078132,0.9702537063846248,0.9977841718961832,49.462566949862335,28.877021835254045,3.506971735017644,1.0021896686850011,0.9533348908074349,13.720952758333333,passed,
2025/09/01 04:00:00,0.6422653456701496,0.6236252401530797,73.10646896095018,89.83336794354564,3.101092909909828,3.13,2130.9666332047245,2288.6136686596915,0.970318455348879,0.9978088751053694,49.48960559124404,28.824546454433424,3.5071625417375243,1.0021759610397896,0.9534300444030156,13.70552913888888,passed,
2025/09/01 04:15:00,0.6426453456381392,0.6239994373537333,73.11045763023802,89.78576146686632,3.1003367473582086,3.12,2133.1273453153253,2285.094982201846,0.9703846074028392,0.9977721223545606,49.42923965918545,28.824233188227385,3.504950310289585,1.001976398082773,0.9531275662285024,13.697977040000001,passed,
2025/09/01 04:30:00,0.6438488930579869,0.6181135877493138,73.00246493783578,89.37479782022031,3.0842661210270683,3.13,2152.9560860882398,2283.7102499537364,0.9701469024342797,0.9969538419154972,48.86567222952613,28.851868517224215,3.491216937097937,0.987689843168882,0.9503657568092232,13.68385967055556,passed,
2025/09/01 04:45:00,0.6448122527716621,0.6176277003666433,73.098399779094,89.43971309143834,3.0821996463970787,3.12,2157.1066289258515,2287.645447336265,0.9701638876912323,0.9968943198671296,48.77550128037614,28.797542115202393,3.4877601029888106,0.9863783050771066,0.9506686512061067,13.699613277777775,passed,
2025/09/01 05:00:00,0.6401423657253806,0.6173746380970061,72.68567372792224,89.00153646942246,3.081576881804766,3.15,2142.6446078904314,2283.7036487024106,0.9700164560553988,0.9969682632770177,49.008450115757704,29.069240915196666,3.5081924807559273,1.0142102284140824,0.9734804645645925,13.640132458333332,passed,
2025/09/01 05:15:00,0.6489681878339337,0.6243607933930246,74.17525002931592,90.87293855743533,3.115593402468633,3.14,2155.954620399952,2282.041472322187,0.9704869003763705,0.9977565308759084,49.05886003237721,29.49928628112565,3.501426554874885,1.0028572160676887,0.9608199785181782,13.826991346666668,passed,
2025/09/01 05:30:00,0.6471313268969571,0.6248525258363987,74.10283023704554,90.88814461853912,3.11299347317826,3.1,2143.7019675981164,2298.652028371251,0.9705952792346173,0.9981289726644752,49.36605114498307,29.150294370450524,3.513647306035619,1.0084448935880768,0.9634602016653583,13.829018995000006,passed,
2025/09/01 05:45:00,0.6494213069041939,0.624369517678766,74.21435570032084,90.84908671373364,3.1069895026099457,3.08,2157.368946104131,2296.9019303743976,0.9705964320969183,0.9977774435115686,49.01901404256867,29.07646050726869,3.5008711644415182,1.004052309544928,0.9623320505861347,13.839372854999992,passed,
2025/09/01 06:00:00,0.6470323469143417,0.6273805629203749,73.99137839292341,91.02294600497841,3.1182582486583517,3.1,2129.2962042216736,2309.5223664267164,0.9706529451108283,0.99859398897003,49.63721582636527,28.945295480753295,3.507396167106855,1.0168571679856349,0.9682059690496025,13.841382622222218,passed,
2025/09/01 06:15:00,0.6501132762466637,0.6252494960356199,74.20627041394914,90.9906822560763,3.111801930578311,3.09,2148.359291842097,2300.375954364601,0.9707927119248322,0.9981765818988044,49.205700096318445,29.062716870989064,3.4955604791314427,1.0035823209715011,0.9618366317633695,13.84358292777778,passed,
2025/09/01 06:30:00,0.6489824482299755,0.6264159516142296,74.24236351128805,91.15593366388845,3.1160844795792593,3.09,2140.1797535112955,2308.2969110539348,0.9707408487383136,0.9984280078004282,49.399197840009215,29.070971765628688,3.50485800323359,1.0162221273262038,0.9711113077245915,13.861829092222223,passed,
2025/09/01 06:45:00,0.6479378287958015,0.6236259424908004,74.43926769888475,91.14442306066202,3.1163639564561016,3.11,2150.423519847307,2298.3535085690683,0.9705674951327858,0.99806399048373,49.15551536166328,29.778898875844583,3.5236498396489404,1.0397023118573905,0.9959658151885938,13.864008381666672,passed,
2025/09/01 07:00:00,0.6504868336300152,0.6235880365431742,74.52909036026446,91.04294941233526,3.1152346465751397,3.06,2169.5742040150362,2281.385560487071,0.9703835874764966,0.9974523332728643,48.68121558133338,29.911051866966076,3.50617387292024,1.0264901299954003,0.985877933687567,13.865784068888889,passed,
2025/09/01 07:15:00,0.6499586074274704,0.6243143004909042,74.4081127805878,90.97525924178466,3.115491363419089,3.09,2164.3724795520725,2283.0939208163636,0.9703867722308287,0.9975540436899232,48.751593836123824,29.84869949889181,3.504802438607635,1.0310902195419067,0.9886565053667614,13.856043159444448,passed,
2025/09/01 07:30:00,0.650534633474476,0.6234724265354084,74.41507727279561,91.05211460758605,3.114258569614141,3.09,2157.6112862149243,2291.0173728244517,0.9707107710501708,0.9979346628311829,48.971893182005694,29.601889997598413,3.5022962195847804,1.014748137979812,0.9753089849444094,13.854179924444443,passed,
2025/09/01 07:45:00,0.6510532116189062,0.6232573859449964,74.48042196501592,91.07995629426978,3.1150862892769156,3.11,2157.5974446402747,2287.7901500260214,0.970873204866729,0.9980306849239279,48.97305178207732,29.710321301932908,3.503905082412725,1.0153274998693766,0.9767097637182158,13.847765946666668,passed,
2025/09/01 08:00:00,0.653943124427463,0.6236078939146005,74.69327074443514,91.21779008334447,3.1128821461133644,3.09,2170.8465669678035,2286.657586499828,0.9708752827860094,0.9977693423859988,48.662143991642694,29.632423307299025,3.489943033262452,1.0076224404877636,0.972017756366296,13.875685095555555,passed,
2025/09/01 08:15:00,0.656867308101712,0.6250094810145154,74.81978691471949,91.6981318366349,3.1318276531470457,3.13,2162.1649775962173,2279.9483503544307,0.9709745829117391,0.9982737450101341,48.86884341807762,29.95964779890796,3.468295395633066,0.9934869045129938,0.9608196013550805,13.911933358888891,passed,
2025/09/01 08:30:00,0.6594293324913459,0.6281550214392828,74.64029125924421,91.40227109304935,3.102220291553989,3.16,2180.73236166698,2325.866029691087,0.9703617071096307,0.9973889613488367,48.231011041223915,28.171530849624613,3.4332421488972296,0.9907289603320093,0.9560563781135463,13.98046097555556,passed,
2025/09/01 08:45:00,0.6611913084255212,0.6261477343226787,75.69406166393097,92.29076476293432,3.119575774045382,3.12,2197.168561330614,2303.818182564804,0.9707292407468515,0.9975501922538536,48.13677981208611,29.62070797527467,3.4711630387564454,1.0126361588062975,0.9817858482494678,14.041169205555553,passed,
2025/09/01 09:00:00,0.6622820148787919,0.6259491983497774,76.02965446150796,92.81153185518795,3.125975422832207,3.11,2189.746011868143,2318.8103351821405,0.9709638616308534,0.9980898229720434,48.40847282255024,29.66668479640572,3.4781874623362268,1.0152470615813254,0.9865683690212972,14.09363633333334,passed,
2025/09/01 09:15:00,0.6651164877914567,0.6275443395546935,76.46142111825631,93.42269637460005,3.1346203816320846,3.11,2190.863805596362,2327.2699636436714,0.9710833311656888,0.9983995285512187,48.457321949051405,29.728301436652455,3.4735337320487023,1.0167732968438892,0.9895116185656161,14.162634200000001,passed,
2025/09/01 09:30:00,0.6667826441825989,0.6288698085855653,76.76877433322667,93.87008501860913,3.1417069197288896,3.13,2190.1795168025656,2334.5113546751104,0.9711338954993255,0.9986463966316793,48.51573040969873,29.768613899208468,3.472402909859732,1.0198914458268178,0.992878157373696,14.215252620555555,passed,
2025/09/01 09:45:00,0.6718665597365019,0.6265497970152386,77.23119679555339,94.04637885421535,3.132774540974994,3.13,2223.7864229082024,2333.288050160145,0.9709441978218488,0.9978173651844777,47.71902288519931,29.834855767953165,3.450927179879802,1.009731343329062,0.9918521750231832,14.276286890555555,passed,
2025/09/01 10:00:00,0.672604184438262,0.6300906429865724,77.3703460270212,94.59376034786887,3.145945863154511,3.14,2206.725882424076,2348.0409116126366,0.971054592642779,0.9985392169129004,48.16507372505443,29.6817889671841,3.448050800360692,1.0142812979910398,0.9928898908714127,14.329049753333331,passed,
2025/09/01 10:15:00,0.67618428766222,0.6301600862549523,77.57522524488098,94.74260322699311,3.1354191237697027,3.11,2227.857827590777,2364.319717442913,0.9708130051005839,0.9980074193237874,47.64345771025362,29.213110091341917,3.4199710963991623,1.0064385302871808,0.9892408162456839,14.398401294444435,passed,
2025/09/01 10:30:00,0.6757431384483027,0.6355967205287248,77.95674268502769,95.58003050738516,3.158275836378786,3.13,2204.2848986203617,2373.997931665592,0.9710966674110414,0.9990914149299025,48.36435671520675,29.25528081983603,3.438392307813692,1.0170767946433645,0.9919162199378404,14.459480035000004,passed,
2025/09/01 10:45:00,0.6720155754513534,0.632720962350878,77.07124793527977,94.49152008937206,3.142152331452353,3.13,2194.6986935427076,2368.288433619559,0.9709772374493354,0.9987775580144118,48.3503878125128,28.967829202152576,3.4350471010715697,1.0133081801100448,0.9877601372298022,14.33760063999999,passed,
2025/09/01 11:00:00,0.6849212930718841,0.6370335576618058,79.54573674629462,97.3465012313517,3.184542032436467,3.1,2216.9253436874105,2382.40006348704,0.9714131938367542,0.9996307840990462,48.242615040516405,30.022576096911923,3.4501299313589904,1.0294068334098727,1.013138393843762,14.646745080000004,passed,
2025/09/01 11:15:00,0.6825377303143076,0.6364181678801499,79.08817301453263,96.81665281758686,3.1799459727364083,3.11,2208.956082331854,2375.9648916935143,0.9713972974367907,0.9995921146691872,48.33634503508668,29.927649833965376,3.4511995494484853,1.027377598554563,1.009040141909874,14.579800986666662,passed,
2025/09/01 11:30:00,0.6830361040312155,0.6323138130322428,79.00367700163544,96.50147933269665,3.1655090958764105,3.15,2234.764662256841,2370.4004897423983,0.9712172260760312,0.9988138532776704,47.75703067536999,30.12201304199893,3.42803407207753,1.0221698269797548,1.0104546795943972,14.577692176666664,passed,
2025/09/01 11:45:00,0.6844559262198333,0.6330049231911377,78.81632032615309,96.2509178849985,3.145638620182541,3.13,2255.5462830182137,2393.08580963396,0.9707855864922201,0.9980634357677952,47.239527505961746,29.08674733542299,3.3913259484889675,1.0017094632678658,0.9907030834701155,14.622916641666661,passed,
2025/09/01 12:00:00,0.6806732799628179,0.6416163275990447,79.06896301672174,97.37156424101158,3.180918274246686,3.14,2200.5017117965012,2415.91003180426,0.9712979751439634,1.0001285592576021,48.743562210123685,29.069940981792545,3.4282973123285316,1.0308756929117389,1.003953903669344,14.68442847666667,passed,
2025/09/01 12:15:00,0.6876631477918959,0.640916029888507,80.19851453143359,98.44566282498309,3.1681907738324835,3.16,2252.50707387714,2453.288540812159,0.9708578197600175,0.9991976579857492,47.74010230006562,28.751044619930013,3.3966498202824247,1.0350299264548946,1.0174142554495742,14.90885825,passed,
2025/09/01 12:30:00,0.6894667037099602,0.6395283198943708,80.26303544745709,98.33988205565636,3.171173737395212,3.14,2254.967141223304,2435.0502117818573,0.9710567928637805,0.9991599303752439,47.67437719558012,29.008556959324004,3.398047308930401,1.0186860377287457,1.0050826296276647,14.872859857777778,passed,
2025/09/01 12:45:00,0.6901708032313847,0.6352556826744042,80.65388940494594,98.38941281520648,3.1794724458285755,3.12,2264.5365657386974,2401.9092594411454,0.9712480156437686,0.9989842513173192,47.494731965652846,30.150771692056125,3.4248383839215366,1.0249115632542491,1.0176739013571454,14.836835921111101,passed,
2025/09/01 13:00:00,0.6872054190090208,0.6390929087982623,80.04107680269902,98.06048012401159,3.179613610700325,3.12,2240.3200347544307,2413.18676248847,0.9712455160815799,0.9994493584973874,47.960297778594494,29.545422722851605,3.4170774838824,1.0286110454245192,1.0125974478107262,14.796353550000005,passed,
2025/09/01 13:15:00,0.6856397014177227,0.6385854865075075,79.78129424482066,97.72942846323416,3.1775863380269893,3.12,2235.262990203442,2407.2798956454317,0.9712376946781248,0.9994220374425902,48.046238189188124,29.51186661986879,3.420996627654154,1.025671600700552,1.0083973116788723,14.752080847777775,passed,
2025/09/01 13:30:00,0.6834320724788617,0.6381516890042868,79.47745360883896,97.356748660662,3.1753421439050333,3.13,2228.227745044917,2401.031889015711,0.971223196914355,0.9994124047823048,48.17170136153313,29.452782186165823,3.4287685244902413,1.0224655992038791,1.0030626411115748,14.699483211111104,passed,
2025/09/01 13:45:00,0.6811752436959913,0.6372799314405622,79.15591611224055,96.95019756398769,3.1712828888974585,3.13,2225.099942584723,2396.071937160107,0.9711087759575756,0.9992624194008701,48.21988552505333,29.39323056084547,3.4318987873325906,1.0200926371168106,0.9991469827784609,14.655043308888883,passed,
2025/09/01 14:00:00,0.6803432760903694,0.6369045797888561,78.89867138232012,96.622008454002,3.168698346542154,3.12,2220.2585041897737,2390.730413160916,0.9711411225948938,0.9992471592228445,48.24637610434371,29.35967979675231,3.4320001318593576,1.019502595138764,0.997940628633153,14.610832958333333,passed,
2025/09/01 14:15:00,0.6753023060895473,0.6388652834060857,78.28676577967936,96.21362826717358,3.168399654451076,3.19,2195.702428874069,2399.142689401334,0.9710281493124511,0.9996199476090717,48.71647338095188,29.121625809114846,3.4407216674019776,1.0414099044102805,1.0107841698667717,14.558305684999997,passed,
2025/09/01 14:30:00,0.6747048937355249,0.63793986125386,78.24015535692932,96.01516915325172,3.1694028810564308,3.13,2192.25097773505,2386.8767125909308,0.9711895049985668,0.9996692687951492,48.820038532854205,29.22044223710412,3.45378635030293,1.031356849920035,1.0012188087603773,14.513100494444442,passed,
2025/09/01 14:45:00,0.6745972077231212,0.635956277887125,78.09654199138667,95.61326943453749,3.1634158908870393,3.12,2200.6922419269745,2372.623744865377,0.9711490549442304,0.9992622984880478,48.622429792807814,29.23884389178012,3.453089433238755,1.0150073596414024,0.9874757235695152,14.467300466666668,passed,
2025/09/01 15:00:00,0.6690406995956804,0.6377963312682363,77.40635543692002,95.14762120193267,3.1606280339799517,3.14,2177.490103982934,2384.660508167039,0.9709339343807638,0.9995460594252241,49.074289221276516,28.82069168566575,3.457324040922291,1.0298818735236133,0.9930915348824196,14.419261120000003,passed,
2025/09/01 15:15:00,0.6674652402839472,0.637033830568434,77.175061855363,94.80870457418561,3.1588408736589377,3.13,2173.5393983697554,2375.9325488857944,0.9709387902695549,0.9994882389186976,49.136350781800594,28.848203229071736,3.4638515711623334,1.026304234763201,0.9885679074987703,14.37105794055555,passed,
2025/09/01 15:30:00,0.6668640935089843,0.6363282942281372,76.95821557503984,94.50027911388847,3.156918089181271,3.13,2169.652571499356,2367.3348692919235,0.9710109618967367,0.9994667078305597,49.15475192087807,28.893071472260143,3.4658355678915336,1.023536985347468,0.9859909485116591,14.32289772222223,passed,
2025/09/01 15:45:00,0.6644801390418678,0.6355243959478775,76.62826414492895,94.04101029205502,3.1522085095875285,3.13,2170.133093327085,2358.562846862467,0.9708260730362486,0.9991693496486713,49.11096385803205,28.89553457721967,3.4680420852273026,1.0234721490817256,0.9838838609780015,14.275393879999998,passed,
2025/09/01 16:00:00,0.6626564695701981,0.6351838890887788,76.33394357129171,93.66802426614078,3.1507384635139752,3.13,2164.37061446112,2349.64293813882,0.9708254387930407,0.9991415912371692,49.21663164150567,28.858183170941874,3.4726651645412745,1.0179160534802711,0.9766154727672418,14.222476124999996,passed,
2025/09/01 16:15:00,0.661055454931827,0.6342241522059121,76.10255963694043,93.34263639607856,3.148051790137911,3.13,2161.316575537842,2342.3225358268296,0.970810507108158,0.9990551791855218,49.2714861949861,28.85142426968114,3.4782624910979623,1.0125505627911622,0.970736690048044,14.177689166666665,passed,
2025/09/01 16:30:00,0.659209768714503,0.6310627118027563,75.78968418238388,92.90549369987147,3.140343655000308,3.12,2158.99566875005,2341.44381950885,0.9707298382139378,0.9988731823217808,49.23883405580546,28.924580869968427,3.4814413078961866,1.0149776443062073,0.9754212115563843,14.132926591666669,passed,
2025/09/01 16:45:00,0.6571966386297431,0.6303053163675411,75.58552416994927,92.60204516561392,3.1390501231439134,3.13,2154.6813335313477,2333.2961800474604,0.9707340839541997,0.9988397750499162,49.351564200367314,28.947543743648165,3.4914945574262903,1.0109769296776816,0.9699904562079965,14.087986366666671,passed,
2025/09/01 17:00:00,0.6561967111807678,0.6289918598619448,75.2741385027167,92.17969440775227,3.1328704502523492,3.13,2155.6961451609636,2326.861739656049,0.9706396333749073,0.9985767821542147,49.235839938587304,28.922539733405753,3.4864206596738594,1.008036302824995,0.9676913158821391,14.043273138888893,passed,
2025/09/01 17:15:00,0.6622649907358343,0.6245030661055642,76.45593399025444,92.75283960376865,3.133864908183202,3.1,2209.977550674968,2294.7153187249664,0.9706516051399108,0.9974858557912554,48.179077503016764,30.18831593678026,3.494807143867607,1.011730242959345,0.9835370447256738,14.117098905555553,passed,
2025/09/01 17:30:00,0.6584489863990567,0.6258094230224286,75.68948672388738,92.25395877723328,3.128294626808223,3.13,2180.347704219473,2315.1620737971825,0.9706289149696158,0.9979931867647088,48.73373611561052,29.425839669085715,3.489448448667205,1.0109656815877164,0.9770875768341765,14.063279083333333,passed,
2025/09/01 17:45:00,0.6552115950381239,0.6230141779999658,74.77637538232116,91.05950027029071,3.110749553152304,3.12,2181.6832940564946,2300.3335195025784,0.9702731070824815,0.9972304480106811,48.46639320578264,29.087154160853572,3.4757418452516493,0.995289771960607,0.9616128280499556,13.942431800000001,passed,
2025/09/01 18:00:00,0.6510672218483331,0.6181319390856225,74.04808225848343,90.08033827033574,3.0938953612751625,3.12,2176.369122165109,2293.471388705446,0.9702601017048648,0.9969053588756074,48.46798617120393,28.98845330213938,3.4789187728896542,0.9889270685321794,0.9574552785714627,13.829218822222215,passed,
2025/09/01 18:15:00,0.6457543878739557,0.6145106086505171,73.34053108056065,89.17911931891155,3.080925904472732,3.11,2166.699434911993,2286.250676638289,0.9701877960100856,0.9966817708859071,48.62673855744627,28.85131020950801,3.4918809610939423,0.9832690876508362,0.9525675855465039,13.719209350000007,passed,
2025/09/01 18:30:00,0.650509884507941,0.6141868262619188,74.03667709248636,89.91386852417735,3.0933355609753743,3.11,2182.9974378546767,2278.6133362169626,0.970252421520135,0.9966526401365914,48.361576948060026,29.484882928192356,3.484032246369098,0.9816067964118809,0.9553982884236834,13.80125926666667,passed,
2025/09/01 18:45:00,0.641509640653107,0.6092177967771506,72.30365075995495,88.07039811102071,3.0625627515849416,3.13,2154.9871565102158,2288.760849473489,0.9698052022511101,0.996229581960004,48.5505298193592,28.72373033460176,3.4800226147668076,0.9874388184831221,0.963766159080797,13.609257120555553,passed,
2025/09/01 19:00:00,0.6411436028173848,0.6244784534500113,73.06889415335864,89.23738122570602,3.0925713645695088,3.03,2138.6578123401487,2286.989966693824,0.970233751607511,0.9974087706559134,49.31771887219711,28.310735333683322,3.516425362776625,1.0049760806755148,0.9536747792096122,13.686631591111109,passed,
2025/09/01 19:15:00,0.6378380736549971,0.6098288435292022,72.82403897818449,88.47494347132344,3.0758875642801926,3.14,2155.5677715742136,2262.2066429184965,0.9702005260875062,0.9965700799591399,48.85761728657484,29.832943934546797,3.5384163738144734,1.0141124690484296,0.9814306012155559,13.588577383333334,passed,
2025/09/01 19:30:00,0.639040244379675,0.6060630602757852,72.79493778046465,88.37314663924319,3.0704662930231574,3.04,2165.2658558409544,2257.396492715964,0.970176692189894,0.9962495187656945,48.60996715265218,30.030793990308634,3.527287286269396,1.0005096541392882,0.9758730528011405,13.579635666666654,passed,
2025/09/01 19:45:00,0.6382757529579647,0.6057975309494401,72.85236697057998,88.36827953580658,3.0653051479788314,3.08,2167.1334255575084,2260.0614107301235,0.9703213274182823,0.9962571972472325,48.6298317088774,29.90386126514086,3.5382363687699705,0.9994318417135772,0.9739987375635591,13.57070312277778,passed,
2025/09/01 20:00:00,0.6379202141605832,0.6100616885225094,72.68194139268,88.47048676678524,3.0756450184756825,3.08,2154.0133793497193,2257.903593129275,0.9702238284902158,0.9965763714176215,48.861696130606205,29.82531435379459,3.5310075252100477,1.0054175943141515,0.9734007459262445,13.569490458333334,passed,
2025/09/01 20:15:00,0.6404865248492505,0.6113853843034442,73.16750738146561,89.03047596025604,3.082649613804516,3.1,2162.104426640626,2257.847262929795,0.9703363506295628,0.9966779966278526,48.79629821098256,29.9931620933428,3.532557740445139,1.0040534153694691,0.9712365329619927,13.625162368888878,passed,
2025/09/01 20:30:00,0.6423771702772426,0.6110910916940739,73.4601778431685,89.35552836198677,3.084424905175819,3.1,2169.6993581057422,2259.2527802721384,0.9703801650566266,0.996645238672026,48.65753017971588,30.172111786261,3.5307076945646076,1.005509180070018,0.9742784617766803,13.660770279444435,passed,
2025/09/01 20:45:00,0.6439837205437755,0.6124939638694437,73.69144723691038,89.67245869159257,3.088937647985641,3.09,2172.3949898133615,2259.730385802822,0.9704513081833712,0.9967511008893276,48.626924865287506,30.23788818624362,3.528142420886638,1.0067360055143884,0.9750849116910162,13.69055893333333,passed,
2025/09/01 21:00:00,0.6428739689975926,0.6231774875808598,73.64118135915433,90.21249602680496,3.110289815551023,3.15,2142.796835602904,2271.1119023557394,0.970422620870608,0.997720756306589,49.268063558050954,29.869554076088072,3.5301119664470026,1.035507730479159,0.9859610072454035,13.728535394444437,passed,
2025/09/01 21:15:00,0.6450705784437899,0.6203664734619336,73.6838580030084,90.18000855434538,3.1010724656195356,3.06,2157.433491792486,2277.759184015852,0.97020344269821,0.9972161102598803,48.90003039553609,29.63243297966472,3.5127203680130608,1.0140558806330588,0.9725365493460587,13.75385388666667,passed,
2025/09/01 21:30:00,0.6445441479399919,0.6234330611463409,73.73640034110808,90.36954268013932,3.1060216843209902,3.14,2147.0515965130758,2277.089538549228,0.9705789946975939,0.9977431484375577,49.22489840120535,29.486521138978983,3.521703584954158,1.013336400517916,0.9667956920016844,13.741478299999994,passed,
2025/09/01 21:45:00,0.6451019309006945,0.6228935370324317,73.78557484782739,90.55915824144883,3.1070549762716078,3.11,2143.9806785897595,2284.569044388048,0.9706214333663169,0.9979146155337396,49.296925769920094,29.50793963111618,3.518796988114086,1.013507060503062,0.9690016977828289,13.759747454444447,passed,
2025/09/01 22:00:00,0.644910341949505,0.6240967843886601,73.76895226369318,90.69525131326269,3.1096078090597765,3.13,2137.425701335104,2290.741642145608,0.9706395470984867,0.9981403996100751,49.435668659734546,29.398463823122412,3.5187141024665194,1.0153210668499923,0.9691142425114765,13.769863751111107,passed,
2025/09/01 22:15:00,0.6482004521602357,0.6247369805483646,74.05933864972872,90.81791798025286,3.1088522332874646,3.13,2158.912982577387,2274.000526000043,0.9706654291069639,0.9976550436516817,48.97962626287709,29.537223721713126,3.5065437623817832,1.001908360445083,0.9587620159261934,13.781273061111115,passed,
2025/09/01 22:30:00,0.649054334297607,0.6234165710463204,74.08762144266137,90.8194077902536,3.1037789645554494,3.1,2166.75924259145,2276.9456724508664,0.9705575813407907,0.997389429970355,48.76278262317746,29.550450524325,3.5000629915373014,1.0017773239534618,0.9617043787631567,13.792277840000002,passed,
2025/09/01 22:45:00,0.6489274280841412,0.6214247900966122,74.04986667301749,90.76805992590022,3.0981610003949864,3.1,2169.450916928358,2283.229801628779,0.9704861979658345,0.9972488532030481,48.67319568291163,29.509692911621993,3.49916934575411,1.0000645938276254,0.9630470909770121,13.795121749444448,passed,
2025/09/01 23:00:00,0.64671196004783,0.6253275797731388,73.95585352918252,91.18872883687584,3.114056632877449,3.12,2136.868978761854,2296.6731880385505,0.9707062465053841,0.9983527438684581,49.42620300538762,29.544327155247416,3.511839208177816,1.0204332705644643,0.9753777674989954,13.806301391666654,passed,
2025/09/01 23:15:00,0.6474969147916693,0.6255249769706771,74.03050907546043,91.28662855270072,3.111777708710656,3.1,2140.5309089239977,2299.910309036313,0.9707315426045439,0.9983032848788498,49.376191337234935,29.396671553525096,3.508955929694959,1.013943465062097,0.9699453822017087,13.817665998888888,passed,
2025/09/01 23:30:00,0.6471790209433645,0.6252850800050983,74.05009502085414,91.30506903637558,3.109882913922804,3.12,2142.2689994126977,2301.91101396483,0.9706811290197164,0.9982272899440328,49.335040678271376,29.396167571866236,3.5124004320403874,1.0167569636812204,0.9726381971181213,13.82087948999999,passed,
2025/09/01 23:45:00,0.6482091500754088,0.6256990000517256,74.06985887539345,91.37585191650071,3.1073901412938834,3.09,2142.790644714212,2305.9868009783177,0.9708018618864701,0.998292437099748,49.28711524933953,29.28387957763543,3.5064642131147536,1.016311839483194,0.9730512969210388,13.824087175555551,passed,
2025/09/02 00:00:00,0.6624156565536579,0.6303525115064509,76.59743886592499,93.97390364044283,3.1448250343536035,3.12,2175.612362260302,2343.784225349925,0.9708938083930233,0.9988713194196202,48.984952214330896,29.607717725922825,3.4955869190254876,1.0268987013124147,0.9929371058832225,14.212711528888887,passed,
2025/09/02 00:15:00,0.6648820650528837,0.6319771691399585,76.97023113082703,94.45798194821789,3.1523917587806474,3.09,2180.7195587442484,2343.835527703413,0.9709562491159953,0.9989830131653507,48.9229706541637,29.75355019730703,3.491339497845799,1.0275934655220438,0.9943690702324475,14.263170166666669,passed,
2025/09/02 00:30:00,0.6671845764578261,0.6328562398424303,77.36604681975285,94.91179063404371,3.154268881602079,3.1,2187.794832137015,2353.5086196868097,0.9709842678118248,0.9990186056337497,48.82863918488747,29.699633363990024,3.489435120918887,1.0298507524968425,0.9981420232202497,14.324492159999997,passed,
2025/09/02 00:45:00,0.6655181529156706,0.630774220015408,76.95815241172028,94.39204902473261,3.1434596541869357,3.1,2185.2646844006854,2352.2750092017814,0.9710156562657885,0.9988619520802297,48.79015484954988,29.56382889663025,3.4873028446134824,1.0272525400532575,0.9966424959517909,14.263572956111105,passed,
2025/09/02 01:00:00,0.6622540102531004,0.6335003853602373,76.69612009521829,94.38809384630679,3.145618195221096,3.09,2173.8624188268777,2365.5565301606734,0.9706609114425214,0.9989798497755368,49.035060277786144,29.310998101858978,3.489571645254517,1.0455742660218998,1.0068162670638137,14.279278841666665,passed,
2025/09/02 01:15:00,0.6680344879498581,0.6262173996290481,77.55344063514944,94.74942689951264,3.1486427287910894,3.11,2215.9341918542823,2330.177167741763,0.9706896490242676,0.9980808165869245,48.10483244239523,30.764712545139776,3.491066823376422,1.0411778560378744,1.0198540025659981,14.314080476666662,passed,
2025/09/02 01:30:00,0.6691749155817438,0.6308024817850347,77.55918018612235,95.06616682613048,3.148156654120454,3.08,2198.46300769057,2356.7556622244415,0.9710903462468943,0.9988473533575688,48.54998925941089,29.845080651050377,3.4845304655047067,1.031112085155121,1.005067961281949,14.340541966666667,passed,
2025/09/02 01:45:00,0.6700141550087085,0.6302535943383352,77.75095182754839,95.27608439689972,3.1537139982419653,3.09,2202.8906080349248,2350.180392697691,0.9710589351105949,0.9988077448442807,48.485599741829986,30.176296672299788,3.4855135044276535,1.0310741892634026,1.0069801838510628,14.359083750000003,passed,
2025/09/02 02:00:00,0.6753476387154934,0.6320390938850552,77.61971082064112,95.35604253233168,3.150017803956789,3.14,2217.0293053019986,2354.9086512316044,0.9709239328775607,0.99849312817104,48.1253075624586,29.47309783019911,3.4238705335537896,0.9856900864459187,0.9669753941779965,14.401685961666672,passed,
2025/09/02 02:15:00,0.6784672634760769,0.6302215896670015,78.36373560860176,95.6509700756912,3.1419149332744483,3.09,2254.4207633018855,2348.268103344821,0.9707601462031157,0.9976047387414292,47.3185675773324,29.895201985023512,3.4348583739606626,1.0011613507905155,0.9871299883480744,14.461256883333334,passed,
2025/09/02 02:30:00,0.6781698963409221,0.632912147996879,78.85927815998674,96.25977517261086,3.1675997752719582,3.13,2224.3677833459287,2366.6484641660622,0.9711517496074878,0.9989409422142915,48.21294612806265,29.940591946893935,3.4586146850338424,1.0165020603340025,0.9976206555574983,14.542502033888892,passed,
2025/09/02 02:45:00,0.6803598457321334,0.632759981674011,79.260073163196,96.18791917947725,3.172300366929589,3.12,2235.709233294033,2374.175490249418,0.9710346982562269,0.9988220018879806,48.044503499438285,29.779444107064613,3.447111409824969,1.0191754311996826,1.0011683504993885,14.623938999999996,passed,
2025/09/02 03:00:00,0.6838457327400344,0.6323302993374134,79.8141469017995,96.18781483589768,3.176739057493408,3.1,2250.837000115725,2378.3023517547513,0.9710264414603094,0.9986725769138388,47.77805528928957,29.715483238457566,3.438561842742615,1.0223563632501518,1.006926164066502,14.70556778166666,passed,
2025/09/02 12:15:00,0.6118315802917524,0.5828697237231062,64.07725629813211,78.17105021925674,3.014289346779248,3.08,1967.7779314038062,2188.0919779761493,0.9671412259249892,0.9946946253529525,49.19401340477237,28.763772204696092,3.439650527906124,1.0310432891158796,1.0509723376743225,12.52699439444444,passed,
2025/09/02 15:00:00,0.6080399136590278,0.5865581429510189,67.38861375359167,81.5024850494844,3.006306027477216,3.03,2070.4228292569464,2212.7202684258104,0.9690907222369609,0.9950488892124368,49.33923200896783,29.52573523326358,3.532443910163696,1.0381328287843232,1.0282452625210061,12.876438911111107,passed,
2025/09/02 15:15:00,0.6093238258871332,0.5872705398102874,67.59311662785088,81.79037257490216,3.0076987899505077,3.05,2072.84888508255,2222.2590758044635,0.9689849557014465,0.9950541617881684,49.28526061997286,29.461194638000684,3.5327783638467234,1.0431764160963761,1.0327994328552628,12.918391016666664,passed,
2025/09/02 15:30:00,0.6102590912974996,0.5889053064273146,67.84455012187274,82.12440962242873,3.011584936116227,3.06,2073.8196535355064,2229.7419975312096,0.9689175300690709,0.9951455209941793,49.32222026410524,29.328856905863248,3.538596866243522,1.0437657609085678,1.0306051549207234,12.96054144,passed,
2025/09/02 15:45:00,0.6124981921581513,0.6110921032212504,68.37498833291306,83.51322122171814,3.0658667446171473,3.06,2037.1205117104362,2219.857198906061,0.9691474850518051,0.9969423884377832,50.41065250525814,28.726921823509436,3.5413034331799307,1.0524603151177891,1.002912521089986,13.051326395555558,passed,
2025/09/02 16:00:00,0.6163255754269267,0.6114906715250621,69.01422528003098,84.17354506469346,3.067015503447059,3.05,2053.175114319904,2231.0380325972646,0.9692677407380597,0.9969084474736422,50.19819986809027,28.723382619604468,3.5388088430979554,1.050090956289034,1.0022747479932153,13.139748141666667,passed,
2025/09/02 16:15:00,0.6089223117653766,0.5806475738834354,67.88715694387729,81.93198216243896,2.9959109958300485,3.05,2091.441945348308,2227.8593733528423,0.9688741058595522,0.9945101621964946,49.00722074422582,29.840166589594208,3.553243270667976,1.0377308985508686,1.0365603675581898,12.940242315000003,passed,
2025/09/02 16:30:00,0.610919840376969,0.5887528878111447,68.09554633577679,82.54502026731333,3.0207160311401418,3.03,2074.885077699667,2225.876943426118,0.9687182409514455,0.9951444698524665,49.34400826105769,29.8448777924711,3.550065832031292,1.0534037843573651,1.0398844396105134,12.991380783333335,passed,
2025/09/02 16:45:00,0.6126955528272015,0.5991512736313935,68.34924734830946,83.1862540231595,3.038165716806849,3.03,2062.272770107176,2230.63775795137,0.9689136125607224,0.99591193336121,49.80329980618514,29.057644029557483,3.5435189186587555,1.0404040805541876,1.0110330587551901,13.042573591666661,passed,
2025/09/02 17:00:00,0.614865195991634,0.5990329378356879,68.70832467933649,83.58136934207464,3.0404493967888193,3.04,2070.4400576134617,2236.0314195401647,0.9689200403482735,0.9958856844898126,49.65571900458978,29.268735167307042,3.5430741779239776,1.0492390672760432,1.021092442874376,13.093608604999998,passed,
2025/09/02 17:15:00,0.6161974863140574,0.6012670823606167,69.0764519516756,84.03234204794055,3.043769021559913,3.04,2074.845688085305,2243.5036928620543,0.9690105984964303,0.9960354409516079,49.67689203770474,29.109030758342943,3.5484456407927625,1.0482350569321062,1.016457351097333,13.144058069999998,passed,
2025/09/02 17:30:00,0.6177844176443317,0.6088475764809315,69.26316137264848,84.59592189029196,3.0654499041030707,3.06,2061.88973225028,2239.9806124272413,0.9689800259141406,0.9966266730884558,49.97707213046509,29.104725749378332,3.5424142897525726,1.05953471186673,1.0162390132137147,13.187168035555551,passed,
2025/09/02 17:45:00,0.6216908065943716,0.5964975989020583,69.79350483611739,84.68481334421408,3.0419921539462855,3.04,2102.928395149425,2248.6594770519655,0.9689973023630597,0.9955899003932878,49.120630893081696,29.660880295905297,3.5377324146294282,1.0403305869264785,1.0208391046212755,13.23749616444444,passed,
2025/09/02 18:00:00,0.6216906723921636,0.6060092888855897,70.06771812856657,85.35155367012237,3.0649672075173897,3.05,2085.863479347141,2249.5407083634955,0.9690067024087635,0.9963563855066476,49.609467659809525,29.489061238298735,3.5487154420795948,1.0589866265666203,1.0217887483627135,13.287871666666666,passed,
2025/09/02 18:15:00,0.622217166772849,0.616352468127812,70.19609484759093,85.97255871404795,3.0895814790168035,3.05,2063.3354774877575,2253.7796821501665,0.9688652002601936,0.9971398299620805,50.09835027084293,29.196156809970887,3.5503642559398587,1.0806278721463516,1.0257068203890454,13.33807904,passed,
2025/09/02 18:30:00,0.6240587855556349,0.6179507953724704,70.51543336113642,86.39695607043876,3.094982906922251,3.06,2066.723073905251,2259.1646595220786,0.9688483600085729,0.9972310283711147,50.07516465087409,29.208889546314026,3.550366315690915,1.0838594945839546,1.0271863627592677,13.388548592222225,passed,
2025/09/02 18:45:00,0.6225199016848072,0.6231992480470911,70.4593620987427,86.8366395911197,3.104806626894849,3.12,2038.6309975850686,2287.522857173861,0.9688589329591859,0.99816696136807,50.689079417578064,28.697927547383177,3.5566283896546187,1.106469854980876,1.037827336419459,13.43187115722222,passed,
