datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/02 19:00:00,0.6276995684192473,0.6231886093018736,71.08597053067386,87.29464491369932,3.111736929287268,3.05,2069.1143948026465,2263.65274288127,0.9688584816942881,0.9975803629367359,50.1057257886214,29.259073399032797,3.543843804151564,1.0866631172841945,1.0236608489730994,13.482431508333336,passed,
2025/09/02 19:15:00,0.629501346349874,0.6222328584687798,71.25655491497022,87.65665105460408,3.1101638737413024,3.08,2068.914199694122,2282.3160833901306,0.9689812148728731,0.9978330152204296,50.09940304737524,29.259488891559986,3.531875933113349,1.0961217023472838,1.0357431335241571,13.533039232777783,passed,
2025/09/02 19:30:00,0.6348797646650303,0.6148022829458716,71.85627801641843,87.57224394782632,3.0825360117802907,3.05,2123.460668591229,2259.8238218511524,0.9699312313871084,0.9969347903757748,49.25229850250983,29.225932411491854,3.5140291961081913,1.0224512459192934,0.9822814764003348,13.511632291666665,passed,
2025/09/02 19:45:00,0.629370860600407,0.6092095570388739,71.2955810053035,86.92451661120468,3.0741995278524437,3.07,2112.637132699295,2263.8331933496825,0.9693071332331737,0.9965164263709657,49.26094356991131,29.714749796994084,3.5384134728150936,1.0583021914487245,1.0206049812705573,13.454143009999997,passed,
2025/09/02 20:00:00,0.6216248781254374,0.6161600657980894,70.0806554283559,85.98423191370203,3.0803752943070806,3.13,2068.7415793880564,2245.6895992505897,0.9693421319276277,0.9972018209832234,50.033691908591805,29.328050095233966,3.5452995615470546,1.0766710200668703,1.022052086567478,13.290067211666663,passed,
2025/09/02 20:15:00,0.6206948743786914,0.6112173802165098,69.75030677345116,85.558663608442,3.0670162513773542,3.08,2071.9871272160963,2250.3483627615915,0.9691201922288593,0.99676176296727,49.819488660014954,29.315142299637557,3.5397015002751586,1.070160660139084,1.0241918624931143,13.256673191666666,passed,
2025/09/02 20:30:00,0.6221831214473925,0.5908623887557005,69.95660967113858,85.02521488303292,3.027189516256799,3.06,2120.8925627386366,2255.581811325447,0.9690120064631945,0.9951454248755941,48.638771995078834,30.384398752168313,3.5413657475113087,1.0611771704092043,1.0506875126730941,13.24841734333333,passed,
2025/09/02 20:45:00,0.6176340847585774,0.6035215193376252,69.19123799768349,84.7745177080655,3.047569419344583,3.07,2076.1339941650904,2243.2431384585193,0.9690503698038144,0.9961939881090845,49.58174783469803,29.58306199947681,3.541039147412727,1.0622135287519034,1.0276272989101962,13.163601660000001,passed,
2025/09/02 21:00:00,0.6144788361830621,0.6031151311155408,68.6243015254156,84.16718701874468,3.0327383207518426,3.1,2069.0310770365936,2245.9902866266657,0.969186400470995,0.9961520442634758,49.71318580496859,28.9513947024714,3.537452853840121,1.0462915001883726,1.0113611473878519,13.086330644444441,passed,
2025/09/02 21:15:00,0.6088756355498175,0.613691311006607,67.77770026026485,83.77230453342231,3.051812470281239,3.07,2023.8550198512685,2231.852329042734,0.9690877880158776,0.9970763888727923,50.59562690052103,28.455179709337877,3.5431042149848673,1.0610773804554539,1.0046367977433304,12.987620757222226,passed,
2025/09/02 21:30:00,0.6044376409922946,0.5846949318581491,67.18437416194807,82.09028489487878,2.9886357444550913,3.06,2072.466842858298,2226.0498155093906,0.968964625358107,0.9948462743496805,49.31716949855631,29.814692086872054,3.555128047744089,1.0498018822354727,1.0384004830780005,12.84670053333333,passed,
2025/09/02 21:45:00,0.5983903666570861,0.5775503978662799,66.07982031320985,80.79349904580012,2.9639366833853282,3.04,2062.134401336199,2224.204940711645,0.9686867366520427,0.9942662175816117,49.29236430498669,29.596954040778503,3.5534164894794724,1.040641212302503,1.0384745149956083,12.704438413333337,passed,
2025/09/02 22:00:00,0.5922133851272909,0.5717611305788494,65.16502216599235,79.6815992880002,2.942478439100103,3.05,2054.988987982626,2216.6233772872506,0.9686780729548734,0.993863329780848,49.320004321128465,29.570815940800525,3.5563503467067705,1.0380361502314572,1.041587211382502,12.569127285000006,passed,
2025/09/02 22:15:00,0.58616934991234,0.5667094588263626,64.26283482808097,78.62992859485792,2.923551261722124,3.04,2044.756170289888,2210.74569014434,0.9685719112161835,0.993497092319832,49.40554889233119,29.381454644571487,3.56139249829219,1.0281755675448974,1.0361977239616527,12.441177833333334,passed,
2025/09/02 22:30:00,0.5794096620950623,0.5613030240677502,63.34344538512155,77.51147190493236,2.902800091381192,3.05,2036.2773911215706,2200.5366805607096,0.9686282503813853,0.9931464695521394,49.517106446720675,29.32009941782012,3.5679908408110586,1.0226429927707759,1.034826371051825,12.298624274444443,passed,
2025/09/02 22:45:00,0.572990644881487,0.5555065982916397,62.37125575151323,76.36151001398974,2.8802783161967516,3.03,2026.8666718978893,2196.1377202822164,0.968553479508471,0.9927151622025677,49.57418501400896,29.125484448580224,3.569688730801106,1.0165506302744298,1.0343755891262625,12.16342798,passed,
2025/09/02 23:00:00,0.5666416472590533,0.554865616767994,61.280758352955566,75.31023953393326,2.8707506951433217,3.04,2000.669666551887,2186.6730666777203,0.9683777822164635,0.9927185944288773,49.93005240811029,28.76908164071599,3.5690620211580986,1.015312279932534,1.0303399356068441,12.020817062222232,passed,
2025/09/02 23:15:00,0.559770693316673,0.5587926433136774,60.24368937606754,74.40274741788048,2.86513898133263,3.04,1967.966611644436,2180.369810231966,0.9683694555909265,0.9931042119474184,50.55692361519688,27.863364407384477,3.571982791098211,1.0086603040986584,1.0115940398619647,11.88556039,passed,
2025/09/02 23:30:00,0.5528896539235262,0.5576296818286732,59.30489708513369,73.41182681947039,2.850505212744868,3.05,1949.5815949180317,2172.5904255665037,0.9684413793054899,0.9930952657222414,50.903275431442445,27.38014444161458,3.576333886667916,1.0026953330226034,1.0020900602848788,11.750272832222214,passed,
2025/09/02 23:45:00,0.5478911860833606,0.528207176194224,58.49082269274578,71.68730995255022,2.7879470756698224,3.05,1992.064848008565,2173.999483271441,0.9681287571160899,0.990627820281367,49.597803238120726,28.735158605339887,3.5770717788867668,0.9925627363384586,1.0422463963614843,11.614766869444447,passed,
2025/09/03 05:30:00,0.5705027146745254,0.5863711013796945,60.51377655679712,75.85711679412962,2.8673274596290725,3.14,1907.7245354604584,2336.0710291834534,0.9674328505783995,0.9949597896458687,50.8637733836118,23.286748141016016,3.528734956763418,1.1251055333051905,1.0931728939453005,12.168351555555555,passed,
2025/09/03 05:45:00,0.6542033689528443,0.6137516407895581,72.53296828527444,89.47773578721068,3.070468045480087,3.11,2165.7839642824783,2312.650160304967,0.9695818170991825,0.9963192676571992,47.36153083217801,29.444457052959777,3.3815649527369196,1.0304661828292596,1.0145924125248456,13.750888873333334,passed,
2025/09/03 06:00:00,0.6659652274330942,0.6284804118195586,74.97138637017879,92.25339616004995,3.1144185658907078,3.12,2157.9916705304045,2318.9429659070584,0.9716877254477466,0.9987884526398929,48.38331102824663,29.060595651461234,3.4317056858936175,1.0020259753135958,0.9762237729066915,13.94304835,passed,
2025/09/03 06:15:00,0.6782636605511158,0.635375114134815,76.01288088986824,93.94348391073932,3.150873179889824,3.13,2136.284974152444,2349.883920304384,0.9716077986517889,0.9998709414492907,48.59454708804664,28.99767909081651,3.418910662656107,1.013556364913615,0.9932984887717362,14.135349250000004,passed,
2025/09/03 06:30:00,0.6803381354934239,0.6368529704233918,77.32559706240288,95.46913769927762,3.1535623691574077,3.13,2177.2720218357317,2373.0709036795643,0.9718189275113417,0.9998340752923578,48.262716227492874,29.364100898299323,3.408226688072447,1.0311452091992903,1.0113833902928693,14.349790216666667,passed,
2025/09/03 06:45:00,0.6848214846608747,0.6389575255017467,78.78154521783695,97.16838683105381,3.162124013947099,3.11,2213.4712155247144,2396.0968108113484,0.9720437802227787,0.9999393848036242,48.01649854514807,29.566586208624365,3.3989200919561027,1.0323430693547755,1.0153742836801616,14.576025749999998,passed,
2025/09/03 07:00:00,0.6878357584453773,0.6398943703765763,79.76452876603497,98.18821685367622,3.163483005915667,3.11,2237.614771927868,2414.28573658436,0.9722013186240174,0.9999346262230082,47.79348244661533,29.589246860379944,3.400862036688877,1.037088359102107,1.0222501158439554,14.716208203888886,passed,
2025/09/03 07:15:00,0.7037996882872491,0.6419682163162419,81.97783570030859,100.63393675337333,3.183862528971042,3.13,2287.8055157216077,2441.5315163642667,0.9720256476896929,0.9996670484037731,46.829469881932965,29.993020945921607,3.367551652701243,1.0348211092174857,1.0369120418901154,15.057558963333333,passed,
2025/09/03 07:30:00,0.698727856139103,0.6421665464162385,82.05902877752649,100.90440757279943,3.186661828569691,3.15,2285.0503399137433,2443.638716770567,0.9723766208598682,1.0001449581201232,47.24999001893204,30.339054841054196,3.380256208659623,1.0529609623803964,1.0493704206474694,15.06873291611111,passed,
2025/09/03 07:45:00,0.7171031359914217,0.642223018934283,81.92750222989748,100.58651488082772,3.1867101147818597,3.13,2279.0355980420013,2453.980330633332,0.9717100527120436,0.9994865665618013,46.23121282694928,29.38290600577772,3.321464825566051,1.009679906107459,1.026708258722495,15.08274973333334,passed,
2025/09/03 08:00:00,0.7040682133730825,0.6454776442902037,81.6223388010641,100.64489900696562,3.1795198803774736,3.15,2273.3586471435024,2472.1964072559585,0.9720220214313691,1.0000803184908993,47.06366529249478,29.115515019909306,3.3399012144651414,1.0338324891512638,1.0317508135276445,15.088586638888888,passed,
2025/09/03 08:15:00,0.703905486718342,0.6567276747814902,81.35014739739233,100.83267474418336,3.198376531900865,3.18,2242.567931401637,2477.3588267476307,0.9718480076996082,1.000761541910213,47.59250907180143,28.37190605953574,3.336847979806183,1.0451794244599364,1.0260167306923516,15.096102975555548,passed,
2025/09/03 08:30:00,0.7115177207887419,0.6373534044339012,82.23589507243025,100.61580942686813,3.175578431303078,3.13,2307.125147201131,2447.56193526244,0.9718600958002286,0.9990795057499635,46.04570904114972,30.04841868174518,3.3382790273156067,1.0242074490870339,1.0421390293512558,15.098881746666672,passed,
2025/09/03 08:45:00,0.7102238387308624,0.637474631819674,82.1571633853234,100.50628314519611,3.17390451274539,3.14,2308.2275761688225,2444.686693753994,0.9718994529731113,0.9990589755852192,46.06893046682447,30.05571314932797,3.3390356206044864,1.0252642265216334,1.041337529278644,15.08529604999999,passed,
2025/09/03 09:00:00,0.7104524304005965,0.6373921075866905,82.19428183104351,100.53900442927745,3.174153516015417,3.14,2309.8015674544235,2444.6668573011593,0.9719093347519263,0.9990520713493517,46.02942020353496,30.115633587330894,3.337276717427456,1.0281712258991809,1.0446957191296276,15.091412667222214,passed,
2025/09/03 09:15:00,0.7081693936286957,0.6369354509927624,81.36338480634957,99.55340169730069,3.1713664064045957,3.14,2288.9994903831275,2426.6013727438217,0.9718474976965554,0.9990261216446576,46.20330601776371,29.97854054284838,3.3413287384065185,1.0207985572129217,1.0343532346922109,14.954898163333322,passed,
2025/09/03 09:30:00,0.7061436760361997,0.6369954065797456,81.37292546833747,99.55200738358671,3.169677618641222,3.14,2292.0823424768164,2426.295926355213,0.9718993970594727,0.9990296340116736,46.291010164354304,29.95263844157356,3.3457153058968716,1.0186290098143334,1.029642071898489,14.955737995,passed,
2025/09/03 09:45:00,0.7066020833798669,0.637054940740433,81.42131708796629,99.59813838641274,3.169839712657135,3.13,2293.696015316047,2427.3171942166164,0.9719003104713035,0.9990195403411875,46.256001873629025,29.95302681017984,3.3434289276885227,1.0190491003571258,1.0305153655190737,14.964855155555556,passed,
2025/09/03 10:00:00,0.7076871076263633,0.6368295454543692,81.4952558765464,99.69010504498377,3.1729556219353743,3.14,2292.6750853457156,2426.490817831961,0.9718699881088645,0.9990436604124749,46.234481944202145,30.07942998191831,3.34319183672042,1.0217978036121182,1.035031561418666,14.973703983333339,passed,
2025/09/03 10:15:00,0.6969231611787577,0.6420676058775747,80.47675076570637,99.04284546249329,3.173016014406802,3.15,2252.9034513622787,2432.930696563334,0.9720641489487795,0.9999127111396668,47.31455292160395,29.439734693342167,3.360543118512291,1.0328684981874923,1.0259168568898631,14.868226792222224,passed,
2025/09/03 10:30:00,0.6972080170219125,0.6422358100980987,80.30800645784302,98.86606755669014,3.1726436635415998,3.15,2248.7371053393476,2432.125471014416,0.9719920488946203,0.9998866677624215,47.33322296135478,29.291624858646273,3.35635210225184,1.0268871622227747,1.0200191532300256,14.850708992777777,passed,
2025/09/03 10:45:00,0.6962882412256797,0.6423550038412705,80.21934312674253,98.78730892255854,3.172531225929003,3.15,2244.109846838447,2433.8806600735543,0.9719845428630008,0.9999609213659573,47.431071133740325,29.23633089145571,3.3601960413902927,1.0291702198801638,1.021027624162267,14.84107095777777,passed,
2025/09/03 11:00:00,0.6961112977567724,0.6424156406523023,80.21344121665727,98.76654685964441,3.1730019570909374,3.13,2242.666459006337,2434.213317660987,0.9719608099497054,0.999970411040578,47.466037393277965,29.185015054948305,3.362876176897993,1.0269592423726892,1.018457983688378,14.839748684444444,passed,
2025/09/03 11:15:00,0.6938977200705957,0.6422370476955106,79.92783261464359,98.44519305206781,3.16922104635962,3.13,2237.534309050312,2431.423410525993,0.972033214321432,1.0000180942401125,47.591414567844225,29.09506521709398,3.364815589166812,1.026701488570552,1.0157520799507027,14.796959069444442,passed,
2025/09/03 11:30:00,0.6933165114407681,0.6419913927433588,79.59083311753183,98.06034132358845,3.1671961178839747,3.14,2229.317817468208,2428.2821978658,0.9719510624013291,0.9999839700192719,47.61906251058411,28.985395148590282,3.3635182407980526,1.0261761851131073,1.0147784074827884,14.751532687222213,passed,
2025/09/03 11:45:00,0.6915900463753166,0.6419330942383078,79.33218011580789,97.77182578346084,3.1648322238261666,3.14,2223.340118488573,2425.9572956585366,0.9719629163299115,1.0000181600492841,47.74297743562776,28.8638685686315,3.3660922453283844,1.023618410414477,1.0101967887042784,14.714246274444442,passed,
2025/09/03 12:00:00,0.691547914471872,0.6416171834957312,78.97535158958206,97.36260974234432,3.16439920965268,3.14,2212.3050990404595,2420.761474246586,0.9718885106726973,1.0000230672628176,47.797604329607886,28.774829552710646,3.3654035626937397,1.0214172962371064,1.0083006552749731,14.660872202777776,passed,
2025/09/03 12:15:00,0.7012080811969196,0.6378968638544189,78.54830825497939,96.43661919936062,3.168146410545586,3.1,2201.4631390793033,2385.808226165855,0.9715922121668193,0.9994335266319883,47.19568643173067,28.912939020376584,3.352525149718529,0.9896139876037076,0.9920437810622165,14.53314731,passed,
2025/09/03 12:30:00,0.7004333252444377,0.6350472288381768,79.95629072070116,97.81296877049249,3.173355596005166,3.28,2248.8998142126193,2386.6607348185644,0.9717813072221955,0.9991644989532616,46.83693985397273,30.127882938366415,3.3668788114402526,1.0143682557693094,1.0203917022710989,14.710282008888885,passed,
2025/09/03 12:45:00,0.6908627692266883,0.6396731548797072,79.49618490669579,97.75987004705374,3.1757882775119093,3.16,2231.348247746486,2393.3579259408925,0.9720146493841103,0.9998680850691006,47.72891108485191,29.699556252122736,3.376118415655458,1.013013905312488,1.0017540291594,14.68708765333333,passed,
2025/09/03 13:00:00,0.6966312501280927,0.6379082171943508,79.25494478298225,97.34820715230146,3.142240264138679,3.13,2265.19785534788,2437.1735269673723,0.971099478213309,0.9984603595909518,46.54236852469061,28.380706084860332,3.3126546993195998,1.0041470056053607,1.0021202109312646,14.775980694444442,passed,
2025/09/03 13:15:00,0.7042083147096825,0.6391162663672595,80.96813811607932,99.04752321251111,3.1806838682710525,3.13,2259.343696810273,2420.626805285373,0.9717965202023134,0.9994762086353782,46.88502957428123,29.697185637803774,3.3714722368161048,1.0208946520259021,1.025485837792104,14.885506679999997,passed,
2025/09/03 13:30:00,0.6933412070207963,0.6462016146189973,81.11776479072213,99.81643601647552,3.1910425922470473,3.13,2248.296694414555,2434.634715135096,0.9721920949413927,1.0004818742887422,47.92542254396309,29.644131554721408,3.398092684241683,1.0481749637756044,1.0303383409228364,14.943433584444438,passed,
2025/09/03 13:45:00,0.7040276846540038,0.6421736680898763,82.16238034404564,100.61235081111404,3.1848858930705535,3.13,2287.947894369759,2448.6198642846134,0.971933282623314,0.9996503222648987,46.919722498601665,29.744783525438212,3.3770085471300098,1.0335323748879766,1.0347563845456051,15.085427836111121,passed,
2025/09/03 14:00:00,0.7020269515889512,0.6563193733987763,84.13505897065336,103.80577834055782,3.2223978253860985,3.08,2327.5286879167656,2466.032768944528,0.9724698708662368,1.0007270862732134,47.45575203655621,30.230993366552504,3.355092012313691,1.0504154305012292,1.0310826193017668,15.446762014444449,passed,
2025/09/03 14:15:00,0.7170313937758483,0.6448625107455042,82.41296966514123,101.36063279048236,3.2079257089588826,3.1,2267.393011708506,2458.2265122506697,0.9716752660764298,1.0000552597274048,46.78813633122323,29.551469747325726,3.340387592102521,1.0085090951883244,1.0222813705731555,15.159436361666677,passed,
2025/09/03 14:30:00,0.7106051945082801,0.6443713094308966,81.41200779141371,100.2787636563043,3.1961903805268834,3.13,2242.55380773709,2453.796651063042,0.9716648964976838,1.0001399674855207,47.19325217786563,29.130554140235283,3.357784641349895,1.009581269324739,1.0161158652165863,15.010430159999999,passed,
2025/09/03 14:45:00,0.6942237187177396,0.6518303417088369,80.11023825951712,99.39025284513619,3.1916551538202933,3.16,2210.168778651265,2456.1724272956417,0.9714628992068393,1.0006158068540314,48.20775735555261,28.49791175282823,3.3789566500199273,1.0423848545097705,1.0188501387773514,14.893351959444447,passed,
2025/09/03 15:00:00,0.6968349941863702,0.6453568516717314,79.82715266823676,98.7506049914074,3.1874313636691762,3.14,2201.925024488966,2436.5440387781105,0.9715369690285507,1.0003920505102952,48.09654078903056,28.812855959078483,3.3920238882951144,1.0191266422076564,1.0081694968962511,14.784801771666665,passed,
2025/09/03 15:15:00,0.6913324216051469,0.6426417958509376,79.07256097911252,97.86836319687019,3.1757089179731066,3.14,2191.167629583056,2427.651174512038,0.971522420955192,1.0002686870479711,48.28056958322237,28.74689131902666,3.4020029845601703,1.0170687798101434,1.0036032029447637,14.66802406666667,passed,
2025/09/03 15:30:00,0.6845831060770067,0.6416497353787598,78.76303103984046,97.50625196924697,3.1646370878287162,3.14,2200.984860191674,2422.9010290556666,0.9713945120372015,0.9999114979695725,48.354554821625264,28.76801454557589,3.4105235399799723,1.02129167792816,1.0011984341201219,14.632920775,passed,
2025/09/03 15:45:00,0.678460599984333,0.6397751432249056,78.11924798369331,96.71735086622223,3.1525699738397943,3.13,2201.8830420607937,2411.793434459512,0.9711619081231363,0.9994736233435924,48.387575942908505,28.734915261963128,3.417006846584871,1.0211069730692501,0.9962542514284249,14.544937928888894,passed,
2025/09/03 16:00:00,0.6776128278289655,0.6394093970748329,78.12241525564089,96.74171389997609,3.1503611319642144,3.14,2205.328490732657,2412.7743106493353,0.9710627264923136,0.9993378079570695,48.38096332574124,28.71712643524626,3.4202431585097046,1.0192915770694422,0.9941506290852683,14.548691568888882,passed,
2025/09/03 16:15:00,0.6803451715124347,0.6321631444265912,78.68260134626003,96.75494412115695,3.142343443206849,3.12,2244.7015756274427,2389.023802103285,0.9708879558947562,0.9982530811266194,47.511208135739714,29.703147359612313,3.429684382497508,1.0190019287952448,1.0068345669068468,14.560756558333331,passed,
2025/09/03 16:30:00,0.6822204370329734,0.6316931029165489,78.9297178434254,96.99415910206699,3.1436765936785793,3.12,2249.2721893625876,2386.261001782255,0.9710382078192736,0.9982780572204889,47.41842124063142,29.90253352127762,3.43209085776113,1.019721815434075,1.0105539222279731,14.572617192222213,passed,
2025/09/03 16:45:00,0.6808523971736627,0.6312185207017906,79.03582061578167,97.09043251135334,3.1435770720594163,3.12,2254.6050165609695,2384.8492331026314,0.9709013313459476,0.9981139934999744,47.43550274078973,29.98054078733855,3.4424225768288674,1.0180851557456987,1.0080154711981948,14.584482006111118,passed,
2025/09/03 17:00:00,0.6787536371044149,0.6341926730151084,78.68998526083043,97.10168096839406,3.1437715100011405,3.13,2237.345967010996,2403.0837695619084,0.970836314924609,0.9985158585736287,47.830807443462575,29.424596876397306,3.4354220441174674,1.018494706653332,1.0024035472220751,14.588450799999995,passed,
2025/09/03 17:15:00,0.6806725949362433,0.6351449046726699,78.97387562483581,97.607260446694,3.1506327417748765,3.14,2238.354040939522,2407.4840587922185,0.9709047721290496,0.9987289343236632,47.834507996701234,29.62628433953638,3.42969113664929,1.023790032306409,1.0091822479490749,14.637329629999995,passed,
2025/09/03 17:30:00,0.6846863544040094,0.6321614012983339,79.19654774659912,97.5021469594288,3.1416445889726887,3.14,2270.9322512905796,2390.381824910705,0.9707493018908141,0.997815251064487,47.053048111838194,29.831551538138093,3.40839890616252,1.002786202847696,0.9969073194164259,14.644192144999993,passed,
2025/09/03 17:45:00,0.6703629751044327,0.6344906157343382,78.70405467158706,97.42559660650801,3.1485948948144657,3.09,2215.0438873174244,2425.18322360252,0.9704312166529705,0.9988896295107216,48.331119408680266,30.000930519082782,3.498310375223541,1.102958765855397,1.075151944663253,14.610195392222213,passed,
2025/09/03 18:00:00,0.66548443121796,0.6359949229932034,77.91573662998701,96.89466679981459,3.149504961704629,3.1,2193.306480443392,2424.548378285983,0.9701277505878866,0.9990438585437666,48.67619357292128,29.860941419243556,3.4948242275193966,1.1153663354359311,1.079186212157427,14.543956789999994,passed,
2025/09/03 18:15:00,0.6677235571101547,0.6301669496365654,77.88950881433064,96.27973154464472,3.1347402885354017,3.09,2221.850070465152,2393.6626978931145,0.97013054758456,0.9980276565393521,47.94542895330952,30.311252850750126,3.491181326045003,1.0912099548176586,1.0666301283205173,14.46843382722222,passed,
2025/09/03 18:30:00,0.6680040206223435,0.6311100759091048,77.61175453521264,95.86242101509684,3.133688183021263,3.01,2227.7586257009934,2367.7554434266763,0.9701410103867493,0.9976917602085784,47.728757292789865,30.40772792814001,3.4801291406877035,1.0758724208000467,1.0499293881900924,14.400908133333337,passed,
2025/09/03 18:45:00,0.6585102015627574,0.6315236850766033,76.49743815801789,95.18043175610825,3.1288515854776633,3.02,2180.3633166944855,2398.1758948175598,0.9697283224951556,0.9983154984840289,48.60166404430322,29.8501286554019,3.5025228609915233,1.1109039365579418,1.0724781210136547,14.325569671111115,passed,
2025/09/03 19:00:00,0.6609731084130456,0.6198407846346154,76.72573639063671,94.59361848811396,3.114789903459774,3.02,2224.2208035378303,2353.4307150538493,0.9695598689822457,0.9968243636751896,47.515863106576894,31.21557052016316,3.509442555676144,1.0993615840079562,1.0820187680085327,14.258422731666666,passed,
2025/09/03 19:15:00,0.6585682945985247,0.6185785409004074,76.1362955360881,94.01071173422126,3.105231074904401,3.03,2214.1653410668237,2355.9148540450856,0.969441166030241,0.9967213541190675,47.53699578795153,31.058969304194104,3.506033716986882,1.1079133510623453,1.0896069016793033,14.191155036666672,passed,
2025/09/03 19:30:00,0.6558209114795792,0.6160573658006772,75.62448317355006,93.38438845503494,3.0927303259391383,3.02,2209.102265845675,2355.3752676791173,0.9694232628280437,0.9965362925471154,47.55108144423533,30.882141042157897,3.5084151608529095,1.1033608031502602,1.0856403387045563,14.116698090000005,passed,
2025/09/03 19:45:00,0.652518086878558,0.6253197245792272,75.27924526624577,93.60428636662722,3.114355146363198,3.03,2175.450090570406,2353.8782877029307,0.9692784423955341,0.9973700044617908,48.304038472317316,30.634887576818063,3.5148874295102073,1.1258825164135604,1.0886031704051844,14.105937144444443,passed,
2025/09/03 20:00:00,0.6541396015337343,0.6201886636398529,75.32495452780987,93.3780588505405,3.1013789795988727,3.04,2193.563381951106,2347.0773032518923,0.9694222370211075,0.9968804486577334,47.88185921133013,30.835133517223678,3.507331020510764,1.107330427223051,1.0810083606758236,14.082247575,passed,
2025/09/03 20:15:00,0.6526508035759905,0.6186345234395046,74.97968004559284,92.9988184613264,3.093897988873377,3.04,2189.8259474786737,2347.204913997562,0.969374639404963,0.9967579401164186,47.85994606171956,30.742369133426013,3.505976814922262,1.105661004842962,1.0800874985125566,14.037110657777772,passed,
2025/09/03 20:30:00,0.6510118344376672,0.6171012799749478,74.79041351637898,92.78938635463778,3.0937635326261272,3.04,2187.518987009894,2335.088408553024,0.9694069303242022,0.9967129977282604,47.900794506797716,31.057546620173824,3.5118454705314375,1.1066200109692197,1.0814936085443563,13.99187783277778,passed,
2025/09/03 20:45:00,0.6480936946722871,0.6259705631159544,74.22331568029867,92.6268311734117,3.102694652360726,3.11,2157.8113253560955,2334.539609895662,0.9695538619312976,0.9974622829899568,48.58148463627771,30.224593882491796,3.5052368277973143,1.0950863183374633,1.0523996565692777,13.938393223333335,passed,
2025/09/03 21:00:00,0.6490851405824644,0.616065197842113,74.2973778430236,92.15959795319063,3.077631906028117,3.08,2184.89228200534,2329.280353458393,0.9697748526781393,0.9966515392932338,47.97387085772771,30.51548087126602,3.509723672685617,1.0730249141662578,1.0476298833516438,13.892961732222219,passed,
2025/09/03 21:15:00,0.6466119843507273,0.6174684781089725,73.86422179675301,91.7490423029555,3.0785196991095667,3.06,2172.077749136068,2323.3506087069663,0.9697240048850083,0.996773799913397,48.206298214907925,30.32962304340503,3.5097426283553816,1.0706503695362886,1.0397007744958904,13.839264755555554,passed,
2025/09/03 21:30:00,0.6473318031649374,0.620314157291833,74.01183080999573,91.95737002538058,3.0872728281651733,3.07,2169.0853571581583,2322.990801497648,0.9697245449149728,0.9969861777537753,48.34479304380619,30.273305660106175,3.507396357360139,1.0736331017033487,1.038752614980922,13.868264666666658,passed,
2025/09/03 21:45:00,0.6410082292728284,0.6179113513962919,72.91063001013967,90.60037232131505,3.075584117846239,3.08,2148.2748929423446,2309.9521784233393,0.9696119930048559,0.9968596115953768,48.61612539724532,29.989851413216666,3.5128001600612775,1.0669917885783864,1.0272727457384958,13.71165237444445,passed,
2025/09/03 22:00:00,0.6378013212922066,0.6199881610665883,72.12764437059347,89.8159130653111,3.09068171685224,3.27,2126.2424236625225,2263.1148906249678,0.9698494056349403,0.9972289591342474,48.99125086575162,30.52417518496337,3.5023129221155553,1.055825715341891,1.0089136538621946,13.566106399999997,passed,
2025/09/03 22:15:00,0.6467782697938734,0.6233811311176125,73.5637324124606,91.19259033811176,3.091920137120289,3.14,2148.4463832063657,2292.3455727338446,0.9708134309805467,0.9978395111459563,48.947245767528166,29.660065228104028,3.4999088507739424,1.016322334123024,0.9765307929774204,13.730574073333331,passed,
2025/09/03 22:30:00,0.6537412458566972,0.6250668810007584,74.57716988190013,92.25418813249509,3.101080405779392,3.13,2168.7157876943425,2309.5555283664476,0.9708618825215697,0.9978850444466957,48.64848979892338,29.61701270179821,3.4862556611964237,1.0118057859289855,0.9780703491084728,13.887479430000006,passed,
2025/09/03 22:45:00,0.6610438985976061,0.6261686081977905,75.64503778183095,93.34968509615628,3.1091543967932114,3.13,2192.683468304657,2327.201642952918,0.9708566864132866,0.9978222125106304,48.227867781544944,29.693950803607407,3.471694429027033,1.0130955011151648,0.9864494653335883,14.053020666666665,passed,
2025/09/03 23:00:00,0.6643791923659271,0.6304610022215268,76.63391073406623,94.75448272719288,3.135455863970487,3.13,2181.7831922752616,2349.193693883818,0.9711304987755736,0.9988802863531016,48.714282050208524,29.952377096849304,3.486400836020381,1.0336998373176673,1.0048627125768594,14.206678047222223,passed,
2025/09/03 23:15:00,0.6659791104252222,0.629268776612792,76.58162782378206,94.44970711290235,3.1293967814175145,3.12,2193.9475305342453,2343.4466464040665,0.9710425147674153,0.9984527231987139,48.41314892139467,29.75613037706342,3.4705687188067467,1.0153565171823007,0.9900056543625007,14.199306733333326,passed,
2025/09/03 23:30:00,0.6565505145025063,0.6335551095664038,75.38254684933257,93.43997507828482,3.133057192956971,3.16,2146.4346869698034,2344.1506042433775,0.970851576995275,0.9991231716623052,49.278579720382865,29.354196991749106,3.490404707451334,1.0474115475724899,1.0030706257635384,14.06926054722223,passed,
2025/09/03 23:45:00,0.6588527943566977,0.6276377459888132,75.51246245374284,93.0332462823905,3.122794356079366,3.11,2168.924336883774,2323.189020721987,0.9710950188142875,0.9985369077780444,48.79807380514825,29.688368252116828,3.4853620834082766,1.0205912729321847,0.9877733202290935,14.02794624,passed,
2025/09/04 00:00:00,0.6533974264821453,0.6270552750517515,74.52878130347953,92.92590294102236,3.0988260267047965,3.13,2161.705637961553,2324.5418911837533,0.9708781616079846,0.9981574191755205,48.77023305329605,29.57176000363739,3.4862988946363553,1.0162970117010421,0.9816026666712024,13.902100605555558,passed,
2025/09/04 00:15:00,0.6547099289769185,0.626965340645433,74.58372149659938,92.95098079437666,3.0959859312212457,3.12,2165.8590748144065,2327.186546955013,0.9709315080830174,0.9980937008289019,48.636366236582845,29.52031251520785,3.479233873217449,1.0175457798948826,0.9844910488711119,13.910406033333338,passed,
2025/09/04 00:30:00,0.6523893816945803,0.6296892153004198,74.52337415672682,93.21154695885474,3.1077851921194086,3.13,2143.1076188176044,2335.551887195815,0.9710062657424502,0.9988100490494164,49.207491555347595,29.506128089259935,3.493691538872071,1.029904408598756,0.9902113146222047,13.918711693333332,passed,
2025/09/04 00:45:00,0.6541031470852328,0.6279095275918346,74.64399302306313,93.15292865837351,3.102830534324479,3.11,2156.1832914780407,2329.6920736557545,0.9710270124168577,0.9984649707998008,48.8640947904254,29.68488797480676,3.487680944537036,1.0287661699431467,0.9935112858749019,13.91891105611111,passed,
2025/09/04 01:00:00,0.6553154779313358,0.6278154932195739,74.76560791129883,93.21960925667582,3.1005296989629394,3.13,2163.677635862324,2330.8200993669393,0.971013083827958,0.9983050284470673,48.74101645408767,29.51183406116423,3.48288249236355,1.0160291063955285,0.9826693928913643,13.935323709999999,passed,
2025/09/04 01:15:00,0.6509867228660319,0.6338557914959787,74.44285739269655,93.4475735356888,3.118063655365942,3.15,2127.0237535256706,2344.863804853956,0.9708538583078293,0.9992475988284235,49.53096001808754,29.392239943232667,3.496003403586352,1.0491541140960055,1.0012271504099644,13.943630066666657,passed,
2025/09/04 01:30:00,0.6564582191965621,0.6284795937838408,74.84050485123925,93.39975347267128,3.106032541512286,3.13,2159.922804469554,2329.3507596086624,0.9711473475708184,0.9985438620993079,48.81311663653335,29.657733099061442,3.4783698851578593,1.0177950591933078,0.9850674678421742,13.94382977777778,passed,
2025/09/04 01:45:00,0.6557863463579504,0.6274600660349662,75.02052969335531,93.45542117974682,3.1042016058005073,3.12,2168.5582953460616,2328.650729538331,0.9710047294447045,0.9982783832540195,48.71569252498761,29.73368867948196,3.4903445348916997,1.0180529645400647,0.9856612564371884,13.960243476666665,passed,
2025/09/04 02:00:00,0.6561431058040554,0.6284295476874707,74.98604673848155,93.62944066232903,3.114702551974869,3.16,2158.600431767039,2323.801388961507,0.9710826264499731,0.9986442440034378,48.91276216765981,30.042010967262847,3.485054335564466,1.0237645652934038,0.9907627780591903,13.961348390000001,passed,
2025/09/04 04:15:00,0.5855707333214382,0.5848186726889374,63.94094263520752,80.18807452653657,2.92661072957814,3.06,2017.000013292429,2232.3689892121506,0.9689856738125889,0.9948134205082323,50.02352653330804,28.199420380579944,3.542023680261091,1.0270951617881814,1.0044634421413707,12.43624891666666,passed,
2025/09/04 04:30:00,0.5850865834606335,0.5855522819425587,63.81392375717351,80.10378609114615,2.9301466278840786,3.06,2012.021870144488,2225.645429373674,0.968968009800997,0.994894482967696,50.094247863702854,28.30475621281352,3.539756778637792,1.0283125533990145,1.0043502852701633,12.41698654777777,passed,
2025/09/04 04:45:00,0.5844343777969736,0.5681151779641228,63.89351708005784,79.48694331306021,2.8875072661167684,3.04,2060.722176524043,2232.9053956936086,0.9692190562537587,0.9934349619782383,49.14741264891114,28.73065827651733,3.5351987751163594,0.9994780254750504,1.0041163673038154,12.39788081277777,passed,
2025/09/04 05:00:00,0.5831563549577138,0.5671181159957785,63.83606806171518,79.30612553804075,2.885005249809544,3.05,2063.1338995332226,2227.526469180516,0.9693585253206027,0.9933997398469349,49.15138196538853,28.851093282955585,3.537190346691558,1.000824616717605,1.0056117097437955,12.37857768888889,passed,
2025/09/04 15:15:00,0.6276532971756547,0.6058297306888435,64.89975593325285,82.43634448920416,3.049768142696951,3.08,1904.9109540879044,2229.0184741654316,0.966524706754299,0.9964515526767252,49.61402435202498,28.92357520100208,3.516386441270547,1.09371097262618,1.093092826679758,12.607526274444444,passed,
2025/09/04 15:30:00,0.6153857483902843,0.5944448589934491,68.04343092757792,84.97627084780369,2.985919311109429,3.08,2093.2038438460527,2273.4830899232916,0.9690195475805721,0.9951736384352301,48.87782085450858,29.14624948186976,3.5026325420147253,1.0192695077012113,1.0032055460324842,13.038574841111105,passed,
2025/09/04 15:45:00,0.616315548874575,0.58852352441122,68.46071928150107,84.75871892927776,2.9768509702032673,3.09,2118.1765794012244,2263.3954996181737,0.9694695880885644,0.9947934193823612,48.553861910035195,29.395589169345378,3.5098578258687954,1.0003528138097395,0.9935799614218788,13.043287094444441,passed,
2025/09/04 16:00:00,0.6169018005284248,0.5888944495837766,68.67765887972242,84.68235747222823,2.98085989437439,3.08,2121.2816690422733,2260.0844745486606,0.9696166414216009,0.9948717994750675,48.58274463059503,29.385826808056496,3.5136371130177744,1.001579567772541,0.9940100902689862,13.060238620000002,passed,
2025/09/04 16:15:00,0.619501248979097,0.591132545694502,69.16862601410547,84.97146303220124,2.993686252833997,3.08,2125.2403893710175,2256.89133528893,0.9697207960097907,0.9950817286556884,48.594044135617814,29.46180184444537,3.5157410701781786,1.0033540671617907,0.9933395747882984,13.11872750222222,passed,
2025/09/04 16:30:00,0.618552496152028,0.5886872142134607,69.06428512620478,84.50433225357402,2.992298125066383,3.08,2125.4001438784003,2252.1400657476283,0.9696513022761006,0.9949127691333435,48.59226547945961,29.4187499328259,3.5193544389021474,0.9971183352247592,0.9903924715198973,13.098905361666665,passed,
2025/09/04 16:45:00,0.6251103029697166,0.5938737807584437,70.06647875068252,85.41601571792478,3.013721043116499,3.1,2136.9722558850485,2251.7040966292134,0.9699520962600311,0.9953510263712115,48.50896525984843,29.624027485253716,3.5114439082280384,1.005541080536707,0.9945190331519577,13.226246274999992,passed,
2025/09/04 23:15:00,0.6241839716783538,0.588529992140332,65.29418233978942,81.54836522468942,3.030091582513455,3.07,1967.6651172374911,2210.305913133137,0.9667502089863697,0.9950710436413501,48.7245823191505,30.192606111490694,3.4846814727704096,1.069679901453155,1.0919241098406967,12.659634851111107,passed,
2025/09/04 23:30:00,0.6051461615925793,0.5893581577867409,66.33068869129009,82.33841998598828,2.967014875811503,3.06,2063.1212245045617,2245.0461901163626,0.9691213181637021,0.9949793187436556,49.20873683928105,28.68066588430868,3.5002692249781413,1.0152469293585353,1.0019161239137957,12.782396806666668,passed,
2025/09/04 23:45:00,0.6081952446996912,0.5870440495517251,67.05333312074438,82.89986125061372,2.963793922789487,3.06,2088.603011649788,2248.49718656565,0.969451237212349,0.9947909655319989,48.89671137203409,28.8673376847147,3.5053436665682614,1.002816903066545,0.9941871185438081,12.854271209999995,passed,
2025/09/05 00:00:00,0.6267810462307035,0.5987284966379148,69.79359532877885,86.15780095122804,3.016234228258702,3.09,2124.0738073717225,2265.996371067666,0.9696632810799788,0.9955974768929308,48.443046821660396,29.658603775046235,3.4885441969216546,1.0232503887694402,1.0075843653145182,13.24147993666667,passed,
2025/09/05 00:15:00,0.6368124592476206,0.6100532712547886,71.31211934939586,88.01454360039283,3.041365955523477,3.06,2141.488393576388,2277.5428892561085,0.970311694102602,0.9964166692236517,48.45737009122956,29.174270961365767,3.4742687030314827,1.0060222555421223,0.9790573345031927,13.439891299999992,passed,
2025/09/05 00:30:00,0.6403877630161319,0.6166597292442577,72.242308830499,89.26920001984196,3.065763569713832,3.11,2141.03019390616,2290.1115073660103,0.9701948869593959,0.9969429758796527,48.49770867144252,29.73318464633222,3.4890976326249126,1.060345756832855,1.0213230656195478,13.584832799999994,passed,
2025/09/05 00:45:00,0.6468031548073855,0.6237222509856833,73.1497373701584,90.52983557027662,3.088564867596537,3.06,2148.7290915352787,2299.345241815283,0.9701643719140631,0.9973352159727548,48.51073255042604,29.518716692070154,3.4739550574336175,1.046486376600637,1.0039579459838264,13.738166114444432,passed,
2025/09/05 01:00:00,0.6731688818373898,0.6301620382804969,76.19409396959486,94.20992841716196,3.134186820321713,3.07,2184.197385471966,2324.886066070635,0.9714511725217917,0.9987161361190083,48.16288056854776,29.606347425194627,3.4203151609202855,0.9775292447652839,0.9607309345880374,14.132309925555559,passed,
2025/09/05 01:15:00,0.6632522006150033,0.6277733081086802,75.85897181481808,93.59913955013126,3.1088472172200756,3.05,2190.1036142877974,2353.530641158849,0.9708125710088913,0.9980389010248066,48.043538068178165,29.529683360193044,3.462092908847302,1.0487566226551905,1.0213273860113463,14.125464711111118,passed,
2025/09/05 01:30:00,0.657794393319884,0.6282363182655849,75.12464122822499,93.01654413741696,3.111700251175834,3.05,2168.140479058705,2351.120173169207,0.9703487199621572,0.9980907405154458,48.41744376428679,29.491252321612613,3.468321853751545,1.0609079359882925,1.0259933683390061,14.062584506666656,passed,
2025/09/05 01:45:00,0.6524999333100595,0.6310055321540847,74.29903190020401,92.50794374118362,3.1133128274154394,3.06,2134.1661011406704,2362.5256668511115,0.9702062725275665,0.9986668783807433,49.00754223054856,29.095123793166433,3.4676769983724287,1.0813246037257274,1.0353776377352364,13.999608162222225,passed,
2025/09/05 02:00:00,0.6521366702364094,0.629512226011104,74.07929517712327,92.09928750235069,3.1103601019089644,3.07,2134.438895423391,2345.592433247454,0.9703727646750964,0.9985500638785628,48.97503252031626,29.16774219293657,3.4678369496154,1.0637619518723789,1.0198939708900188,13.9345107,passed,
2025/09/05 02:15:00,0.6500853735931356,0.6269897132645641,73.57389493106498,91.33578490801328,3.099722872468077,3.05,2137.2751165415693,2331.0499251435804,0.9702515671555344,0.9980752071613049,48.75767563058711,29.229447444647235,3.463464263296328,1.061727345648098,1.0186405258019446,13.850569333333333,passed,
2025/09/05 02:30:00,0.6497998866814748,0.6109463113838013,73.62937079350337,90.42640715655415,3.0711043362931427,3.02,2184.591395855231,2298.014348701262,0.9701795604918398,0.9964171555806315,47.59752449876659,30.57461857723883,3.4752159440280312,1.055069883526901,1.0356200316346906,13.766549939999997,passed,
2025/09/05 02:45:00,0.6452939656674869,0.6191176586984816,72.76098812752514,89.93065821997631,3.0795612532302723,3.05,2147.0079086435694,2301.2507746953183,0.9699404141144722,0.9970202340069806,48.24376237075539,29.871976280277337,3.4696864433068018,1.0741455717546302,1.0355989958093157,13.698685085555546,passed,
2025/09/05 03:00:00,0.6385106895651035,0.6254919005671569,71.78535651267897,89.38603808104065,3.082729187714529,3.05,2097.4869862890137,2319.6614788654183,0.9699216412519611,0.9980281573968152,49.264782970975055,28.82387129608694,3.4778372065028575,1.082989523980811,1.0283766836724675,13.6168725,passed,
2025/09/05 03:15:00,0.6394415991078566,0.6190541370180411,71.7748934892303,88.76290014933593,3.0660303703690523,3.04,2127.602540581465,2287.785814939129,0.9702083349272321,0.9971223914525387,48.632522462416624,29.242822436055107,3.474408335115826,1.0506165020411284,1.009275315487819,13.537714795000007,passed,
2025/09/05 03:30:00,0.6367567543641073,0.6167590151952002,71.37348358440896,88.2477425020955,3.064241447050997,3.04,2121.814486842532,2272.89092808487,0.9701795849662861,0.9970165866330698,48.713687470371795,29.49554472894832,3.478654354864706,1.0469835670743621,1.0076960219264262,13.466438479999997,passed,
2025/09/05 03:45:00,0.6329243729364591,0.6150662932324039,70.75474922597036,87.50537727930555,3.050634369994433,3.03,2112.1126355648366,2276.1041699858156,0.9701339865317639,0.9968948053832386,48.8191485320456,29.09433365712322,3.4817544798111144,1.0457954074969993,1.0070647667417898,13.386845009999995,passed,
2025/09/05 04:00:00,0.6294553589023113,0.5973464595304281,70.18531686755755,86.3333207505485,3.0172037585985185,3.02,2133.611397756501,2275.464344008862,0.9696422924387949,0.9955056895916211,48.044358464021606,30.04197853807299,3.485378655886337,1.0549418027780524,1.0429356036024564,13.303079900000004,passed,
2025/09/05 04:15:00,0.6262257724552908,0.6003381031611733,69.6439796529543,85.84735106279486,3.0188850689082884,3.03,2117.4161797723027,2261.4355148966984,0.9698032736955201,0.9957916384426094,48.45568028118836,29.639138034090383,3.483597673314412,1.0357461373191372,1.017271149210671,13.219250000000002,passed,
2025/09/05 04:30:00,0.6231893796771254,0.5979351265748225,69.08527054988326,85.17424668108552,3.0091545721799235,3.02,2110.8649381181003,2256.981513344987,0.9697618787926692,0.9956237364093592,48.50068380672352,29.531572429903,3.480676465875823,1.0325369296581097,1.0166483225724214,13.143525120000001,passed,
2025/09/05 05:15:00,0.5860194708314085,0.5920805035320841,63.80861857774236,79.40782123821234,2.9401430728926843,3.05,2006.9097038177008,2211.986943660545,0.9697911839817729,0.9955708917622121,50.33344844481624,27.3967798606795,3.508605016023369,1.0141543839004532,0.981765568828039,12.404159753333333,passed,
2025/09/05 05:30:00,0.5919158351809909,0.5787489283370305,64.66117517215564,79.8417977269155,2.9283590249875133,3.0,2050.8614148591505,2221.6284259307063,0.9694759877005776,0.9944006737471441,49.265450816998495,28.75260637490162,3.510573998264089,1.0247835733597992,1.0185690207953684,12.51138418444444,passed,
2025/09/05 05:45:00,0.5979171575805817,0.5843761791432974,65.37253447880163,80.78207059162905,2.9474211579980656,3.02,2054.669952245841,2226.6182938393777,0.9695151723277846,0.994800870417221,49.19641613488088,28.817129913696295,3.500965920152005,1.0303797940593076,1.0197426178455464,12.618759560000004,passed,
2025/09/05 06:00:00,0.6034256310537087,0.5891899706754754,66.1216120684252,81.7353830492498,2.966738028488766,3.03,2060.8791300638977,2228.7769695960624,0.9695499170758219,0.9951412004363408,49.13146154080382,29.0261885941648,3.495133900886864,1.035777001784501,1.0211446285672694,12.726285879999999,passed,
2025/09/05 06:15:00,0.6093995600519104,0.6001387319599821,66.81272163981342,82.82670810928454,2.9935885765754735,3.05,2056.405197865391,2230.8108926538252,0.9697858360111021,0.9959603383940949,49.38130518372272,28.592265672055415,3.479045866168454,1.0259402264729642,0.9986173203333703,12.834161113888886,passed,
2025/09/05 06:30:00,0.6133997326392389,0.6010673703920664,67.61708491672016,83.62038104815508,2.9969304154020957,3.02,2073.2203323395615,2245.195192328471,0.9699143381269051,0.9959884174427701,49.16774309036954,28.658655376118364,3.4852213169708692,1.0338054721640633,1.0063969695611206,12.941990832222226,passed,
2025/09/05 06:45:00,0.6175507051601736,0.6170674384231677,68.14435912327271,84.8357480408789,3.0433638961510403,3.04,2045.3341988847149,2240.197522498161,0.9698235656505243,0.9972519250237982,49.79432217472778,28.5959377489888,3.482215789676779,1.0587378696593572,1.0078272175834952,13.042432516666663,passed,
2025/09/05 07:00:00,0.6237687123441624,0.6134518737057502,69.00080271610894,85.57657071543898,3.0388216470607943,3.05,2077.0586468477745,2250.4603212538277,0.9700332651326111,0.9968958648677599,49.22517631437141,28.861050717414173,3.470254217080443,1.045712597345263,1.0056446670958177,13.150558318333339,passed,
2025/09/05 07:15:00,0.6287396071470097,0.6168419474091259,69.78933020433611,86.5662798632583,3.04736144378643,3.04,2089.9075458840025,2261.0154768769507,0.9702447856611913,0.9971255044999534,49.03100886279475,28.9678630212212,3.466210930463645,1.0548442625662175,1.0120328427960423,13.258835064444437,passed,
2025/09/05 07:30:00,0.6347759761529284,0.6160507360570066,70.6053632222041,87.43497660758486,3.047418748161117,3.04,2114.2210429414436,2272.2677399413787,0.9704337044734902,0.9969880684833528,48.596960444233595,29.11881774199657,3.4545723643852493,1.0475993454625019,1.0106864748208597,13.367468155555553,passed,
2025/09/05 07:45:00,0.6385952213040061,0.6231994686042966,71.12399234567096,88.62426471793816,3.074434918365943,3.07,2096.5266154871993,2289.1933540977084,0.9703636906294794,0.997911051232836,48.983500948007816,29.177542048129162,3.4501757745724135,1.0668503204822821,1.020301211520406,13.483610616666663,passed,
2025/09/05 08:00:00,0.6454847324073739,0.6239432508285144,72.17802383307797,89.54628214437444,3.0757921297138777,3.04,2133.7165290271123,2285.4207006320053,0.9705621111045566,0.9974583961845684,48.33861621069095,29.435384296143756,3.4447701167014984,1.05606924913306,1.013203850657909,13.592347511111104,passed,
2025/09/05 08:15:00,0.64743251120818,0.6255440340471992,72.5143454138321,90.42818470589528,3.087981877222528,3.05,2120.8897117212896,2313.612162538065,0.9704877477298611,0.998124223324596,48.62119461601985,29.553642441602154,3.440674014168037,1.07988191801918,1.035971181940455,13.693661422222222,passed,
2025/09/05 08:30:00,0.6535714807880142,0.6262321514967564,73.31293350215321,91.35818822884862,3.0931860865938936,3.02,2141.5011348789517,2320.7892070509865,0.9706161558436681,0.9980631351572946,48.25697914884832,29.688628862227578,3.427499230472434,1.0689474451368421,1.0326844032248559,13.802694399999995,passed,
2025/09/05 08:45:00,0.6524427456462889,0.6347149230138887,73.60161881761739,92.4929690905924,3.1156034447185967,3.08,2106.6368992708863,2358.6589950391003,0.9706031081521626,0.9994104952497801,49.152384105335514,29.299116893898564,3.4431470229715284,1.1069394496825695,1.0563769680693351,13.912091270000001,passed,
2025/09/05 09:00:00,0.655246848970888,0.635837592867636,74.04038439041784,93.05211244011296,3.11127474204093,3.03,2118.136987053733,2381.193488422574,0.9704891499727577,0.999275400792125,48.90008160227544,28.993147135305577,3.4394422138076943,1.115430845286798,1.066790702052586,13.99865326444444,passed,
2025/09/05 09:15:00,0.6520197275216238,0.6312411970403004,73.39432458909147,92.22386330284947,3.104998143019111,3.05,2117.077635810793,2349.4348300347806,0.9705161835756951,0.9989144286793022,48.871222505784075,29.46990331722344,3.43875995496982,1.092541496183981,1.0478934385859995,13.868512912222215,passed,
2025/09/05 09:30:00,0.658230760822081,0.631842942747653,73.63354222126277,92.39417103664492,3.1112076020794857,3.13,2129.848299278844,2311.5970432476306,0.971341191466612,0.9990377584330896,48.69891654777999,29.643736287698992,3.4129505497123445,1.0279126068634123,0.9924565553798435,13.818258513888894,passed,
