datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/05 09:45:00,0.6429814833041664,0.6270017325097298,71.85738141915623,90.07492920466522,3.057557563274676,3.12,2115.342406704981,2321.4605248057887,0.9713206669544528,0.998375460018379,48.98416677174394,28.281969562561606,3.4426826089791978,1.030762477855262,0.9827416484887441,13.565780360000007,passed,
2025/09/05 10:00:00,0.6300605003904386,0.6226612571006968,69.99215853353962,88.03701624324538,3.043263920530817,3.08,2083.3818594646864,2291.344801482375,0.9705763072202369,0.9978133257309905,49.24900458730415,28.66099273156482,3.4620641511655754,1.0599972026354891,1.0083856245721137,13.313447809444442,passed,
2025/09/05 10:15:00,0.6213983275533596,0.6095023184652868,68.51413886479958,85.92924049546811,3.005556299917688,3.09,2092.499471459802,2253.20546927943,0.9705255115350466,0.9965510214548391,48.81218449853467,29.14882042411221,3.4552183300066557,1.034711559053214,1.0003985592886993,13.061260862222221,passed,
2025/09/05 10:30:00,0.6071525933514672,0.5948171085073758,66.83635775424614,83.65919768058787,2.9496235993987554,3.07,2095.8388424697714,2248.695474590928,0.9705775804913478,0.9954370371979899,48.759245333153494,28.812655009861157,3.4665520518763255,1.0147827529256275,0.9929628218769676,12.814740949999996,passed,
2025/09/05 10:45:00,0.595902256806602,0.5923449077711406,65.16179773023958,81.94839854304642,2.9349504853170347,3.06,2058.3034952235707,2230.755143141308,0.9702545212431898,0.9953501969220464,49.3320159204895,28.5150649137815,3.4792979656907335,1.014941487319907,0.9893765706895981,12.58817473222222,passed,
2025/09/05 11:00:00,0.5848808970494288,0.582900098483405,63.569239520622716,80.07443985668435,2.9046721275898824,3.08,2044.202795713206,2211.2009321615888,0.9701081562927222,0.9946864618748608,49.46368532262933,28.587852613805246,3.480068006397167,1.005832785848704,0.9879585781192466,12.360552599999998,passed,
2025/09/05 11:15:00,0.56967829283167,0.5937247091050613,61.763515970684075,78.59702074852895,2.9001450503860653,3.1,1979.9940161852833,2200.7244028420605,0.9701961779320643,0.9957369361867473,50.906554467857674,27.048372523175836,3.5028272457468246,1.0127868820558887,0.9641794332551585,12.124689830000008,passed,
2025/09/05 11:30:00,0.5582048175711276,0.5822331479553389,59.941309653313134,76.39371688419367,2.857881306365817,3.1,1958.9356674389044,2200.1293761387096,0.9697617803498683,0.9948522733541759,50.999267594763474,26.50134020581029,3.5071551772536598,1.00598722407718,0.9685061468668235,11.886114239999994,passed,
2025/09/05 11:45:00,0.5457144378276616,0.5672063775547301,58.267978713237575,74.20818303513767,2.8183788535562213,3.1,1940.9678771531335,2189.2767241914926,0.9692287389107008,0.9937599004384866,51.01717125220993,26.810918636417153,3.5356919732543846,1.0144985023205622,0.9912638751633783,11.64059404444444,passed,
2025/09/05 12:00:00,0.5666954128690793,0.5631311748487502,61.69418580671894,77.61398866243302,2.816516111003606,2.94,2043.5773766838035,2267.02203816345,0.9696463353541417,0.9930343132049937,49.327277659020396,27.366251739496633,3.5278046922200823,1.0240039701664558,1.0219145265399863,12.140872700000006,passed,
2025/09/05 12:15:00,0.6200127710329969,0.61568887348537,68.42561740002745,86.79763065365651,3.0091598846922483,3.06,2076.651218498075,2270.067882361877,0.9702533095075887,0.9969337586658117,49.149661313270016,28.941629016997588,3.4679216651251203,1.0513707342895138,1.00485254936135,13.079972748333327,passed,
2025/09/05 12:30:00,0.6092938735606772,0.6154113268308894,66.81796605228843,85.20222662800933,2.998360055770482,3.06,2038.8087221446071,2250.1417703182524,0.9700447781114636,0.9970285441590826,49.7499992236155,28.661239197866987,3.477493725586154,1.0561394354705131,1.0026543942126376,12.859817837777776,passed,
2025/09/05 12:45:00,0.5983000764504862,0.6068017342687425,65.24449822413472,83.28496599390564,2.9642680508755817,3.06,2021.243473339622,2242.7890904270575,0.9698120832825405,0.9964149233071188,49.93913317081491,28.28299931750936,3.488742366693076,1.0457886240131096,0.9986129405749897,12.639735496666662,passed,
2025/09/05 13:00:00,0.582946656475362,0.5868917190955698,63.42638717691741,80.65472476511044,2.895016586598391,3.06,2031.8535277396347,2239.63768870312,0.969915963386053,0.9949146701897897,49.702053827356984,28.00455061157319,3.5000687480215835,1.0200404377018253,0.9929383486355098,12.366037921111111,passed,
2025/09/05 13:15:00,0.5737633560715094,0.5881941354851914,61.892463838868565,79.22715941645802,2.8918655859740783,3.06,1986.382145491238,2218.9186018820906,0.9695371311922384,0.9951444802958666,50.37101731994319,27.723876768031737,3.5075370864605433,1.027656982550461,0.9924953687708392,12.161164509999999,passed,
2025/09/05 13:30:00,0.562424144107707,0.578329187099829,60.54982307821308,77.52333155796313,2.85543676094005,3.05,1980.346712223778,2209.8744068953065,0.9695324563625215,0.9944301290104692,50.46142843645624,27.579779921606068,3.517102404305087,1.0187344614250096,0.99009963720621,11.964911419999991,passed,
2025/09/05 13:45:00,0.5520553442959076,0.5489553224718097,59.16069876112214,75.15700056321435,2.7838618715353407,3.02,2010.714839992876,2213.880154474854,0.9691481651119698,0.9920242117870731,49.469304001916946,28.36773850604211,3.5250052932562355,1.0067536904521361,1.0205251659951002,11.760688927777768,passed,
2025/09/05 14:00:00,0.5507906579819181,0.5440220330110117,58.04924102776765,73.76042477551472,2.7725962978996486,3.02,1980.223650528955,2187.8541637481003,0.9691134598084509,0.9918087860176136,49.493096143629785,28.163517473474194,3.5273961419803945,0.9846618742312543,1.0114296646889849,11.556397117222224,passed,
2025/09/05 14:15:00,0.5416954642235109,0.5461667719682505,56.53536127413175,72.34195742913224,2.766555801687909,3.01,1932.913548802493,2170.3298099882822,0.9688172287212049,0.9921076176293038,50.204164901541034,27.57495742921832,3.5327506515001557,0.9887089363487918,1.005577207916675,11.35185172,passed,
2025/09/05 14:30:00,0.5381789258147522,0.5516419770734825,55.33326591715239,71.13251812288229,2.76790690490128,3.05,1875.2053294584277,2149.2523734792862,0.9689527441648075,0.9929059846899205,50.92696447522327,26.717959900330236,3.5512884670069886,0.9914208084186504,0.9999509913647341,11.139324264444442,passed,
2025/09/05 14:45:00,0.5236825945638306,0.524639974490107,51.91476713694206,66.59812590689948,2.692712433928606,2.87,1808.6022820299127,2139.758797400566,0.9677649402104109,0.9909786508586921,50.77602615362646,25.962599299669527,3.584933180539723,0.9852207443744072,1.0272846090153687,10.631800972222223,passed,
2025/09/05 15:30:00,0.5097704729603637,0.5283128618644394,52.41754071955308,67.46603439197828,2.721325693415736,2.78,1824.057315120586,2138.198541558093,0.9667574558896926,0.991083371317671,51.37555463201113,28.425547009112353,3.6288338589625058,1.101719569302999,1.1142287341326431,10.782588666666665,passed,
2025/09/05 15:45:00,0.5371428710394259,0.5526327830354711,56.27307488429277,72.30311769021826,2.787548889278354,3.01,1918.006869603505,2152.3295145608663,0.9685602863775015,0.9926144483476298,50.77490873806874,27.784392762245233,3.5214968992466544,0.999426944653076,0.9987731349478292,11.346261666666667,passed,
2025/09/05 16:00:00,0.5602067686155453,0.559726829719919,60.36350540345014,76.63779094984328,2.8147340820390188,3.02,2017.9452764514085,2221.2602798177577,0.9693894853976761,0.9928544156152952,49.57018437585203,28.179298115634264,3.5188251166321365,1.0086768963475716,1.009565741907126,11.93223636,passed,
2025/09/05 16:15:00,0.5684779335556103,0.5726733393692408,61.18591384183111,77.89577930074961,2.8600777759054656,3.02,1999.6628735838624,2213.2769555968293,0.9692475950421976,0.993925504306548,49.873597734077805,28.369079520077843,3.5158503124514224,1.0256742950610693,1.0123011520035703,12.049335576666664,passed,
2025/09/05 16:30:00,0.5744940973710583,0.5783041541428722,62.07531197686483,78.91787708628247,2.8793152137258433,3.02,2008.5799164911846,2219.4137387248966,0.9693937362398559,0.9943425251997139,49.82896036662259,28.404535008068585,3.512750921758706,1.0295414568963277,1.0109410273115158,12.173726455,passed,
2025/09/05 16:45:00,0.580658642766722,0.5825753633558453,62.8707865259446,79.82747797114602,2.8955618276658255,3.0,2014.8516077680695,2232.3484916115826,0.969309148421791,0.9946080159032152,49.73473084351302,28.325301191040598,3.510468003646519,1.0343019760975378,1.0134694164609952,12.298030482222222,passed,
2025/09/05 17:00:00,0.5864799532345416,0.5853746465303942,63.69109683172785,80.72426956563982,2.9163066370069903,2.98,2021.3859749754085,2235.6067508448155,0.9691299483802569,0.9947924718016653,49.59141809713475,28.76328122806282,3.5146838179152717,1.0477881385392969,1.0263049122997585,12.414696139999997,passed,
2025/09/05 17:15:00,0.5920853888030235,0.5900573615844183,64.43815810820217,81.6058596178095,2.9326119706846163,3.01,2027.465142038503,2245.6129810894377,0.969128390397334,0.9951026278542413,49.520735688747195,28.754186727985648,3.509013505758867,1.0566405651003532,1.0315665562023701,12.531280055555552,passed,
2025/09/05 17:30:00,0.5974635737568628,0.5952047142644987,65.36485656811841,82.67086245421538,2.9577056717357846,3.02,2035.6661423727385,2240.6135943085665,0.9692648271441153,0.9955288742772751,49.5436532562519,29.168753339016543,3.5111992605732176,1.062099287308581,1.0313592412976271,12.647976831111103,passed,
2025/09/05 17:45:00,0.6039109489092622,0.5933630816490261,66.26955309051007,83.44659354508791,2.9594143773305994,2.99,2062.743746433099,2253.0221581519577,0.9693904132177981,0.9953017628888096,49.07431094744605,29.307371995636498,3.501436033424705,1.0517922479037465,1.029364931781542,12.772139667222216,passed,
2025/09/05 18:00:00,0.6109813791141261,0.6070997924248218,67.05185064780699,84.75071032248135,3.00892247550975,3.07,2051.2276527096487,2227.24570714399,0.9696304212347202,0.9964188559277215,49.517850704570904,29.513127567258095,3.481594276673826,1.0368380696911565,0.9985943200005822,12.873594653333328,passed,
2025/09/05 18:15:00,0.6014240946827689,0.5966643040984662,66.35066985617651,83.27186198917278,2.9544990016612678,3.07,2061.2334463783914,2258.918113455821,0.9698378430966158,0.9956117876016101,49.43540276912421,28.47747572239855,3.5181206263742535,1.0401494481206621,1.008612399429724,12.763883470555548,passed,
2025/09/05 18:30:00,0.5969806122988637,0.5879192721370605,65.45865170915745,82.13808214801799,2.950116700183472,2.96,2045.2093641095632,2246.748758274503,0.9689288100191127,0.9949419040618853,49.313095925471295,29.29079177479432,3.5262121046850674,1.0623393580865628,1.042760642324279,12.66177733333333,passed,
2025/09/05 18:45:00,0.5923605143929185,0.5760943515893739,64.73903757813754,80.83215703387842,2.9158502943867006,2.99,2056.419103075247,2248.397328362649,0.9689108256077211,0.994012238092088,48.955308697755406,29.275611513717966,3.525133862117046,1.050237877661457,1.0483557780384767,12.552200258888897,passed,
2025/09/05 19:00:00,0.5886399707390622,0.5741017553217456,64.12127641359378,80.07751976778528,2.91558905732338,2.98,2043.143773607497,2229.731124648405,0.968768487836304,0.9939230687768266,49.152071904475676,29.446662271529622,3.5268348511763006,1.0449379421148852,1.0441737569614427,12.45794729666666,passed,
2025/09/05 19:15:00,0.5836251607419879,0.5695862928621757,63.43534024713333,79.076010732066,2.8965367473413264,2.99,2038.8683829938684,2226.925880221108,0.9688588707516649,0.9936165794305465,49.17643868432004,29.213138525567835,3.5287163201458815,1.0411614176935169,1.0444476572324335,12.356029839999998,passed,
2025/09/05 19:30:00,0.5785579455172875,0.5724547171392597,62.57047219383387,78.25611608898554,2.9018581412755937,2.98,2006.2623493588667,2214.0158478436488,0.9685911212887106,0.9939321319682713,49.67808006527577,28.978541646637115,3.5332807754733895,1.0510867435253861,1.0460150489707172,12.246648645000006,passed,
2025/09/05 19:45:00,0.572830062899005,0.5692791106706335,61.842683934780055,77.27321205407598,2.8872871129494846,2.98,1993.5441717738343,2212.778214915834,0.9684911624895972,0.9937293666993259,49.90572801548719,28.57194950771549,3.544847828019675,1.0463645321361266,1.0420282343137939,12.144860419999999,passed,
2025/09/05 20:00:00,0.5685751455422007,0.5550960240171703,61.17964353993495,76.00334736811797,2.8528372110834845,2.99,2011.6408029765316,2207.181528201035,0.9685038006936941,0.9925843396531956,49.408052698492206,28.7872266804536,3.5393203230254877,1.0205870530600338,1.0387090673663006,12.035613333333332,passed,
2025/09/05 20:15:00,0.5667215763673527,0.5616047956089653,60.86806377675383,75.83068434276409,2.8651555484499833,3.02,1989.4309038625238,2196.768657445301,0.9685738954844043,0.9931858454703888,49.91009644023834,28.449876521369273,3.5379561577016765,1.0255019796621272,1.0308183750599245,11.994112900000001,passed,
2025/09/05 20:30:00,0.5691897975985758,0.5625235078440363,61.50234987410716,76.34196342081306,2.8647902441162456,3.02,2007.4553304355475,2206.785129738534,0.9689110827774615,0.9932324482799745,49.80473179502103,28.18545352092762,3.5413676675265546,1.014327305105076,1.0184301134326104,12.072914956666667,passed,
2025/09/05 20:45:00,0.5732657608045972,0.578088193473525,61.90959950064966,77.27793827273966,2.9104434565366013,3.02,1976.4730220141062,2196.202463210355,0.9687857498311888,0.9945361366877566,50.447159227527756,28.09083360233541,3.5395723418675975,1.0360183851573306,1.0169245372112485,12.14433606222222,passed,
2025/09/05 21:00:00,0.5773068557092832,0.5725052265527741,62.549142751834395,77.62141740686043,2.901540142227817,3.01,2007.803167898662,2204.864195431525,0.9689710204218459,0.9940171144296727,49.905194880509875,28.32271770979995,3.5325794808398663,1.0213052287982927,1.0148079089114879,12.223223460555554,passed,
2025/09/05 21:15:00,0.5827788474351108,0.5807644707823411,63.20447899545807,78.56218289484531,2.9391543421868613,3.07,2001.6675715799101,2184.6222340943204,0.9689913320203749,0.9947194156058424,50.09788513929282,28.894065520792527,3.5253799410450473,1.0258079584249766,1.0098742202010846,12.304151860000006,passed,
2025/09/05 21:30:00,0.5856267595400672,0.5788825151971595,63.72335668841373,78.84475163567691,2.9247839567423393,3.08,2026.4148576953394,2205.472165131867,0.9693651119123212,0.9944844585292885,49.7897731176295,28.288282031214965,3.5170289636083427,1.006575767338811,0.9958363722376551,12.377355271111114,passed,
2025/09/05 21:45:00,0.5894471097813039,0.5870830624995031,64.38634333741717,79.67673856279274,2.9456445869790784,3.07,2028.3940172282532,2200.916227826266,0.9697562281253684,0.9951538778311032,50.02670834148196,27.997773303864456,3.51215520646348,0.9935376250569076,0.9718217266263263,12.458044830000002,passed,
2025/09/05 22:00:00,0.5924836299325256,0.589060680164487,64.99406970141628,80.25102358974874,2.957250343664404,3.09,2036.8823324108523,2200.633254271616,0.9698625426594255,0.9953234718892644,49.970269390350545,28.262007430729827,3.5175828902988227,0.9986607904163085,0.974941060491299,12.531394424999998,passed,
2025/09/05 22:15:00,0.5970397452706782,0.5925946305987364,65.52853103065297,80.8399200099621,2.969817366250867,3.09,2041.266728438082,2205.470958753409,0.9699194787238825,0.9955732287674278,49.88581692566008,28.257563886085336,3.5090573619305125,1.00204026102101,0.9764253375709189,12.612035333333331,passed,
2025/09/05 22:30:00,0.60115455096351,0.5965401961956468,66.09424472624893,81.47756377507213,2.9853211867608236,3.07,2043.3041077089547,2208.4484666541684,0.9699361352541687,0.9958730508770338,49.881904281041,28.345778334889474,3.507917106666033,1.008979490474171,0.979881906143228,12.692847041111108,passed,
2025/09/05 22:45:00,0.6054905893722704,0.6000303308664724,66.64821270880638,82.13393084998381,3.0002159100948473,3.05,2047.7365358327193,2209.7697638968766,0.9699619628567793,0.9961189116508101,49.81826304769932,28.48242082178943,3.501535891884522,1.0117932797952973,0.9804154921795752,12.773438137777775,passed,
2025/09/05 23:00:00,0.6097155679472711,0.6014416235377117,67.24626086166157,82.75367785159301,3.0082989481645592,3.07,2059.479896199466,2213.4340694075795,0.9700647915704451,0.9961944864349044,49.62786703808371,28.640595538935788,3.495665679361757,1.011865171664497,0.9812279632647809,12.85420258833333,passed,
2025/09/05 23:15:00,0.6133402685794225,0.6031007254804048,67.69678450470298,83.26437764818475,3.016208960549891,3.08,2065.7825332902607,2220.141051828284,0.9700239801695114,0.9962715889883922,49.484847907571236,28.722513386922625,3.489244017617817,1.0171178075293825,0.9865171422559378,12.92724112166667,passed,
2025/09/05 23:30:00,0.6181225636835266,0.6062079877710833,68.2909627338452,83.9227260393345,3.0229838340714834,3.07,2076.9578808370698,2225.995339330811,0.9702963375286695,0.9964802208992946,49.342747302747746,28.597649501664733,3.4764574717099483,1.011665820814222,0.9801258584512522,13.007758023333338,passed,
2025/09/05 23:45:00,0.6208504803356291,0.6082059458897197,68.76893431800026,84.42662864430223,3.0299999397401143,3.07,2083.2488064619206,2231.42154447368,0.9703653503301224,0.9966173683860455,49.28588593581309,28.626713517034947,3.4775048130304618,1.015671148904718,0.9822762214815687,13.07345090333333,passed,
2025/09/06 00:00:00,0.5982436230270799,0.5896369739169961,65.6683834412953,80.76907217440024,2.9567367320805853,3.08,2058.782930510657,2213.4340977911106,0.970195251017323,0.9953041968544897,49.54063721467215,28.124413974210032,3.493674119935901,0.9962060932936385,0.976627142975068,12.631821014999998,passed,
2025/09/06 00:15:00,0.5986691558130989,0.5988731687939544,65.92179266378756,81.33455977491765,2.9805021940496412,3.1,2040.8772341845797,2207.9163187772374,0.970282724360221,0.9961143046799451,50.017962311457346,28.09457521074249,3.5061423096136832,1.012961058212377,0.9774098574610862,12.663538506666665,passed,
2025/09/06 00:30:00,0.6022437878613461,0.5911602710462635,66.26899724570201,81.44990557729533,2.969560461400786,3.06,2069.3977922169174,2208.2740584017874,0.9702869088744166,0.9954181326726537,49.38276643376728,28.579037067662334,3.4908793216306275,0.9966036954603839,0.9772032384559833,12.702805194444437,passed,
2025/09/06 00:45:00,0.6060064252210656,0.6053280358977053,66.44102182696894,82.17979953625144,3.0069566912386403,3.11,2042.8713126089194,2192.2379735395743,0.9704663182394471,0.9965837001843048,49.964824405621535,28.285411481923358,3.472945758381257,0.9924507993065174,0.9553320252221114,12.734790206111116,passed,
2025/09/06 01:00:00,0.605604954990397,0.6048443511513687,66.76566596074163,82.40076983831062,2.995001870115062,3.1,2061.013117237731,2201.6258683075002,0.9709216825349173,0.9965342664495203,49.86006460486651,27.93801974361881,3.474166628402479,0.9817220832152429,0.9437273915837608,12.766611733333338,passed,
2025/09/06 01:15:00,0.6054114969728325,0.6174242784416113,66.77073764510253,82.92935644982794,3.0141999689233154,3.11,2024.8601856589112,2223.6963389497732,0.9710023559613864,0.9977836733673245,50.6362416057389,27.02981213785368,3.4824621970674894,1.008271124304058,0.9496765177654114,12.805998944444445,passed,
2025/09/06 01:30:00,0.6091132167497675,0.6123523332068845,66.9418588099297,82.96035569169737,3.0182962981435106,3.05,2033.3284211679183,2220.028488639733,0.9703043747097728,0.9970930496496558,50.044085233125074,27.999063053502027,3.482795562976946,1.0342851655189487,0.9863094894731385,12.837891415555555,passed,
2025/09/06 01:45:00,0.610577736709573,0.6148166294861647,66.97363593828497,83.16042082805808,3.024443040927733,3.04,2027.2536196783099,2228.0801860486936,0.9700729831583503,0.9972104552044017,50.10123833181523,27.77249631373824,3.475577095943078,1.0367133295240172,0.9866454643721894,12.870014715555559,passed,
2025/09/06 02:00:00,0.6132652735482115,0.5910370876863101,67.67388247886447,82.96415746637284,2.9840191077388445,3.03,2100.6927990513086,2222.9970152016585,0.9702659884451483,0.9953088352712717,48.6134208930949,29.476640126122096,3.4762252075204,1.019537513663282,1.0085218617242022,12.901973021666668,passed,
2025/09/06 02:15:00,0.6174891868079636,0.6122203463887945,67.76736415538365,83.90426456455631,3.035938298880036,3.07,2056.1917731722833,2206.5822632568547,0.9704047270240626,0.9970020961639867,49.57560228915056,28.751992193485997,3.4542476924099943,1.0139240199608566,0.9746235241076837,12.94151895666666,passed,
2025/09/06 02:30:00,0.616250847024912,0.6168802229518314,67.90727090000146,84.07092832477419,3.0237789330373457,3.06,2055.1058212536395,2235.402345504076,0.9707257364206408,0.9973181376172012,49.740713405738994,27.702255684302667,3.4645337978252755,1.0258165109139552,0.9765315289974528,12.973548206666663,passed,
2025/09/06 02:45:00,0.618789391787703,0.6207772165273374,67.99039147148422,84.42227777909005,3.04589672925384,3.05,2044.4797927577565,2222.980674318913,0.9704393901908712,0.997577160043781,49.830399461551096,28.110842598342934,3.455329436931979,1.0306471345816017,0.9781471276135516,12.998243878888893,passed,
2025/09/06 03:00:00,0.6212308582344038,0.6207811524297503,68.36126965064742,84.68726722252784,3.041276827204755,3.07,2059.8268377998484,2227.1570905862986,0.9706303463048832,0.9974160676957526,49.59237755759727,27.971519325446344,3.4515643076220544,1.0234751773196353,0.9729745474094551,13.037904879999997,passed,
2025/09/06 03:15:00,0.6220429750276046,0.6114183639380694,68.74509479014536,84.75395436018614,3.0201679414252287,3.05,2090.6662751868394,2236.9184690461366,0.9709384077107148,0.9968536211128608,49.105890994561676,28.315399971397365,3.451317376218769,1.0107798315825036,0.9744202394772453,13.070032708333333,passed,
2025/09/06 03:30:00,0.623977970218907,0.621045289386101,68.83426405036504,85.20766703321465,3.043936733202368,3.05,2069.695346727061,2232.1716564172707,0.9709177786088632,0.9975805010074873,49.46354270847557,28.130732583397318,3.4481478372958176,1.0234530743114227,0.9739805849100196,13.094610992222218,passed,
2025/09/06 03:45:00,0.6244990900546666,0.6219488447439065,68.70907926293457,85.44812743486577,3.048384008747328,3.05,2047.7706521688763,2260.9344012770407,0.9707564699709117,0.9981651885278655,49.790567897850906,27.84693889172163,3.4419274493044782,1.041899263107538,0.9912861461723106,13.134587583333333,passed,
2025/09/06 04:00:00,0.6261066082970856,0.6225507791198247,68.9286850045799,85.73344570243073,3.052359244212536,3.04,2050.4257759477823,2263.2257101822024,0.9707908193209241,0.998246159490042,49.75448289061364,27.925396798521295,3.439616743384329,1.042052641939098,0.9916162925131402,13.166813990000003,passed,
2025/09/06 04:15:00,0.6266707130763691,0.623030467817894,69.10979455020974,85.95959353040631,3.057132924693732,3.04,2050.638265665587,2264.344003470121,0.970767997697858,0.9983302022607372,49.81855712336342,28.010006613733374,3.444566137076158,1.0427454664599642,0.991366291779698,13.191474364444444,passed,
2025/09/06 04:30:00,0.6290691730048138,0.6232860225914578,69.39722187783589,86.29052026465672,3.060425051196385,3.03,2057.1966124113947,2266.244362395082,0.9708191559920957,0.9983406092002264,49.666510107054165,28.15980712387192,3.4388485439799643,1.043767180080752,0.9938292468608869,13.23156706666666,passed,
2025/09/06 04:45:00,0.6311451264972968,0.623684083665521,69.60011158998954,86.55558147554846,3.0637723726326893,3.04,2061.126255068741,2268.1418622845863,0.9708363256595052,0.9983688232794334,49.561730081541924,28.269022624352864,3.432013915681581,1.0450087314834031,0.9962511168062613,13.26389205166666,passed,
2025/09/06 05:00:00,0.6334064225477474,0.6241401283047794,69.81743878884203,86.82674820716578,3.0665620425682776,3.06,2065.4883206602785,2270.7510018457233,0.97090818212322,0.9984256911340407,49.426947063493515,28.3720987778609,3.423792344848988,1.0474293323432098,0.9998989844071764,13.297346913888891,passed,
2025/09/06 05:15:00,0.6282111748479856,0.6207266718960753,69.03968329340084,85.64046517359664,3.051130189309885,3.05,2071.0118190094167,2235.9142132003967,0.9709495881593831,0.9977481616496621,49.25981158425546,28.491654234270026,3.4255522866449835,1.027025322857355,0.9825883011135726,13.14099204,passed,
2025/09/06 05:30:00,0.6304541146015179,0.6203852187042449,69.40462934361611,86.10543150005564,3.054356320399553,3.08,2075.1311144990204,2244.7474623130083,0.9711230995066173,0.9979627582611453,49.23638705682133,28.64695581112269,3.422999557105909,1.030495921847621,0.9876446073954283,13.194448434444446,passed,
2025/09/06 05:45:00,0.628004179343801,0.6218408771731653,69.51927531052633,86.19833318203924,3.0376810893126542,3.06,2088.3439322554527,2263.9641940039583,0.9715686588515445,0.9980290606796275,49.33500422909116,27.767441676125188,3.4192601541639487,1.0151469477212443,0.9669539415751524,13.220924090000004,passed,
2025/09/06 06:00:00,0.6321440729220581,0.6237444469147116,69.61606266457969,86.52916366227583,3.0556331863135604,3.05,2069.387962583277,2266.01886620707,0.9713191109431585,0.9984286166810078,49.43123907214731,28.03783916321684,3.417818533621824,1.027754694042415,0.981123551066862,13.247412982222217,passed,
2025/09/06 06:15:00,0.6327808829953216,0.6220551889517255,69.89566706656808,86.73307315632697,3.057902985902611,3.07,2077.689673693472,2263.16586433564,0.9712123670677669,0.9982318792976433,49.211280809896905,28.653311267309064,3.4283595853312088,1.0515485895120604,1.0059042543197347,13.273915111111107,passed,
2025/09/06 06:30:00,0.6368124036682905,0.6221877345426257,70.27957618166393,86.93882649342153,3.0612293952538234,3.04,2101.3445509234143,2243.388905967678,0.9711850473041366,0.997701432223241,48.6685775408111,29.051375323042556,3.414329596153093,1.0400670218655594,0.9984966441021749,13.300225772777774,passed,
2025/09/06 06:45:00,0.6355574817009118,0.6223372123193681,70.51059877661092,87.15557209138757,3.052217967299867,3.04,2118.405069439367,2247.8473310915574,0.9716242082358655,0.9977151665232824,48.6604816009329,28.794606772586658,3.4076406161174377,1.0237905532847822,0.9798547307538501,13.326754026666665,passed,
2025/09/06 07:00:00,0.6390846488351727,0.624698652378699,70.44861272769377,87.52543852891992,3.070322751310073,3.09,2083.214362541721,2265.936068475512,0.971523077671122,0.9986232666005883,49.13540652215563,28.6445984162063,3.405343906982757,1.0315295453767501,0.9885589517833275,13.35329551722222,passed,
2025/09/06 07:15:00,0.6428496158244762,0.6250963902211031,70.85495458165177,87.83873743073949,3.0680159024934404,3.07,2092.9786966950387,2268.0972134951144,0.9719395995106915,0.998711991619801,49.023836571174435,28.345955263965497,3.402457573643697,1.0090865358113812,0.969600494968284,13.379850244444444,passed,
2025/09/06 07:30:00,0.6422716322332531,0.6297226597596757,70.75679984022574,88.04714553273529,3.0765154677203372,3.09,2082.366222675838,2275.2969677086185,0.9717770428580715,0.9990305804823117,49.209262075795735,28.213093692365604,3.3929714161707802,1.0263192913509365,0.978780343252743,13.406418208333333,passed,
2025/09/06 07:45:00,0.6469828650063512,0.6297455999291609,71.38091175283671,88.59538979543598,3.0820418923563104,3.08,2096.232861971806,2269.595128748649,0.9720976644628948,0.9990632629570613,48.996566296182905,28.43429719235732,3.393093103661288,1.0127029525120643,0.96901736233521,13.455664762222222,passed,
2025/09/06 08:00:00,0.6479543205963756,0.6304216450327277,71.65845618173445,88.95117374073254,3.0846463353593587,3.08,2099.737828736579,2275.9276441038014,0.972180887362151,0.9991932117770926,48.992105970054304,28.488996620088546,3.3943306200078913,1.0172267043416063,0.9722359187402447,13.497380465555555,passed,
2025/09/06 08:15:00,0.6504756537959682,0.6307527630851729,71.92142792840858,89.2489241085471,3.0852703065880105,3.09,2107.939332177908,2280.369271152498,0.9722211215066663,0.9991466209469845,48.80447875728883,28.5480550407541,3.3849186288065303,1.0200639938483607,0.9765230531363722,13.539118230000007,passed,
2025/09/06 08:30:00,0.6529327639408492,0.6307745450257608,72.31397285179058,89.70863336771878,3.089671284307264,3.1,2114.821095520532,2285.6475228833656,0.9722498123190078,0.9991936662572628,48.689615548573954,28.751444394679325,3.3830215204297103,1.0250379542601564,0.9825517382603972,13.59600152777778,passed,
2025/09/06 08:45:00,0.6509937305061048,0.6320806650656567,72.43758433939514,90.11628175777948,3.0893140689267007,3.1,2108.4140638089284,2306.089454573956,0.9726149793991302,0.999819441851384,49.15038696158715,28.32231237844173,3.383601267130357,1.0155079661863446,0.9682153967344208,13.637787826666667,passed,
2025/09/06 09:00:00,0.6524780745625528,0.6324218156700631,72.72366567510475,90.44254863644268,3.0905038267204055,3.11,2114.8190137421047,2311.513051726727,0.9726718223902844,0.9998419023847681,49.06090543913395,28.392151580325265,3.3820942231707933,1.0199956480613963,0.9730805191885874,13.679596186666663,passed,
2025/09/06 09:15:00,0.6559887986129865,0.6323257870299646,73.00312918028341,90.72057921285057,3.092725304028978,3.12,2123.2405832628588,2313.4375109417874,0.9725892829859626,0.9996831402203401,48.821336538670025,28.409018016631503,3.3729566815500145,1.0130134160849433,0.9707375383496595,13.721426607777772,passed,
2025/09/06 09:30:00,0.6653025391525041,0.6343377496684232,73.23344111694419,90.97752291601273,3.0963404593655137,3.12,2135.080613915645,2314.7559172106025,0.9723004367612829,0.9992726723610115,48.20399980735344,27.99067019921383,3.3305770878251066,0.9876719042860674,0.9543852841399245,13.77820888888889,passed,
2025/09/06 09:45:00,0.6626824244960865,0.6368043154578151,73.17950972051484,91.28587957270922,3.0964012508325727,3.12,2111.9213891597315,2351.3526326334345,0.972369633413046,1.0000466721545793,48.754233369500184,27.528314747065963,3.343833048945403,1.0177484201708964,0.9777022598815043,13.820087263888887,passed,
2025/09/06 10:00:00,0.6622422409504205,0.6327920567811202,74.08444608679194,91.85358560548626,3.100603358034794,3.08,2150.9548589483625,2319.7839293840866,0.9727113876657723,0.9995658487849847,48.36044923487615,28.873765002291115,3.3671578530766957,1.0175356660387562,0.9820174092884303,13.861987699999997,passed,
2025/09/06 10:15:00,0.667485838319534,0.6341034969890166,74.85045994325155,92.77314793949007,3.1074571355627008,3.08,2165.037833135791,2336.153101311309,0.9726943397284685,0.9996168398349102,48.14157777239779,28.908031563067087,3.358217622813295,1.0198679256618428,0.9890115529188807,13.987257887777783,passed,
2025/09/06 10:30:00,0.6800008512915939,0.6398601855224286,77.89465292252962,96.56106183638693,3.1361366835556472,3.08,2220.2965723920024,2398.1191116607765,0.9729017094409479,1.0001895164959973,47.75696505033122,29.347331109572288,3.344630205550674,1.0409789857044507,1.017939075738394,14.483982846666665,passed,
2025/09/06 10:45:00,0.6874007773302836,0.6490376456853422,80.80110980872047,100.52963614907789,3.1709721725219397,3.11,2259.2263277794864,2465.190597041807,0.9732919242965715,1.0013595345490385,47.974255549626726,29.640749998817167,3.3413914047484954,1.0776997490584583,1.0515235466912058,14.980994599999997,passed,
2025/09/06 11:00:00,0.6956392296682056,0.637006494016558,75.32443658771454,93.77281727359521,3.1197919666506277,3.13,2187.209850635162,2371.710651413061,0.9714597492567858,0.9986976539984216,46.44987727680771,27.65508473186436,3.2107979943355893,0.9539753184152717,0.9541657966001013,14.222883558888894,passed,
2025/09/06 11:15:00,0.6566666767313936,0.6351720374145784,72.90421512316664,90.83127956188162,3.0844346134392606,3.07,2109.8115627302427,2350.1720055368382,0.9724203923249817,0.9999126546983906,48.95245798316992,27.429073345915782,3.374003378021186,1.0263226384767221,0.980652154873849,13.756527693333327,passed,
2025/09/06 11:30:00,0.6586808482847005,0.632217090811005,73.04209258276698,90.69860408949532,3.095250017775353,3.05,2121.5650906328046,2311.8961832094774,0.97211633950574,0.9993072733459224,48.49625840589415,28.593406702045602,3.3817399468545477,1.0299838628867901,0.9902174742787837,13.722671086666663,passed,
2025/09/06 11:45:00,0.6565466117012919,0.6323254777656968,72.66810613199264,90.49574720324519,3.1018084438091424,3.05,2103.7327462695403,2311.932564004923,0.9717804101337733,0.9994601248732654,48.765641076289086,28.69163800443624,3.3860004469241147,1.0384269631911813,0.9962023992307715,13.696547944444445,passed,
2025/09/06 12:00:00,0.6553920239729688,0.6319923855525672,72.48316954957218,90.23683903294503,3.098217899734637,3.05,2105.319591065076,2304.545262050501,0.9717861504393202,0.9993123008654555,48.716118284080125,28.725719143437946,3.384496695884723,1.0381327660517217,0.9955642662982596,13.662722223333338,passed,
2025/09/06 12:15:00,0.6528287319363069,0.6314978588336763,72.33687094965937,90.02619632426783,3.096625085714337,3.04,2103.446731912335,2297.8365422516445,0.9717866281444943,0.9992664632720543,48.852961662829905,28.778879785189066,3.395712792541445,1.0372505540160666,0.9927558439613285,13.629124196111112,passed,
2025/09/06 12:30:00,0.6535439516448378,0.6222517340784983,72.62601250148988,89.63427188443502,3.07794499446286,3.04,2152.3007789280077,2269.587553325476,0.9715968683884949,0.9977663129915686,47.77131485169566,29.785094616773915,3.395926361880161,1.0332624831355042,1.0028243677016295,13.610329058333335,passed,
2025/09/06 12:45:00,0.6519240721053432,0.6227937531107648,72.43977836132763,89.41625467623001,3.07827005693725,3.03,2147.9853019335014,2262.530630352282,0.9715353189302643,0.9977273935215678,47.87102640907776,29.76146093853196,3.402272599516895,1.0319709326169735,0.9994877226955927,13.576759130000008,passed,
2025/09/06 13:00:00,0.6488521813329728,0.6227938359238799,72.2109380220015,89.1455823990616,3.0746484375098824,3.04,2147.749049709683,2256.9806145924586,0.9714872199113751,0.9976104479699347,47.94659468172081,29.75664008844543,3.4077323479208417,1.033884090425591,0.9983325109457967,13.542995180000007,passed,
2025/09/06 13:15:00,0.6556295796891916,0.6225125297598717,73.0665391580802,90.21377708966403,3.085332461020184,3.03,2152.5096209613957,2281.344291073378,0.9715108102069198,0.997940422452717,47.86423586982553,29.87972991891425,3.4050321558930237,1.0388013330612802,1.0089082393547553,13.679913402222217,passed,
2025/09/06 13:30:00,0.6522573542583191,0.6255213811207412,72.50871611200536,89.8926309298698,3.082372265814765,3.05,2127.2334857614487,2298.461343929766,0.9714830262482248,0.9984191696279279,48.385692536814986,29.088562802185166,3.405753736620574,1.0384685485798681,1.0014878025252059,13.641639,passed,
2025/09/06 13:45:00,0.6464433574057642,0.6310991217166356,71.82523765594206,89.5763237297741,3.0873106787203883,3.04,2092.218036107691,2314.011628214207,0.9711534945601981,0.9989979597958104,49.13037711055525,28.31881337622775,3.4164376339724947,1.0516107510811248,1.0008729212309981,13.603399895555551,passed,
2025/09/06 14:00:00,0.6457324061291817,0.6324873704788849,71.690763609522,89.54576260140699,3.0930936773093296,3.04,2084.2214619298356,2306.380807773699,0.9712400545873685,0.9992350556533987,49.32313652889759,28.388492648415273,3.4151796227024054,1.0483079332989065,0.995290867813847,13.580544119999997,passed,
2025/09/06 14:15:00,0.6447970851466307,0.6248960446262443,71.73719276125946,89.04779718616838,3.0708221531505946,3.0,2114.0584687030882,2295.954761248396,0.9712646750017092,0.9982615968002937,48.75094023404881,28.634109082645836,3.422590324731386,1.0333808545790408,0.9912973577030765,13.542366322222225,passed,
2025/09/06 14:30:00,0.6420551593795873,0.6279958642485546,71.10268662825965,88.76424224803262,3.076352922555882,3.02,2083.4996456644694,2306.2539153304033,0.9710039615656342,0.9987569961960145,49.209938582200365,28.332861600548146,3.4173816660391454,1.0526137373405449,1.0042246501686471,13.504431196666667,passed,
2025/09/06 14:45:00,0.639364934950415,0.6233314600198389,71.11164669632012,88.48356182731595,3.074719497582494,3.0,2095.288288804157,2286.6591772019274,0.9706368814828038,0.998093544516701,48.92779298311,29.18879868739242,3.442011114543204,1.0683452701424154,1.0227597070208807,13.473259311111109,passed,
2025/09/06 15:00:00,0.6390952368503838,0.6224864259361369,70.95067799033782,88.02872401686412,3.0664091825614204,3.0,2111.824569163766,2264.7314233157263,0.9705821107785829,0.997427197049403,48.51702848606654,29.31672377168644,3.4354621673550967,1.059227525128888,1.0159756742411645,13.420311483333325,passed,
2025/09/06 15:15:00,0.6357306135186019,0.6208659089911398,70.61026979050742,87.63897334935591,3.058895906647085,3.0,2105.339461619826,2267.152185100047,0.9704780052030317,0.9973385326401742,48.66730272038486,29.130509712773996,3.44702222690099,1.0571394243403573,1.0135349379780212,13.374996799999991,passed,
2025/09/06 15:30:00,0.6315805380162326,0.6225932563790856,69.97763007486846,87.39132774947728,3.067280960663683,2.99,2068.219694950902,2277.570247655391,0.9702749235790348,0.9980476885360758,49.35470556970005,29.02274510327647,3.4538896719988474,1.0786296753996911,1.0284996859874158,13.329758750000003,passed,
2025/09/06 15:45:00,0.630089795760993,0.6208994721866111,69.79856530482499,86.87213750392819,3.053720420646205,3.0,2084.117674725045,2263.7236736003224,0.9702029796920626,0.9973489793532401,48.989123829129305,28.924441604978192,3.45647044498018,1.067278605146802,1.0193647657550196,13.277091911111107,passed,
2025/09/06 16:00:00,0.6285884330797895,0.6111627074504833,69.62535453953993,86.36932717035127,3.032324767729014,2.98,2099.7999764505425,2267.87239743756,0.9701047309732157,0.9966431057909331,48.605924975918285,29.257909825201367,3.4596919448194927,1.0624849892794765,1.0291484345622504,13.244201116666673,passed,
2025/09/06 16:15:00,0.6279899616025711,0.6164853645999506,69.4990564852385,86.52563898088742,3.051340518151211,3.06,2082.576491510154,2251.9073169418602,0.9700613606809643,0.997119467878921,48.988371705966905,29.46712000490272,3.4603433327781894,1.0693192591120275,1.0268157422376292,13.225986070000003,passed,
2025/09/06 16:30:00,0.6282349720780797,0.6088992386672407,69.56821079250714,86.16289596314009,3.021987504459151,3.04,2111.184151263163,2256.884115240958,0.9705493231431048,0.9965002499756367,48.56101671321526,29.09325197760299,3.453610489479521,1.0269113076722522,0.9982053631964121,13.200247719999998,passed,
2025/09/06 16:45:00,0.6263751908383616,0.6176530041036118,69.42296125371453,86.3968131623328,3.0466643600194456,3.05,2084.438517607539,2242.260920631816,0.9705188443959347,0.997270827716277,49.18825206813998,29.153097110635795,3.463665051906133,1.0427547000179234,0.997714665512762,13.182000974999998,passed,
2025/09/06 17:00:00,0.6272382383502216,0.6167454233648224,69.33102096088453,86.2644803885047,3.038478338181586,3.07,2089.457580891861,2245.428249053003,0.9706487010767232,0.9971525739358708,49.07578697966239,28.79478993715007,3.4503262715445673,1.0230553211421485,0.9819943716899607,13.171456692777776,passed,
2025/09/06 17:15:00,0.6264297121759494,0.6161043424522905,69.42490901415403,86.29730649864092,3.035125136823172,3.08,2093.5781107868306,2245.0288306224024,0.9707713497599282,0.9971187276222961,49.122629725331464,28.713848111455015,3.4603073615742566,1.014809790074956,0.9735155027181398,13.168214986666662,passed,
2025/09/06 17:30:00,0.6261948847734826,0.614868291168532,69.45357092764279,86.27799933258791,3.030549063562654,3.08,2098.965574649862,2245.1212979818597,0.9708760898869433,0.9970331108256995,49.04412874314576,28.78531463819999,3.4600870563578816,1.0152174223313855,0.975365127941828,13.164968403888881,passed,
2025/09/06 17:45:00,0.6259756371680708,0.6127029885877278,69.33988137074594,86.12133565062227,3.024716678940162,3.08,2101.4689037121284,2247.432947135753,0.9708116984888175,0.996850386124037,48.909918657539336,28.86104445628145,3.456440618585628,1.0181950659023415,0.9818387253924948,13.154195963333327,passed,
2025/09/06 18:00:00,0.6258506397725728,0.6125498132656356,69.41406513080172,86.19804993440405,3.0248395264386216,3.09,2103.7443702987275,2246.5250076252482,0.9708482950940934,0.9968444656927157,48.91055209423525,28.910612475271268,3.4596794375716637,1.0165506619754625,0.9799424397564291,13.158866764999996,passed,
2025/09/06 18:15:00,0.6256532986913631,0.6112327480671622,69.37259308245001,86.13116331104902,3.021610465052156,3.06,2105.8172876358626,2247.2763294998094,0.9708209012396869,0.9967356520426638,48.85826088155433,28.961345994173815,3.459244938668387,1.0168041188949306,0.9821692955068337,13.153353228888887,passed,
2025/09/06 18:30:00,0.6221529221308205,0.6227414978793041,69.0922250908186,86.31249693477105,3.0404674046688194,3.05,2066.6280522380666,2257.6471706107727,0.970611029665418,0.9976847833849348,49.701808882323874,28.173597472150117,3.481473406255125,1.0402078234141845,0.9831953223353425,13.14781786388889,passed,
2025/09/06 18:45:00,0.6235866732558082,0.6099469337949806,69.05532634619972,85.94715307409768,3.021291111931924,3.02,2090.5856447054416,2264.2878941947483,0.9700881649364008,0.9965731143137099,48.86231224630013,29.12054355786171,3.472254241159178,1.0573154104092495,1.0218451051926738,13.157340716666667,passed,
2025/09/06 19:00:00,0.6229302342570683,0.6221182709604152,68.88841691748193,86.26884335559868,3.0501433286777493,3.0,2059.393425567568,2252.4605403359587,0.969970947680718,0.9974530163910816,49.51042365812766,28.82706119244501,3.4733398429230324,1.0707501216788697,1.0150555103403653,13.151772608333339,passed,
2025/09/06 19:15:00,0.6217884984340716,0.6176371237050022,68.67535863537371,85.9453462330323,3.036742052368766,3.01,2062.345209443453,2261.7233380687894,0.9699006287704072,0.9971768800684442,49.378224502807655,28.763031648526358,3.4723878877186887,1.069972008301953,1.020898567520112,13.131080795555556,passed,
2025/09/06 19:30:00,0.622408160332414,0.619878872685543,68.7141852408884,86.11310112089052,3.048339344677089,3.1,2059.1769423246387,2246.596343028008,0.9699330155888611,0.9973449267365788,49.42775329892104,29.1503492772475,3.469043810597833,1.0736123588787745,1.0214444457323733,13.125458115000002,passed,
2025/09/06 19:45:00,0.6224108298795099,0.5984959490156665,68.93254639032682,85.39718869746991,2.9884235506788723,3.03,2119.0450329556056,2268.704182519985,0.9703123271863733,0.995679681382015,48.245311263337925,29.420857956009904,3.4696440056644358,1.0466454830295813,1.0293418729323944,13.112453090000002,passed,
2025/09/06 20:00:00,0.6206878914528728,0.6132182735667451,68.53552584288448,85.73804457994247,3.029948573266722,3.02,2067.0130503385567,2258.7306859952955,0.969768312104033,0.9968490563861883,49.18665136206795,29.19611909092232,3.4756507463021036,1.077932936083026,1.0347485104134355,13.106781062222217,passed,
2025/09/06 20:15:00,0.6207639070023184,0.606384730946638,68.56281682444578,85.4859624704897,3.0123592129665258,3.03,2086.1119188364387,2260.486012252758,0.969894666522681,0.9963040799156193,48.80506509140109,29.354445100596045,3.472792894104451,1.0631926725465823,1.0317803580368778,13.093514322777782,passed,
2025/09/06 20:30:00,0.6206305863846058,0.5985941277368522,68.5578293138795,85.16951584393554,2.992359073255557,3.01,2106.9622905303986,2261.7101114008096,0.9700421166234213,0.9956909834061629,48.35863238276488,29.58401590949083,3.469653557272287,1.050560816909854,1.0322916246730864,13.072636499999998,passed,
2025/09/06 20:45:00,0.6193949424392511,0.6093937980934373,68.43382075287883,85.45635218818707,3.0123762752560546,3.07,2079.6533311871035,2258.0792161116874,0.9701428886646031,0.9965900183773935,48.98319929859098,29.182067927311724,3.4742677331728595,1.0685541243767767,1.0307433640918544,13.06688261388889,passed,
2025/09/06 21:00:00,0.6124142444045934,0.6028378292607263,67.31093290031944,84.112952560139,2.9893193333108528,3.02,2065.7450018796158,2259.3525138489763,0.9697430371486435,0.9960632876902817,49.035556701312146,28.905734033838396,3.479664046360534,1.0662468315464217,1.0349562772671932,12.929097622222221,passed,
2025/09/06 21:15:00,0.6128240758034958,0.6125236024543386,67.23431171038139,84.45671673770599,3.0080560696709497,3.0,2041.703872437801,2262.1984046211446,0.9696746351530762,0.9968154810390466,49.479520694985865,28.50177320996149,3.4751436460455505,1.0869420387885402,1.0398390731353493,12.946379367777784,passed,
2025/09/06 21:30:00,0.6134499213662299,0.599670852409283,67.35455033711794,84.21827482488216,2.992330882994361,2.96,2066.2252163582743,2263.4537904602953,0.9692944354634575,0.9958094207096161,48.73396832804176,29.695655323160437,3.4803882481403283,1.1096334872145588,1.0838473956391061,12.95583220555556,passed,
2025/09/06 21:45:00,0.6139461006660033,0.6044276384160562,67.43039051206495,84.41945310024454,2.9953200112910747,3.0,2064.0478848146236,2261.966825555472,0.9696477292813995,0.9961721210244879,48.965705209397285,29.103489806136796,3.474681226249427,1.0815021214029,1.048731896721436,12.95779843111111,passed,
2025/09/06 22:00:00,0.6139936707013244,0.6172123795109881,67.3652821374281,84.89736452599871,3.0236030716089233,3.0,2031.7957093572231,2259.3098087013827,0.9695808820951441,0.9972010959670891,49.61462116003399,28.772063565775557,3.4746436257730045,1.109346119237434,1.054459058117146,12.974599825000004,passed,
2025/09/06 22:15:00,0.6124710037815599,0.6105698959558569,67.01419219181287,84.22476233644538,3.009143250565291,3.02,2039.5513524835033,2252.690488119489,0.9695560227599133,0.9966901660723431,49.36534541503205,28.902926521102707,3.46831636076955,1.092246488065301,1.0488213657045211,12.915970564444436,passed,
2025/09/06 22:30:00,0.6114056943593916,0.604234213437834,66.81959068815812,83.52374864305675,2.9914819929182808,3.04,2055.6601429094976,2240.7133603994685,0.9699731372846615,0.996245834226219,49.16017163653488,28.83280764812536,3.4594628696232625,1.0557628882813588,1.0237154146537089,12.85252397,passed,
2025/09/06 22:45:00,0.6072744406761926,0.5919622163212201,66.58493033191569,82.60532910542491,2.9639892061102544,3.03,2077.3005952467856,2237.566969899522,0.9699981615399776,0.995310130807586,48.82201899902201,29.08204602985512,3.4749290770732095,1.0368863732350622,1.0208681181426578,12.78922088888889,passed,
2025/09/06 23:00:00,0.6146369454466007,0.6097166909097086,67.18238092019091,83.77921051707278,3.018564659652138,3.24,2052.851547934966,2211.359736854578,0.970329983038725,0.9967807271604098,49.39166430194755,29.043718709943366,3.44789179832399,1.03245177875586,0.9952189301639253,12.871797485555557,passed,
2025/09/06 23:15:00,0.6181351517508428,0.6110941879704013,68.19039255355864,84.52822897961576,3.0122672691241847,3.1,2084.179611554385,2228.2132519850124,0.971018073303486,0.996852665050967,49.202955648797406,28.498631925300508,3.4482306184771345,1.0125312310192425,0.9739100819255152,12.990079874444444,passed,
2025/09/06 23:30:00,0.623743845331525,0.6199633328531767,68.60250540507558,85.35921490679014,3.0461037283449612,3.09,2055.6059269558577,2241.324873668523,0.9708490185369659,0.9979044230499398,49.66899202044365,28.30622622577723,3.441390005104725,1.0297779382327712,0.9823066436037088,13.088896932222225,passed,
2025/09/06 23:45:00,0.6275259724979148,0.6205701443611004,69.24127074305522,85.89281606054003,3.054100703132576,3.08,2065.727980214646,2249.7972259935045,0.970866112294262,0.9979622700015577,49.52777350016416,28.40016597049832,3.4425158529749997,1.0344388144881937,0.9878559328858917,13.18004856666667,passed,
2025/09/07 00:00:00,0.6372674967073552,0.6268609532673998,70.58261219860647,88.67462793275416,3.0635145079369823,3.09,2079.4764554921503,2300.412327731319,0.9709871337077147,0.9985945256163475,49.32269254636613,28.48057344406776,3.429841106562346,1.0513734844075575,1.000734706220224,13.417852830555553,passed,
2025/09/07 00:15:00,0.6393790731531609,0.627091789030579,70.74906043073905,88.81632761389625,3.0603459779387823,3.11,2086.0217910780807,2307.822531404917,0.9710834397332598,0.9985585378358462,49.14891750425612,28.34795429911897,3.4199898010988594,1.0531988834353203,1.004258322293646,13.446683799999995,passed,
2025/09/07 00:30:00,0.638308410396631,0.6224912594880736,70.87696502692407,88.60246520184917,3.065351744465458,3.06,2103.509281121325,2275.1911238922585,0.9706682763689328,0.9977686375897529,48.7045055785048,29.620759417736494,3.437624131593451,1.073033236127429,1.0282789000401713,13.422256924999996,passed,
