datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/07 00:45:00,0.6363146969604676,0.6154550243137329,70.70028945653719,87.95465038912377,3.040099602910268,3.01,2122.9448568701505,2279.1475791327343,0.9705774394466082,0.9969346922636966,48.19100852137865,29.633110190890765,3.4437375215478467,1.0756855652546549,1.040404420920128,13.382799466666665,passed,
2025/09/07 01:00:00,0.6356497621913116,0.6114504033864283,70.41506662364868,87.53931714837522,3.031471599137069,3.01,2125.3664731447934,2278.722235388849,0.9704417345457096,0.9966124086217227,47.971830864851526,29.800965353703305,3.4358119641657545,1.0786528687411188,1.0504459485467856,13.350869839999993,passed,
2025/09/07 01:15:00,0.6318640274598595,0.6242439024292211,69.77904800006442,87.42625015459602,3.0522168089766057,3.01,2077.49692599807,2283.7372423996594,0.9702113552511502,0.9976601525177486,48.89122693946923,28.962546467373844,3.4410902220421526,1.1066220457665688,1.0540805515745544,13.31143223666666,passed,
2025/09/07 01:30:00,0.6301576280869318,0.6238167084258692,69.57290175826246,87.18673060438637,3.0541296625312224,3.0,2071.795997494748,2276.257897503969,0.9700985220563133,0.9976348261950352,48.99955132486307,29.03835907622084,3.4464234866231425,1.1034257153066702,1.0502946510252353,13.279520375,passed,
2025/09/07 01:45:00,0.6299706115790884,0.6038168689783445,69.6384014554073,86.47016933440322,3.0182329474294787,2.98,2117.7198720514943,2271.4764239520505,0.970012906180838,0.9960750722667131,47.870480622304314,30.297903271375933,3.447647093628074,1.1005676290330548,1.0805578721246558,13.24761687333333,passed,
2025/09/07 02:00:00,0.6283944918734725,0.6126352642969295,69.1975224684085,86.36359334091058,3.0337686184976898,2.99,2088.371309649411,2265.3583879504845,0.9699912401076238,0.9967777761400353,48.46926777922858,29.741254743485925,3.4411397721189667,1.1013022515279514,1.0662338661663413,13.208208529999999,passed,
2025/09/07 02:15:00,0.6273889914811014,0.619521193034633,69.03316237232794,86.36870474185422,3.045193387400252,3.02,2073.50203420398,2253.4227673050136,0.9702450198720416,0.9973274918720985,48.90848765243171,29.304505673091104,3.4388221670784724,1.0853082680278856,1.0388932058545006,13.176322793333338,passed,
2025/09/07 02:30:00,0.62589652396066,0.6154426943726008,68.77008350404043,85.8964306622188,3.0289965234489027,3.03,2078.662555693983,2258.3956757370343,0.9703438294441454,0.997042699437178,48.74226165191917,29.148869768468508,3.435580636919194,1.0808013828208114,1.0404670433846959,13.136934304999995,passed,
2025/09/07 02:45:00,0.6259373902073211,0.617176531326049,68.63224658154189,85.75083389698999,3.0275696055393855,3.06,2077.367881381244,2251.208515130229,0.9706511624526142,0.99719681413711,48.84927469117557,28.808430944074402,3.4251508420531303,1.05714403358506,1.0157991794214425,13.105066333333333,passed,
2025/09/07 03:00:00,0.6246805593526675,0.610521322502181,68.69378617606755,85.49734824774207,3.0115002413768117,3.05,2098.9246123542603,2247.1566481327914,0.9708835910409269,0.9966961819707556,48.53744270576591,29.09210763223187,3.4254400530090576,1.042813045916305,1.0105678117373467,13.088224764999994,passed,
2025/09/07 03:15:00,0.6242025788566186,0.616247680038828,68.59037859248865,85.57539811598362,3.0227394079806604,3.06,2082.8439486732123,2244.383124968546,0.9709052452298637,0.9971629253841586,48.892555238565315,28.764184584213705,3.427390418529077,1.0439601332524964,1.0024165396133125,13.080079802777774,passed,
2025/09/07 03:30:00,0.6249447038317953,0.6222798918331965,68.58442554916645,85.77605018694626,3.034566435191024,3.07,2069.317507590965,2243.6424854194497,0.9709796576964457,0.9976552835888128,49.20439427522733,28.40402333748197,3.423537958251624,1.0429158150767175,0.9930853234648732,13.087963631111117,passed,
2025/09/07 03:45:00,0.6243757569990614,0.6217339067807214,68.50962103732577,85.69817374119997,3.031943776778974,3.07,2068.0497138606697,2246.3460294341567,0.971071453148437,0.9977257244085852,49.243995721941026,28.35714670727278,3.4207917475917275,1.0435727629183413,0.9941350348126858,13.081005324444442,passed,
2025/09/07 04:00:00,0.6243397292211926,0.6215630594645385,68.51426808872903,85.68108462226117,3.0315569421173487,3.07,2068.602475732176,2246.458621691599,0.9710986426461409,0.9977309582835284,49.23178661045134,28.36782618506648,3.4201051419093793,1.0441469215830035,0.9948759788490485,13.081353425555552,passed,
2025/09/07 04:15:00,0.624384716089183,0.6206254936190317,68.47171819945969,85.64449609557367,3.0308375471143414,3.14,2066.4356325654476,2249.761546150074,0.9710950389137829,0.997775277212881,49.251871529229604,28.372755129174255,3.4180819409593846,1.0443865495325981,0.9968113828241381,13.081692469999991,passed,
2025/09/07 04:30:00,0.6203938442205147,0.6155131768882652,68.5946840979686,85.3827715460017,3.0035331139216286,3.05,2101.9641856244384,2253.647532464987,0.9714291491210221,0.9970582136479239,48.927410524658264,28.10559352820977,3.419522165771965,1.022860918351394,0.9781394039828862,13.082224026666665,passed,
2025/09/07 04:45:00,0.6275968995130732,0.6206031657373238,68.89964985067976,85.89338195374704,3.0273442123317182,3.02,2082.4790398566033,2259.4094018017668,0.9708928989859351,0.9973542098939091,48.7884075822718,28.340055431745412,3.4191520953416084,1.058921845235422,1.0131758750201332,13.14439084444445,passed,
2025/09/07 05:00:00,0.6303212105216902,0.6081881898254549,69.38691235202762,86.02158108104076,3.0173348348132167,3.01,2113.23989416358,2259.903914361718,0.9706710164773578,0.9964859723876515,48.011962293318696,29.64284084350889,3.4226864497820646,1.0732742428154458,1.0484922081485493,13.195239151111121,passed,
2025/09/07 05:15:00,0.6237102102821382,0.6002452830892773,68.54175771029708,84.83928286528908,2.9936029400618516,3.01,2114.6218885415506,2250.5746924782734,0.9706550733673306,0.9959141636932605,47.93602828576102,29.78321893074001,3.4248885737161006,1.0668689041077217,1.0503904242690032,13.067665318888888,passed,
2025/09/07 05:30:00,0.6228059713182382,0.6092763767840593,68.23381270530224,84.901980899946,3.0156919468766343,2.98,2079.1215919041947,2248.7672082712497,0.9703363519866104,0.9966417609310398,48.53639310586163,29.416679742437573,3.4326758651126728,1.08761778681112,1.0557041868838721,13.051579401666668,passed,
2025/09/07 05:45:00,0.6235438937119555,0.6148036926641581,68.14149036180335,84.95300130767343,3.0199997685698095,3.03,2071.4624373633424,2247.423699343271,0.9706262818364835,0.9970590977800364,48.77113556382778,28.794035236699003,3.4177564534197633,1.06862306688245,1.0298373797010332,13.04303513333333,passed,
2025/09/07 06:00:00,0.6223957598602823,0.6186905581416229,68.07202736290911,84.95603968638179,3.025342070562535,3.05,2061.8791827274995,2246.490239966045,0.9706468907628828,0.9973298187111012,49.00603895432449,28.54336008902254,3.424303756266729,1.0746621437911292,1.028062067062535,13.034291270000002,passed,
2025/09/07 06:15:00,0.6220816922020597,0.6066029230838699,68.15777263386732,84.5959194375056,2.998798592358723,3.02,2095.883929433058,2247.7720510622908,0.9708136948667647,0.9964119039220388,48.37041124651348,29.021120300102172,3.416529242803171,1.0530208257974942,1.0259600524468995,13.02574944,passed,
2025/09/07 06:30:00,0.6220358384654058,0.6140000052130745,67.95439850398174,84.66382454949215,3.0145392223557472,3.05,2073.6471044284363,2241.994638011944,0.970816811701407,0.9970231126831657,48.77522289389448,28.743859471213575,3.41179738059951,1.0618362187539907,1.0234557907428223,13.009671302222225,passed,
2025/09/07 06:45:00,0.6209453461513486,0.6199800549041015,67.76046801414819,84.79028757929458,3.0234232600281485,3.04,2048.0473779557046,2254.5818421463505,0.9709384675462518,0.9978291248108512,49.373367553782415,28.058092081461947,3.412710970812889,1.0628309141129368,1.0142086128481285,13.008669263333326,passed,
2025/09/07 07:00:00,0.6197082923408619,0.6104116773928187,67.93850335448968,84.42533051011465,2.9970549544983958,3.05,2086.8933527865743,2250.7417970642036,0.9710326368227616,0.9967374422569314,48.62161498202054,28.59284710585905,3.41659586999454,1.0612969145018574,1.0255357437260608,13.000130916666667,passed,
2025/09/07 07:15:00,0.6205742447480672,0.6094088434551073,67.87241838256622,84.36704671123414,3.005585150763443,3.04,2083.954237371487,2235.95596086277,0.9708975664913588,0.9966949266308344,48.583826245563515,29.057836562922226,3.4120526156440585,1.057924896174439,1.0254565867034935,12.983857944444447,passed,
2025/09/07 07:30:00,0.6191325189565439,0.6118127661402089,67.76568975545214,84.29378671179859,3.003447338119245,3.03,2077.765796047253,2242.3774113884388,0.9709715268711576,0.9968776902530572,48.776317890264835,28.63536696812084,3.4161559461424167,1.0601323131882128,1.022185803234236,12.975322616666665,passed,
2025/09/07 07:45:00,0.6188861185092529,0.6201484969412793,67.51902048892224,84.47410432547365,3.0316511845147964,3.06,2036.9666804519038,2240.170648615614,0.9705904219501114,0.9977504311566405,49.528886551704154,28.3751107805711,3.4280919865017307,1.0732049122250318,1.0220559223498384,12.966788449999994,passed,
2025/09/07 08:00:00,0.6206672403404385,0.6158667609202154,67.54956409805561,84.23154487768096,3.005454993504771,3.06,2073.205815531288,2238.372788190657,0.9712580579862453,0.9971752426532121,48.81896576476182,28.16184228816905,3.3846725505185344,1.040969127613128,1.0006902757526766,12.958255444444447,passed,
2025/09/07 08:15:00,0.6142991071170987,0.6105868895299791,67.40218301907788,83.87185312881797,2.9833934398339816,3.06,2092.72414507531,2245.3528039144644,0.9714240900958401,0.9967295583781349,48.743085053493616,28.189325213387622,3.391641895400993,1.042230301779205,1.0019417720312453,12.942190311111105,passed,
2025/09/07 08:30:00,0.603931000502925,0.5997982873932047,67.2414282421497,83.39712541575207,2.9430663622467588,3.05,2136.43187519199,2263.239907986896,0.9715809978871986,0.9957328131915738,48.45685677105224,28.317629920080922,3.3936025419383076,1.0402571048311688,1.0031930360697536,12.948526029999996,passed,
2025/09/07 08:45:00,0.6114747667291641,0.6092736859969262,67.47123888133534,83.89960827214792,2.978836611710361,3.07,2103.873212046077,2244.3068388775764,0.9715328525933756,0.9966107985093977,48.742625635348865,28.367005115365995,3.394548405956348,1.0431180813552299,1.0004434725677784,12.952517929999997,passed,
2025/09/07 09:00:00,0.620643729309128,0.6193720759118833,67.74633420176451,84.45967591324195,3.0144460007894853,3.08,2073.9854054996326,2231.1436684997548,0.9713384876908234,0.9973548286985554,48.940610514159935,28.180443250070233,3.388326803680088,1.0410841093449281,0.9942885664444043,12.977579119999994,passed,
2025/09/07 09:15:00,0.6143332867175664,0.6104325593415308,67.82388249635893,84.2680898527274,2.987100474697826,3.06,2108.1325187945595,2242.2122966565817,0.9715555071761309,0.9966884727930403,48.716554755732915,28.443687989886886,3.3930439027784374,1.0356709055355326,0.9937534403460149,12.99491706333333,passed,
2025/09/07 09:30:00,0.6159746417303554,0.6169848676365965,67.90899454069535,84.55128957400515,3.001267304798667,3.08,2093.507205944535,2239.5671143180034,0.9716778947062332,0.997249401463125,49.013845041758195,28.160365696861543,3.392797935058544,1.0381683901766192,0.9877940921186618,13.004714286666665,passed,
2025/09/07 09:45:00,0.6161791803926717,0.6172812648239666,68.02131382039424,84.67855959781427,3.001368082108409,3.09,2095.8448934452326,2245.384416061379,0.971607415816985,0.9972262342886169,49.035147472419666,27.98310905677888,3.3940998147289285,1.0327877409418993,0.9819229715899624,13.029627086666673,passed,
2025/09/07 10:00:00,0.617717892939013,0.6181297817018865,68.10939132337299,84.76481927080785,3.0053971458507194,3.08,2092.721681373267,2245.951397787425,0.9715723650597224,0.9973014345534364,49.02332488419518,27.97845493697394,3.395301758157106,1.035570121965998,0.9849800658982077,13.039435688888895,passed,
2025/09/07 10:15:00,0.6199622385763279,0.6219894410576414,68.29408494167836,85.02117540699774,3.016926873878232,3.08,2086.885361740872,2240.96678853313,0.971549669176886,0.9975235473936628,49.12248369381529,27.88823360456624,3.397936309145368,1.0334904749451492,0.9793105855680564,13.056813458333332,passed,
2025/09/07 10:30:00,0.6216472791788753,0.6225105792149922,68.38140902051492,85.15556084595019,3.0202754407682737,3.07,2081.1410369865184,2247.6703125309773,0.9715159681100579,0.9976832848479473,49.18572188024738,27.755779609303556,3.399049956274318,1.0332541415654408,0.980172205537295,13.074202606666658,passed,
2025/09/07 10:45:00,0.6273593017992064,0.6209070929144479,68.91665132137145,85.74075122784599,3.0357890557030776,3.07,2083.859416124289,2243.5448170110903,0.9714048818709735,0.9977552962034165,48.95790085467237,28.509631891750107,3.3985486123222057,1.039236297611243,0.9934765557830615,13.137086410555554,passed,
2025/09/07 11:00:00,0.6345103951355172,0.6233108580328869,69.67907873653563,86.74066064270271,3.046425976599326,3.04,2083.8635391954754,2271.510951629301,0.9715111364889469,0.9982510464640677,48.936807724133494,28.241860527398526,3.3903633832563007,1.0414251528687783,0.9978579571383972,13.26832598666666,passed,
2025/09/07 11:15:00,0.6413108311677833,0.6259519106835109,70.6421873889562,87.88473542374166,3.0582029255737893,3.04,2093.163383282473,2293.3772752263317,0.9716082488860808,0.9985773207351443,48.80417626697323,28.219755423529183,3.388419182461536,1.0491321164032468,1.005623772127927,13.414931475000001,passed,
2025/09/07 11:30:00,0.6503463978738888,0.622762930182214,71.96371807988771,88.87816545494377,3.064461371434729,3.04,2139.6248550051027,2283.385431642129,0.9715161429038504,0.9977633402065399,47.814627800662166,29.21484995006537,3.3866581460978087,1.0530189714179825,1.0202228546471808,13.554144168888891,passed,
2025/09/07 11:45:00,0.6587790051063213,0.6231161656885491,73.04127865107421,90.06731024012979,3.0830494876407384,3.05,2148.6591679033572,2292.901163444971,0.9715740616435096,0.9980415382110669,47.629177390068136,29.637428487096166,3.3884377993130577,1.0529890655753709,1.0257198749138412,13.693550303888891,passed,
2025/09/07 12:00:00,0.6666024178516765,0.6245898432044265,74.02047058795216,91.18267700186878,3.0981595199377865,3.01,2160.5198852859603,2304.301119243133,0.9715792002758754,0.9982096384296766,47.39200887885356,29.83973878414055,3.3824792093654255,1.0507306172498165,1.0307476683756023,13.832727700000005,passed,
2025/09/07 12:15:00,0.6567577289030883,0.6260556839161384,72.84523554450185,90.08207269170052,3.0846904703836575,3.06,2135.5812512306597,2302.383152434852,0.9717462384246266,0.998526533110417,48.10102914570232,29.08530450733809,3.3848932200374713,1.0407748344443708,1.0073715419154072,13.689746503888896,passed,
2025/09/07 12:30:00,0.6561760158580191,0.628010009133746,72.53961365060962,89.93355840108782,3.0889252020905684,3.06,2116.7055420816914,2308.4614211260946,0.9716381897849674,0.9988494083253617,48.37334749449375,28.80480405305082,3.3841869969449236,1.0450837270118452,1.009209021694192,13.669009756111118,passed,
2025/09/07 12:45:00,0.654091059621236,0.6258848941949533,72.60571455614235,89.79174796656979,3.085280330726338,3.05,2128.3991879193877,2295.1539761057115,0.9717424507134751,0.9985871618418745,48.317294435425026,29.068173135202898,3.3941413953948723,1.0359775266345244,1.0005832697184858,13.647901568888896,passed,
2025/09/07 13:00:00,0.6515965702882716,0.6313279612307143,72.1565292375425,89.66550662257639,3.094495394231066,3.05,2100.4268472794597,2305.59313074569,0.9714135024807491,0.9990559265497048,48.79609028528173,28.62421126578746,3.3957223291710057,1.0556927718092766,1.0099004163998815,13.634408528888887,passed,
2025/09/07 13:15:00,0.6497881651369615,0.6281658688650835,71.96137463587729,89.37147299336516,3.086283053024978,3.04,2103.4420476432374,2307.4304591165915,0.9713301022467234,0.9988252138196332,48.73858648605796,28.619289454196807,3.3956353346275896,1.0506530535530454,1.008462786922976,13.613201066666663,passed,
2025/09/07 13:30:00,0.6478161456505538,0.6275672379754332,71.8937834358618,89.23611456846648,3.0864820490505602,3.05,2101.9450446782243,2301.7196330278352,0.9713094847947583,0.9987942303111735,48.8698278636674,28.695102202052727,3.407156553735039,1.0487670842312955,1.0052080688385143,13.591831977777773,passed,
2025/09/07 13:45:00,0.6471139784622518,0.6268323649028589,71.81971953474066,89.08064982250625,3.0846553135226,3.05,2103.2346331466033,2297.9864067377266,0.9712841230183873,0.9986857112254197,48.84506941698462,28.72446349343386,3.4088475118599533,1.0469917799588666,1.0040732351229535,13.576249866666661,passed,
2025/09/07 14:00:00,0.6426586900659619,0.62501363390735,71.24528545450204,88.387413478861,3.0757572825762955,3.04,2097.9312186360194,2284.261729321016,0.97127684570704,0.9984836376183391,48.963344750490066,28.73711641749672,3.4161158586076654,1.0422670703830323,0.9991888055931235,13.478561873333337,passed,
2025/09/07 14:15:00,0.6416491344653715,0.6242433336407489,71.12368128276613,88.25583995225294,3.073344250640451,3.04,2098.5852126072336,2280.6202074153775,0.971186026884256,0.9983335831369111,48.922593188496926,28.770843727669785,3.4187900146785317,1.0388723466182204,0.9963481189082236,13.458805799999995,passed,
2025/09/07 14:30:00,0.639510514002548,0.6236882204723916,70.72879275811059,87.87361684391877,3.0664563371238622,3.03,2093.4990805040657,2281.69887204903,0.9709911159592859,0.9981535011786975,48.92617316124244,28.595856045725284,3.418240801705729,1.0414898583347953,0.9987739878936118,13.416353487777787,passed,
2025/09/07 14:45:00,0.6371202319796138,0.622318075651489,70.5112339691183,87.55247544654648,3.0574693478470416,3.04,2095.735762654397,2276.0332764007353,0.9711083963608418,0.9979936367576215,48.908681420813615,28.595928975043034,3.4251173036438742,1.0407354374877138,0.9980354520421885,13.366549832777784,passed,
2025/09/07 15:00:00,0.6357606736481145,0.6101231690990578,70.48222165937668,86.91372630651085,3.032798363990642,3.02,2132.0143401014075,2258.905806747785,0.9708835223892129,0.9966139123581291,48.06139672024186,29.53561200938025,3.4333876690403615,1.0401696440442003,1.0151288151879563,13.316775437777782,passed,
2025/09/07 15:15:00,0.6330901454195001,0.6068924271062723,70.10257305630117,86.47592072118161,3.0231492655193115,3.03,2129.6791362780045,2258.800934519557,0.9707357969570094,0.9963549860517713,48.05492948125251,29.5293751088975,3.437631291049129,1.037854770318934,1.0162561505850811,13.267030302777782,passed,
2025/09/07 15:30:00,0.6298300925193778,0.6038809026448352,69.69499632280422,86.00386621699708,3.012600674997026,3.03,2128.5630419549752,2255.440261109091,0.9707103747563341,0.9961335570492501,48.063910674787024,29.546892024346256,3.4404782260498488,1.0342981020457076,1.015149352191967,13.207251309999997,passed,
2025/09/07 15:45:00,0.626713598492028,0.6010745735167796,69.33034703922397,85.58453594695507,3.003846633405346,3.02,2126.4058261900436,2252.506883174309,0.9706391749919142,0.9959284462874388,48.09255830756659,29.589360107819452,3.446410443891521,1.0324732486650021,1.0153728554540187,13.153582199999994,passed,
2025/09/07 16:00:00,0.6237426098903165,0.598646534089451,69.01006935262352,85.20845233903117,2.9956732377646795,3.03,2125.323051968818,2248.850376386921,0.9706330055936984,0.995763144616365,48.12751855958252,29.662653798334023,3.451384912278387,1.0325944791015509,1.0168872854216064,13.103594276666668,passed,
2025/09/07 16:15:00,0.6214877842087546,0.5960841219240994,68.71114625603029,84.8699067271225,2.988313498505761,3.03,2123.6630288405513,2247.0941207757287,0.9705370854043448,0.9955608542919809,48.14139229349805,29.666419713735735,3.455577907924841,1.0280623833243614,1.0149406523777413,13.061192588888893,passed,
2025/09/07 16:30:00,0.6185387817632703,0.5937525600461703,68.28836885482008,84.41549705930231,2.980345824857472,3.04,2118.4797730076425,2244.676496155138,0.9704233519355565,0.9953809076130609,48.21880881167149,29.6102074184841,3.459838967513477,1.0241531758660747,1.012871402631766,13.003714569999996,passed,
2025/09/07 16:45:00,0.6150278711266423,0.6075473323360158,67.59696500164617,84.2596388451387,2.9975139478222452,3.03,2071.801531137345,2244.6838351814195,0.970423979210205,0.99648566743447,49.171218503819134,28.46317205219062,3.4609390676060805,1.0295205855248688,0.994293987702404,12.938725091111108,passed,
2025/09/07 17:00:00,0.612109987676003,0.6060520909415654,67.2920306823438,83.94021092706343,2.996011342016506,3.05,2068.1520876934565,2231.3391517700693,0.9704404105400327,0.9964242431244721,49.292468115104384,28.70842603428061,3.466687237165741,1.0253685684427911,0.9900360279609914,12.88132451833333,passed,
2025/09/07 17:15:00,0.6088558184722829,0.6043116601658667,66.81634992033541,83.44798471505224,2.9852041047355278,3.06,2059.6521852173732,2237.378732361972,0.970273984178319,0.9962821550267483,49.38270030484763,28.444745839837847,3.4722444632271303,1.0292398418807283,0.9943062268679442,12.827514333333333,passed,
2025/09/07 17:30:00,0.6061679577231921,0.6031650608263477,66.55291958620616,83.1872252751349,2.9820716520311796,3.06,2055.040071449217,2231.8905343869524,0.9702340914881021,0.9962302935824421,49.505885313699615,28.570170567663684,3.48068649391903,1.0324264991383825,0.9966712639154056,12.783934233888893,passed,
2025/09/07 17:45:00,0.603554708064224,0.6194941263042554,66.05956144898549,83.35544537522759,3.019088394778509,3.1,2004.2134902351615,2213.257217633457,0.9700798562566857,0.9975314284596108,50.439382562752144,28.290557688413248,3.4865869403703407,1.0644097662812764,0.9998515349413027,12.73291686944445,passed,
2025/09/07 18:00:00,0.6010611004258666,0.6012452155406185,65.7345453162681,82.39801715936166,2.969131155940166,3.06,2042.8918742363048,2226.215356445459,0.9701936621713081,0.9961125495207668,49.64004774541181,28.39684430379189,3.4776977941524034,1.0301326325310076,0.9943454456160603,12.675539286666668,passed,
2025/09/07 18:15:00,0.5975879259644432,0.5986917683131858,65.26848441922562,81.87851937843544,2.9577441145192593,3.07,2037.7393719441911,2226.908313909972,0.9701123530314937,0.9959239037836976,49.69995313034143,28.27645501192308,3.4820780488859353,1.0307078235944154,0.9963524146659007,12.61373659333333,passed,
2025/09/07 18:30:00,0.5947242863932574,0.5951271357718686,64.85087118355875,81.38565122314591,2.947815790124235,3.08,2036.3237431626117,2221.7471707687346,0.9700458367012763,0.9956559681370591,49.676778356708105,28.354229071363637,3.4831594480974446,1.0255663481355537,0.9951033686176453,12.552008675555555,passed,
2025/09/07 18:45:00,0.59100371346887,0.6021852964203555,64.23422864265198,81.07887354362957,2.9574328180091363,3.07,2003.1004176338918,2217.728378200969,0.9699164335418564,0.9962861349862773,50.25122807756212,27.96046081514364,3.4885261107474532,1.0448461576597328,0.9998886901569748,12.4828176,passed,
2025/09/07 19:00:00,0.5873861835451544,0.5914630893882808,63.934957147041054,80.3906268548589,2.928983332843522,3.06,2024.5223605144745,2216.281755767614,0.9700148219862833,0.9954239053968991,49.892752950878226,28.139581541571914,3.492168664369641,1.0227172081111167,0.9922298096857259,12.421244574444438,passed,
2025/09/07 19:15:00,0.5838294052051143,0.5893956421282696,63.51216682426294,79.92335529949294,2.9201536746651855,3.06,2018.8751932486505,2213.691891037272,0.9699608518654895,0.9952841901833098,49.99870602176261,28.041926282879693,3.499306618238054,1.019720074392547,0.9895951249820137,12.359746324444446,passed,
2025/09/07 19:30:00,0.5801690802130939,0.563471371735439,63.1673620946983,78.740313963131,2.863697971991293,3.05,2070.9606799668572,2223.5330580657683,0.9697207227930484,0.993119557138514,48.701828858429415,29.272788332657036,3.499584341881668,1.019186279391576,1.0295157593539663,12.298133008333338,passed,
2025/09/07 19:45:00,0.5759001790536833,0.5588000004341019,62.67459185141142,78.11907620304402,2.847171835261933,3.04,2071.5488750602613,2223.6849137775584,0.9696932157284638,0.9927488693915416,48.68614297506189,29.224426655613893,3.503771707341971,1.015413973312544,1.0300621101082175,12.229268669444442,passed,
2025/09/07 20:00:00,0.572757362309207,0.5629230207548532,62.143649349272756,77.74486477442562,2.8460494876824054,3.01,2045.334908488811,2232.7045508957945,0.9695207776718713,0.9931088359526461,49.11664432530251,28.559336565120418,3.5132788497738736,1.028249528992076,1.0336368163325147,12.17551201166667,passed,
2025/09/07 20:15:00,0.5827139152259555,0.5915314173955742,62.96487356662857,79.77223395509314,2.9269943762185298,3.05,1988.2081542481947,2222.233264626718,0.969192935036785,0.9954330956638301,50.14198752009503,28.278189362558365,3.506893958582061,1.0682323201828126,1.034055341181104,12.323938354444437,passed,
2025/09/07 20:30:00,0.5789431043959504,0.5770423570724721,62.63399830362438,78.91692196108993,2.8879870633747773,3.05,2022.0906738062024,2219.154581911062,0.9695046507912488,0.9942704625265971,49.52399128672889,28.66626721664907,3.501686001431746,1.0401917701200287,1.027571676635691,12.248661431111108,passed,
2025/09/07 20:45:00,0.5724748628980607,0.5924243939575375,61.57439287162605,78.43873677101789,2.908261454706431,3.0,1948.2177472304554,2232.5051922774405,0.9688258484734935,0.9955786562304906,50.71181868441913,27.422230064591766,3.5275155785418426,1.101552155356561,1.0561529733056603,12.158635377777781,passed,
2025/09/07 21:00:00,0.5723233939386121,0.579052610792893,61.52933955806043,78.02501522055778,2.8882320474020475,2.98,1974.1700317497907,2227.6041296458952,0.9686144057325751,0.9944804001177195,50.02793820379419,28.46629259443226,3.528191918289637,1.0968644272273258,1.0751869839083066,12.135698788888883,passed,
2025/09/07 21:15:00,0.5717910753171636,0.5777024897394389,61.364475864767044,77.88295276154896,2.8858553659679202,2.98,1974.1838523674446,2222.1803796996487,0.9686042157571062,0.994378146645244,49.96489445967555,28.636589569469802,3.5231003477495206,1.0943366203908944,1.0752106982903864,12.110100236666671,passed,
2025/09/07 21:30:00,0.5703232733903861,0.5668704083372806,61.21414804016963,77.3653228066386,2.85490741436255,2.99,1998.6207786222344,2234.2705474908266,0.9686634177933885,0.9934466397344648,49.438310054284656,28.677677620407966,3.5213352808797262,1.0757146363269159,1.0750663148480548,12.084512831111104,passed,
2025/09/07 21:45:00,0.5697303104838937,0.5820431358722706,60.97077401776826,77.68542473419083,2.8924352251079384,2.96,1955.5363784389554,2213.592965424645,0.9685946504719105,0.9947703616868365,50.31541142298787,28.40961954187282,3.520285949497616,1.0968686224710607,1.0688034869315137,12.058936572222226,passed,
2025/09/07 22:00:00,0.5678380414867122,0.5803884469819578,60.81904947091947,77.36981827020031,2.8867488634058063,2.99,1954.6021812393,2213.8835545801076,0.968611989487437,0.9946701353633443,50.35904163561565,28.3557402163452,3.527199258956039,1.1001995789902015,1.0728096608190045,12.03337145999999,passed,
2025/09/07 22:15:00,0.5671209819150468,0.5778079029968526,60.66749785068789,77.04630552573506,2.8811611757644124,2.97,1954.8934622695542,2215.4202319925625,0.9685082940889367,0.9944544754885066,50.304937560584804,28.27125326710673,3.527401154029787,1.0949061674522746,1.0720140999444472,12.015345906666672,passed,
2025/09/07 22:30:00,0.5659441800001379,0.5643983865206095,60.56200423372539,76.37766241015105,2.851686199446088,2.99,1984.9387479298698,2216.882152940287,0.9686094152632729,0.9933520871934574,49.64493720603648,28.724217716340302,3.523900165478912,1.0741819087698927,1.0747690455327699,11.982274675555557,passed,
2025/09/07 22:45:00,0.56502717175608,0.565311648712475,60.423019943558785,76.17698384769459,2.852062232762375,2.98,1979.3583992771153,2215.5948393175327,0.9686289642390825,0.9934451669038639,49.76413931229209,28.517351291530755,3.5237104602235796,1.0724234717970007,1.0706704837937808,11.964267700000004,passed,
2025/09/07 23:00:00,0.5656622325377731,0.5701126332085565,60.3796813529308,76.29487478133636,2.8784318102450404,3.1,1964.465123660566,2183.190997347326,0.9686033715973627,0.9939344453910356,50.061446851985735,29.13916183955932,3.5185276875565976,1.0733781879958004,1.0640890762738933,11.93874531666667,passed,
2025/09/07 23:15:00,0.5585830978734514,0.5528248880692175,60.10387432083483,75.15070376962366,2.80352303261047,2.99,2017.9525956276468,2228.7444924298075,0.9693095520974766,0.992385785851767,49.39011815255029,27.8370024797713,3.5185331682246064,1.0254475294786982,1.0380230736071951,11.905713098888887,passed,
2025/09/07 23:30:00,0.5602511641632866,0.5706930309189884,59.694730740433215,75.3305213319199,2.851784749990577,3.01,1954.1325277426033,2206.4818454281635,0.9688874656938877,0.9939643624122462,50.374414871728284,27.43760291731006,3.516323177329778,1.0545037259933412,1.0398270865714145,11.865176619999998,passed,
2025/09/07 23:45:00,0.5589468388401099,0.5611619953130343,59.5671989055083,74.82124133812962,2.837315651317044,3.0,1969.673822881621,2200.526971997198,0.9687814476061456,0.9932008615754556,49.97710403051404,28.07009702359889,3.5201496836410384,1.0488858130195096,1.0499511393265444,11.83217598444445,passed,
2025/09/08 00:00:00,0.5752145439651981,0.5786253656490133,61.7720314374249,77.7976143742929,2.8961811372411024,3.02,1985.718281402437,2209.451113828843,0.9690210141069607,0.9945025737531894,49.87108330688479,28.553110742581524,3.5036852634738644,1.0708161328036707,1.0539298548062572,12.149970469999998,passed,
2025/09/08 00:15:00,0.5760845274623196,0.5707730582384054,61.90864317148749,77.57997569153376,2.877718252792795,3.02,2012.1218343995322,2212.648783927438,0.9692275331744017,0.9938293244164016,49.386292413350255,28.7314270180547,3.492999884473662,1.0508133239771162,1.04882432761348,12.157699522222225,passed,
2025/09/08 00:30:00,0.5753997940331854,0.5624225324974532,62.163752309833036,77.44301712386914,2.8600241181122685,3.02,2041.282611201266,2215.0305598107702,0.9694217613549435,0.9931342060603371,48.947857194216304,29.065743486346662,3.4981382002625394,1.0356786410640622,1.0461390287493912,12.173158323333332,passed,
2025/09/08 00:45:00,0.5762137947140537,0.5638832680061804,62.17538420953134,77.45334135739662,2.862510227182164,3.03,2038.9931383569772,2216.389244558607,0.9694542587970449,0.99325071721555,48.96137592758866,28.95434360054116,3.4913121673019267,1.0386088893736294,1.0477332420766818,12.18107559166667,passed,
2025/09/08 01:00:00,0.5768264563942391,0.5684493852835095,62.27121098973168,77.638373472839,2.8693222684500808,3.04,2036.8479901703097,2213.7544607195164,0.9697075742778192,0.993621010770462,49.136688247708676,28.594482952687727,3.4809308116072875,1.028787395225051,1.030239359572667,12.196348266666668,passed,
2025/09/08 01:15:00,0.57667716795467,0.5691942072108476,62.379715202448644,77.7016379104487,2.8723352525086416,3.06,2039.3119563169096,2209.5885051946852,0.96982538375197,0.9937029687870306,49.189135826828945,28.650417466409706,3.482092001477601,1.0272446212270443,1.0265769173133967,12.204266579999993,passed,
2025/09/08 01:30:00,0.5774866469388212,0.5708909439122388,62.51333125426744,77.83079198470041,2.8780998530597057,3.04,2039.3114048777534,2206.385729990381,0.9699004236346227,0.9938500008196433,49.24494126830496,28.62491465221014,3.480427741427435,1.024176122664036,1.0210931811553354,12.219540299999991,passed,
2025/09/08 01:45:00,0.5777166609416654,0.570935443840322,62.54678021986307,77.7979574318274,2.877418301622693,3.04,2039.7596744276411,2209.6953496951214,0.9699046950044387,0.9938500079300961,49.22631497885547,28.523317871698094,3.4801371081470096,1.0255398636455895,1.0225677145482845,12.22745965833334,passed,
2025/09/08 02:00:00,0.5789339075959339,0.5721069689379883,62.63531249664619,77.86968771403704,2.88119894062814,3.03,2038.4495781399469,2210.7963517497637,0.969901236118107,0.993941383499222,49.23138920025005,28.449432358837075,3.4769310877592177,1.026331098953393,1.0227412568592622,12.24292287166667,passed,
2025/09/08 02:15:00,0.5805069340133464,0.5848411713731192,62.602717443698886,78.21090076465407,2.9076890909895456,3.04,2007.699032901231,2205.493795943312,0.9699717253510294,0.9950101429929497,49.87168611476057,27.71724727986309,3.4709960502429804,1.0272335857753354,1.0045802037931304,12.250654826666661,passed,
2025/09/08 02:30:00,0.5808938844048012,0.583383305156799,62.73537036353243,78.23311725781879,2.905371701688136,3.05,2015.910875895735,2205.96525314009,0.9700562702179432,0.9948921962804051,49.736077367217014,27.86645942330631,3.468693297059406,1.028827984708504,1.0084710462135928,12.266119433333335,passed,
2025/09/08 02:45:00,0.5793307142980552,0.5736995108507904,62.788376269398576,77.87235878078138,2.877292425868185,3.04,2046.667742720217,2219.1624827474793,0.9702103893569396,0.9940410664995674,49.217295680166174,27.92454604965724,3.463966349035897,1.0180314351021462,1.0116702923781544,12.274040997777774,passed,
2025/09/08 03:00:00,0.5821204894703186,0.5884197289223019,62.909052772894135,78.44418677155082,2.9198304880496067,3.06,2005.737437270455,2203.1774758719966,0.9700824843330879,0.9953359047078455,49.97565646015342,27.708478979140573,3.472639879813192,1.034198507248853,1.0062295816973077,12.289318084999993,passed,
2025/09/08 03:15:00,0.5812061423924338,0.5642254369559059,63.07960001226529,77.74582546843679,2.872115265418967,3.02,2065.7419448209994,2215.8552607321685,0.9699259579319905,0.9932981831765604,48.61467666504289,29.082350699747643,3.474104441362956,1.037376844157617,1.0489667567128222,12.297240694444442,passed,
2025/09/08 03:30:00,0.5823865514754275,0.5640935812856762,63.14604770560533,77.75537303987782,2.87195715934757,3.02,2068.5536989081115,2218.07113458931,0.969948084948486,0.9932686130124162,48.52630720175285,29.00720690797304,3.4668769159851855,1.0346773761365036,1.0480128170833463,12.311002880000004,passed,
2025/09/08 03:45:00,0.5835475162788655,0.5815591346079504,63.150201653024084,78.27877331050067,2.907913414376173,3.04,2028.543285237305,2208.5042287707834,0.9701286525980964,0.9947553923199064,49.46741029990563,28.085199324819506,3.464929816507678,1.036276768782029,1.0207310075487699,12.320967303333335,passed,
2025/09/08 04:00:00,0.5842518210823258,0.5798961530519152,63.142310287408904,78.16124369095219,2.9055021590654353,3.03,2030.6959678787844,2210.6989013523066,0.9700583733593612,0.9946074480742141,49.34694845279739,28.08973124806308,3.4616883237790006,1.035429023932833,1.0238803822512332,12.323381949999993,passed,
2025/09/08 04:15:00,0.5864964371452357,0.5938734540735535,63.14372753943957,78.62383074281344,2.9439663425230136,3.04,1992.9478835062691,2196.408580998526,0.969956939301053,0.9958059255255866,50.04620883434286,27.826567142864047,3.4594174779917157,1.0507781133200593,1.0186526517284216,12.333324428333325,passed,
2025/09/08 07:00:00,0.6431943171757164,0.6207269431350938,70.68930306053952,87.0237326003673,3.0550513983508396,3.06,2110.891894538503,2253.454013021442,0.9719575741866244,0.9980064777815333,48.451344188584635,28.485115686734012,3.390001429301367,1.0075929811210427,0.9762416566931784,13.333301067777771,passed,
2025/09/08 07:15:00,0.6446606666752026,0.6201608353224671,71.54953322890235,87.83494009969559,3.0590120880703697,3.09,2139.338480453436,2244.6754446339387,0.9724736247663414,0.998025875984977,48.30101297116109,29.01766640547209,3.395199713795754,0.9963547720603516,0.9639738716255823,13.41075159111111,passed,
2025/09/08 07:30:00,0.6493173446584568,0.6207849115328115,71.93009658895468,88.28437184722107,3.0600652729552724,3.09,2149.3962699754975,2255.770934652779,0.9724275116682283,0.9979381883139464,47.99524718427229,28.938287964396533,3.3791404345720757,0.9966415329213762,0.9676018660019917,13.480099184444443,passed,
2025/09/08 07:45:00,0.653338494889152,0.6215272379705128,72.49752669034994,88.92357159901651,3.0641632496065325,3.11,2160.564611608053,2266.678363766773,0.9724269474360604,0.9979411876828314,47.78569027764782,28.98665328426013,3.374691915308744,0.9991714035301656,0.9714376086233032,13.565795222222222,passed,
2025/09/08 08:00:00,0.6540481407655921,0.6259136680863959,72.73522123475804,89.59800397736919,3.0803432484091062,3.1,2140.0854206170034,2285.5077135740507,0.9724272647465239,0.9987507595598322,48.28955370641694,28.916775129669933,3.382524027603998,1.0179511362255396,0.9825855035654454,13.632345931111113,passed,
2025/09/08 08:15:00,0.662274500020498,0.6271169259694362,73.02944505655155,90.04013823744422,3.0860441432627312,3.14,2151.1657601825323,2287.8223825848527,0.9723196083619623,0.9985767765720334,47.921910673015475,28.51973895260844,3.3404328147618014,0.9794068485734627,0.9527418624378343,13.698913359999995,passed,
2025/09/08 08:30:00,0.6679760216415369,0.625799518805506,73.49689261366244,90.349054247777,3.078055374223551,3.1,2170.0681755012206,2304.732199296027,0.9720891253434186,0.9980551494412133,47.284375363674464,28.354150621321793,3.3310666417643633,0.9860534109480491,0.9663938834583159,13.773683342222228,passed,
2025/09/08 08:45:00,0.6641845240089012,0.6328329017703396,73.9667252551214,91.36033618845937,3.100441442923422,3.11,2149.9714915449968,2316.6654271885745,0.9724900058916548,0.9993033693998256,48.19990065518849,28.586648468471978,3.3604690003114155,1.015831739680389,0.9811823006565733,13.84854621333334,passed,
2025/09/08 09:00:00,0.66911621137754,0.6335905315867203,74.42451399979994,91.82563057025426,3.1027118302914953,3.11,2164.5688429027095,2320.336571390739,0.9724510735167068,0.9991052838175697,47.82922759035739,28.53469431921036,3.346291699946084,1.0061325854684036,0.9765008523653607,13.915369086666667,passed,
2025/09/08 09:15:00,0.6715309674053469,0.633639270826379,74.8683731717743,92.32560010477488,3.1033736091892945,3.13,2175.220419968716,2330.287133609539,0.9724803555997962,0.9990773839016924,47.663487683529375,28.595973380088218,3.3443737557481406,1.0099445298933418,0.983194511246242,13.98227323777778,passed,
2025/09/08 09:30:00,0.6662491884985656,0.6372657983132215,75.04605849352713,93.06826261095652,3.113397139128473,3.1,2151.1769533188904,2363.9563677001865,0.9726612736273961,1.0001777110473855,48.60534669451161,28.39000057994161,3.3693359329761274,1.0365830551851556,0.9988228775703895,14.057403164444436,passed,
2025/09/08 09:45:00,0.6708252808495164,0.6362141351847239,75.66197221781366,93.60600447143223,3.111161735260528,3.12,2181.306483756995,2361.249378841555,0.9728178029943592,0.9997967873112046,48.05165271070854,28.623736484121885,3.349007372094008,1.0234823979398344,0.9931478693500392,14.13262597999999,passed,
2025/09/08 10:00:00,0.6780386323425885,0.6359727109235577,76.48302812341548,94.3493212006301,3.115909381475982,3.11,2205.586145084583,2365.6154245863995,0.9726029171956491,0.9993554221744312,47.44856958367884,28.8225248199915,3.339691780088132,1.0196125166338654,0.998078844238254,14.243449855555552,passed,
2025/09/08 10:15:00,0.6739405942621401,0.6326320135995666,76.30398630727224,93.83135774593651,3.111350203385972,3.09,2208.428489610215,2339.8010875681484,0.9727109405075716,0.999072530329246,47.433669246236384,29.47139616047437,3.369425772389207,1.0310100359999312,1.0084544674551825,14.151135019999993,passed,
2025/09/08 10:30:00,0.6766948965452694,0.6324295398953802,76.87098679133645,94.47032062416207,3.112330242238051,3.09,2225.6466017374796,2348.3799831316073,0.972822825303024,0.9990315480275903,47.19803925630747,29.640839820010243,3.36095263527756,1.0324723808610914,1.013839858884214,14.23588126888889,passed,
2025/09/08 10:45:00,0.6781150683155575,0.6329701138733871,77.38723665529288,95.08824392756269,3.1157835479301754,3.09,2237.1284822657713,2355.930695258555,0.972920506908467,0.99910733545475,47.130385541456015,29.81192832586372,3.3612441773850485,1.0378214717186411,1.020298824779158,14.310978219999999,passed,
2025/09/08 11:00:00,0.6767144608356236,0.6367767889450214,77.37942554407685,95.52498784331824,3.1217731466876124,3.13,2216.6484790234144,2385.526185796219,0.972875835068681,0.9997820677083025,47.635026633210735,29.350077465701695,3.3652961622100714,1.0548366443254373,1.0305957529904937,14.366945284999995,passed,
2025/09/08 11:15:00,0.6832192681935816,0.6373085115427006,78.35751719201514,96.63202368881798,3.1323011594950905,3.11,2239.1731034286177,2394.1349250814515,0.9727928287607666,0.9996648929887195,47.21562006777958,29.750850381288014,3.3539887054721422,1.060198349382088,1.0434425838731516,14.512916110000003,passed,
2025/09/08 11:30:00,0.6809425442961657,0.6392755293669257,78.09549463014386,96.65229325787305,3.135693772710237,3.1,2226.340515022827,2398.658199099641,0.9728616259813697,1.000052184264251,47.649246182672705,29.421808634053605,3.349481010924177,1.0446714307203797,1.0232220750231416,14.502579666666675,passed,
2025/09/08 11:45:00,0.6816319295550662,0.6374950942916984,77.70061191018273,96.01570161179747,3.127856184757767,3.12,2228.24832417356,2384.215341399553,0.9727554462868918,0.9996177344114827,47.37826162940388,29.325540193638677,3.3419531755030167,1.0300314661624261,1.0117748847180168,14.42712300333334,passed,
2025/09/08 12:00:00,0.6799829997870168,0.6368948287665471,77.22683894050252,95.45300783795123,3.1211923833769286,3.11,2220.018621760409,2379.4901574314326,0.9727148604079342,0.9995167465922412,47.406992717971065,29.108648597606628,3.34238214427105,1.0257430841490627,1.0062812807929824,14.355951768888893,passed,
2025/09/08 12:15:00,0.6788648625875792,0.6362049999591729,76.88870966981737,95.06121084185054,3.1187598080341945,3.1,2214.3585023554197,2370.886072835131,0.9726847397174189,0.9994396329897945,47.42468515417638,29.127057999052177,3.342126928612994,1.0231049652929194,1.003299628435677,14.300276491111113,passed,
2025/09/08 12:30:00,0.6724915666406514,0.6385301010460922,76.43469722790411,94.91862042784338,3.1211086364953142,3.11,2186.0868804728707,2383.0820338182693,0.9727827466825695,1.0001397501528058,48.20065697439293,28.86949489095005,3.3624672272999385,1.039627706272804,1.0090875663666197,14.260872559999996,passed,
2025/09/08 12:45:00,0.6718906864613351,0.6367205895979148,76.21451191173979,94.49907709893564,3.1160990169554075,3.11,2186.5422532722364,2372.133211159134,0.972723278056372,0.9998623112467442,48.06862762548718,28.940828418713288,3.368613942152386,1.035540051768363,1.0066082174597315,14.205284133333329,passed,
2025/09/08 13:00:00,0.6752854806005554,0.6348859773751769,76.01477632342659,93.98119611053906,3.1090950095233763,3.1,2199.5805295991154,2351.5004237517273,0.9725685812580029,0.9991645667161494,47.50652700887394,28.93746299858373,3.3508471182118127,1.014460414004622,0.9920046892876192,14.149743079999993,passed,
2025/09/08 13:15:00,0.6682137464206006,0.6367934102558443,75.38912630418227,93.73774001895292,3.1129019683444223,3.1,2164.8886109899286,2362.7995537279385,0.9726928569516478,1.0000121658315322,48.362553639954,28.76221824960751,3.3672577840794307,1.0321422882926687,0.9990235731852853,14.094249399999994,passed,
2025/09/08 13:30:00,0.6664833193140807,0.635352536759351,75.22831825780837,93.42411411822397,3.1078759575914323,3.11,2167.815005344598,2351.9597477556094,0.9727989397393308,0.9998602219997719,48.322512823330875,28.87924554433267,3.372592862859377,1.0283773001523264,0.9950650041353496,14.046899288888884,passed,
2025/09/08 13:45:00,0.6670463633420467,0.6341977490351117,74.9139981264051,92.95011557320947,3.1044120194207068,3.09,2165.701636450568,2341.269835199848,0.9726638537557646,0.9995799559794086,48.15725547361153,28.860867440434898,3.3680467892086434,1.0223687202872063,0.99122665183312,13.991496407777783,passed,
2025/09/08 14:00:00,0.663117270550673,0.6359279707805279,74.32023714542045,92.58803783756669,3.1092850832342447,3.11,2133.6155806628963,2348.488995448786,0.9725145324152333,1.0001054680840429,48.73519784282569,28.61393082906765,3.380128961972167,1.0349976650984667,0.9966888534635419,13.936140900000002,passed,
2025/09/08 14:15:00,0.6618055438154242,0.6347429428439467,74.02571739618617,92.18067331638291,3.105698453396068,3.1,2131.4688318998606,2338.003325120705,0.9725316310268072,0.9999794997143195,48.73156182325565,28.669750391331075,3.380122591371155,1.0306538724366598,0.9924263586228439,13.880832765555557,passed,
2025/09/08 14:30:00,0.6638035919954285,0.6345888895106343,74.2028363031684,92.36072663637422,3.1108008456496847,3.12,2132.3850742510344,2338.1049881760446,0.9723518901748123,0.9998972034174302,48.666925226052236,28.767198384581697,3.3818897456630665,1.029660012489154,0.9941135440906325,13.90680426666667,passed,
2025/09/08 14:45:00,0.6591022764838039,0.6278984992518694,73.56801823118859,91.07093950436678,3.0863379172525005,3.07,2143.4826917531664,2321.683001387654,0.9719148069804895,0.998753360804817,48.17636195984629,28.893124538067383,3.4029774413738076,1.0376799187426768,1.004613631865953,13.781010185555555,passed,
2025/09/08 15:00:00,0.6635376257235686,0.6310383033921948,74.37542455506555,92.03864397199062,3.103795254120838,3.08,2160.7625882667994,2305.8371991438185,0.972384117852019,0.9990662793359706,48.12636531535467,29.369496839810694,3.3898720950321994,1.0189212601554893,0.9873149986313476,13.86341122222222,passed,
2025/09/08 15:15:00,0.6615600165151333,0.6275887720868834,74.04118455358302,91.54256969114005,3.092617392891544,3.1,2162.2812844386553,2303.9413892289867,0.9723747805955849,0.9988081491384448,48.06837348369801,29.276306479413172,3.389365354880273,1.0089144408617519,0.9802237621828315,13.812317921111122,passed,
2025/09/08 15:30:00,0.659826241755314,0.6270345417847485,73.7463429623687,91.17659522723031,3.088742148555525,3.09,2156.7629874220866,2301.1657349348,0.9722916637678688,0.9987205794301908,48.12869986852489,29.154353453348573,3.393743840634577,1.0078106879272375,0.9777124291981376,13.76939234,passed,
2025/09/08 15:45:00,0.6578069081626032,0.6258518170353646,73.42957383769823,90.74365873957358,3.0820956712247187,3.09,2155.8044913134554,2295.169741277061,0.9722804241443076,0.9985477953119887,48.100222506266576,29.124640642775642,3.3944886164658468,1.0074152003176233,0.9764130414559956,13.718328414999997,passed,
2025/09/08 16:00:00,0.6541483946016728,0.6315059894188004,72.8779841984333,90.46291560695977,3.090280981171208,3.08,2122.6358728492028,2300.0298652956826,0.9721641202343478,0.9991640710825028,48.73112268307082,28.633355903591983,3.4055889597002147,1.022346087660691,0.9782948524196936,13.667279816666662,passed,
2025/09/08 16:15:00,0.6524771344896897,0.6312853205352023,72.61650109368195,90.13833851693805,3.088778318941511,3.08,2117.5496041322613,2293.3836839955798,0.9720929024492364,0.9990930148189022,48.837012348122066,28.53489799049332,3.410325072810602,1.015775186406958,0.9708075535198708,13.624395106666665,passed,
2025/09/08 16:30:00,0.6509052527355882,0.6248606919695927,72.50551875351555,89.67954522552479,3.0719653868177503,3.09,2136.8700279844757,2284.248526010034,0.9721937654625715,0.9984836770382248,48.47526167893264,28.79018874842269,3.409263842678356,1.0026714704088577,0.96636092125839,13.581523168888877,passed,
2025/09/08 16:45:00,0.653243976225927,0.6233325395102484,72.39880670646112,89.30881989149894,3.065996050702615,3.1,2152.7304738140188,2268.3306735646524,0.9719308410554147,0.9977435923173089,47.93413959907879,28.802252354160633,3.3928987827684383,0.987432398530493,0.9576023607775841,13.554956017777778,passed,
2025/09/08 17:00:00,0.6487887556941031,0.6174036670690636,72.06882449852355,88.70433751393134,3.045946082100601,3.08,2169.283827276868,2266.8114632482766,0.9717927936713477,0.997047946550595,47.667926757761904,28.885623698706095,3.3930518714546754,0.9840348296519886,0.9589971027441245,13.51210706999999,passed,
2025/09/08 17:15:00,0.6469964269639601,0.6217739974212954,71.77732371209937,88.65823910795613,3.05844196759539,3.08,2133.40203495195,2270.5628063473823,0.9719216260187832,0.997924461952277,48.39077378945022,28.6335107644452,3.4138176818733683,0.9953186091293872,0.9623786699932204,13.46927089444445,passed,
2025/09/08 17:30:00,0.6434060716025942,0.6227635803398409,71.43042122828439,88.38633679011981,3.058298113357368,3.07,2117.932808201875,2272.236819955042,0.9719355310487574,0.9982030563217085,48.74481553204299,28.464123018725534,3.4253445496777952,1.00097750414468,0.9632671277434551,13.426447491111118,passed,
