datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/08 17:45:00,0.6369145335502563,0.6242555934971025,70.68106150506947,87.85377511996435,3.0544601333582166,3.07,2099.955726775949,2279.902108185593,0.9715900265880719,0.9983092792066969,49.142038920294304,28.138946541824527,3.4223628298189115,1.0149866818654278,0.969358105359533,13.378101146666665,passed,
2025/09/08 18:00:00,0.633974318497136,0.6141979279099491,70.73236243907756,87.25543922098888,3.032519918659332,3.07,2143.0423198428684,2252.5136198023806,0.9715004887876318,0.9969384330088846,48.327119986189565,29.12390055487292,3.4306206813051445,1.0115906148041682,0.9773301408240639,13.329610940555556,passed,
2025/09/08 18:15:00,0.6281813995818761,0.6156568743968845,70.22831153238386,86.78255289536085,3.0195020825049177,3.04,2137.919932243394,2260.5431179897805,0.971621262184682,0.9970059702225301,48.656379776041085,28.39738207851144,3.430479296959898,1.0046083103925574,0.9630655310894922,13.281168340000002,passed,
2025/09/08 18:30:00,0.6305997426774236,0.6225350529851009,69.89703587734664,86.68563506507493,3.0430783105386685,3.04,2103.2668322815766,2245.2158535476965,0.9713639458994185,0.9975645352721856,49.016252739036645,28.285162698635766,3.431821727074108,1.0086619322245214,0.9614229339730131,13.232773344999993,passed,
2025/09/08 18:45:00,0.6289477302832437,0.6035347520915536,69.63182453432798,85.78242819444526,3.005604846492063,3.03,2133.6328012878243,2255.6815358386552,0.9709362472584124,0.9960942448251586,48.09746285111233,29.158082051963245,3.435527232271828,1.01628093327217,0.9972162875348012,13.192544444444444,passed,
2025/09/08 19:00:00,0.6271657601215939,0.6122545487817393,69.17816336065837,85.6820473169753,3.024142263673106,3.03,2100.0126304949563,2247.2938629607725,0.9708373585577704,0.9968308993867653,48.685369309288916,28.832100931018626,3.43648829395465,1.0288830784206362,0.9954042796440269,13.1468733,passed,
2025/09/08 19:15:00,0.6251383209573119,0.6074570795450798,68.89666901968234,85.2185739825076,3.0106677555613803,3.04,2105.0971563963735,2248.624419972844,0.9707669136401205,0.9964451810909057,48.53384086680215,28.86781007159316,3.43667625398688,1.025436383026978,0.9982658399873167,13.107609166666668,passed,
2025/09/08 19:30:00,0.630485593724287,0.6067362861902507,69.76148386192799,86.05866814537464,3.017250436726114,3.04,2126.4447154936383,2253.1859491368905,0.9708683330786267,0.9963510917414343,48.20176277432572,29.195820884989523,3.435543704776106,1.0196340736598006,0.9968296290350612,13.214442535555543,passed,
2025/09/08 19:45:00,0.6384334555155007,0.6178282967969118,70.62019681849453,87.34995291482382,3.0450204954636275,3.05,2123.3112000957217,2259.404629419481,0.9711055735905197,0.9971592363700482,48.37457037372728,28.804360354854037,3.41850941988281,1.0143576482801018,0.9809794332169728,13.345459526666664,passed,
2025/09/08 20:00:00,0.6441531682514576,0.6217509845380523,71.8034029222143,88.57714023565829,3.0615709199972847,3.08,2146.572264308783,2252.6637549171296,0.9715344439237299,0.9973948299009484,48.21122327951556,29.19874201358423,3.422678787452175,1.008830761721758,0.9715630183644816,13.468573066666668,passed,
2025/09/08 20:15:00,0.6514601305946434,0.6258026296917264,72.5513182630095,89.81848669132813,3.080208935658381,3.09,2128.4808912378376,2284.0498506401864,0.972065408239885,0.9986522138971361,48.67444606100742,28.78891412933414,3.41554746614458,0.9993781926077774,0.9622299578942308,13.591516619999995,passed,
2025/09/08 20:30:00,0.6577441418185875,0.6268109482588073,73.3807766378695,90.7649851841412,3.09097100720538,3.09,2141.6246289842447,2295.3879321266945,0.9720284798320461,0.9987061128095358,48.41300499932935,28.9820561223533,3.4089632025685983,1.0002665479178579,0.9680499934220329,13.714677185000001,passed,
2025/09/08 20:45:00,0.663116503846279,0.6278972821931824,74.23674644235037,91.74260388471309,3.100103182658417,3.08,2157.2581367639164,2306.4197855518883,0.9721227809469153,0.9988123325649071,48.19576482868374,29.20753312964522,3.402693972192732,1.0029802011977018,0.9757577065859083,13.837862133333335,passed,
2025/09/08 21:00:00,0.667030870102708,0.6330009811374606,74.91942943706414,92.83439502572688,3.120497148776813,3.1,2146.922769336369,2328.3658101440956,0.9720389332478044,0.999471853400088,48.43931676486982,29.218784596604554,3.409397241675173,1.0248152219511009,0.994856556389368,13.965125252222228,passed,
2025/09/08 21:15:00,0.6690522522552877,0.6338931578186141,75.67171764198444,93.68301923222613,3.123177291181728,3.09,2167.824755254414,2338.1426630187652,0.9722755380265298,0.9995379208931429,48.340039023060996,29.256432538631973,3.4049577092473204,1.0161769163414294,0.987810274045109,14.072935115555552,passed,
2025/09/08 21:30:00,0.6721411711126203,0.634573874948507,76.38041999179549,94.47575376327266,3.1237163587636343,3.09,2190.3493416403862,2349.276860048911,0.9724853296027196,0.9995221085317793,48.08956891140694,29.371281030990705,3.3921732798299957,1.0183007788597997,0.9928121548604272,14.18050462888888,passed,
2025/09/08 21:45:00,0.6780877387646304,0.6356086050340082,76.98649713665749,95.18207236661388,3.131592511846691,3.08,2199.6915738678463,2362.8556893515392,0.9722228375724407,0.9994129330555149,47.81538281142904,29.274509580803727,3.3825588284826265,1.012669314105234,0.9930558913909228,14.28803884444444,passed,
2025/09/08 22:00:00,0.6809623292339,0.6362973781771367,77.70945427514518,96.03320458825509,3.13493154732157,3.12,2216.958201539843,2376.604950695197,0.9723734463877609,0.9994991596419642,47.602849367874896,29.51983269067313,3.375978781062377,1.026640122462993,1.0095516203799604,14.400506040555545,passed,
2025/09/08 22:15:00,0.6910869639805055,0.6422988611125231,78.38299517212586,97.44140072290777,3.1514372684857848,3.17,2228.2159054432063,2405.0489795497583,0.9723418415544813,0.9999190169368053,47.43640515376649,28.91164278957927,3.304647400059603,0.9921548399449135,0.9806219267013687,14.60144363333333,passed,
2025/09/08 22:30:00,0.7007514272736376,0.6427783924292606,79.47338697262232,98.47523409117585,3.149209801175534,3.26,2256.208164295165,2436.740426962008,0.9720994233923255,0.9994967991215112,46.702405454068106,28.56969706018885,3.2906297048051503,0.9943224280059653,0.992902464200396,14.779079700000002,passed,
2025/09/08 22:45:00,0.6917350952508801,0.6430491582533562,78.90941406525523,97.80926608539806,3.139156494310977,3.12,2233.7486600292914,2443.8303063621106,0.9722254763363015,0.9998193018724879,47.318960602793375,28.241493572766924,3.333254913986432,1.0171428449822941,1.004270312234119,14.683652389999995,passed,
2025/09/08 23:00:00,0.6850605916491227,0.6370974518329338,78.46613932799745,96.8812144475336,3.13807264194205,3.09,2236.7439961263462,2389.7832432932223,0.9724435623653594,0.9994630180033823,47.320756520531695,29.556408984235315,3.365759197539403,1.0246835816533082,1.0115626422705364,14.518378557222222,passed,
2025/09/08 23:15:00,0.6834091583287539,0.6346256142574703,77.60943388330887,95.73849123446386,3.129147120559601,3.09,2226.180021860702,2367.8013283412283,0.9723010751744059,0.9990826157770023,47.20200925332371,29.517424551647263,3.361716686633168,1.014995217523394,1.0030426226523201,14.375243513888881,passed,
2025/09/08 23:30:00,0.6729842198146758,0.6358861512069215,76.51246215551464,94.76409871416429,3.125373393072625,3.09,2187.21265388679,2363.9230565871026,0.9724646586827412,0.9997216657835777,48.132568607479556,29.209590452744102,3.3890415069213455,1.0268618005714985,1.0006222994936755,14.22399845777778,passed,
2025/09/08 23:45:00,0.6722076373829505,0.6337535718033748,75.73164482142154,93.63014616382358,3.115480595763144,3.07,2184.7978664129582,2334.99699899231,0.9723727609004174,0.9991798130907524,47.8594561815142,29.179985403955047,3.3782669960744705,1.0098733238090503,0.9853503516883406,14.081333200000007,passed,
2025/09/09 00:00:00,0.6869308392123203,0.638233161416299,79.02374123595919,97.62241428600981,3.1418394014025983,3.09,2249.1557160311095,2399.9853689054607,0.972567022530731,0.9995812744278266,47.23254657137645,29.721840277786985,3.3609944190663374,1.0327318461984356,1.0205841940044489,14.60685464333334,passed,
2025/09/09 00:15:00,0.6795649821921426,0.640531784600681,78.33682669740608,97.20570156131215,3.1396120325221015,3.08,2219.8120625528964,2410.9339675151405,0.9727570698179056,1.0002696353160843,47.99575953760272,29.303640746073675,3.374229644508983,1.0442540841555217,1.0202417872036358,14.53874595555556,passed,
2025/09/09 00:30:00,0.6777158772602868,0.6397367529350921,77.88160980549064,96.64032656313022,3.135817530318719,3.09,2210.7479082671857,2402.009754388169,0.9727048431454124,1.0001904841506255,48.06682960018786,29.234447317770204,3.3776714898265414,1.0413522427262645,1.016069464623916,14.464766341666662,passed,
2025/09/09 00:45:00,0.6770483358834647,0.6390574190325788,77.7220579056968,96.41208570769292,3.133674753164449,3.09,2209.5773387527342,2396.122685682706,0.9726994966856743,1.00010359527141,48.050533340721145,29.277756489565657,3.379145874577269,1.0401540070369737,1.0149574489102544,14.432765887222224,passed,
2025/09/09 01:00:00,0.6759988039552304,0.6385726802283302,77.48197157834029,96.11426518937319,3.131649320952085,3.09,2204.9406004962043,2390.9314544324525,0.9726901303981003,1.0000703476803117,48.0629760568521,29.272002867480957,3.3808859906877085,1.039320203669443,1.013455214127308,14.392659599999991,passed,
2025/09/09 01:15:00,0.6752351085252852,0.6382351339277476,77.27489735176452,95.85688854954715,3.1285351001526465,3.08,2202.6941491815564,2387.588678703601,0.9726978156107101,1.0000170764062983,48.07973688795327,29.211331629594593,3.3792567533481828,1.0377788949310451,1.011415037749817,14.360860946666664,passed,
2025/09/09 01:30:00,0.6745353616876993,0.6374417375600385,77.06182486776484,95.56261140459375,3.125648890336326,3.09,2201.000302908878,2380.6882261330798,0.9726945965568851,0.9999127016066375,48.033282672843356,29.248024965935343,3.379469082062687,1.036073168417297,1.0099163174136425,14.320749666666666,passed,
2025/09/09 01:45:00,0.673737426037246,0.6370814313365937,76.86825393884264,95.32256851057272,3.1244604728927334,3.08,2196.7443241627016,2376.4423031570605,0.9726626479763393,0.99987975149347,48.06984154977227,29.217545475243764,3.381577075837742,1.0336801122197843,1.0070346741755247,14.28874085222223,passed,
2025/09/09 02:00:00,0.673093774499091,0.6363305406447459,76.6443093780074,95.00197507506759,3.120320390634204,3.09,2196.3052490571126,2370.0928691515014,0.97268208906082,0.999757528251111,48.009379122090024,29.198377683488886,3.3791720421522315,1.0305318704023338,1.004082914591924,14.248625159999998,passed,
2025/09/09 02:15:00,0.6723040209729104,0.635874821436154,76.44541846865422,94.75544628034879,3.117651225779682,3.08,2193.914623436996,2366.124767826984,0.9726998469619431,0.9997162165992522,48.00516030863223,29.205847473245335,3.378000918056272,1.031609950310507,1.0047623155548124,14.216612397777784,passed,
2025/09/09 02:30:00,0.6716539944260497,0.6354972468703979,76.18517396748418,94.44490386188362,3.115245371112107,3.09,2188.959275337896,2361.7231282996963,0.9726490641584628,0.9996483339162716,48.00759106122499,29.11926932817931,3.37798460955138,1.027784729052361,1.0006978323681779,14.176492293333327,passed,
2025/09/09 02:45:00,0.6706722234572421,0.6348454862994097,75.98692740463638,94.15716130565065,3.1143049135940766,3.09,2185.0049967719415,2354.168352941117,0.9726005018400903,0.9995674133404369,48.036188071914395,29.14201101524049,3.383434253726051,1.0245553499705786,0.9970884445835814,14.136369866666664,passed,
2025/09/09 03:00:00,0.6696322239958743,0.6345313596047389,75.79366306947095,93.91768299270493,3.110401567356637,3.08,2184.817910877804,2349.757693343354,0.9726889313151013,0.9995320736373225,48.02529921446198,29.120033682191355,3.3798427910784477,1.0231731300475102,0.994865623989595,14.10435106666666,passed,
2025/09/09 03:15:00,0.6689728582524829,0.6342272294997068,75.56777384302711,93.6497118219622,3.1086384930965565,3.07,2179.859307612911,2345.9352245232694,0.9726342166129414,0.9994796121130533,48.041852634184636,29.08657666929744,3.381208401495683,1.0235464307397153,0.9947831434532566,14.06905909444445,passed,
2025/09/09 03:30:00,0.6674552852784104,0.6347813982646151,75.27648848217916,93.45538120106731,3.1099511522805794,3.06,2164.5224541869047,2351.452582280886,0.9725197542838429,0.9996854153565037,48.308862531080244,28.86070918390738,3.386522392919245,1.0248011112542574,0.99361170246843,14.044461768333337,passed,
2025/09/09 03:45:00,0.6664270682763823,0.6342765337741808,75.12477022533503,93.22587057770708,3.1054709711227915,3.07,2168.236602399085,2343.70709999049,0.9726619736818616,0.9995988065933114,48.259276549017514,28.879945840342817,3.381621579370041,1.0193923957526294,0.9877011982576829,14.011710191111115,passed,
2025/09/09 04:00:00,0.6664860708970128,0.6339980948548186,74.9708975539309,93.04826748098641,3.105101331410635,3.07,2165.8501567815692,2338.748673914988,0.9726161762258758,0.9995336850663804,48.21504704726575,28.91346761995558,3.3790320630118313,1.0180746569489267,0.9868671542222464,13.987235826666666,passed,
2025/09/09 04:15:00,0.6649927028252307,0.6335678106871735,74.79133310196562,92.82589783057684,3.1033729465625433,3.07,2162.8906043677985,2333.635553086837,0.9726527340049057,0.9995310833759408,48.277506780421824,28.94209347465183,3.382231454100438,1.0175178500240327,0.9850735410792907,13.954397630555544,passed,
2025/09/09 04:30:00,0.6640737941568672,0.6333085777110787,74.64286984463935,92.64212684093195,3.10255688642231,3.07,2160.4330982580777,2329.297916063316,0.9726246143174943,0.9994907892201073,48.293882277278556,28.944580766376856,3.384088147476557,1.0155488216913904,0.9823516246709426,13.929645876666662,passed,
2025/09/09 04:45:00,0.6629652910565992,0.6330392785126804,74.43594852460068,92.39807542978117,3.0998860675588116,3.07,2159.150359093036,2323.8278340913394,0.9726314908552077,0.9994202921085646,48.309164168822065,28.927210197873002,3.382511018368054,1.0131518023948003,0.9790277454746013,13.89672164222222,passed,
2025/09/09 05:00:00,0.6618713358860228,0.6326232139810791,74.33060682184882,92.2266241862515,3.0987239918128906,3.06,2159.481861526201,2317.164959332149,0.9726338700813658,0.9993393289881893,48.32379268250499,28.983323209065436,3.3857236695216804,1.0107788364980357,0.9758511261571376,13.871892906666671,passed,
2025/09/09 05:15:00,0.6613174940084848,0.6322830115166835,74.07687900641807,91.92939175774025,3.0967208398314865,3.1,2155.934315364046,2313.012232436414,0.9725962366483848,0.9992802712634017,48.2700074579328,29.04388936001437,3.3803477391939887,1.0173217677679316,0.9819021133866759,13.839079906666662,passed,
2025/09/09 05:30:00,0.6603858506421193,0.6336995872902871,73.48982191678591,91.53943938768347,3.0943144294240073,3.07,2124.6416010896387,2338.9681386519724,0.9722963745874089,0.9996672898400745,48.63263534816736,28.282010488909226,3.3799447909708777,1.0287980169632438,0.9902904373387357,13.811812025000002,passed,
2025/09/09 05:45:00,0.6581298510252653,0.6322164506394127,73.62279218981229,91.34263223531246,3.0890026614351096,3.07,2149.042696808046,2310.577508547586,0.9726108825595744,0.9992315712363691,48.378688151891794,28.73076819072017,3.3827487739401034,1.0156099979694737,0.9760728720030326,13.775778683333337,passed,
2025/09/09 06:00:00,0.659924613992029,0.632815860177386,73.18207143076177,91.01769207059397,3.094563107125432,3.06,2126.244116828769,2316.3447508355016,0.9721902501730079,0.9993393630556542,48.45280541439903,28.510805231075373,3.374614426272911,1.0210131387275792,0.9828657724187451,13.747871609999999,passed,
2025/09/09 06:15:00,0.6599769897204074,0.6259466755827207,73.12889227677243,90.5234299537452,3.082854048543199,3.05,2146.763028204185,2298.284683285394,0.9720808113568863,0.9985322437777517,47.87730142721797,29.203997014545045,3.375112656577563,1.0239892699599165,0.9952904605461517,13.70343333333333,passed,
2025/09/09 06:30:00,0.6573323660389245,0.6261240735383435,73.09562562903797,90.46017550086343,3.080355472501311,3.07,2151.8786586739648,2290.3476618991185,0.9723997870347431,0.9986335578732359,48.031828160383704,29.163294851843027,3.3753622642290897,1.0095103284616533,0.9776640007112865,13.683636156666662,passed,
2025/09/09 06:45:00,0.6550935438426486,0.6318808412474075,73.05419209247412,90.65289557088516,3.0832951316738475,3.09,2142.523341172807,2299.6306501384515,0.972737102676581,0.999232993798611,48.48481766510154,28.5821041597489,3.372183149731686,1.0091585060399855,0.9663731172475314,13.696471775555555,passed,
2025/09/09 07:00:00,0.6569723864996901,0.6322300102788782,73.11598198836715,90.66307642357063,3.0825930190736512,3.07,2146.2892837051754,2301.0421943559645,0.9726612020876594,0.9990938746597376,48.31018290387494,28.460742281160144,3.3648648484770525,1.0063923191719466,0.9652413994011867,13.709312967777771,passed,
2025/09/09 07:15:00,0.6573165736910678,0.630151355618351,73.19847097160621,90.65840902766145,3.076666903320694,3.08,2152.9349862384047,2307.138256829541,0.9727053328169823,0.9989690882763733,48.18237551503526,28.44328024642435,3.363082149092431,1.005075112002292,0.9673591530204411,13.722159733333344,passed,
2025/09/09 07:30:00,0.6556312653925218,0.633450623787437,73.03379595249734,90.87757949435911,3.0865132728707354,3.08,2122.4096231371773,2330.2466903504105,0.9726530777070855,0.9997979527171895,48.83036725224451,28.075970514010436,3.3732356416072107,1.022172499683135,0.9778180375550614,13.743182811111117,passed,
2025/09/09 07:45:00,0.6571281700505198,0.6331465136413643,73.20805856642576,91.03126326074853,3.0887224775999056,3.07,2128.513393329366,2327.7681714200357,0.9726832996145219,0.9997441186088152,48.705006582485744,28.268130253304903,3.36788652199942,1.0229322346514642,0.9807555008062003,13.764217035555557,passed,
2025/09/09 08:00:00,0.6591471421558786,0.6329502466055958,73.34291700042039,91.08140405992768,3.0922567615409844,3.07,2132.150775292539,2323.1992026888543,0.9725478620132209,0.9995783096405263,48.54414061917639,28.369187302104994,3.366726860413107,1.0196456421061995,0.980009006640855,13.777086094444439,passed,
2025/09/09 08:15:00,0.6590283884297936,0.6327309365967075,73.48620146551539,91.19476802688618,3.0935678304487033,3.07,2135.705740196426,2321.917781401455,0.9726097219930361,0.9995940597731606,48.555512639567596,28.49507442669371,3.3704903303734874,1.0210487509628885,0.9814300690331242,13.789960726666665,passed,
2025/09/09 08:30:00,0.6624122374632152,0.6262193390617933,74.02052995660866,91.2218001004487,3.0861747373918225,3.06,2173.332140498706,2301.731003169554,0.9725348241334272,0.9986147770494332,47.66957201099184,29.425153112005987,3.370943365810218,1.0220558097661723,0.9951374224170327,13.810826822222218,passed,
2025/09/09 08:45:00,0.6630052029152248,0.6268060318055786,74.12360292651752,91.36527907414782,3.0855266819595895,3.07,2177.0286297878893,2305.804044662772,0.9726724105918754,0.9987054188257456,47.62894503653732,29.41970960627198,3.3630099009580086,1.0261476277425523,0.9990550389585812,13.83189982777778,passed,
2025/09/09 09:00:00,0.661911708516478,0.6323417436625683,74.1241163780868,91.61374035798966,3.0906108926568923,3.1,2168.833652825128,2313.2558372858625,0.9729596590014508,0.9992607773487616,48.036856373059,28.85443442975978,3.355325810829724,1.01793365929553,0.9817630454186549,13.852394600000002,passed,
2025/09/09 09:15:00,0.6582155791718257,0.6263149580175376,73.34498711370917,90.42394924913273,3.0698324488777873,3.07,2172.535617706995,2297.990005321062,0.9728858946110985,0.9985931167910204,47.74163002491867,28.895260246947426,3.3512357160919226,1.0103526577043835,0.978236304342392,13.723764621111116,passed,
2025/09/09 09:30:00,0.6615045142471315,0.6256438802539298,73.60895582512332,90.60423177990721,3.071749648978019,3.08,2181.182651436563,2297.9173232562175,0.9727510788579123,0.9983613688440826,47.46897094689384,28.910401957432423,3.345577951332159,1.0014801183222444,0.974308509598076,13.758673775000002,passed,
2025/09/09 09:45:00,0.6582902349180999,0.6320238431794243,73.6352264200519,91.10140178696673,3.0905490300616654,3.09,2151.0773100958554,2310.492754996138,0.9729005590771971,0.9994540327851894,48.39191728257396,28.7036023371919,3.3647900325808275,1.017558603635392,0.9774233304378196,13.788701037222221,passed,
2025/09/09 10:00:00,0.6593563360577666,0.6320298335869838,73.883685327849,91.28964991451313,3.090070383469926,3.08,2159.9543615951698,2312.034653437582,0.9729782863845635,0.9993901929317107,48.24820931194185,28.771645278565533,3.3630392895544787,1.0197544121953006,0.980586606640509,13.81876081055555,passed,
2025/09/09 10:15:00,0.6609784852526577,0.6321904738569195,74.08218531842218,91.46904047425998,3.089693173192402,3.09,2167.114106220668,2315.160449440398,0.9730272472231787,0.9993397698266352,48.08829123047238,28.8136921016813,3.3564759299448275,1.0233536150308273,0.9856902007234721,13.848853095000004,passed,
2025/09/09 10:30:00,0.6652261494813881,0.6279797548573666,74.29515705321465,91.42172665590194,3.081786300949765,3.09,2187.6931570846823,2313.2121014995905,0.972901358738296,0.9987198325855846,47.46910623821654,28.94740615870465,3.340202408585713,1.009460037020966,0.9831789165017656,13.870828167777772,passed,
2025/09/09 10:45:00,0.6638691043678304,0.6334447536801813,74.03061179469265,91.47822482702601,3.088736617813821,3.1,2165.554401340509,2324.8629557136715,0.9729763405987143,0.9993657034930272,47.971396070948515,28.37278187377469,3.3353068245896145,1.0135161624429336,0.9779322218333152,13.869716520000004,passed,
2025/09/09 11:00:00,0.6668013776433501,0.628526566360277,73.80773704204162,90.9228271575771,3.074560466863381,3.1,2182.5700111845094,2316.6443759629933,0.972845340878589,0.9986110385484024,47.30219388705695,28.416001694932067,3.309495317159133,0.9988820450021723,0.9739048989088256,13.833106686666666,passed,
2025/09/09 11:15:00,0.6669293172603784,0.6290513843486261,73.82340550125446,90.9582331593648,3.0750957837082993,3.1,2181.3124490405326,2319.554738394048,0.9728667974219387,0.9986840553080617,47.333099199463774,28.335421489985507,3.3081033475762283,0.9993717956992477,0.9737655648269655,13.84059771111111,passed,
2025/09/09 11:30:00,0.6705096769177356,0.6305101076334567,74.24201665946735,91.49069452471322,3.082322049380232,3.09,2184.2250563729244,2329.7064311336876,0.9728351553229938,0.9988315778436693,47.262970925545474,28.28605606778031,3.302431874462738,0.9988879102944279,0.9755713153245908,13.913390553333336,passed,
2025/09/09 11:45:00,0.6668453761057369,0.635470432874352,74.64167470810317,92.33175811162381,3.0956375777174685,3.1,2171.760944397836,2348.9356318491537,0.9731797247505348,0.9998193485445583,48.0318099020003,28.241630343607042,3.3209537174703287,1.0179194109874212,0.9833569854667952,13.994438198888885,passed,
2025/09/09 12:00:00,0.6621250281847085,0.632855948603924,73.56459766843258,90.89728507633758,3.0881053174187154,3.09,2158.1491739845915,2311.951295215704,0.9730113574366888,0.9993697483545553,48.02039135718443,28.431165608982543,3.3252577008765445,1.0108086107408634,0.9737451002636162,13.804141028333326,passed,
2025/09/09 12:15:00,0.6670499634890857,0.6331867773882374,74.40298051061457,91.77708901738407,3.0960391582720233,3.1,2180.5338102886644,2314.061264711722,0.973210298215394,0.9993734399843225,47.74022510055779,28.772120587052783,3.313437211393422,1.0044776604933505,0.9730647782124691,13.915442352777779,passed,
2025/09/09 12:30:00,0.6739206425576176,0.6307052898715757,74.19764671548894,91.41310125763134,3.088365106904567,3.13,2181.18043804263,2325.8997362945966,0.972670197327765,0.9987790316411269,47.152706529379486,28.21431031024515,3.2855913425471153,0.9880031962578237,0.9684370440608571,13.919509144444445,passed,
2025/09/09 12:45:00,0.678210983264834,0.6296547231362797,74.08073159357733,91.11872730645393,3.0801323969790273,3.12,2189.3438789334964,2328.399691037423,0.9724375013522782,0.9982721822365563,46.705089765282736,27.642947314548145,3.262246694255788,0.9642692335283924,0.9510696514559325,13.915248331111114,passed,
2025/09/09 13:00:00,0.6713092525326535,0.6362913522869906,73.9050544084554,91.37813999887044,3.091436836125585,3.13,2157.9734470003577,2344.549505581056,0.9726267094604991,0.9993433373318502,47.72880697184416,27.333329987927605,3.2905985672714944,0.9912459888536758,0.9607593546761666,13.919265311111115,passed,
2025/09/09 13:15:00,0.6739024275919154,0.6356939552501675,74.02465314938134,91.39251295714263,3.0909382204800537,3.12,2169.695982761643,2336.0727806044265,0.9726129322146276,0.9990517504591612,47.41965132579372,27.391077324248013,3.277216775246207,0.9784090158169062,0.9518384751356146,13.927052883333332,passed,
2025/09/09 13:30:00,0.6681905757724664,0.6373967206697088,73.88710416588704,91.62326371603024,3.096201148431948,3.11,2145.594410804863,2357.0285528780532,0.9727892667295387,0.9999236690118279,48.20087506018709,27.348207853503116,3.297689955580159,1.002633671104643,0.9673267561462012,13.941026391111105,passed,
2025/09/09 13:45:00,0.6717477570482181,0.6343756287469132,74.48156643579709,91.74222098650519,3.0965699420212767,3.1,2180.0180979875445,2324.0332161457745,0.9728390199317988,0.999110341866391,47.442404564541455,28.294769753775647,3.3032841027812445,1.0004696180666899,0.972388583489953,13.947109916666664,passed,
2025/09/09 14:00:00,0.672299781620768,0.6338182864848935,74.60341522943656,91.83976951185151,3.0970037662961003,3.1,2183.8557891845107,2324.1384831948067,0.9728560536489241,0.9990761719753567,47.370365754397234,28.42824992893787,3.303283156952151,1.0030759899161437,0.976351911360378,13.961275239999994,passed,
2025/09/09 14:15:00,0.6715054013620307,0.6342349207010141,74.73363017513039,91.9884679240831,3.100322265940243,3.1,2183.534910504614,2324.136861655328,0.9728723612721822,0.9991722523539837,47.52198909872385,28.42145096119718,3.3121601632954647,0.9986741827934231,0.9705148653793622,13.97523516277778,passed,
2025/09/09 14:30:00,0.6703106876432092,0.6347206238756928,74.63988762249356,92.07832105308427,3.100682203135793,3.14,2172.522075419359,2339.1918147858987,0.9728841573810985,0.9995077532986522,47.75039459513805,28.336890936894164,3.3136045669666534,1.01424808563112,0.9841242322257975,13.989390965,passed,
2025/09/09 14:45:00,0.6678924114327378,0.6352069307498268,74.72569126826681,92.25548725156628,3.102254837862163,3.09,2170.150973089263,2343.837353036758,0.9730432042498068,0.9997850935360458,48.040843850864874,28.29080590348542,3.323185419346986,1.0123808394217548,0.978977513141176,14.003542122777775,passed,
2025/09/09 15:00:00,0.6702664593194595,0.6353322486387197,75.19420123800155,92.75136298093622,3.1031642322358852,3.09,2186.2253728000805,2348.1525632746448,0.9731633863721382,0.9997191113474264,47.80682049337189,28.502730368697637,3.3142701823657306,1.0171136558645237,0.9862957272593784,14.070919426666663,passed,
2025/09/09 15:15:00,0.6670108356867523,0.6433628967319909,75.49865710119334,93.53784162957666,3.1235312714352577,3.26,2172.2449180974595,2354.101904083694,0.9733394721800964,1.000606195093394,48.502880536192094,28.485566507215648,3.327186925329517,1.035226972751661,0.9887392377192531,14.138185844444438,passed,
2025/09/09 15:30:00,0.6658211333008893,0.6458052937541717,75.27934960233583,93.32851353156276,3.118434816320993,3.08,2160.954207488909,2368.5483470428358,0.9732547549191132,1.0007250073159129,48.64456896581317,27.882190153149825,3.3338125087775623,1.045875455788085,0.9936427310746555,14.124958466666671,passed,
2025/09/09 15:45:00,0.6672989706234097,0.6436964242992506,75.13186256510468,93.14752672472054,3.1160899503965003,3.08,2159.731327901029,2368.8481544238825,0.9731426919575789,1.0005843879034844,48.50053939171487,27.93377439437086,3.324469290567226,1.0425190945194613,0.995476129080976,14.111461014444442,passed,
2025/09/09 16:00:00,0.6655890340571016,0.6449446638018319,75.20397793045446,93.22701260837482,3.120917746666073,3.08,2160.4029464666464,2359.349727446046,0.9732554975215151,1.0006970288035972,48.658657874878976,28.097473682445756,3.332653775651777,1.04128865384419,0.9902498408135013,14.105776330555559,passed,
2025/09/09 16:15:00,0.6663986140588029,0.6448262313350918,75.26277372856347,93.28950536522494,3.125432643338017,3.08,2158.553381485285,2356.9095225328006,0.9731529683988549,1.0006921666806392,48.646897172638006,28.20165150449222,3.3348944287844438,1.0395077779250976,0.9896930304821271,14.112775160000004,passed,
2025/09/09 16:30:00,0.6799115056870798,0.6357278706037941,75.66784050617261,93.12536049327865,3.1136152386193428,3.12,2206.4825694055003,2335.4645048271527,0.9727850498673568,0.9991296158479697,47.07506784578783,28.619725029072086,3.279280259612202,0.9899737979305973,0.9701348318626497,14.141875623333327,passed,
2025/09/09 16:45:00,0.6837494368051923,0.6337955854015875,75.57911463508083,92.95466665604481,3.102608838530992,3.13,2207.1721340479635,2357.602466175649,0.9725134601465987,0.9988286192241418,46.77566887622533,27.941074682069125,3.263920041697305,0.9790644636744775,0.9665864717966515,14.162710020555556,passed,
2025/09/09 17:00:00,0.6836657842525464,0.6336524727078338,75.83494067563936,93.17272225675484,3.101244929045643,3.12,2216.23516240436,2359.8745040272497,0.972639224774838,0.9988103039222934,46.737480288673574,28.018500084741433,3.2667665280189246,0.9812721863739992,0.9687547828851518,14.191636897777776,passed,
2025/09/09 17:15:00,0.6843833132112525,0.6338236531451253,76.04208036550665,93.38475454163589,3.1019024979567376,3.11,2221.2469350634988,2363.289183381614,0.972657342566684,0.9988006028986846,46.68913957275934,28.01331889414972,3.2677887474577867,0.9803014551267888,0.9683593344616445,14.22078403777778,passed,
2025/09/09 17:30:00,0.6857368550099656,0.6335392632230239,76.2127064468243,93.49755089551425,3.1025202162551846,3.1,2225.8193039638963,2364.531463255282,0.9725875286734188,0.9986867453620147,46.58482023100133,27.968431795130844,3.268997339682056,0.9751853066849796,0.9650628066477704,14.241656054999998,passed,
2025/09/09 17:45:00,0.6846929735230065,0.6382727519068329,76.25518631576462,93.83154116229963,3.1145356885173676,3.1,2212.164976000571,2369.8449693705916,0.9725771181638451,0.9991888892786135,46.963467042177605,27.930845700002084,3.2729507890534597,0.9906367543606018,0.9727125062278626,14.270833499999998,passed,
2025/09/09 18:00:00,0.6797510673205137,0.6404206310088334,76.13122500737825,94.0563458677306,3.1159980925278083,3.11,2192.784470691424,2393.7811689718837,0.9727527370148739,0.9999292381233219,47.670654663853156,27.57375990396099,3.286852425626665,1.0037890628827393,0.9777468348547346,14.29172978444445,passed,
2025/09/09 18:15:00,0.6818239865198137,0.6402029726849177,76.38647350783113,94.27337560415918,3.1153426560152813,3.11,2201.9818810144857,2397.4567999921615,0.9727509621917998,0.9998052990678934,47.45864333891819,27.64551025469472,3.281477735825016,1.0074815944297169,0.9839716177997377,14.32882751666667,passed,
2025/09/09 18:30:00,0.6813075214194009,0.6404170610074539,76.57744739228443,94.46582581866457,3.1170158881903656,3.09,2204.2894007914565,2399.4587898815957,0.9727795024505136,0.9998556869068012,47.53828271220893,27.64188810923802,3.2906186595230227,1.005154191176568,0.9807384964196445,14.349956255555554,passed,
2025/09/09 18:45:00,0.6853486128408763,0.6382714423018364,77.04265243730698,94.69127649185195,3.1200408097142107,3.11,2226.66147972868,2381.9292012749715,0.9727411267181132,0.9993673722988107,46.98358863462586,28.290676236581703,3.285405251353217,1.0035390894292044,0.9863505719143292,14.378990999999997,passed,
2025/09/09 19:00:00,0.6832486069704227,0.6370161577647431,77.40544839580689,95.00068792838071,3.1245525649355197,3.08,2233.626767996653,2375.0133358127023,0.9729134362104773,0.9994639809053935,47.08995023329819,28.9158492111576,3.3061828853117277,1.0185047991975866,1.0003362155689877,14.39993825722222,passed,
2025/09/09 19:15:00,0.6862917355559871,0.638168188866203,77.42060841455482,95.1029061401848,3.125019119011147,3.11,2233.5838732133943,2383.7347754230345,0.9727655916062472,0.9994120721422362,46.98090169252653,28.553927830129243,3.289318769343723,1.008530158981215,0.9926074877951973,14.429209055555551,passed,
2025/09/09 19:30:00,0.6916684390100797,0.637317857180764,77.58724164185992,95.16765512437192,3.124252245144242,3.11,2244.803605160013,2382.956387730784,0.9725790567574096,0.9990261770965042,46.465443534623674,28.502076986401175,3.2684484154115894,0.997033294045349,0.9884968393308107,14.458289547777776,passed,
2025/09/09 19:45:00,0.691414474549626,0.6394722263000316,77.61725871431382,95.36103474305357,3.123756796738551,3.11,2244.5312241325896,2393.3437387659205,0.9727053795261555,0.9992500103112997,46.60443199999824,28.12068051451507,3.258149209685103,0.9900875496731488,0.9785496239503071,14.487593437777774,passed,
2025/09/09 20:00:00,0.6912098557970328,0.6403459423881386,77.66517910937779,95.50402797090827,3.1237153957288766,3.14,2242.815293900978,2401.8434095897137,0.9727419263666232,0.9993938688974628,46.692987091809854,27.972629736280247,3.2568964641215272,0.992476192489175,0.9796555819240134,14.508591899999995,passed,
2025/09/09 20:15:00,0.6901127157756506,0.6410143705669896,77.81210022966107,95.71438289501702,3.1218992052403394,3.13,2248.039333280376,2407.9183640729525,0.9729341211482551,0.9995334225534611,46.78718163440651,27.907662431353554,3.25548597408307,0.9937804362492366,0.9788798004129886,14.535430634999997,passed,
2025/09/09 20:30:00,0.6920905935247026,0.6412424945291568,77.93458911625227,95.85251786821294,3.123957922958613,3.12,2249.8839586330423,2411.0659204688454,0.9728474613313528,0.9994889347292153,46.67649734262659,27.881321040072727,3.2501362635884425,0.992813214301265,0.9798812273414167,14.560611303333332,passed,
2025/09/09 20:45:00,0.6954721882971918,0.6351294484547608,78.61173913085645,96.06918555914233,3.121444481326248,3.12,2282.2836622415307,2390.487180101332,0.9728213786133372,0.9987336087490204,45.98411185112672,28.82981017707644,3.2627154815663895,0.990806467540512,0.989718867879701,14.585794758333332,passed,
2025/09/09 21:00:00,0.6934544742813686,0.6388101955582979,78.52482068850021,96.38305265121154,3.1300288905641938,3.13,2266.6016023237503,2398.8070245279755,0.9728728072061401,0.9992833612788442,46.41643399440912,28.78129520432473,3.264876919013147,1.0037494516523366,0.9958700075953724,14.602863788333329,passed,
2025/09/09 21:15:00,0.6947223531361115,0.6394538552609546,78.5522406918917,96.50172584379176,3.1268635482977563,3.12,2267.50457530858,2408.0863004333746,0.972813962845305,0.9992396179972861,46.332958212769654,28.524781393347784,3.259915335977899,1.0017344313806658,0.9946941306606011,14.619934676111102,passed,
2025/09/09 21:30:00,0.6930212150876754,0.6426526447425768,78.44904102626799,96.80992166231448,3.130145533547607,3.13,2255.1831612247047,2423.5531484010994,0.9729059559349822,0.9997435959316442,46.73046935626217,28.200563860074304,3.2551092691092025,1.0049732612220836,0.9923984790448666,14.645125562222226,passed,
2025/09/09 21:45:00,0.6965818117848036,0.642294304610622,78.59258271262814,96.98963037719675,3.129358034116191,3.13,2263.3931239429353,2424.571332365515,0.9727923844252977,0.9995070665352324,46.42582246465196,28.160274637683095,3.2416890536041594,0.9953821779575862,0.9877476823561874,14.670319234999992,passed,
2025/09/09 22:00:00,0.6962465473331273,0.6424801235104889,78.80310846301252,97.28277745742423,3.1296061047709096,3.13,2268.786566409745,2426.8572949828945,0.9728772210594141,0.9995485147588609,46.43633140866725,28.266627952442942,3.2460555428014413,0.9972948256836788,0.9892823370863325,14.69551569444445,passed,
2025/09/09 22:15:00,0.6961471898603232,0.6422989272991462,78.89047097689674,97.43693713821595,3.1276373568202906,3.12,2273.676140007403,2427.788318687728,0.9729529651328396,0.9995283976196973,46.37301176075887,28.37865011409245,3.2455663607486374,1.0007673851921126,0.9931809040970196,14.704475872777778,passed,
2025/09/09 22:30:00,0.6915991895437852,0.6445397046423061,78.6061597308876,97.48021845166228,3.1289823419970046,3.12,2253.710921918175,2440.811251583453,0.9730348239531947,1.000070541946372,46.96287212815465,28.102325572000698,3.258852031537401,1.0100860199161852,0.9947905689404083,14.689076984999991,passed,
2025/09/09 22:45:00,0.6911324965289886,0.6448865353861628,78.3748799055343,97.37175283110726,3.1269680774009743,3.12,2248.5336742358336,2441.490468529372,0.9730411344541555,1.0001254384559775,46.98747317912445,28.019073369027137,3.2529947595627067,1.00936444949598,0.9934946351501529,14.665555776666666,passed,
2025/09/09 23:00:00,0.6918197520422971,0.6449963048424763,78.23520543137282,97.32020918891551,3.1279128375575667,3.13,2242.924921449447,2441.360942580558,0.9729298001691317,1.000119848398687,46.97328194318785,28.001872437914546,3.2503133544164373,1.0090516152117885,0.9941629108164652,14.652037888888891,passed,
2025/09/09 23:15:00,0.6925497420560702,0.636363043785591,77.95482749180727,96.13964994866275,3.10106384663458,3.08,2265.317059211536,2416.2720339708503,0.9727551998833288,0.9987974269627932,46.04993708782022,28.35027479926711,3.2702476137631056,1.0096015991453737,1.006135771967683,14.517906681666668,passed,
2025/09/09 23:30:00,0.6757859999724771,0.6374328487398598,76.53720969026881,95.0001617981394,3.1122511123543233,3.1,2206.4166842523637,2381.277866553974,0.9730517648552435,0.9998801296859033,47.51218453937481,29.19085138209812,3.328170344553087,1.0509748204586098,1.0260237536042593,14.278057468888893,passed,
2025/09/09 23:45:00,0.6655952256470435,0.6359825362842264,74.84987309865974,93.11424162144144,3.091581334960167,3.07,2175.5712448993563,2357.283821635176,0.9732455016399009,0.9998819266054962,48.08870642840309,28.505858581317273,3.3377487862406925,1.0256619492724477,0.9908170318783771,14.013690117777786,passed,
2025/09/10 23:30:00,0.6059581765351996,0.6067887485716996,66.40274304946163,81.64521403118894,2.9717014992686885,3.05,2089.3347871662077,2231.0963294268436,0.971646535592705,0.9965335574394142,48.873055981674014,27.67181781217666,3.3567606461330737,1.046926178816025,1.0059476166520518,12.839031626666666,passed,
2025/09/10 23:45:00,0.6054507287127333,0.6164169615939569,66.32256292908922,82.3899058727515,2.987382416910262,3.06,2065.929479853334,2231.9000490607154,0.9716043342979905,0.9972932838949659,49.341932653911044,27.56994168936089,3.3640104507196877,1.0658804783359077,1.0081156571466783,12.839260365555546,passed,
2025/09/11 02:45:00,0.655128220296519,0.6228629364850862,71.3890896303106,87.2105515097838,3.0819704159194075,3.06,2112.5537861170437,2262.2534073301144,0.9720276530956387,0.9984729952298614,47.79235074893262,28.976046475413618,3.331755608296456,1.051506794309095,1.0284011908485144,13.483026345555553,passed,
2025/09/11 03:00:00,0.6587003043827008,0.6287933004157062,72.14252775230106,88.48910347662016,3.091401835343196,3.08,2121.801670105127,2279.5396868583775,0.9723940176490824,0.9990294095874515,47.89596931743246,28.864965490138285,3.321147259360899,1.0556887243683037,1.0240493634095171,13.60631474888889,passed,
2025/09/11 03:15:00,0.6733711800291422,0.6336204216568082,75.36413792350254,92.45656910870872,3.1128920236194277,3.05,2189.201747015233,2336.5806743163184,0.9731003931411103,0.9996332743659572,47.40596617531442,29.24859373953496,3.3039989023946945,1.0514377510956296,1.024255910973193,14.088272000000005,passed,
2025/09/11 03:30:00,0.6723156506005202,0.6366493894035862,76.30945971878646,93.88265005711993,3.11042964129933,3.09,2213.7282038722574,2363.4925775584393,0.9736311080128586,1.0000420546156217,47.58657854909519,29.088042348549376,3.307161332296807,1.0482938141113767,1.0168463631305285,14.237123193333321,passed,
2025/09/11 03:45:00,0.6727103213987816,0.637848516088179,76.53861779882297,94.4216051667571,3.108303606496955,3.09,2217.4270745564854,2377.2095503264613,0.9736722285496362,1.0001399025021662,47.583007256562055,28.983992003712395,3.308916411436676,1.0513310260505777,1.0195665729307481,14.28152559166666,passed,
2025/09/11 04:00:00,0.6723302692558445,0.6385460836723384,76.51576542078284,94.66448508331935,3.1035464801419224,3.09,2217.1145474811847,2386.0845554625025,0.9736908602539828,1.000173297611697,47.60951353067013,28.847619770908402,3.3099191661601313,1.0529099277978027,1.0206023316277526,14.286242373333334,passed,
2025/09/11 04:15:00,0.6790427567394416,0.6325786118309761,77.01481191663478,94.79529572629048,3.096441551367092,3.08,2254.0190626304516,2358.6310713146745,0.9735180641323108,0.999038990115075,46.475487277925765,29.85779619807591,3.3056465371249963,1.0523474775918629,1.0369414975134674,14.282801536666671,passed,
2025/09/11 04:30:00,0.675373617153288,0.6362537374058707,76.75065789066545,95.11311901102182,3.0965832193249128,3.08,2235.751078288155,2378.199437935385,0.9736319190294854,0.999649046448119,47.06292950004065,29.39801919326385,3.308212699782259,1.0552709514096903,1.0314575313034864,14.287481743333334,passed,
2025/09/11 04:45:00,0.6760702664835605,0.640254949427571,76.24037024216918,95.31293747173248,3.103018552273182,3.08,2199.635738567242,2407.027615115827,0.9732279932400671,1.0002337500687843,47.45344600508115,28.84845113784499,3.2990495508136255,1.0722394977292227,1.0449983674322618,14.29456185055556,passed,
2025/09/11 05:00:00,0.6721361982633891,0.6382716051052884,75.28386861346172,94.19568014993146,3.096571114064277,3.07,2182.340203758315,2381.342237777527,0.973169191795007,1.0000602411978534,47.599957692139846,28.850948363630014,3.302853299183243,1.0572141451509853,1.028234120394225,14.131767222222223,passed,
2025/09/11 05:15:00,0.6718665728751849,0.6390575047250912,76.15452450579623,95.13209892668088,3.0958930519956493,3.1,2213.7772761851656,2386.993852497583,0.9737190049115532,1.000173774960614,47.559662601083794,29.03379725763577,3.2992754182953807,1.0485380963714086,1.0184241386757833,14.243495371111102,passed,
2025/09/11 05:30:00,0.6776084113122204,0.6386227416398337,76.48711451027177,95.34810795568617,3.094991140774405,3.11,2229.7213604062968,2389.7211715323706,0.9735258898531786,0.9997488923892445,47.05178114389398,28.908723132570216,3.2798411284489064,1.03594933578618,1.0134465376006914,14.297133711666662,passed,
2025/09/11 05:45:00,0.6781166734588006,0.6403601080517453,76.67305912384568,95.6805604305749,3.096183748519807,3.11,2228.590930403533,2406.265692751929,0.9735297420587515,0.9999583420111934,47.17456992752601,28.597891147251975,3.2774006237743123,1.0380722635394997,1.0138455033119536,14.350367753333332,passed,
2025/09/11 06:00:00,0.6824353072396765,0.6420456398394815,76.6848188829281,95.84143659709349,3.098191444521491,3.15,2226.0634896098913,2420.363574551453,0.9733137619555664,0.9999607541565061,46.99581790353662,28.17565707063719,3.2529919143734736,1.031684173208557,1.010648703144544,14.395520577777786,passed,
2025/09/11 06:15:00,0.6872248258484421,0.6413788303433519,77.55663889602012,96.6473790491587,3.105716136076031,3.12,2252.6535613700044,2416.252135668926,0.9733379877111384,0.9997027007372458,46.53547272384446,28.692720980213025,3.248175931863746,1.0281760866527496,1.0136952424962336,14.500295761111115,passed,
2025/09/11 06:30:00,0.6907760858441718,0.6448204024363027,78.73960640842836,98.27173254398694,3.113430599279644,3.13,2274.2572928194027,2453.6799696492826,0.9735903580350157,1.0001639420199908,46.52491519977267,28.641973339958856,3.2353488487340036,1.0432061321389472,1.028781583665772,14.720104544444439,passed,
2025/09/11 06:45:00,0.7130732342966125,0.6528196371990862,81.41195119709154,102.00716418611609,3.135967404026075,3.17,2351.7850258939907,2520.9246777789813,0.9733718882641522,1.0000767126702168,45.2136954732272,28.18056800956694,3.118488886725445,1.0084824193591655,1.0115720997458117,15.280658799999996,passed,
2025/09/11 07:00:00,0.7047089832999093,0.6555674629942763,84.12853838868273,104.63774861108104,3.117721380041322,3.16,2423.6439190478595,2590.8646900902368,0.9743391439887717,1.0003534043826319,45.465778729204466,27.924784575146937,3.1944718152224096,1.0589669084801627,1.048151039941238,15.633840701111113,passed,
2025/09/11 07:15:00,0.7007175083834889,0.6633814609696784,84.77950319095562,105.91129785307757,3.149897936591322,3.12,2415.4214444689524,2583.522023005148,0.9743847644546266,1.0011924580774474,46.07699545843092,28.784434998314723,3.2142225796441086,1.114971684678587,1.0874975778926692,15.746161713333338,passed,
2025/09/11 07:30:00,0.715802017607535,0.654644134932726,84.53213136430298,105.26260890220772,3.1403239370171154,3.1,2433.994128724275,2574.4282183896594,0.9738005715025053,1.0000325778805832,44.7364124316279,28.74041169564238,3.146941331046203,1.0469131611252898,1.0516818451310679,15.728068583333332,passed,
2025/09/11 07:45:00,0.7044619520160559,0.6605240427633001,83.77253896389503,104.37045142363337,3.1416135210554326,3.13,2396.807919997404,2557.1143669363355,0.9740888516563823,1.0006437496331104,45.711710631096146,28.474394450628353,3.2037740384205944,1.083242304578216,1.0636534491800396,15.563309238888884,passed,
2025/09/11 08:00:00,0.7052747351166709,0.6513746930488931,82.75771072965851,103.04387890151179,3.132007490427656,3.13,2382.0740888630376,2534.448970887823,0.9740247332296933,1.0003206864357344,45.53846034894969,28.890698267556843,3.186308885950983,1.0570432537411494,1.0525800699166354,15.398587049999993,passed,
2025/09/11 08:15:00,0.700651022650351,0.6583999109458677,81.5558160509783,101.83504737971262,3.137579579240226,3.11,2337.719532006692,2513.4321170889393,0.9738557699191317,1.000663585227034,46.17080043431197,28.125101446404486,3.1990883482975754,1.0532685311189496,1.0312576326853469,15.22087435,passed,
2025/09/11 08:30:00,0.6923280639632539,0.6558055053673455,80.21593068093422,100.54191742223672,3.1275602559970803,3.13,2288.4724891115325,2522.931346986896,0.9739292469439542,1.0012777968128515,47.003980673105424,27.64926440518924,3.2203364931212075,1.0622104225958924,1.0342483618708305,15.047955413333336,passed,
2025/09/11 08:45:00,0.6926964351874835,0.656470617731174,79.40023994196379,99.27288127952073,3.1325589742048416,3.15,2278.7916974517507,2464.6016823238833,0.973764443257159,1.0007725209760219,46.73643717825663,28.1079031269347,3.2177996844906787,1.0524957322710495,1.0224872423599585,14.858959499999996,passed,
2025/09/11 09:00:00,0.6939801573085554,0.6500638540873742,78.9090565168059,98.59214203109293,3.1219687880414058,3.16,2276.420063996246,2462.2675448546674,0.9736668495153288,1.0004580324404644,46.47042112205421,28.232736493026298,3.201315562216278,1.0399068953422552,1.0213789989924267,14.794034811111112,passed,
2025/09/11 09:15:00,0.6954416346226301,0.6469172701612862,78.77559277694021,98.21416384333857,3.1089369349398615,3.14,2281.67298186139,2471.284953530566,0.973579984499668,1.0000962199362564,46.20480481029976,27.793188881900726,3.196034601692929,1.0230280932250218,1.0106815109905367,14.776646475555555,passed,
2025/09/11 09:30:00,0.6990605865102982,0.6467994460510196,78.73601759039406,98.14442183979978,3.1113973670626436,3.18,2288.940596572067,2459.8507577818655,0.9735018801401022,0.9998585848302448,45.91772977513951,27.779205214742458,3.1709270592608307,1.0006675576179869,0.9928415710762238,14.775376916666671,passed,
2025/09/11 09:45:00,0.6982861497695627,0.6441408426450381,78.88485918342452,97.8988409399743,3.0973254330448525,3.14,2309.8992315480414,2454.6625891118747,0.9736957456906388,0.9993922563453546,45.588266669739376,27.744993264445917,3.176954444926503,0.9947117934280476,0.9888101995465673,14.75739850444445,passed,
2025/09/11 10:00:00,0.6874459495445745,0.6447170676200198,78.46330739114737,97.56878850747675,3.10115730178567,3.13,2279.3325614613927,2453.3550311831264,0.9739221405041332,1.0001312680356886,46.5738276988065,28.10390963017206,3.2294484548318763,1.0333931715078375,1.0136900703011233,14.676808684999996,passed,
2025/09/11 10:15:00,0.6901499530605562,0.6431052464609011,77.8988653187448,96.81314072782453,3.1021477269323308,3.13,2267.4471515651303,2435.203054294937,0.973544887235261,0.9997643482848243,46.30024573512882,28.142877475754165,3.218738505800719,1.0240332835692179,1.00958714516029,14.588315646666665,passed,
