datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/11 10:30:00,0.6864863082979273,0.6438438761221121,77.11791822048737,96.16552295113017,3.1034311169261195,3.17,2237.042186062867,2435.301319958875,0.9734438505267498,1.0001410692968706,46.75995790795628,28.014425343783216,3.221901713906804,1.0390222669701619,1.0192727714470726,14.500296225555555,passed,
2025/09/11 10:45:00,0.6806039324997706,0.6438925505982693,76.63378959483082,95.5770607394802,3.0990929901082174,3.12,2222.7776110590266,2427.72317789997,0.9735726971012215,1.0003171624315583,47.18283933751626,27.851066157143773,3.242991604114861,1.0392379432455807,1.0119322333945233,14.41233439555556,passed,
2025/09/11 11:00:00,0.6866094351087892,0.6424779409110829,77.08780896811183,95.90312368203841,3.1011632943756995,3.12,2242.642516686617,2423.9000007334453,0.9734327625545239,0.9998815068237782,46.612866002855235,28.048966536378995,3.224770081931354,1.0266889039520857,1.0086364942770905,14.471710366666672,passed,
2025/09/11 11:15:00,0.6907372902240683,0.6354888468274216,77.46426242482626,95.65992098715665,3.0964921181757328,3.1,2273.0134267458293,2392.488908651692,0.9733282022422423,0.9989075270633884,45.753696657722465,28.993686308334297,3.229247676888801,1.0189463871221462,1.0148668416734368,14.446691208888897,passed,
2025/09/11 11:30:00,0.6827619327252644,0.6395591929204065,77.11423504333159,95.58512467092761,3.0993677299331837,3.11,2249.237154736196,2401.2053449164887,0.9736156279111842,0.9996982070434706,46.6538826747033,28.692142067405857,3.2522256272838725,1.0356904755090928,1.0162572543880994,14.413431413333338,passed,
2025/09/11 11:45:00,0.6794328992705074,0.6419591092553721,76.41095140418561,95.06857026182954,3.0951894382340503,3.1,2222.9222752526653,2415.4539425826915,0.9735772684989384,1.0001056186979846,47.13644769624815,27.906646220309764,3.2481398863929267,1.033442893177259,1.0069119908255162,14.356653079999997,passed,
2025/09/11 12:00:00,0.6751501169041407,0.6412520529851385,75.60107754383954,94.21055532525008,3.0965512912401616,3.13,2197.7223277876815,2398.124257064812,0.9734970259343844,1.000264391179812,47.50063613497532,28.034141895811246,3.2576268110422375,1.0383104059769126,1.00743459372574,14.231274676666676,passed,
2025/09/11 12:15:00,0.6774544978745161,0.6389992361176025,75.61611301760344,93.95019260026073,3.0944889735098964,3.12,2207.961553530489,2382.8532517752014,0.9733700962307034,0.999785843012779,47.16103353641721,28.133065033422827,3.2537494255314536,1.0194005055488777,0.9943931846005657,14.206225794444437,passed,
2025/09/11 12:30:00,0.6760369107170534,0.638112934096539,75.3889776608216,93.6006780915299,3.090963670661146,3.11,2205.8761801377086,2375.568856988811,0.9734147588945978,0.9997092863871329,47.166601097979836,28.157291136064366,3.2563447296958636,1.0185136224823006,0.9928193961815345,14.161080168888878,passed,
2025/09/11 12:45:00,0.675197996220782,0.6378112589385224,75.15946022484255,93.31523492270992,3.0892322754498194,3.1,2200.8568087985773,2371.157489784203,0.973369318650361,0.9996603618393174,47.21784420726253,28.060165575219568,3.258161702703618,1.013911701787858,0.9876239629113585,14.124014134999992,passed,
2025/09/11 13:00:00,0.6744388941931297,0.6376141549254732,74.76188422801825,92.9168758763572,3.0876003324438677,3.14,2188.192746360341,2370.240010156509,0.9732315121241878,0.9996721398355711,47.29791606658967,27.943480429795294,3.2582553961196608,1.0182602011675774,0.9912852900499375,14.074618494444442,passed,
2025/09/11 13:15:00,0.6679036093950711,0.6378235181728062,74.38311613325659,92.55193221887383,3.0833481927627218,3.1,2174.295892753993,2368.3504629146614,0.9734546012623082,0.9999989722800061,47.81422785386671,27.85386978858722,3.282233171466378,1.0255101082189808,0.9902244818082346,14.00656043111111,passed,
2025/09/11 13:30:00,0.6712713975043524,0.6363595140589292,74.1724341161586,92.13755369288411,3.0827745041459576,3.11,2177.849424924472,2350.8224495335967,0.9731815702758922,0.9994881135547093,47.41216299225115,27.847626376321628,3.269106310482399,1.0037005997706263,0.9747047864667128,13.960874192222217,passed,
2025/09/11 13:45:00,0.6667885721895302,0.642883285482821,74.25512591740025,92.76721497723409,3.0937758617381603,3.11,2158.952542738839,2371.6810527525117,0.9734193158228924,1.0004716049128513,48.198962508277226,27.58736461544042,3.2790186131541,1.0273036348092228,0.9838395651159549,14.016764856111113,passed,
2025/09/11 14:00:00,0.6650840916029209,0.6376254231510183,73.9230262808798,92.11355739246986,3.082073069205691,3.12,2162.2638036779676,2358.6748475381987,0.9734742953905291,1.0000857806626207,48.022096576571826,27.830090592348345,3.2864545745928537,1.0211194686434453,0.9830320368638575,13.933863264444444,passed,
2025/09/11 14:15:00,0.6681964915142959,0.6354718095490474,73.57511616972695,91.41452527101828,3.0754102000805785,3.1,2170.9544037158466,2335.5323456590577,0.9731447157088252,0.9992735230488826,47.43705109279564,27.834519484088904,3.2714736862425893,1.0029552135073583,0.9713688350406404,13.85929531555555,passed,
2025/09/11 14:30:00,0.6666085141189747,0.6385370177710501,73.62989465577884,91.96150716133862,3.0811832480942307,3.16,2149.9362010449436,2369.1275369780924,0.9732400174208209,1.0001348254738536,47.99295613385039,27.599941274549284,3.2752038087616215,1.0331950033446267,0.9956082623478137,13.924063486666673,passed,
2025/09/11 14:45:00,0.6620545999206678,0.6364618318016663,73.3913720137293,91.51172268534663,3.077369138288314,3.11,2150.880246238704,2348.5224993485735,0.9733953257110677,1.0000010986918741,48.15416136152319,27.8041804933548,3.294845567811963,1.019794037118636,0.9797479704923497,13.846323149999995,passed,
2025/09/11 15:00:00,0.6650698046796291,0.6353313483407117,73.14139135372618,91.0595001769067,3.0701967379427026,3.1,2161.7790622491375,2334.41311493543,0.973226509792158,0.9993915555471471,47.61288473819654,27.7038830474551,3.270596996025286,1.0029212469562094,0.9682273086541494,13.804194555555556,passed,
2025/09/11 15:15:00,0.6643601298248535,0.635102662017858,73.11606876876421,90.9577305190789,3.067073141027992,3.1,2167.682314443315,2327.95637480362,0.9733057504227043,0.9992564103109322,47.54286417561839,27.74722928067099,3.2698857408275446,1.000018231708999,0.9647012070447246,13.788452675555563,passed,
2025/09/11 15:30:00,0.659390230532053,0.6363850860231082,72.86340094988758,90.99345177512673,3.066740716042271,3.09,2144.7694472572052,2348.916046712183,0.9734626402573722,0.9999624619617622,48.1937954608999,27.457536582398593,3.2872054326918083,1.017253702887307,0.9744444679361611,13.780968269444449,passed,
2025/09/11 15:45:00,0.658814605070065,0.636379952698703,72.95067201904327,91.08406188438624,3.0640089410019336,3.1,2149.619435554789,2350.8974591300016,0.9735788239089316,0.9999640759857358,48.19718215634496,27.454358779030617,3.288510237146474,1.0186791114417189,0.975133299506042,13.789624004444455,passed,
2025/09/11 16:00:00,0.659388429030646,0.6348815608634792,72.94044729567824,90.87688703679054,3.06104131275952,3.1,2157.2598407976793,2340.524536749266,0.973447440331548,0.9995682062045211,47.96240165209533,27.503333829644294,3.291482762037601,1.0073871269538224,0.9666439203906766,13.767903795555561,passed,
2025/09/11 16:15:00,0.6542784925033795,0.6341643903347209,72.06447972728891,90.01204161200714,3.0538086705411613,3.09,2133.7937775599567,2337.8359841558968,0.9733481068804644,0.9996859012140188,48.29641954765974,27.292458495689193,3.2967939889454456,1.016933726329261,0.9728548466526934,13.655501737777781,passed,
2025/09/11 16:30:00,0.6541248415429349,0.6347209446262293,72.42684319559741,90.43773288422882,3.058939469711943,3.09,2140.015948610974,2336.9437370137593,0.9735116844844587,0.999840202415587,48.40735930499336,27.493745127370296,3.3049560024119393,1.0147940941613132,0.9680986358982645,13.69474868666667,passed,
2025/09/11 16:45:00,0.6571808185844765,0.6271625674181751,72.8387299541573,90.24571071711527,3.0509385170994983,3.08,2179.3018822730755,2304.715153429584,0.9733318594476539,0.9986059437373377,47.42560020449111,28.63234841245811,3.309975326416689,1.0127928079950956,0.9795105254863474,13.68046028555556,passed,
2025/09/11 17:00:00,0.6520199636781371,0.631967469297613,72.35421155968588,89.99114885089588,3.057443561010391,3.06,2152.9031213180333,2301.9673447668733,0.9733894800140833,0.9991882828720854,48.07062807289687,28.377233626495915,3.325043402687888,1.0258181023304143,0.980277300974524,13.620515021666659,passed,
2025/09/11 17:15:00,0.6498243854492043,0.6312756097413401,71.96841444291007,89.52319644795767,3.05327611690032,3.06,2147.1554416431686,2293.829786923227,0.9733321096528883,0.9990709042565012,48.12808476122519,28.28395692421168,3.3276659040311403,1.0199870349716684,0.9747543262466153,13.559554133888884,passed,
2025/09/11 17:30:00,0.647449232699756,0.6272596892664832,71.49414636512832,88.91651639316318,3.042117902445607,3.07,2142.321825205313,2293.068273046632,0.9732343590552409,0.9988308406287866,48.091476489703744,28.26976520109194,3.329591281815295,1.0183677629611843,0.9784058092167991,13.492979622222219,passed,
2025/09/11 17:45:00,0.6436594712404139,0.6261293422528423,71.0255996646483,88.34552353413685,3.0366034156292225,3.09,2134.449926269031,2283.395232150499,0.9732173816998392,0.9987469812951314,48.257821764773055,28.218674046724274,3.338471652101602,1.01522121670792,0.9743642498744786,13.415243697777768,passed,
2025/09/11 18:00:00,0.6374466508757135,0.6233726274410779,70.12582916501266,87.2099598661124,3.021022823721976,3.07,2126.979639088151,2264.926662841471,0.9732802085631141,0.9984421512678093,48.337512755000745,28.104457477197574,3.3421562120116963,1.0074310015609398,0.9672521372590237,13.268049177777769,passed,
2025/09/11 18:15:00,0.6368756979102085,0.6237946692838748,69.41584721344644,86.58198891162814,3.0199099509454865,3.07,2101.328296222056,2270.618235303474,0.9727906169766958,0.9984377910812301,48.445938261211374,27.732663154807394,3.3374307042308846,1.0168502444113945,0.9783761818174663,13.202884835555553,passed,
2025/09/11 18:30:00,0.6319116061226615,0.6225803542494255,69.07901363548395,86.09450104431562,3.0097446132332673,3.06,2103.223428883456,2259.240563001552,0.9730759011346226,0.998360827049674,48.62187343496528,27.57196498574247,3.346600418652731,1.002110656585815,0.9610982390081078,13.1299025,passed,
2025/09/11 18:45:00,0.6293592949185475,0.6271327222518106,68.32854848508124,85.68988890229474,3.0254081002855973,3.08,2060.415666440076,2255.304303294732,0.9726690849378683,0.9989792187261499,49.23807526042768,27.419286066829596,3.3509480036735986,1.0172269484274044,0.9688449497917805,13.056814155000001,passed,
2025/09/11 19:00:00,0.6267506644444043,0.6210880581587638,67.71044736281277,84.69362748896,3.0033283890692837,3.07,2069.6331950766844,2243.122539685737,0.9726293959241092,0.9982263195516419,48.87675685291658,27.372677058002786,3.3424092847895746,1.004162873251433,0.9650965757824692,12.95262173333334,passed,
2025/09/11 19:15:00,0.6280672298688056,0.6195151722241052,68.49213787645154,85.1925492578428,2.9990968585406197,3.05,2108.944295778379,2226.9520434708074,0.9730636173934715,0.9977398426344485,48.39761008219414,27.941347656430075,3.349632260295148,0.9954353617282218,0.9571434005739063,13.003773090000008,passed,
2025/09/11 19:30:00,0.6259137086615476,0.6008863648851152,68.38075640423483,84.6197530011072,2.961347500724012,3.0,2144.377923365251,2264.8694026228477,0.9718661723852635,0.995898803225108,47.16478394530757,28.997250338833844,3.353470039297709,1.050806977625826,1.0379340789007083,13.05731354888889,passed,
2025/09/11 19:45:00,0.6195758701045779,0.6063177127093414,68.31622362621289,85.00993334264979,2.9655196379194155,3.01,2144.247674389551,2282.37817219825,0.9715933159503014,0.9961641648967001,47.5822852992585,28.803976213193582,3.3479938843332344,1.0788464784661647,1.0470908786069042,13.127245877777783,passed,
2025/09/11 20:00:00,0.6360542286812905,0.6229634502324476,69.06662246260615,86.31572447688322,3.0215805126462065,3.04,2099.123528889139,2268.095876023149,0.9717864705582154,0.997737014374579,48.009344979510054,28.28369019710951,3.3364338060102896,1.0573241734548473,1.019184279624473,13.19590504833333,passed,
2025/09/11 20:15:00,0.6416646168898891,0.6241315587156466,69.45393393466557,86.89478231626214,3.036040880080362,3.07,2090.0770118925557,2266.483438851407,0.9722553185968197,0.9984266966983403,48.255465842342716,28.236897890311404,3.3290856027605766,1.024732604291204,0.9916498010464916,13.226695624999998,passed,
2025/09/11 20:30:00,0.6408498043106328,0.6222835060282694,69.89776441436597,87.11299768845606,3.0221963113501706,3.08,2119.665734407464,2266.9331819686167,0.9727075243854314,0.9980937699165506,47.99020999535216,28.25296249023982,3.3328582889214844,1.0170313332402918,0.9838178375238307,13.257163064444445,passed,
2025/09/11 20:45:00,0.640691542247728,0.622350030714992,70.14884385595384,87.31221800742355,3.0201576168754722,3.09,2131.478611824302,2265.499961309695,0.973013158279646,0.9981242283618975,47.970320593793204,28.265962234793744,3.330685449111103,1.009436772981498,0.9749547159152313,13.279568328888889,passed,
2025/09/11 21:00:00,0.641771297891914,0.6230519410063756,70.35886865074329,87.52701849352073,3.0217572283575347,3.1,2136.9571451356283,2267.691016604877,0.9731408241891988,0.9981984502703889,47.97354331008011,28.170478400604292,3.325699080616737,1.0020673824198276,0.9672008422860623,13.3097774211111,passed,
2025/09/11 21:15:00,0.6457684495541228,0.622780013539862,70.49253014177945,87.60744110260218,3.021194131841827,3.11,2145.738559520465,2269.7482079513547,0.9730536548666977,0.99796846497147,47.634277539581774,28.029738835240916,3.304819847378616,0.9915417870539731,0.962097095693413,13.340042711111103,passed,
2025/09/11 21:30:00,0.6484372201226039,0.6246203189690005,70.51292206833097,87.75492578385705,3.0254940540001263,3.12,2139.677464751488,2279.4296148530284,0.9729408695012159,0.9981253609941979,47.6584763730059,27.660566237718633,3.2911891717116877,0.9848638448080639,0.956245563213568,13.369982193333326,passed,
2025/09/11 21:45:00,0.6502800856735612,0.6240481324752091,70.68165853164476,87.83896249648659,3.025003069358962,3.12,2147.7541222476316,2279.318076670145,0.9729387708022591,0.9979743415228682,47.450471995019335,27.710924462247455,3.284731766169892,0.9828610611809643,0.9567504680821294,13.391906990000003,passed,
2025/09/11 22:00:00,0.5939583328744175,0.6074482110195394,64.02668927681565,80.03416683873466,2.9240910243225278,3.11,2042.0112003627519,2204.5932903018165,0.9727144011482164,0.9969120107935555,49.503060553380735,26.44534085812526,3.3680787006985655,1.0042752464768194,0.9592020504892704,12.417458075000004,passed,
2025/09/11 22:15:00,0.550809599215337,0.5687764579801754,54.03652121928685,68.19565462322191,2.8230675558901863,3.0,1783.6493848389177,2076.4852786986567,0.9701076467332943,0.9951474483633085,51.25670875948599,25.14589426545073,3.4423923959171012,1.0005824630740474,1.0014402507660036,10.897420930000008,passed,
2025/09/11 22:30:00,0.5450492528935865,0.5700713522835494,54.26673966399722,68.65675671064223,2.830453153270986,2.99,1796.564413522804,2081.4249309213847,0.9697209696349725,0.9950603741335108,51.35040760940426,26.238609290261387,3.448002666936698,1.0541151608535206,1.0430980827096703,10.976467168333338,passed,
2025/09/11 22:45:00,0.5470867734429403,0.5686386787952646,54.651693622514124,69.0783476069569,2.8298270117377404,2.94,1817.050242004596,2089.83134267957,0.9696851866630932,0.9947805753296921,51.019672794680076,26.581660336645793,3.428813828562358,1.0580535861722304,1.0530567534157251,11.05579904,passed,
2025/09/11 23:00:00,0.5670283738129609,0.5784150687926025,59.72312811008042,74.93000435379828,2.862047884208034,2.96,1973.0599775792343,2184.175492047574,0.9703372773348584,0.9946769868288405,49.51006632936117,27.766313264263346,3.3862974978705154,1.0909650653291487,1.0735135549834376,11.898206980000001,passed,
2025/09/11 23:15:00,0.6042432587723289,0.6003602125203867,64.92638395168575,80.98277948614317,2.947296511795815,3.05,2062.716446330242,2220.7742219729776,0.9712506060175763,0.9960581049832732,48.40215541958862,28.419120562794493,3.3437907882911495,1.0651627897980986,1.0392343455855158,12.624717105000004,passed,
2025/09/11 23:30:00,0.6591863263244383,0.633100025671514,72.52400857080687,90.45165784591963,3.0796646427809766,3.09,2134.8232120918296,2315.437592157276,0.973166014469628,0.9997765950752525,48.05820541747977,28.66948768998757,3.2909466566753554,1.0399081001656314,1.0006238667035647,13.705310850000005,passed,
2025/09/11 23:45:00,0.6609585524150667,0.6325716278236821,73.66416287265766,91.16867306588529,3.066295142831183,3.09,2192.5592164184773,2310.116388356727,0.9737772599311555,0.9991405299551073,47.42321213990029,28.73479998800424,3.29221553415,1.0209685498430128,0.9835466651643652,13.80653233666667,passed,
2025/09/12 00:00:00,0.6309029424933468,0.6210767968897569,68.39345895031202,85.54090164439974,2.9871597619770442,3.1,2125.27623190117,2225.7959466859784,0.97324103672385,0.9974230348081715,47.82389271439178,27.937364685710477,3.313653843893414,0.9898662062403958,0.9537928461857448,12.997347733333324,passed,
2025/09/12 00:15:00,0.6244142039596191,0.6094085380446309,67.6927867551431,84.45939792945298,2.9458910286311406,3.01,2132.4106724520343,2255.808489584644,0.9730369535136749,0.9966096059801676,47.64771907764681,27.216038754815607,3.3235920627481126,0.9779102925722848,0.9544917232623144,12.927215461111114,passed,
2025/09/12 00:30:00,0.6261336747321817,0.6210079935977112,68.03502264578573,85.51045031196402,2.9876393516532627,3.08,2101.0323834456285,2240.0521080203875,0.9734551246962669,0.9981700335033092,48.54750043962508,27.708880602727373,3.3252093287232944,0.9901995325455341,0.9494149055480525,12.96959485555556,passed,
2025/09/12 00:45:00,0.629328871457903,0.6210028567577013,68.13717117261169,85.62716414012826,2.9824783821360055,3.12,2103.449092939298,2259.356796262492,0.9731688879269602,0.9979500579838763,48.23062618668705,27.43614113028185,3.317230733404524,1.0041503691601028,0.9666421569207974,13.011974249999993,passed,
2025/09/12 01:00:00,0.626015287556325,0.621200304447856,67.88194137789831,85.18727821431835,2.9790465034352143,3.09,2108.298685902576,2236.809628327894,0.9731547426970943,0.997600731310648,48.13231383072689,27.716190882375614,3.3270104839501577,1.0083195654425272,0.9672243915255389,12.94427973055556,passed,
2025/09/12 01:15:00,0.6292117195997768,0.6167052184048618,67.9257158807159,85.19329548341797,2.98084295877274,3.04,2109.2678192695707,2239.2293992275545,0.9727048236269491,0.9972462726528337,47.78442548095441,28.217145311002707,3.323053327759349,1.0160932684109916,0.9856502612157669,12.962187315000001,passed,
2025/09/12 01:30:00,0.630662848438682,0.6229922452193594,67.68151523447453,85.5382490258837,2.997955611142996,3.02,2066.3809996449904,2268.680675023121,0.9723790730403823,0.9982769218272269,48.41150723764226,27.64860564336689,3.3210136764424973,1.0410591427026747,1.003061365800966,12.996322472222216,passed,
2025/09/12 01:45:00,0.6323628296268919,0.6236173482003543,67.88062817071419,85.82469001264883,3.0014346440809696,3.05,2067.842156512182,2273.508134877054,0.9723233054927957,0.9983214565972452,48.37041930413962,27.66442739504035,3.320218508850141,1.0419850191730755,1.0043070410058548,13.030279166666666,passed,
2025/09/12 02:00:00,0.6349233256174688,0.6226657659521826,68.42486955350401,86.11567023592924,2.9960045971269107,3.03,2103.0395357775737,2257.579372327057,0.9725873625077576,0.9977178174357432,47.787918669117374,28.031594893523227,3.3129910550686867,1.0302690537329064,0.9954241284959178,13.064434295000005,passed,
2025/09/12 02:15:00,0.6344287447369328,0.6276517944554708,68.02704072868988,86.3525101447168,3.010504232569262,3.04,2052.0296703550152,2296.271292557566,0.9721855218471502,0.9988625527259783,48.62890746301594,27.339133109788374,3.3192340693766518,1.0589894330960354,1.0163975208136333,13.090578453333325,passed,
2025/09/12 02:30:00,0.6362643506918082,0.6317808703174579,68.34703656699809,86.8346335886639,3.0204255191380907,3.05,2054.7740308103207,2293.1514677328873,0.9722762752024809,0.9990694506652205,48.65341323689539,27.40650091297567,3.3166421045243415,1.0629054341889959,1.0146406425210097,13.132585131111112,passed,
2025/09/12 02:45:00,0.6390382903169727,0.6241801536198779,68.82833522633274,86.96589015527725,3.0047238476467357,3.03,2095.184801489909,2286.838677521444,0.9725049296327646,0.9982318197705236,47.866345065165774,28.033491050311024,3.305093962584757,1.0502782903231318,1.0158785208556846,13.16677044833333,passed,
2025/09/12 03:00:00,0.6426534868359497,0.6234919360772015,69.32076798002487,87.2578628672431,3.0131903530280812,3.04,2113.1831361431055,2267.812895949439,0.9721923883589287,0.9976573494559999,47.32784119199214,28.83109838363532,3.3143622182456234,1.0646836210071768,1.03350605795355,13.200774980555556,passed,
2025/09/12 03:15:00,0.6442946403218863,0.6238821177871352,69.51946903024533,87.54349504115858,3.015443853920776,3.02,2115.765582881886,2273.299811812941,0.9721807848474223,0.9977038202585531,47.23622359752851,28.86706311014433,3.311801634734749,1.06686070381043,1.036247604026862,13.234980268888883,passed,
2025/09/12 03:30:00,0.645180919255375,0.6222922687494703,69.63481331288675,87.76289447198533,3.0115947810346566,3.02,2116.655620160722,2289.3806296568137,0.9722420001379645,0.9978171551825815,47.24288915340167,28.79411839338428,3.30782152568289,1.0698795406322357,1.0423358285308666,13.269195775,passed,
2025/09/12 03:45:00,0.6469398228164116,0.62305247795553,69.88171964739635,88.10885996951373,3.0134921560041317,3.03,2120.2364511475917,2296.9834772447866,0.9722685297119572,0.9978928111415983,47.18866371816919,28.781294430611666,3.304994691702561,1.0731855689594065,1.0455031732273896,13.311257605555566,passed,
2025/09/12 04:00:00,0.6468808485949911,0.6278603830174696,69.8179567305987,88.46207605138349,3.0194921571215287,3.05,2100.0952989259176,2319.685798542543,0.9723677612646642,0.9986386654275933,47.68431044093736,28.139571119290647,3.2996585751897203,1.075526563490622,1.0401947932471511,13.345494360000002,passed,
2025/09/12 04:15:00,0.6480579580542866,0.6272739160445808,70.17021805970106,88.78347589067297,3.01826469822704,3.04,2115.745410110757,2317.179687572564,0.9725532153921213,0.9985074178964815,47.534799621419666,28.23854692338203,3.2975548479885717,1.06242935986371,1.0282910704381383,13.379741332222219,passed,
2025/09/12 04:30:00,0.6497279021393495,0.6329811518143975,70.2663666208918,89.19738437605605,3.0368134017382835,3.05,2098.652050039856,2318.413749587002,0.9724839879091792,0.9990957318997757,47.823161294734085,28.305740338470677,3.294331299733391,1.0818779010127966,1.0397795540522798,13.413804616666669,passed,
2025/09/12 04:45:00,0.6531963090531482,0.6270291387539383,71.04148294044032,89.61863483248796,3.0271758860875866,3.05,2140.46203583044,2315.469752604041,0.9727991037581322,0.9984773819113083,47.179664677587155,28.779111392843948,3.2860560736857045,1.061654961869229,1.0305615294910329,13.488889259999995,passed,
2025/09/12 05:00:00,0.6559893644287796,0.6279553824759372,71.62956386486174,90.24589083545546,3.032872090953372,3.06,2151.3517179764817,2324.0867520609413,0.9729444284085247,0.9986192514551746,47.08801799210627,28.91836066093272,3.2843668875109597,1.0678199844117182,1.0358757113906625,13.57343243055556,passed,
2025/09/12 05:15:00,0.6573573418968368,0.6342052229561385,71.80971166082371,90.76758402923231,3.04561953756299,3.05,2136.2823866136787,2340.537723986891,0.9730345956412183,0.9993330416314593,47.51304774676796,28.408676362055278,3.2785567247002754,1.0710829060622422,1.0311043346439615,13.634690795,passed,
2025/09/12 05:30:00,0.6577210271930571,0.6343164279863122,71.99592960891874,90.92862211213966,3.046896012757383,3.06,2139.4257750239017,2344.418660434382,0.9731248938570078,0.9994191594293533,47.52562311131403,28.406136388804104,3.27932220216028,1.0715510313565437,1.031637928423518,13.661807732222224,passed,
2025/09/12 05:45:00,0.6600544790451648,0.6345273557711942,72.20857946607872,91.04029109097084,3.046448193031491,3.06,2151.2392290322573,2342.0928016477255,0.973200671185371,0.9992581177628527,47.27768695704516,28.37549885163873,3.2667864304289655,1.0627567345899327,1.0253254242422423,13.688703245555551,passed,
2025/09/12 06:00:00,0.6563040972596456,0.6353453643415817,72.42592421789173,91.36346004565672,3.04371552470056,3.08,2153.6372908603985,2354.690545181363,0.9737438211838964,0.9997853824215467,47.764539731232034,28.0893031452294,3.274608436592231,1.0526063571719722,1.0098142811136606,13.722067424999992,passed,
2025/09/12 06:15:00,0.6580677641728011,0.6353401557057762,72.7694241735045,91.63749073203525,3.0445166516087347,3.06,2163.197445051261,2359.3790125475853,0.9738019795920198,0.9997381189235746,47.61739939970539,28.138186441802876,3.273066928764024,1.05553368845486,1.014440847417601,13.769059333333333,passed,
2025/09/12 06:30:00,0.6606266544811251,0.6345114462758036,73.18061078164862,92.00789346449594,3.0564840551788914,3.08,2174.2691364416746,2342.4291626846853,0.9738521935583607,0.9996878310670245,47.43874724514734,28.84776420832055,3.2687530744364803,1.052202318741279,1.015470962590809,13.805216333333338,passed,
2025/09/12 06:45:00,0.6589815827697784,0.6352276862111779,73.65744644817538,92.44667840309661,3.053825137332587,3.08,2190.755977945999,2347.0929907426,0.9743334976231608,0.999871315883572,47.56881632725312,28.770108729524914,3.27403784262322,1.043354834027803,1.0035899617514379,13.857797249999994,passed,
2025/09/12 07:00:00,0.6616744357236468,0.6385603467176492,73.88246011303478,92.90288235907435,3.058922807997236,3.09,2183.8665360191176,2370.913866930037,0.9743244017782567,1.0002763050342989,47.70140471262042,28.269426705015274,3.26258804569093,1.0472532497953193,1.006081637567638,13.93272166000001,passed,
2025/09/12 07:15:00,0.6666100307340809,0.6384781278532933,74.45247370752398,93.41751031264654,3.0625684199726253,3.12,2201.3666404736155,2375.172622103453,0.9743126374143635,1.000095514614443,47.33812626706828,28.332215912741006,3.24916058114152,1.038761155707179,1.0038399797945121,14.015964618333337,passed,
2025/09/12 07:30:00,0.6716816471271819,0.6405917940264452,74.67232880855782,93.78753097392337,3.06615739275137,3.12,2205.4092965421464,2391.878290698566,0.9741119603084792,1.0000884029131683,47.1219584833145,27.85329456914517,3.2206641708370247,1.0270411605776892,0.9957913806452807,14.09600732222222,passed,
2025/09/12 07:45:00,0.6805886996062162,0.6396779368342316,75.08768782567371,93.97745563786441,3.0657028152296015,3.12,2230.689690155011,2387.9234887416405,0.973851832943751,0.9993918014722455,46.2481810290597,27.808745984126663,3.1853704172810473,1.0076826120071634,0.9881142404110131,14.159295425000002,passed,
2025/09/12 08:00:00,0.679866982247451,0.6407464841764083,75.11333429315643,94.06040401824488,3.063775088557373,3.13,2231.42733150867,2397.522094377572,0.9739961807829528,0.9995745454963134,46.37639564032995,27.503536913693605,3.178454749893994,1.0039592287146375,0.9821512443917274,14.182059937222222,passed,
2025/09/12 08:15:00,0.6833446075244467,0.6412123004901337,75.0124822330565,93.8578932414802,3.063069812105305,3.15,2233.663426839086,2395.7975866270863,0.9738201449967377,0.9993278133150626,46.08248888165319,27.195909498579052,3.1584903829859545,0.9910313561955699,0.9724181853090127,14.180362276666662,passed,
2025/09/12 08:30:00,0.6810204604710883,0.6406916827015572,75.11392868986101,93.8553113241611,3.063040298917307,3.16,2237.161815072684,2391.7212933250935,0.9740135701055427,0.9994166325197772,46.224472298259236,27.348000987603164,3.168809911835856,0.9923004814674895,0.9713838207085081,14.178455500000004,passed,
2025/09/12 08:45:00,0.6808750832112177,0.6417099544341226,74.9401192993249,93.7329015642923,3.06267097858216,3.15,2231.63890510464,2397.2432675067803,0.9740092976273038,0.9995447747528505,46.370313684631824,26.90734868641523,3.1584076614505294,0.9793530065720212,0.9571694015842276,14.176743093333332,passed,
2025/09/12 09:00:00,0.680923005209934,0.641588251449441,74.96108016077869,93.6409921354356,3.060321283662952,3.16,2237.0910715042583,2394.78314746311,0.9740972845551696,0.9994656308602154,46.29443532171264,26.843612624711703,3.153987144267877,0.9757477440087146,0.9534792278357349,14.175023255555548,passed,
2025/09/12 09:15:00,0.678943619316806,0.640385983088263,74.56526616439939,92.98740953501286,3.0558315574045087,3.15,2232.7125144081397,2379.267765200568,0.9741328156447656,0.999297087787878,46.28321850075721,26.88436001431021,3.1581622790102752,0.974484891057993,0.9509243120536094,14.09343488055556,passed,
2025/09/12 09:30:00,0.6764462297865766,0.6390438314013587,74.81060553055175,92.9621581211338,3.0521583965170467,3.13,2240.7017177620232,2375.750678487209,0.9743076363612236,0.999213564140556,46.30334016771362,27.177649207199405,3.183568610123572,0.9890340045787216,0.963314918477731,14.090143943333334,passed,
2025/09/12 09:45:00,0.6787151520834228,0.6375503811593093,74.85212912918277,92.90449836552865,3.058061837083915,3.14,2243.2869072586336,2363.2414769961333,0.9741879885051034,0.9990531746969701,46.07823925090922,27.633292377327155,3.1760709097023065,0.9895127309015915,0.9683003863376709,14.08704865333333,passed,
2025/09/12 10:00:00,0.6793097757001151,0.6366956979978968,74.75895987563494,92.71193099045264,3.054057230059525,3.12,2241.1894606599826,2370.2979452452532,0.9741119791475988,0.998980735837636,46.01911159405487,27.390403403583687,3.1733410903299433,0.9886751074859138,0.9691304783486901,14.083746453333328,passed,
2025/09/12 10:15:00,0.6733875549765039,0.6399296775464717,74.38949279740599,92.68098177170224,3.0610974102286006,3.13,2208.4615509031732,2388.682059416985,0.974154688172865,0.9998604289544979,46.91451459336567,27.06198271083669,3.1920986787782897,1.0083078321172951,0.9774998825079919,14.072304399999995,passed,
2025/09/12 10:30:00,0.6768464170481371,0.6393387745978842,74.42566023160913,92.52820184938601,3.0619031605345675,3.12,2217.1559896671247,2377.760402241716,0.9740136518964138,0.9994899858468334,46.54953528041519,27.044721665093697,3.1773596324706954,0.9927103529977294,0.9665916488195174,14.06918902277777,passed,
2025/09/12 10:45:00,0.6781999935015323,0.6381934909693375,74.58595827171801,92.48989021383731,3.0648078443989957,3.17,2226.321727546765,2363.155953967814,0.974013536310635,0.9992554269279829,46.293015118111086,27.550029858914343,3.177366876431315,0.9995730121860883,0.9758706608382732,14.0658672,passed,
2025/09/12 11:00:00,0.6809962895380813,0.6387683742586502,74.44835651722413,92.28634511584963,3.065365397439988,3.19,2222.8402983870724,2364.7171313513486,0.9737850978712743,0.9991014327524552,46.101939973156796,27.28841273045165,3.163878579334196,0.9959173026488523,0.9743787334645326,14.062539803888885,passed,
2025/09/12 11:15:00,0.677796956648195,0.638226849570921,74.37957253850931,92.08693225647644,3.0640665638954947,3.13,2222.452413856125,2357.1320996750333,0.9739568542548428,0.999167829623422,46.33009312133075,27.27170995009772,3.1766377825721013,0.987902908016593,0.9632139658201342,14.032151784444435,passed,
2025/09/12 11:30:00,0.6737982140377319,0.6382899541780144,73.91913246221601,91.77445601236239,3.0654768867168336,3.15,2193.7357936303615,2372.5958139101626,0.9738611518244211,0.9996911413481563,46.91138266248174,27.032907096876716,3.1912241990999974,1.0040961251844371,0.9747349247671161,13.997983999999999,passed,
2025/09/12 11:45:00,0.6717069462457163,0.637757596719964,73.76185159231329,91.50741133652849,3.063931359921625,3.12,2191.380480344877,2366.1127413053773,0.9739714228183802,0.9997286490340125,47.03039195217354,27.080305378573925,3.196105340976986,1.0042274011867356,0.9728344501511462,13.96384640444445,passed,
2025/09/12 12:00:00,0.6734758173362868,0.6361332406597048,73.84746412232353,91.30011104935424,3.0716178981442095,3.14,2199.313490795817,2335.6056951970754,0.973839252002486,0.9993272975536799,46.73374934038246,27.739631351170353,3.200129622247679,0.9978170271469164,0.9700789485312448,13.929538938333339,passed,
2025/09/12 12:15:00,0.6783914059304414,0.6336891752206087,74.31692260029241,91.57898041988472,3.0624826348988767,3.11,2221.5270897269297,2351.7006929874874,0.9737717426332232,0.9988768334118276,46.20635528807473,27.43610345314023,3.186112598755499,0.9857791796266515,0.9671590699109222,14.005430669999996,passed,
2025/09/12 12:30:00,0.6719349004695883,0.636787490520537,74.1453497027116,91.7786734175304,3.0736810244410098,3.14,2196.786263408495,2355.5272221206287,0.9739403969895359,0.9997160676551841,47.04183145365067,27.69599392143764,3.212067909169069,1.0115717689517152,0.9812269684908581,13.99235957777778,passed,
2025/09/12 12:45:00,0.6787712030405364,0.6387388157938467,73.9474254458427,91.48149473539728,3.066347507958573,3.12,2206.452833480002,2355.0713817946116,0.9736186128685775,0.9990908371941297,46.413708728777515,26.749318137140687,3.171093940085714,0.9758025115499205,0.9510472983603152,13.987218409999997,passed,
2025/09/12 13:00:00,0.6762096735919951,0.6383227039193344,74.0148968456677,91.56032909578207,3.064184203360416,3.14,2210.401717181545,2352.6639573804096,0.9738481290236686,0.9991910319078326,46.56481356265822,26.91071557501522,3.1802436744630707,0.977773763222057,0.9507585287310905,13.982073758888882,passed,
2025/09/12 13:15:00,0.6731526277272815,0.6380245942860249,73.87536926576153,91.59994944955953,3.0663200734230114,3.14,2192.050981450808,2366.22234049213,0.9737708854902706,0.9995839350067974,46.99728858837351,26.935827838294855,3.2012116776377146,0.9947646566551127,0.9648313522521192,13.977124987222224,passed,
2025/09/12 13:30:00,0.6758532826838395,0.6380663439191837,73.9917031647927,91.57422276951321,3.0654235680862305,3.12,2206.3335237511205,2351.592303789949,0.9737420575173523,0.9991733462676006,46.61676599774992,27.004973662073635,3.1901257556136193,0.9808928049279884,0.9539121577633494,13.971973253333328,passed,
2025/09/12 13:45:00,0.6698177386162477,0.6395934514538475,73.68608983406111,91.64394767589222,3.067216406043027,3.11,2178.0603781783484,2375.5205196656025,0.9738315984455543,0.999986901504569,47.446561472818296,26.71107602860748,3.2113904320698716,0.9994812734698094,0.9639427660146683,13.966818036111103,passed,
2025/09/12 14:00:00,0.671675525094908,0.6389167586501995,73.63001611275341,91.56855262868403,3.066146768941402,3.11,2178.1411795598456,2375.4106893287985,0.9736871374614449,0.9998185187182451,47.2596517023484,26.715224466923967,3.2054205439181525,0.9992289329832925,0.9668607890982011,13.96185835,passed,
2025/09/12 14:15:00,0.6748292169810114,0.6368178552641977,74.08422205826922,91.63224289740873,3.06782405223456,3.1,2204.523074853636,2344.856489412487,0.9736521285777793,0.9991017702943646,46.62441198435416,27.49221536446537,3.2130270054620884,0.9954646856313315,0.9686995150868909,13.956696049999994,passed,
2025/09/12 14:30:00,0.6688505897175372,0.6374248699850461,73.77220779812554,91.6537459441785,3.069771870951133,3.09,2177.512396044578,2364.448894935654,0.9737456498943018,0.9998563263211846,47.40618766975088,27.391853340621914,3.2352386800476656,1.0174923218292307,0.9832808971621112,13.942785010000009,passed,
2025/09/12 14:45:00,0.670218887914973,0.63606582465166,73.78676768273013,91.4322844250096,3.0670635034432085,3.09,2191.893301016159,2342.804900608759,0.9736977723559348,0.9993271735311265,47.02528026076883,27.6277761830169,3.2317731234373137,1.0025914945753953,0.9717866407172808,13.908207353333337,passed,
2025/09/12 15:00:00,0.6620726942869264,0.6379502165318335,73.41168884087065,91.3725261383543,3.0679200993037474,3.08,2163.332324553967,2358.7675995874274,0.9739483294023912,1.0001957089023177,47.94905277070524,27.457018584816673,3.2615061915297696,1.0267697838241279,0.9835658092401964,13.873441248333336,passed,
2025/09/12 15:15:00,0.6635488716887818,0.6326678029117736,73.8250879603893,91.22984543358099,3.066690175243412,3.07,2202.0373948894994,2310.6071316448647,0.9739348788378696,0.9991271454531887,47.11332920253328,28.817300856567464,3.270019195994455,1.0233465951678926,0.9884232233463273,13.838882633888893,passed,
2025/09/12 15:30:00,0.6615922912968464,0.6315542326019404,73.58687573343411,90.92708939014946,3.0595409495595685,3.08,2198.344480226833,2313.4880879847988,0.9738862291640199,0.9990281638026849,47.18143595235229,28.61515191507578,3.2775203289447368,1.022427177877904,0.9867612388943707,13.804136500000002,passed,
2025/09/12 15:45:00,0.6603137793620207,0.629239200294052,73.30659737440746,90.57290139220885,3.051133280816657,3.07,2193.889401503966,2318.9913272603344,0.9737638267475126,0.9988678717868044,47.19389893020962,28.392857671259353,3.2820941490379387,1.0184530615339396,0.9848598028991533,13.769400583888887,passed,
2025/09/12 16:00:00,0.6601801685038197,0.6287413182983695,73.19281154920681,90.4818733637715,3.051185123670843,3.08,2192.1854966213596,2314.6383759518512,0.9737140069085636,0.9988126773356437,47.1755012671593,28.506867164170156,3.280908396257035,1.0187814578960819,0.985914114841845,13.751153955,passed,
2025/09/12 16:15:00,0.6579538925505927,0.6324922595773844,73.20637316020024,90.69930064217138,3.0606424213422914,3.07,2182.7407610949504,2309.452325818102,0.9738486394940807,0.9992382004094553,47.57119711453266,28.53276676815197,3.2909160701777793,1.0222789286687128,0.9813056271564329,13.748996726666666,passed,
2025/09/12 16:30:00,0.6588473548692472,0.629122043261496,73.17872724775866,90.53472668110427,3.05024858639691,3.06,2189.763347143577,2317.094117296269,0.9737374965719007,0.9988880644007367,47.2929625529323,28.45105708307123,3.2892796447147616,1.0200676324042108,0.9851986357330577,13.747035610000001,passed,
2025/09/12 16:45:00,0.6550660464284384,0.6332627877896105,72.92841934514423,90.70876663066454,3.0582100880144316,3.07,2162.1763299848744,2332.2429499510713,0.9738725182275212,0.9997527988889673,48.0178455827,28.17090881227377,3.299282329644833,1.0364443756375374,0.9911986814680345,13.744878381666668,passed,
2025/09/12 17:00:00,0.6558101314454893,0.633170246830084,72.94238074011118,90.6787369697461,3.0562820819385856,3.04,2165.719690022044,2330.893154131049,0.9738001949661198,0.9995808743365362,47.893497924507095,28.11463827782749,3.2984413724045734,1.033654222776187,0.989451428100154,13.742917265,passed,
2025/09/12 17:15:00,0.6569555540134818,0.6349247414894943,72.68718770607713,90.74151026261387,3.0672080422599035,3.07,2142.3250174186996,2337.5667432140513,0.9735357758799275,0.9999780737838122,48.14867333762512,28.102098442074066,3.2934846155219133,1.0427951299803253,0.9979990085139017,13.740760036666654,passed,
2025/09/12 17:30:00,0.6586277597416179,0.633882882300736,72.66792159384569,90.62748776478347,3.060708262070353,3.05,2149.862178523053,2338.902428759926,0.9734452351960986,0.9996560722438808,47.846823964199345,28.036500972998574,3.285031559811933,1.0434069118984584,1.0020512705377072,13.738798919999999,passed,
2025/09/12 17:45:00,0.6601523951269812,0.6272712325573805,73.12188921243181,90.57744294398671,3.0526554466803675,3.05,2185.3766673308655,2314.52249639712,0.9733877773031407,0.9986747233276366,47.06857840426936,29.040811472725533,3.296433739798915,1.046542195091785,1.0158310624496492,13.736641691666666,passed,
2025/09/12 18:00:00,0.6584494161326724,0.63336622818659,72.71360946875235,90.71918741818554,3.063778999792432,3.11,2150.799389398943,2331.930024481913,0.9734263640343152,0.9996308217759591,47.81802872610537,28.3909420420522,3.2895434653769984,1.0485941183335008,1.0078036772655494,13.73409224,passed,
2025/09/12 18:15:00,0.6577506086514336,0.6281810381488676,73.07851264671136,90.63951126585299,3.0501474969995335,3.08,2191.134997920749,2306.613239990809,0.9737824349575073,0.9988401999955978,47.29384213525708,28.894539611761672,3.2907823878608675,1.0214106912639571,0.9875234888543665,13.71879553,passed,
2025/09/12 18:30:00,0.6565188469758301,0.6278453636618218,73.00400527643923,90.54077608177029,3.0462853613146574,3.07,2191.6998402576114,2306.7292938029304,0.9738178761036737,0.9987939721694472,47.31294726624953,28.846238112859545,3.295098751097298,1.0221669852107198,0.9872415398333731,13.70349882,passed,
2025/09/12 18:45:00,0.6566941127114608,0.6273743571984935,72.88397035432217,90.39761569018285,3.043131758592716,3.07,2190.7113186933966,2307.352911141349,0.9737015417865713,0.9986465411480041,47.23989825567301,28.704478088245,3.294896587130451,1.0175402028043343,0.9836849584005556,13.688202109999999,passed,
2025/09/12 19:00:00,0.6529861239250189,0.6323791909655081,72.64699149385582,90.50403649108128,3.052028606883095,3.06,2165.5959688156645,2315.1152241131435,0.9737820765401577,0.999374152144029,47.90788810767643,28.419484716200248,3.3084340199891575,1.0320240668645635,0.9863376641638157,13.675258739999999,passed,
2025/09/12 19:15:00,0.6547182013946578,0.6321055243151952,72.71864330322688,90.5510422238664,3.055327585830961,3.06,2170.451826631513,2305.4855213263295,0.9736803944550521,0.9991817809156808,47.70966448215534,28.676347744017665,3.303974179701509,1.029643675831703,0.9865082418876442,13.675454851666668,passed,
2025/09/12 19:30:00,0.6526576556780801,0.6330373114708092,72.52986791361626,90.55237186396987,3.0491427745615582,3.07,2162.0917435602682,2323.053127022735,0.9738774408932144,0.9995377689052942,48.02154830507845,28.13065255133142,3.3000664487532947,1.024470398282064,0.9783740734089904,13.675847075,passed,
2025/09/12 19:45:00,0.6529392246913691,0.6348843089505817,72.1623216748799,90.40785967791678,3.0459689917406942,3.13,2139.4630386784024,2350.4195647722495,0.9736101346753938,0.9998312762318171,48.22549758413783,27.453375813419267,3.296390866387717,1.0406445987564474,0.9921659484827984,13.676043186666666,passed,
2025/09/12 20:00:00,0.6542440506660163,0.6341781523995925,72.24059995934508,90.51964076217293,3.050533015462824,3.08,2144.3179742067546,2338.9114250523085,0.9736030801749311,0.9997363993215388,48.098990448155156,27.80042504674655,3.2902447606350607,1.0325809392370726,0.9873025780386243,13.676239298333334,passed,
2025/09/12 20:15:00,0.6550347142490028,0.6276911145795032,72.79533614801468,90.50878271306922,3.043304351421932,3.06,2183.9507086377157,2309.9920032076902,0.9736794532225764,0.9987825360556488,47.364864103529435,28.886087118714656,3.305138070841293,1.0322597903350434,0.996140788447588,13.67643541,passed,
2025/09/12 20:30:00,0.6536800538226951,0.632686151772565,72.40227831152772,90.57765769751728,3.05615327952785,3.1,2144.9565442097132,2330.1565377426396,0.9734920464190108,0.9996588761035393,48.03098153660539,28.502660950949387,3.308434027590846,1.057897146360673,1.012700401419478,13.676631521666664,passed,
2025/09/12 20:45:00,0.655024918011941,0.633050902391495,72.50537849334341,90.56042233485698,3.0526492201656583,3.08,2161.2227972652563,2319.1556407977287,0.9736836642696066,0.9994027408341423,47.80871957350606,28.32853200313543,3.2916485699659086,1.030334796672642,0.9869808927691444,13.677023745,passed,
2025/09/12 21:00:00,0.6531329431441032,0.632644594804308,72.58631131464112,90.60815629649426,3.050637737478047,3.09,2164.91205325283,2318.4848734414504,0.9738697696211607,0.9994764025212854,47.903336012135895,28.41020905466544,3.2994596985379334,1.0316643018305434,0.9864321523969442,13.67721985666667,passed,
2025/09/12 21:15:00,0.653172700401463,0.6325981346484243,72.6775068208878,90.6686402584753,3.049668218153949,3.08,2169.5903406896723,2317.9515578319283,0.973947813648711,0.9994507884126635,47.870235362090895,28.43635687537822,3.298830985796462,1.0309732884196696,0.9857624541371447,13.68551390555556,passed,
2025/09/12 21:30:00,0.653218123098154,0.6324364198035449,72.70317588305129,90.64687346207072,3.0481137332649864,3.1,2172.6264649256213,2317.268378556443,0.9739736539333894,0.9993892439692665,47.799769422755546,28.49744911831567,3.298265789860949,1.0359121973516043,0.9906275010321623,13.685710133333325,passed,
2025/09/12 21:45:00,0.6577129275650668,0.6303263908130585,72.61123727495229,90.42692449236856,3.045687942317284,3.12,2176.3516583946166,2317.183667715752,0.9736255415712715,0.998940326245306,47.35181835730785,28.404328026979023,3.2789176073556794,1.0250626594885586,0.98868195589884,13.685906361111114,passed,
2025/09/12 22:00:00,0.6528950707938039,0.6329629364367774,72.56267772153619,90.59839201482791,3.0491356601872317,3.1,2162.3494695554587,2326.23363790335,0.9739335023531105,0.9996100381142514,47.995885669963414,28.21311985596362,3.296450090192397,1.0327895691745799,0.9867617745956611,13.686298816666671,passed,
2025/09/12 22:15:00,0.6525040224166767,0.6328410846020125,72.56801627206617,90.59250915511717,3.0491623131402834,3.08,2161.2587308147085,2327.349496258953,0.9739313605751543,0.9996361459671709,48.02715129303827,28.239631781589477,3.299892484461841,1.0364009548177024,0.9898686594158145,13.686495044444435,passed,
2025/09/12 22:30:00,0.6524466875355245,0.6329761626780067,72.58234900239988,90.5551667616776,3.0472976745615994,3.1,2162.923664971945,2328.4955312807665,0.9739231313577865,0.9995751950582191,48.00173993320772,28.1094189834845,3.3015256559904533,1.0337056502837245,0.9868212638718655,13.686691272222214,passed,
2025/09/12 22:45:00,0.6531443349586288,0.6332464276805586,72.65245406085518,90.61659228945688,3.0459635704704,3.1,2165.0846278672498,2333.554887340032,0.97394132648925,0.9995729693991826,47.95582989603054,28.01427791800333,3.2981479278067023,1.036179538532648,0.9895650966155319,13.702692079999998,passed,
2025/09/12 23:00:00,0.6556011231926635,0.6332953055468669,72.75623712365352,90.6543388422312,3.049900962352099,3.07,2170.254908178476,2325.03888617184,0.9738017008195008,0.999356878157235,47.72265847684345,28.162886993318534,3.29174049182562,1.0307996869431852,0.9870676588682605,13.71020086944445,passed,
2025/09/12 23:15:00,0.6567098970296015,0.6329200438278287,72.98600821404757,90.80811378259263,3.051909840352435,3.08,2180.9326460737966,2316.5801605566867,0.9738644083184073,0.9992104377055381,47.55489499482697,28.432303747959068,3.289900566316945,1.0276055010101193,0.9856170117976764,13.726003591666668,passed,
2025/09/12 23:30:00,0.655737213925344,0.6327088314789797,72.95145156924664,90.9195444832595,3.0579628832198895,3.11,2167.942249374233,2323.1873700732945,0.9738082031255051,0.9995447516735847,47.822088432028046,28.59279071444045,3.2990261314586102,1.039474051678588,0.9966118621488039,13.733707680000007,passed,
2025/09/12 23:45:00,0.6573402151055241,0.6330114804998045,73.05082325525795,90.93745052722731,3.0570141135365176,3.08,2177.651335726517,2317.3276709084107,0.9738552385343474,0.9993577800724189,47.64533825330469,28.484275905258617,3.288292707311768,1.0236886221354276,0.982667784434071,13.741214263333331,passed,
2025/09/13 00:00:00,0.659640186606835,0.6331857373286499,73.25979681830765,91.14408452966097,3.0587853779822622,3.09,2182.9802165147375,2320.24312473398,0.9738048854095009,0.9992848628665042,47.46368620132885,28.567128279242162,3.2827465009335537,1.0284089484488366,0.9896947378243601,13.774393710000004,passed,
2025/09/13 00:15:00,0.667716737354546,0.6316783381530999,72.91380298514913,90.72450332554159,3.046705703834228,3.1,2184.907897394024,2338.6981310925294,0.9733479853641888,0.9987167134900511,46.82599453685962,27.476214415403746,3.2323260591405045,0.9915939891466173,0.9659730724191895,13.782096288888884,passed,
2025/09/13 00:30:00,0.6634934697634246,0.6304184608944987,73.29186356057613,90.97637255524829,3.046272646766116,3.1,2193.3767068004568,2336.123838064172,0.9735909263056435,0.9988014815599333,46.98740336530464,28.097280926893163,3.2669048785663346,1.0181654374594118,0.9882222343722024,13.798093613333336,passed,
2025/09/13 00:45:00,0.6581913871054555,0.6337906660212788,73.35838550645856,91.3378454772922,3.05633044079474,3.08,2179.2991163787333,2337.945125877046,0.9739899065535544,0.9996273745279967,47.72541460318632,28.27636350602235,3.287318563599339,1.0336623145127481,0.9923526123829219,13.806191086111106,passed,
