datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/13 01:00:00,0.6601328492926548,0.6336726745225574,73.48508930456629,91.40325559104271,3.0602333546144567,3.09,2184.236968560469,2330.151086284974,0.9738863053376494,0.9994562339706548,47.55022980806564,28.4320047540456,3.2840973455291738,1.027906196529121,0.9891200103536651,13.815080901111102,passed,
2025/09/13 01:15:00,0.6579051332729337,0.6364233425254138,73.35322318551124,91.58519654517487,3.066930528181292,3.08,2160.245518257204,2349.824051159864,0.9739041757327119,1.0001616317485962,48.127968081883125,28.11098132283105,3.293937815712056,1.041545819075864,0.9961593570110776,13.832070046666663,passed,
2025/09/13 01:30:00,0.6588137307305446,0.636152532485085,73.481225931239,91.69144796256275,3.0663523706413325,3.08,2166.0003818405944,2350.460668949681,0.9739513266668114,1.0001075147747809,48.01365414547691,28.20222869498601,3.2898011489426677,1.0440476461926784,1.000033610160179,13.849061050000005,passed,
2025/09/13 01:45:00,0.6594019230834034,0.6358999849991152,73.55831872392841,91.73360760078828,3.066132120775392,3.09,2169.105286556052,2350.5807656715424,0.9739444086915703,1.0000473239005838,47.941774174456505,28.21901563282811,3.2891472433760405,1.0429848432129933,1.000012794318269,13.857954580555553,passed,
2025/09/13 02:00:00,0.6631306271930199,0.6336988340687346,73.87604323634199,91.70378260398093,3.060552684407898,3.07,2198.916602919236,2331.915070276648,0.9739419199011488,0.9992935764812295,47.210199202377396,28.59505114177231,3.2750421043623845,1.033830192111662,0.9980894240051346,13.86684903999999,passed,
2025/09/13 02:15:00,0.6675441693466565,0.634659191371181,73.87225861527051,91.71681359805844,3.0639060240498646,3.1,2199.4149978425835,2332.0048886675586,0.9737231103284859,0.999131050146601,46.965276361372446,28.335705814806857,3.2540791206268125,1.018199274953267,0.9868132838937952,13.883844687777778,passed,
2025/09/13 02:30:00,0.6693463217094064,0.635912865798707,73.71532870588923,91.71633763276951,3.065436249957113,3.11,2190.5219300207164,2341.5382195383595,0.9736520681427032,0.9993074451650704,47.04035372950232,27.90544662534253,3.2379357226881016,1.0066872802374474,0.9763938077515445,13.892741469444447,passed,
2025/09/13 02:45:00,0.6719465426505287,0.6324040601076427,73.87226809760688,91.69252970140809,3.058221167506582,3.1,2205.849730606537,2342.4610704968945,0.9736135810666801,0.9988911381734306,46.6088890735021,28.01862741119081,3.227366699837559,0.99901632167755,0.9768972102655727,13.909740368333335,passed,
2025/09/13 03:00:00,0.6712069186355291,0.6366162046477253,73.69379715822534,91.68952475664244,3.0619047281479834,3.1,2189.5214809423414,2353.643123214444,0.973565625690176,0.9992697400842101,46.89128927239048,27.620613892105855,3.2282456763800678,1.0152032299871734,0.9857456935464323,13.910737182222222,passed,
2025/09/13 03:15:00,0.6702521819437848,0.6364717101901405,73.86479940515173,91.84834179245922,3.0604822506069502,3.1,2195.858490872623,2354.973031590175,0.973747318304756,0.9993304149618694,46.929535085732674,27.685309274895687,3.231877933179562,1.0156889965867266,0.9852700878282142,13.927739099999998,passed,
2025/09/13 03:30:00,0.6712219761559133,0.636567160523092,74.00858503664182,91.97362935569215,3.062706610189359,3.11,2198.6046828387225,2354.5388198344262,0.9737136944637453,0.9992948766807869,46.882833329974986,27.6963272657547,3.232930300291719,1.0114399944521653,0.9820550948109422,13.944942702777784,passed,
2025/09/13 03:45:00,0.6720953547912534,0.6365834915830187,74.08563361287707,92.01540828179192,3.062661896391135,3.1,2202.3351013109395,2353.8469734312903,0.9737051834793056,0.9992191375613598,46.76850398271157,27.720191376399868,3.2302179846269974,1.0112028357334935,0.9827005959671201,13.954045233333332,passed,
2025/09/13 04:00:00,0.6654166404823291,0.638467104655859,74.07612880634395,92.36854914433316,3.0685930104892196,3.07,2183.453407223427,2369.464714107063,0.9740863467687744,1.0001607424541132,47.644407782816245,27.77979536146352,3.2537810634103645,1.0310914144335503,0.9922397335070171,13.971052724444451,passed,
2025/09/13 04:15:00,0.6681729068423937,0.6371986073444355,74.18011948702677,92.36143885496836,3.0674109808658074,3.11,2192.629063233461,2365.01193397019,0.9740117698861595,0.9998717566181887,47.31487965029968,27.90474753080215,3.2432919444854624,1.0265591018294875,0.9928187341695394,13.980158041666668,passed,
2025/09/13 04:30:00,0.6694666762343185,0.6367235977684202,74.27743079972373,92.38667445198237,3.066813764606806,3.08,2198.5297684477,2362.9027755384654,0.9739805071386823,0.9997157680276129,47.16784856969243,27.873065806891596,3.23984678269737,1.0177931861911587,0.9863736969084285,13.989064112222213,passed,
2025/09/13 04:45:00,0.6735147749031157,0.6368955937800818,74.38095586096938,92.42055635854378,3.067447237470912,3.11,2207.9732809855705,2358.1287692482506,0.9738507789946865,0.9994071008926275,46.75779157668375,27.899776167285783,3.2209808880851174,1.0121871168989944,0.9852213232643491,14.00627712,passed,
2025/09/13 05:00:00,0.6750750137281213,0.6366277507079903,74.56122955741748,92.55061190697293,3.070093013255053,3.1,2214.6583649763816,2353.050664434959,0.9738205044794903,0.999280927201653,46.5896938074038,28.097799400210047,3.2185731771808137,1.0110733226013393,0.9862001948666212,14.023291577777774,passed,
2025/09/13 05:15:00,0.669158161219604,0.6382109270692495,74.40867225365794,92.68378513117192,3.0712688578311824,3.09,2198.715083485802,2367.572202998237,0.9741232961825971,0.9999983378388511,47.28733255301696,27.96523350188396,3.2329434852807792,1.024457809615547,0.9906836187381545,14.024295938888885,passed,
2025/09/13 05:30:00,0.6700653813731948,0.63786968406007,74.54539628837212,92.75528899928041,3.0692185000178163,3.09,2203.7692526288824,2371.1785785269917,0.9741120798871582,0.9998962693311004,47.158908606607426,27.942313653346968,3.2336556392265603,1.027123809832545,0.9946565726663562,14.041514519999993,passed,
2025/09/13 05:45:00,0.6726408060384661,0.63744663841213,74.62854967508055,92.71887415403853,3.0669734836055857,3.09,2211.5419226231543,2369.6605518450306,0.9740040684501275,0.9996052656512138,46.87877080927169,27.77520376793249,3.225334725655716,1.0143088162990377,0.9855450716173435,14.050426512222218,passed,
2025/09/13 06:00:00,0.6695882273742891,0.6399090959279359,74.53325623131873,92.9698014667468,3.0750766046495386,3.11,2194.2645346876957,2380.466678098879,0.9741173096463233,1.0002680449610568,47.373986897565615,27.935247853470898,3.230070313630381,1.0405715795002748,1.0046201291323467,14.067648925000006,passed,
2025/09/13 06:15:00,0.672436470458624,0.6380646947332147,74.7238192152619,92.94087375781815,3.0714739568985068,3.1,2208.265554580594,2374.733862992099,0.9740416827758795,0.9998383815108611,46.976648396713706,27.979822878528278,3.22511586691616,1.0288727772751611,0.9988978883146465,14.076563355555555,passed,
2025/09/13 06:30:00,0.6712230747929684,0.6386554670203597,74.77229203434167,93.0307448480253,3.070234605516935,3.09,2210.6605826503815,2377.1583334315665,0.9742037397528706,0.9999606788149619,47.07990413462685,27.91944728117229,3.2245910904560096,1.0281318901259415,0.9959404654104801,14.085680399999992,passed,
2025/09/13 06:45:00,0.6715535710562027,0.6390277752684717,74.78933458438236,93.08205077361924,3.071274316731915,3.1,2209.985327183323,2379.1836466393197,0.9741955072959374,1.0000051414786415,47.08122809369525,27.89252745324074,3.2218656762966984,1.0287147929640108,0.9964279865073437,14.09459680444444,passed,
2025/09/13 07:00:00,0.6713779150998097,0.639483281949893,74.81634350103971,93.14533296457513,3.0721011032518892,3.09,2208.932343636869,2381.969967511321,0.9742109554997588,1.000081936547796,47.12969005492323,27.860141272848185,3.221969633982446,1.0306409155685339,0.9974794005216384,14.103716055000001,passed,
2025/09/13 07:15:00,0.6715153680534177,0.6396883854916322,74.78084744612758,93.13130796083388,3.0713676915771893,3.1,2209.168604389703,2383.1586769681808,0.9742475205123863,1.00010888824645,47.11031531276077,27.852387928788463,3.216412927001723,1.0332235060068482,0.99990812548677,14.104725641111111,passed,
2025/09/13 07:30:00,0.6786175484877607,0.6390662821692316,75.01761321806657,93.20124560644524,3.0679872006208164,3.09,2228.850275149957,2381.270059309849,0.9740293200540708,0.999499369361615,46.38816408171044,27.609717358393052,3.1860208252017355,1.0099300019035253,0.9861292739174875,14.14379017944444,passed,
2025/09/13 07:45:00,0.6758686580246291,0.6417915294089411,75.19151329123405,93.69966399224936,3.07110611636901,3.1,2220.9980240671907,2404.265359180991,0.9742149537469622,1.0001073664330589,46.87357348430831,27.365395141602793,3.1926073793100165,1.024056865505775,0.9934869742350273,14.204674666111112,passed,
2025/09/13 08:00:00,0.6730721136313054,0.6372901658139756,73.8678770157823,91.78845126495541,3.058992143025769,3.07,2202.045105626087,2359.7952863088813,0.9739598444709601,0.9994123096371127,46.65995188451511,27.429527100666842,3.1979100225029398,1.0083489921827864,0.9799539503059927,13.954633916666662,passed,
2025/09/13 08:15:00,0.6703731411770962,0.6398082021316183,74.66450541607587,92.98014700506104,3.071682667594396,3.11,2206.039409035575,2379.5763324383056,0.9742986665823021,1.000173836926018,47.20389819155991,27.801251884722756,3.21750216617321,1.0287197498937692,0.9938469238914566,14.08555639333334,passed,
2025/09/13 08:30:00,0.6714326854012013,0.6377744257894451,74.43962478493505,92.56347747268275,3.067195662485843,3.13,2209.724741633006,2366.6597076725875,0.9742715058252882,0.9998532622165242,46.91912614898617,27.97547140152846,3.2084213879564216,1.0254554066052348,0.9945334048550473,14.036666532777781,passed,
2025/09/13 08:45:00,0.6774598677674559,0.6334618349833239,74.10955143704992,91.76207171345025,3.0514106449967797,3.09,2223.6646083324245,2357.7434959013103,0.9738687909260414,0.9988068462520611,46.01192526398551,27.548358160893777,3.1810897252942154,0.9957092870574514,0.9778286312230254,13.979757458333331,passed,
2025/09/13 09:00:00,0.6688732852550517,0.6393807889318444,74.17404590299013,92.37066707887023,3.0640840325003658,3.1,2196.0687395603054,2378.8969981358723,0.9742832520051415,1.0001248993673721,47.2321772198617,27.492981137327632,3.2152349838077727,1.0299758559523906,0.993544209794495,14.018079466111116,passed,
2025/09/13 09:15:00,0.666868652074889,0.6393388433585192,74.07156965515001,92.27584509774752,3.064971720273378,3.1,2194.6051663394624,2371.127992231134,0.974437070999296,1.0002403466491185,47.37260659994647,27.673616296686173,3.2174002690320527,1.0306471422865893,0.9918741675640297,13.993843013333326,passed,
2025/09/13 09:30:00,0.675288573392009,0.6367837765588658,74.03581961893886,91.93369044333352,3.0666620063104126,3.13,2211.618354988203,2343.629893624728,0.974030022204902,0.9993351537640227,46.448274833043904,27.94671961829425,3.1816882390712378,1.0023234848287967,0.9773683066493694,13.969406733333326,passed,
2025/09/13 09:45:00,0.6753543531905003,0.6380892673929023,73.69230645479165,91.45292156474623,3.0526661226547693,3.11,2208.450503153895,2357.074560116817,0.9739151733348268,0.9990985057598386,46.32759364174717,26.97694328969647,3.176039396964556,0.9945454799917995,0.9673988949224289,13.937023692777775,passed,
2025/09/13 10:00:00,0.6645701672741602,0.6408150770732667,73.32257216016416,91.52272976603602,3.0599613559261014,3.1,2173.5186650688597,2370.473857823137,0.9743322302505392,1.0003434099461348,47.62030796150516,26.998747602838264,3.212141452202879,1.0209302082474165,0.9774944786720968,13.904441521666659,passed,
2025/09/13 10:15:00,0.6650403674246871,0.6367699359403536,73.39670662915063,91.31544209487815,3.0550054986263855,3.12,2188.5995416760643,2354.830168322034,0.9743635306678601,0.9998829475187123,47.24403856011445,27.5732654920457,3.2134038394535023,1.0218731255180655,0.9843219782481772,13.880202746666674,passed,
2025/09/13 10:30:00,0.6691307357223237,0.6360877545721425,73.1606885358395,91.0162950829792,3.060960221125978,3.15,2186.2259671645875,2337.7204779862886,0.9740242451127681,0.9995460602771704,46.921283976608656,27.694477209099674,3.192781122424169,1.0043047194122066,0.9730630333051946,13.84762011111111,passed,
2025/09/13 10:45:00,0.6727875432090447,0.6326560811442312,72.9228442814118,90.36862641465748,3.036691859914952,3.1,2203.7879254659865,2348.3302388666793,0.9737757216206435,0.998623606945179,46.16833597192751,26.778831869449487,3.1698038711224354,0.9794372737399155,0.9587350500800014,13.823380174999999,passed,
2025/09/13 11:00:00,0.6672749236409327,0.6372644067758275,72.69358119287547,90.44198305521073,3.04660258318471,3.1,2181.054317663789,2348.2344468640545,0.9740263930942911,0.9994285412241039,46.990812804727135,26.642810962335304,3.1862046407265017,0.9869796544746949,0.953457205960031,13.79894285000001,passed,
2025/09/13 11:15:00,0.6678971337057499,0.6369291489530655,72.4884647472852,90.13740392366812,3.0477643502659646,3.11,2181.59103218821,2332.7050411575683,0.9739274484640597,0.9992008429961655,46.80803043435264,26.870014530460416,3.178481186887071,0.9858302022761674,0.9546330713329589,13.758510638888891,passed,
2025/09/13 12:30:00,0.6616399390177616,0.6319687790497437,71.65044153708662,89.10344212633784,3.0233535203067974,3.08,2174.5113115963763,2333.2222063208524,0.9738342779285466,0.9987558613698589,46.8704074256945,26.417146476100445,3.193989849655394,0.9767784993717492,0.9491963437317829,13.628471999999999,passed,
2025/09/13 12:45:00,0.6582796122930383,0.6304006670425747,71.6924826597574,89.0965992417444,3.025035893102502,3.09,2174.672762749841,2322.3421163559765,0.9738906899250988,0.9987602118899794,46.988580656202515,27.13471785658127,3.218453047473256,0.9976229111727076,0.9671889652506752,13.603631421111107,passed,
2025/09/13 13:00:00,0.6572706599647621,0.6280262197074179,71.75197804363012,89.04489169271415,3.024793454398598,3.05,2183.540322631442,2305.6870845888284,0.9739143425866238,0.9984966781630666,46.860282875005545,27.665054876282383,3.2277760665676887,0.9947317748389336,0.9663175095212542,13.578985676666663,passed,
2025/09/13 13:15:00,0.6474583575398518,0.6332717408234683,71.33288378123622,89.1007240521968,3.0283966235524935,3.08,2145.396426096439,2327.59664598551,0.9742899588362534,0.9997544383289884,48.132356471444766,27.1877769127788,3.263696572541432,1.02322417108104,0.9749350114436689,13.545997116666669,passed,
2025/09/13 13:30:00,0.653269703837267,0.6299613175013904,71.34990168693226,88.92469639197135,3.035420730426471,3.06,2163.9224948525425,2287.9160233511875,0.9739664573142996,0.9989276928868485,47.43200320915404,27.864165230441635,3.237481759589368,0.9853779586668643,0.9510961511988033,13.513202926666663,passed,
2025/09/13 13:45:00,0.6521651416046809,0.6247429512244653,71.3444725654911,88.44293946943287,3.009843110968866,3.03,2183.995439740543,2297.423422170498,0.9738182498512719,0.998047261849625,46.85629247823498,27.726731140532877,3.254543254126297,0.999082863187148,0.9708436010857701,13.488367688888886,passed,
2025/09/13 14:00:00,0.6459320518346553,0.6324246005369878,70.90346890022813,88.60619623390912,3.02990823515043,3.05,2137.1615021247703,2303.7570540545203,0.973859780258063,0.9993217918585715,48.045311455166306,27.550105040147987,3.280315495703338,1.0248318650705426,0.9778370650726674,13.45557570499999,passed,
2025/09/13 14:15:00,0.6455830682408166,0.6269451503149143,70.87554314204354,88.39605208806428,3.0298552095145292,3.06,2140.8857370724086,2289.2247754199316,0.9735973839183638,0.9988965596763424,47.783148736805074,28.50118071952034,3.2961128355927105,1.043076807700988,1.0032591014793224,13.422593414999998,passed,
2025/09/13 14:30:00,0.6468197598451297,0.6237802014073766,70.64798002014172,87.93035761180928,3.018081138477195,3.03,2151.341365207933,2282.2976157788084,0.9733847284317875,0.9982303791320046,47.33387554915808,28.395407910372363,3.2867328066826915,1.0283783674716636,0.9969127509499376,13.381082183333335,passed,
2025/09/13 14:45:00,0.6452622449294981,0.6227669294527062,70.39769632272284,87.65001623167045,3.0156169332837806,3.03,2147.252998507534,2275.6147437486075,0.9732696154964181,0.9980883196462755,47.3485376083365,28.43351561694889,3.2930579296400015,1.025065113071466,0.9944121049009811,13.337674857222224,passed,
2025/09/13 15:00:00,0.6436862145262513,0.6220925044973483,70.1105034939703,87.35060484123888,3.010641371064044,3.04,2144.4951944074073,2271.3324122202694,0.9732686633269648,0.9979952102700543,47.36825532493618,28.408756614397465,3.292019410769279,1.0247817487428703,0.9945086404183642,13.294473280000005,passed,
2025/09/13 15:15:00,0.6414599218601942,0.6251654542269208,69.52119423207117,87.07654251761218,3.0155623145250114,3.03,2110.932998625813,2283.3047926538047,0.9729723195537809,0.9984878087898669,47.90305801548458,27.863457226622227,3.296858984247413,1.0312853150081334,0.9958957079493503,13.251097884444437,passed,
2025/09/13 15:30:00,0.6405182954458905,0.6241141936686425,69.30210706536948,86.82101173121977,3.0115530778407305,3.03,2109.6965702420844,2278.6974826173105,0.9728960820001449,0.9983213348495301,47.84208515663289,27.901083032315285,3.2973856935287236,1.0309500448953057,0.9970330368906493,13.215881616666667,passed,
2025/09/13 15:45:00,0.6398490678064466,0.6235504992703909,69.19487175066948,86.7167215925324,3.0093024694367974,3.03,2108.7676848717983,2276.6834942008336,0.9728249799468999,0.9982173660267927,47.83173955264679,27.896511591299788,3.300886344125789,1.0289255821592564,0.9955740117080141,13.197149062777784,passed,
2025/09/13 16:00:00,0.6392562125035802,0.6229588120664433,69.0936782455374,86.6088628114435,3.005830409145812,3.03,2110.634361062914,2273.589886146937,0.9728462208393136,0.9981130698455957,47.787089371965976,27.913847013638946,3.299511013925524,1.026450623511497,0.9938128035202466,13.178234562777774,passed,
2025/09/13 16:15:00,0.6384607622476961,0.6225407684041206,69.05397137047882,86.57762746180072,3.005038452400362,3.04,2109.472784865087,2272.38546853809,0.9727872660543256,0.9980619243880028,47.81055735074891,27.97674212649597,3.306639048270614,1.0285914807041716,0.9956281313424268,13.167652544444438,passed,
2025/09/13 16:30:00,0.6381520503445102,0.6221197525766895,69.01311263295847,86.55755792259829,3.00385989531008,3.02,2110.458594175404,2269.597068720896,0.9727636614801599,0.9979836854030721,47.79943296020381,28.009542565520643,3.308170256636204,1.0245813738084206,0.9921802006061377,13.157073545000001,passed,
2025/09/13 16:45:00,0.6368776761570639,0.6242398439285463,68.69146786387954,86.48599293660098,3.0086289381535916,3.03,2088.4204950370195,2278.4730719771405,0.9725896374832074,0.9983759719315317,48.150067164134896,27.816947008814935,3.3117381911697272,1.0385490632128487,1.0021883348763831,13.13836235555556,passed,
2025/09/13 17:00:00,0.6368581654933295,0.6217771559822503,68.82545194898516,86.45086302016732,3.0021947654203625,3.05,2106.371697543988,2266.297141668346,0.9726974835214158,0.9979437287788449,47.870882591767106,28.052100405545985,3.3124666458862593,1.0239252537216965,0.991230948983516,13.127603500000001,passed,
2025/09/13 17:15:00,0.6364483367007174,0.6222679862399998,68.96151832319872,86.40561073600013,3.000485889509237,3.05,2121.5640437625925,2247.362720639889,0.9727437640358527,0.9975370669777627,47.61555725798392,28.345186288017445,3.319411544786171,1.0238149032274577,0.9892407946477133,13.108903108888892,passed,
2025/09/13 17:30:00,0.632562373730553,0.622981826125966,68.62375812093804,86.4297080560757,3.004321830669209,3.06,2089.599099858398,2270.233187843735,0.9726763105389564,0.9983068610169518,48.35710558562012,28.018291824941713,3.3382295694463986,1.0364147990376877,0.9964069338395629,13.09833932,passed,
2025/09/13 17:45:00,0.6346402826225772,0.6224318484381,68.43736038787273,86.26428422154544,3.0008207795892328,3.03,2089.279459853008,2271.839228856129,0.9724433270701822,0.9980472538560689,48.11868438058082,27.85912982457695,3.3234718964653545,1.0315361466908024,0.9964276895696501,13.086935583333325,passed,
2025/09/13 18:00:00,0.6342075635615407,0.6226189722219524,68.40492093145771,86.27970630228639,2.9991995159836202,3.03,2087.2388129913816,2275.8287578484533,0.9724008236775161,0.9980558067852647,48.161553918282394,27.754407590124064,3.3273518851852972,1.0329907080609295,0.9970984073554691,13.085710146666665,passed,
2025/09/13 18:15:00,0.636300670575982,0.6100099934571966,68.81428889878764,86.09254402913535,2.982300708385295,3.01,2133.152228681219,2254.224296089849,0.9722215151517576,0.9966245700809633,47.05458153733369,29.089932498696765,3.3324035768967555,1.0288821530347496,1.0138780311689948,13.08447611777777,passed,
2025/09/13 18:30:00,0.6370589570889721,0.6197924688284185,68.50597992446934,86.22742006324044,3.0001577130603545,3.01,2101.445026347425,2256.6882038095246,0.9720061082055913,0.9973262725962224,47.544283979111945,28.52900910343412,3.326507688534653,1.0429942303013928,1.0147250427442016,13.075087025000007,passed,
2025/09/13 18:45:00,0.6356837757902866,0.6214934227354488,68.28625606742686,86.29238931697178,3.000628767666631,3.02,2084.182835415186,2272.847816437865,0.9720434269621393,0.9978115646038137,47.9399423398003,28.10873035391014,3.326287821050933,1.04479617323706,1.0129017657774406,13.07383151555556,passed,
2025/09/13 19:00:00,0.6348422508388588,0.6215332439466053,68.23557696596214,86.286858306661,2.999674689096306,3.02,2082.959025428729,2272.317364203985,0.9720616755859068,0.9978333098815947,47.99581223043022,28.100883913937245,3.3295317595271716,1.043725126142887,1.0108699113827204,13.064412349999996,passed,
2025/09/13 19:15:00,0.6332972973652427,0.6212483116336542,68.06101810564309,86.12408154784252,2.9965229940627744,3.02,2080.2757418626943,2270.4701864638755,0.9720602856063784,0.9978055098935924,48.05399934989896,28.057260555035054,3.332952139956856,1.0429671482590384,1.009319714052406,13.037110215555558,passed,
2025/09/13 19:30:00,0.6307375778843428,0.621302315935959,67.8025910489094,85.90547967100697,2.9922852732912784,3.02,2075.292679171161,2268.525184132196,0.9721353661627555,0.9978630458093388,48.22039429363112,27.940149038947276,3.3369267798515305,1.040955308693831,1.0050318027033456,12.997942222222221,passed,
2025/09/13 19:45:00,0.6211136537782712,0.6228931434377193,67.01675254706936,85.35022866200323,2.9839220948621143,3.02,2060.6829574566423,2279.5423636138357,0.97181453989458,0.997965343261191,48.6934059378338,27.587275162470018,3.3379289947023687,1.0643724429947237,1.0152391124462146,12.950894232222213,passed,
2025/09/13 20:00:00,0.6224690263038202,0.6226343615405909,67.09757705592367,85.29551501552803,2.9823978762286445,3.02,2067.9177256280914,2271.3109401282672,0.9718877976841891,0.9977632057017911,48.52059725586501,27.568587936222965,3.336464571361969,1.0517267770815053,1.0051925003971778,12.94130635722222,passed,
2025/09/13 20:15:00,0.6278862742937754,0.621024652782161,67.23888869401948,85.31788037718412,2.986209931867055,3.02,2062.526012751732,2267.224528718258,0.9719954183083824,0.9978250925836578,48.3447683874649,27.652363803837154,3.336085444460247,1.0408158976999737,1.0042469125118685,12.929544069444445,passed,
2025/09/13 20:30:00,0.6279398454473798,0.6210535586105148,67.26402935459926,85.31105416145488,2.9857876823870884,3.02,2065.3220005796875,2263.8135890463163,0.9720567249160438,0.9977863456553305,48.30742790187667,27.679258487704892,3.3354062325601666,1.0376914149788758,1.0011578799750716,12.925879718888888,passed,
2025/09/13 20:45:00,0.6274950488554176,0.6225027524031098,67.15522846527591,85.21222167719044,2.9866267155486566,3.03,2064.933245686108,2259.0413096918546,0.9719893750626608,0.9977257900755575,48.28550217316817,27.642315052536347,3.3309287020924656,1.0400191434198722,1.0011112171195349,12.914097924444444,passed,
2025/09/13 21:00:00,0.6272072787551359,0.6208154333831685,67.1302068855484,85.18047218504852,2.9842807330986996,3.04,2062.6033529691717,2263.5996848823397,0.9720454276344968,0.9977933772823596,48.335146943594,27.680958917287427,3.3339239150951583,1.0410877734997157,1.0044640574315533,12.91060437333333,passed,
2025/09/13 21:15:00,0.6254463673462175,0.6231751578506555,67.04383670646293,85.11001701342639,2.983926904493208,3.01,2068.1225998419727,2257.358825512218,0.9719605978346055,0.9976328919816689,48.295292846347174,27.621377942483843,3.328371937554328,1.0444320020133415,1.002001819756195,12.906920400000002,passed,
2025/09/13 21:30:00,0.6266046899874471,0.6210127591314121,67.0142444364071,85.11360005676877,2.9865956094142434,3.04,2057.247424325058,2260.4146207201907,0.9720586258439657,0.9979107640091769,48.43883209388244,27.72405251309832,3.333060682601399,1.0392546277883232,1.0021084259277753,12.895110506666665,passed,
2025/09/13 21:45:00,0.6269060242351986,0.6211980647583434,66.98750263910757,85.12081876750287,2.989666240554437,3.03,2054.5046947830833,2257.485862935247,0.9720296772181107,0.9979625114728381,48.47587838916045,27.797050401961386,3.3316232651404887,1.0377633653933076,1.000926134813034,12.89141259999999,passed,
2025/09/13 22:00:00,0.6275241051967563,0.6221498006224085,67.22683239553118,85.2321682011477,2.9903078380024994,3.05,2072.434332711195,2240.109973300561,0.9722172138073126,0.9976858817249804,48.211730153400254,28.113032587590123,3.3271371982790496,1.034140435097167,0.995704597285458,12.895835040000003,passed,
2025/09/13 22:15:00,0.6262463256590077,0.6106705704911174,67.5780853647897,85.09314847462429,2.959805620878838,3.02,2116.2053120040837,2250.5774677478425,0.9724326555370283,0.9966747556194918,47.54046663993339,28.338387699838414,3.329711217962046,1.0143591583021632,0.9909193465965933,12.924828216666668,passed,
2025/09/13 22:30:00,0.6289290607382513,0.6221383506690226,67.5952645631536,85.54070255100075,2.9889215877576625,3.04,2085.48111571697,2242.9665354698072,0.9723408608203221,0.9975752882303838,48.05607740976053,28.099102689335545,3.3290470345844825,1.0291566580565057,0.9910370798701167,12.937390626111107,passed,
2025/09/13 22:45:00,0.6304554130879908,0.6219829630293773,67.84177919182441,85.73438731961684,2.988861009528425,3.05,2094.2487593908318,2243.9347023944597,0.9723363274602742,0.9974327543034045,47.883638147542776,28.156499196518155,3.3293429865370636,1.028710887108678,0.9917369914145631,12.966227401111107,passed,
2025/09/13 23:00:00,0.6309614953691197,0.6197640291049917,68.06692771149638,85.90064249687529,2.9866636007507843,3.04,2099.879394711903,2251.1566218131657,0.97230407688725,0.9973364609855321,47.84336420182387,28.244514351237328,3.3381135399386617,1.0294897554843276,0.995447582413025,12.99508089611111,passed,
2025/09/13 23:15:00,0.6298669485930045,0.6230113132142181,67.95384154526765,86.03488965215979,2.9968691584277374,3.04,2089.3917564023227,2253.8064665597994,0.9719333870519968,0.9975033336059369,48.039164776037595,28.259018509950216,3.3357018554823257,1.0432121842149835,1.002558183553575,13.01599680333334,passed,
2025/09/13 23:30:00,0.6332331374367058,0.6220625278192745,68.27689002437695,86.20895979883817,2.9974011316594944,3.04,2100.5236099224735,2243.390371361916,0.9722812390302531,0.9974450469491428,47.8324978685995,28.383944569426486,3.332941268435174,1.0234219934835584,0.9880953618401799,13.020452683333328,passed,
2025/09/13 23:45:00,0.6307778300972913,0.6184089901576528,67.90774119089617,85.74186106138096,2.9857005694176215,3.03,2097.837932195033,2248.222333496998,0.9722748435915632,0.9972971670881887,47.825686099730575,28.307105947852357,3.3322490027899154,1.0237489341062196,0.9925322900023299,12.976034609999996,passed,
2025/09/14 00:00:00,0.6314850676719707,0.622148583770514,67.73275062748576,85.17065245600232,3.002142348752126,3.02,2075.18098247651,2244.8203497394425,0.9720492064596972,0.9976785889642041,48.1493168497129,27.904656219764366,3.3314563865108884,1.0329763423051888,0.997588729267144,12.969258946111113,passed,
2025/09/14 00:15:00,0.6337183146338012,0.6216162783054859,68.20492657605912,85.65244503632843,3.0054741809936467,3.04,2085.009334902498,2251.76548074839,0.9721494813846525,0.9977341105073789,48.051794899867524,28.108367939328016,3.33267131954124,1.0365293687677264,1.0025042578547836,13.034064737222225,passed,
2025/09/14 00:30:00,0.6365021884464211,0.6210581680169824,68.50979723921569,86.00109631728743,3.009075685071236,3.04,2088.393879293102,2261.357774767894,0.9720910534587864,0.9977808203449224,47.922818113177826,28.21617852163297,3.3287216586887176,1.0417250389789028,1.0106788559702633,13.088731938333334,passed,
2025/09/14 00:45:00,0.6374699898336166,0.6209458134316516,68.9654141881011,86.41988142967617,3.010003085606955,3.04,2100.951277709443,2264.8887595221036,0.9723156352501492,0.9978257070382687,47.93817697758499,28.18546255494298,3.3329141111792375,1.029027914861761,0.9975529757603367,13.141191983333336,passed,
2025/09/14 01:00:00,0.6416840584913326,0.622084262619388,69.42841186383441,87.00850286544745,3.0193475992310517,3.04,2108.485748872892,2268.0838610023675,0.9723937385455467,0.9979794419401705,47.77871072057565,28.430476853524784,3.318951456698662,1.0302880455472467,1.0004124508832897,13.214384944444445,passed,
2025/09/14 01:15:00,0.6391057830843734,0.6299690077624402,70.05869564659321,87.98902792066966,3.0276321353074023,3.09,2116.594432794095,2274.8749648229646,0.9734363248217167,0.9990257518561918,48.47963631951796,27.926045359437456,3.3175716131320563,1.0107650330217783,0.9630371772692923,13.29575386944445,passed,
2025/09/14 01:30:00,0.6415624590947653,0.6278513950800061,70.5311602978194,88.38130354965081,3.020198044814314,3.06,2133.5593228303637,2293.0745457515786,0.9735695070449583,0.9988874046030856,48.216510248181265,27.826788007449107,3.313358808194919,1.0114775674326706,0.9678356715377484,13.369310955000005,passed,
2025/09/14 01:45:00,0.644795667237657,0.631981777184542,70.88149422175219,89.02975463459605,3.0386001930905215,3.08,2122.8686653034074,2301.1292336526717,0.9734325737383933,0.999374208388097,48.369124866239524,27.998142343451967,3.311181561856943,1.0296474879212834,0.9814898231360174,13.442760870000003,passed,
2025/09/14 02:00:00,0.6476919540662024,0.6327170034121704,71.3007065753962,89.43503115230183,3.039254616150826,3.06,2132.5919917048145,2312.164160526345,0.9734299039406359,0.9993240188296398,48.19395453434276,27.871328968388138,3.3080414899332964,1.0315411122272735,0.9840229130796392,13.508745653333337,passed,
2025/09/14 02:15:00,0.6548755204791706,0.6267360361961842,71.87221451230761,89.71347300209295,3.0403951027290708,3.04,2156.607602989709,2308.1876373225086,0.9730230434269678,0.9985413689242661,47.296614761926826,28.741219330550678,3.3001866052670557,1.0426347822629425,1.010692221357182,13.574741583333331,passed,
2025/09/14 02:30:00,0.6572420225657523,0.6284724959459562,72.29175928648634,90.22650214681214,3.0437517449727607,3.04,2161.1824292283245,2323.037974930208,0.9731121377462747,0.9987459277595389,47.28480905198643,28.59499891209284,3.296627290167174,1.0488135230555058,1.015042032507504,13.648853679999993,passed,
2025/09/14 02:45:00,0.6557714185642665,0.6358779263919692,72.3606119500959,90.93256584312317,3.0645567792674004,3.07,2123.391410047649,2351.928705665338,0.9731789742316984,1.0000800628856512,48.29781078887968,28.067467527104572,3.3088399663904893,1.0655091119218287,1.0188840636414287,13.714872600000001,passed,
2025/09/14 03:00:00,0.660741419214513,0.6343955294002241,72.98775389724915,91.35330951067584,3.061590992694335,3.06,2157.858725470352,2343.363906668,0.9733758678226616,0.9995688831241708,47.656571448322026,28.32082960827745,3.2873038134068087,1.045927234817841,1.0078100155735272,13.780902666666664,passed,
2025/09/14 03:15:00,0.6610738717869525,0.6332860259770257,73.91587497049395,92.02051791050296,3.0590037039680844,3.07,2198.5092167946977,2330.7598952457565,0.9738972989253221,0.9992650492942643,47.3275326509934,28.85422899126758,3.2954815935292827,1.037542975576808,1.0009521626888016,13.855050989999986,passed,
2025/09/14 03:30:00,0.6641955909112475,0.6339086621487744,74.32776819126602,92.49682164651887,3.0673555318242123,3.07,2200.067523729803,2338.403449795569,0.9737685289153774,0.9993499785870594,47.30347489534627,28.864253028977824,3.297180632845873,1.0346650345517312,1.001134848342184,13.921104046666667,passed,
2025/09/14 03:45:00,0.6659483704667035,0.6369075393199596,74.38983723299971,92.96639860729493,3.0769091403468076,3.06,2178.210282885722,2367.31451284817,0.9736691767670844,1.0000336716517677,47.66319681183111,28.545875481531017,3.2925824450897907,1.053265897700001,1.0178467416173709,13.986166791666665,passed,
2025/09/14 04:00:00,0.6663672674825791,0.6366146901385935,74.97465988529949,93.45940759430539,3.073462902346087,3.07,2202.184170942024,2369.0835086761044,0.9740020701169846,0.9999335815864802,47.52404242874413,28.631277705186072,3.2931319407105435,1.0454275547520788,1.0109346611164098,14.049621629999995,passed,
2025/09/14 04:15:00,0.6712416036108921,0.6379781248234071,75.17640895408313,93.75766112167459,3.0771849323811327,3.09,2206.081940272155,2380.207679807288,0.9737655314129214,0.9998362522572253,47.27255153951828,28.273277607276807,3.271025697721908,1.031885379092748,1.0018947753731815,14.112861314444451,passed,
2025/09/14 04:30:00,0.6717472934749582,0.6390827686970082,75.61048800921115,94.31782026050585,3.078775036654596,3.09,2218.601418954376,2388.5538341771176,0.974016535232001,1.0000115368176001,47.243009829295886,28.39996675270947,3.2636978387981657,1.0382526192769577,1.0073741954205662,14.18439458333333,passed,
2025/09/14 04:45:00,0.6759603463414835,0.6379452795392743,76.18977641741448,94.76114275339656,3.0839642907399276,3.09,2237.914245537691,2382.0512675027417,0.9739040497926718,0.9996600167689406,46.86475758764798,28.703412586803772,3.261061882464091,1.027174525751184,1.002955806672052,14.247808666666664,passed,
2025/09/14 05:00:00,0.679544470269001,0.6392680036885373,76.46369232666987,95.16028994001616,3.0851313606086177,3.09,2243.4496299616812,2397.878938030058,0.97383400611242,0.9996850784855414,46.64520412097782,28.533416865288327,3.2437382171568085,1.0332491242957582,1.011535873645028,14.319108320000002,passed,
2025/09/14 05:15:00,0.6827907301139664,0.6414460062112598,76.60891539935051,95.47279923855353,3.0869782955428677,3.09,2243.858453313561,2415.226670007175,0.9737114326206329,0.9997711540859922,46.589916753116,27.992394240061312,3.224404801836335,1.0213422133813597,1.000868960959945,14.382494652777778,passed,
2025/09/14 05:30:00,0.6850412280980981,0.6417393275561445,76.96534572328606,95.8484229845942,3.0912693371384963,3.1,2250.2727885990107,2420.1578647727997,0.9736383043775563,0.9997413038118776,46.47711162375379,28.085065290404724,3.223631808666009,1.0238690767881435,1.0055763823498935,14.437559069999992,passed,
2025/09/14 05:45:00,0.6875462177643931,0.6418395132413806,77.44253311937433,96.33004550088417,3.090086907847932,3.09,2268.895938231044,2426.4478442209183,0.973801341594954,0.9996575293813181,46.15277041892045,28.262324536656692,3.211144934367351,1.0308570536469432,1.0152969474723426,14.509020349999997,passed,
2025/09/14 06:00:00,0.6816526998853932,0.6528060979944318,77.71839778376187,97.1716327622936,3.108706517204218,3.1,2251.7396484647684,2438.396882375268,0.9740878865813798,1.000732024570514,47.140282237238694,27.85018980627037,3.230853198218494,1.0504181687741303,1.0116696927857924,14.580258,passed,
2025/09/14 06:15:00,0.6847964309057752,0.6491136966694067,78.19844075548741,97.56951178949099,3.10416529752172,3.08,2270.4510898944395,2449.5581785222603,0.9741311281119767,1.0005042242753115,46.7781211679526,28.070923278216746,3.2226960591611915,1.0482478782588023,1.0189673770214152,14.651688975,passed,
2025/09/14 06:30:00,0.6872119226827405,0.6472244657610882,78.70203233914484,98.02622536388863,3.1045907751368724,3.08,2284.502184504892,2457.863681524873,0.9741453665899436,1.0003954396643453,46.549969239282944,28.294612996447324,3.221794438076201,1.0505919311595284,1.027019975603333,14.723105319999991,passed,
2025/09/14 06:45:00,0.6837170348148633,0.653484356286085,79.00611116009597,98.7390618401697,3.120308893495068,3.09,2275.026470466627,2463.6701829115063,0.9743382324386476,1.001129687125063,47.15821544579501,28.307735100545894,3.2344890971622897,1.0675349700075218,1.0304934331837894,14.786197311111103,passed,
2025/09/14 07:00:00,0.6902075036736613,0.6555562685044218,79.54769666676187,99.21016560881931,3.1289153283061455,3.09,2292.1190865346666,2456.3584543811226,0.9741190445444156,1.0007700099775887,46.68367174193932,28.352260264203224,3.219134402561448,1.054147741586898,1.0217632543579604,14.857584163888884,passed,
2025/09/14 07:15:00,0.6926374992026753,0.6575661079864737,80.72671919600569,100.6998247633381,3.1346774009063516,3.09,2318.649504774128,2484.9184236306146,0.9743720912992001,1.0010513296642292,46.578064103704776,28.491012042445544,3.2128633097760395,1.0686671669103933,1.0366416656146287,15.057635828888888,passed,
2025/09/14 07:30:00,0.6984141235423716,0.6567678473187266,80.48335553485578,100.3011305396085,3.123886622220422,3.1,2318.1355109122164,2501.4084321350715,0.9740732297555731,1.0006616246046895,46.096438583199635,27.74162449588299,3.1864816031703898,1.0542971720441232,1.0303952204198747,15.055708848888887,passed,
2025/09/14 07:45:00,0.7006724034122953,0.6462032928745545,80.69688988905118,99.91361222648536,3.113486236377015,3.08,2342.172591606955,2481.2782575064343,0.9740358882888347,0.9998510296878214,45.44157455930711,28.717584925657658,3.1952727759551083,1.0485223583880112,1.0423673664198227,15.017747830555564,passed,
2025/09/14 08:00:00,0.6993633628260719,0.6454158839983837,80.39247174336448,99.51245409534924,3.1113078962020033,3.09,2339.073445416306,2470.2600822187533,0.9740883982570359,0.9997939707109593,45.43596106748776,28.82159942997368,3.1930438719504353,1.0472159674523558,1.0404430308623085,14.963317379999996,passed,
2025/09/14 08:15:00,0.697496816700809,0.6448045865447802,80.17644375902861,99.22036383430964,3.110038361205417,3.08,2335.9017843224437,2461.716473206123,0.974156085652035,0.9997979033144196,45.52353517810843,28.894155082101857,3.196309945659187,1.0446836448256043,1.0364073010278434,14.920776823333332,passed,
2025/09/14 08:30:00,0.6906192243503907,0.6481483382032494,79.7346851882597,98.98998372272807,3.1134500452081513,3.09,2312.924635840769,2463.1124561581983,0.9743706626588535,1.0004326127955074,46.23874271823185,28.747252405094855,3.212953510211682,1.0622468092247745,1.0406707358883263,14.869952899999992,passed,
2025/09/14 08:45:00,0.6918001083683196,0.6492295207634926,79.13630824507798,98.44109869928822,3.1105284567689657,3.1,2296.9461695049663,2467.1950895421974,0.9741617148414429,1.0004300377560496,46.2843161455817,28.127065543556075,3.1938057906098747,1.046097711411067,1.0247478500002278,14.818996958333333,passed,
2025/09/14 09:00:00,0.6911469478728542,0.6463304384180945,78.79460807641307,97.94451539087132,3.1024795295059144,3.1,2292.910204574885,2467.1927032924573,0.9741353785010874,1.0002821927690595,46.220671676913135,28.04169016975217,3.1922383974822894,1.0417659661254157,1.0238733023582616,14.768121830000007,passed,
2025/09/14 09:15:00,0.6933676663122617,0.6449632993367055,78.50877533659893,97.43047849665257,3.0963159975158914,3.12,2296.9752204576625,2456.1983983872483,0.9740407396816584,0.9998807807563618,45.84608563614605,27.96538125015491,3.1767325706925313,1.0320621770193976,1.0183695924169978,14.717327515,passed,
2025/09/14 09:30:00,0.6938698125690236,0.6444123014850891,78.22995515584633,97.00147888248297,3.093089997684136,3.1,2295.1467888434267,2448.426071732504,0.9739564751460503,0.9996759954572323,45.762744310599324,27.72287236856756,3.1702448404668506,1.0155250778903537,1.0029720433886342,14.672297768333339,passed,
2025/09/14 09:45:00,0.6873583567715701,0.6456967086505883,78.04155528876947,97.00751043321306,3.0975385536595925,3.1,2278.8395977606347,2450.3181160935515,0.9741929685050359,1.0002737453020205,46.45760622033602,27.791918340576544,3.19184078047737,1.0250946313692222,1.0033704861363708,14.648748345000001,passed,
2025/09/14 10:00:00,0.6894131570808341,0.6453287306724522,77.87785398500323,96.77746701136013,3.0954316702792255,3.1,2277.3242035037633,2450.1173120592803,0.9740709361131473,1.000117318489446,46.24353143285661,27.70802157730829,3.1801935574654983,1.0262119932531948,1.0072531171883872,14.633472186666665,passed,
2025/09/14 10:15:00,0.6866066746488517,0.6485739382714307,77.62897224619516,96.66335935863952,3.1018081342920936,3.12,2264.3362592258713,2443.2246402132105,0.9741458244181732,1.0004558092737734,46.57211772724165,27.714860510538806,3.1840696485796434,1.035724139036335,1.0085154716582563,14.60195069055555,passed,
2025/09/14 10:30:00,0.6891001932519779,0.6455740842974252,77.38446567759199,96.2899611302573,3.0966985958620814,3.11,2262.3764559449064,2444.490634176659,0.9739495456719943,1.0001834517536639,46.33328812964274,27.55050717883843,3.1717473556138525,1.0212508533599274,1.0016513630262782,14.575748708888892,passed,
2025/09/14 10:45:00,0.6877959055763213,0.6443018566183332,77.19251720820702,95.88088360284345,3.092193767649785,3.11,2262.3618220006547,2435.3591237330324,0.9739586459201749,1.0000006715081478,46.31030453563016,27.512109670283028,3.1786665326104533,1.0152691787534287,0.995473438598244,14.526263430555561,passed,
2025/09/14 11:00:00,0.6839400045717394,0.6503446194472948,76.71476711537719,95.64789710052136,3.0982573190371565,3.14,2234.8999380145215,2440.217563756968,0.9739413482215022,1.0005691010223274,46.85460819309493,27.127544792515963,3.186182703508868,1.0406179059905145,1.006904851954354,14.484717017222223,passed,
2025/09/14 11:15:00,0.6889834164436727,0.6396014792781216,77.16021469469898,95.27414636955169,3.0863509219638265,3.1,2277.0922010158174,2405.301554535814,0.973883616419288,0.9992669796874271,45.75654744204344,28.192779801317183,3.1887377132659607,1.0190965144840731,1.005990886015281,14.451510284444442,passed,
2025/09/14 11:30:00,0.6853896094130296,0.6409878287095874,76.68914000076174,95.0070765146346,3.089137563178523,3.1,2258.3884779796044,2403.7391557794717,0.9739383944191484,0.9996539902079536,46.24369455622279,27.965735870978854,3.1895878318159756,1.0111349432310182,0.9924843495758464,14.401953597777766,passed,
2025/09/14 11:45:00,0.6871305552840777,0.6402412020033154,76.53789912347263,94.62426637263935,3.0798511976925735,3.08,2262.9254735702384,2402.5002856311635,0.9738040059237025,0.9992311661089969,45.90324156126445,27.64513137640126,3.1862303602583912,1.0054393005913855,0.9892912033991036,14.36881711222222,passed,
2025/09/14 12:00:00,0.6784681183599426,0.6425866664084017,76.07639055823151,94.58070726263477,3.0884122091368305,3.1,2227.652967642455,2411.4389590015835,0.973983331013066,1.0002224514345848,46.99064363095006,27.672544705663054,3.214752061205812,1.0271759734333716,0.9981228929884812,14.327428145555551,passed,
2025/09/14 12:15:00,0.6757878154193108,0.650050713788796,76.01511610611239,94.77069244361515,3.098451737590573,3.1,2212.8167872268627,2412.4249185368626,0.9740055837081883,1.0007020358513314,47.44679849642882,27.32921797306819,3.225238666528948,1.0430699349154335,0.9993004283522028,14.331088200000002,passed,
2025/09/14 12:30:00,0.6860653582937392,0.6376952385026223,76.64227614895569,94.58353717807583,3.0865969992263644,3.09,2262.0693526363016,2383.3983734475505,0.9736974756859109,0.9990972841702244,45.921696902620916,28.435055753771532,3.2112376923381567,1.0171034055741157,1.0029959545927483,14.33868674333334,passed,
2025/09/14 12:45:00,0.6854694449042731,0.6367832642243335,76.88573342396165,94.78262922926649,3.087351894190711,3.08,2269.4812593696406,2379.890301959731,0.973777329625457,0.9990542849217356,45.92935262041571,28.665524074978855,3.2213084954557196,1.0161133840213,1.0026087754621225,14.354246096666662,passed,
2025/09/14 13:00:00,0.680508864890169,0.6384403735963762,76.77762079907485,94.91650533830817,3.0902930981401533,3.07,2254.105277776047,2390.5481496410284,0.9739526639440191,0.9996302226153198,46.52875013919768,28.65631887157858,3.2394451877483275,1.0349319231343008,1.0133918934037074,14.353340429999996,passed,
2025/09/14 13:15:00,0.6772601024958615,0.6402828867660311,76.08105421770274,94.40611589575838,3.0871127153790017,3.08,2231.8521239486045,2395.924285217176,0.9739609020141551,0.9999624219771314,46.96011979448954,28.047594655647263,3.2324085300217162,1.0255059079460134,0.9980699553469161,14.286467396666659,passed,
2025/09/14 13:30:00,0.6749303769249262,0.6392833791700204,75.56801366427676,93.79425932362813,3.0838869475773087,3.08,2219.48503681304,2384.777319330734,0.97390060000035,0.9999061689621268,47.07231108946772,27.986492400430347,3.239498408002385,1.0204859398259964,0.9916654401155488,14.199024583333332,passed,
2025/09/14 13:45:00,0.6746575011534434,0.6389813194279917,75.39124220925339,93.58672815498963,3.0817097140047336,3.09,2216.5588694523026,2382.3984903511923,0.9738734740405198,0.9998522461094644,47.05933105086927,27.90947246294775,3.2379654817904027,1.0175787364009974,0.9889031278099385,14.172651569999992,passed,
2025/09/14 14:00:00,0.6741226643242461,0.6386693093574989,75.22723790178087,93.39547352112868,3.0798744489692713,3.08,2214.0371562890136,2379.1542838003343,0.9738666106034783,0.9998126388615608,47.07545829959768,27.86409042198061,3.237316098289326,1.014660120098274,0.9858461534794212,14.146452955555555,passed,
2025/09/14 14:15:00,0.6735752179378576,0.6383549752060478,75.06898625831619,93.21131201631184,3.0805873892457885,3.08,2207.651032010377,2375.8981293401202,0.973760379402039,0.9997898506135834,47.15648828270236,27.837991785372438,3.242991681998785,1.012772293956436,0.9837557362675985,14.12002374444445,passed,
2025/09/14 14:30:00,0.6753530901196204,0.6364526108638013,75.03962621860475,92.90734952432081,3.0805188696949535,3.09,2214.61809137191,2354.75835853133,0.9735945967757536,0.9993035812558076,46.79352603535473,28.22767165091266,3.2470341433959504,1.0103773549363413,0.9855235025815893,14.076050376666668,passed,
2025/09/14 14:45:00,0.6745635181730681,0.6300102176363804,75.0974923929533,92.53622956114998,3.070435452293727,3.07,2233.238589731142,2335.792812482474,0.9736379240080756,0.9986741625297892,46.384490799762354,28.872948053057595,3.2595251770099005,1.0072410395938083,0.9902604528090645,14.028916000000008,passed,
2025/09/14 15:00:00,0.67261482161916,0.6292393128913143,74.74133306428887,92.10949754612747,3.0665638967359437,3.07,2227.688316378287,2329.0562639450313,0.9735834216691427,0.9985713091279829,46.43647391460622,28.805098092984075,3.261921675845337,1.0035449103587024,0.9853222764533595,13.973548416666667,passed,
2025/09/14 15:15:00,0.6746087203412713,0.6300557293128962,75.08213888762322,92.54169075376274,3.0710899554465345,3.04,2231.5975745628557,2335.794480825309,0.9735923757172303,0.9986713508490096,46.42468901500306,28.850119741255067,3.261348421118258,1.0057959876547435,0.9888960732585352,14.026871863888895,passed,
2025/09/14 15:30:00,0.6726543225288129,0.6286873115657208,74.6861216768975,92.0369450682681,3.0674289540567026,3.06,2224.9096869085997,2326.612406711804,0.9734449740859786,0.9984825609724147,46.45268183879043,28.86856634598782,3.26751513940364,1.0044700371700348,0.9870901394848395,13.961470655000008,passed,
2025/09/14 15:45:00,0.6628207154272262,0.6352652704698759,73.917938269604,91.84027398269984,3.0750973061144267,3.07,2176.567390610773,2342.281119079868,0.9737778253053314,0.9998509630834558,47.8495539234444,28.184385509888944,3.2888806996246673,1.0177997493509063,0.9799119976267631,13.89589887888888,passed,
2025/09/14 16:00:00,0.6672442769393677,0.6369409216394663,74.49411543279552,92.52108919946345,3.0758613027201696,3.04,2188.5841706233473,2363.5912610031182,0.9737162728360171,0.9998247420009029,47.65114831698566,27.753127047604956,3.2796658991222167,1.0092314184765676,0.974654798513248,14.001860253333328,passed,
2025/09/14 16:15:00,0.6641785199180134,0.6365324238772114,73.33754834730804,91.39911721873835,3.073810266309752,3.11,2153.2363724843344,2354.5830696814864,0.9733752348675179,0.9999125449256819,47.91804873447842,27.632691167114213,3.2774680718342224,1.023637227497463,0.9856947135614395,13.856181679999999,passed,
