datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/14 16:30:00,0.6625693536900124,0.6353226368124093,73.42880175608245,91.3596736771937,3.0716059538415568,3.07,2160.9244760333927,2346.1605122380392,0.9734529591596257,0.9997544498700185,47.93601858699821,27.721513573790343,3.2889281556906913,1.0121731785988382,0.9741636089246001,13.843989084444434,passed,
2025/09/14 16:45:00,0.6633452417918839,0.6356960676439659,73.56218061885612,91.53774293086714,3.074509674099183,3.07,2160.700535724877,2348.802452352224,0.9734131411198921,0.9998021630071925,47.96252221745471,27.74179434237374,3.2914956470995174,1.0130807909066843,0.9755142578837219,13.86451056222222,passed,
2025/09/14 17:00:00,0.665254230723376,0.63581229431615,73.76568176783253,91.76135683127552,3.076076938806602,3.08,2165.2744984700307,2352.079980515536,0.9733765648059388,0.9997540767658036,47.84315710103102,27.75963611581514,3.288357666593853,1.0121277193297524,0.9767527841889929,13.895729937222212,passed,
2025/09/14 17:15:00,0.6644677576514569,0.6356342890581063,73.68101784906567,91.6803210091569,3.074623864342586,3.08,2164.2185796086324,2350.755746155633,0.9733889858887638,0.9997458653179742,47.87760584830345,27.771500994727898,3.2897550202063295,1.0132522307170537,0.9772107544444281,13.881847808888885,passed,
2025/09/14 17:30:00,0.6623422420782134,0.6348016723707053,73.3036463599016,91.18183206845686,3.069801476596842,3.09,2161.3233867658414,2339.510198366382,0.9733460164817545,0.9995581169923499,47.85585842935012,27.797469817787626,3.2914270348547237,1.0124376952189729,0.9748006869943316,13.816665585555556,passed,
2025/09/14 17:45:00,0.6625354583747249,0.6349659520782783,73.33702220870869,91.23496028802076,3.070121053166047,3.08,2161.1385496224952,2341.23286851598,0.9733327411157935,0.9995715373353177,47.865960660436166,27.731869620518022,3.2922836123235015,1.0095268664123511,0.9720402583243484,13.822825280000004,passed,
2025/09/14 18:00:00,0.6618369076536385,0.6347531133864248,73.22210509846035,91.0751959596681,3.068347793303845,3.08,2161.7362596348394,2335.4377939216392,0.9733205077722735,0.9994668372291192,47.83492642053151,27.754613761984523,3.2930731362685517,1.0074101199679732,0.9693651517368596,13.798894083333328,passed,
2025/09/14 18:15:00,0.6625124532108124,0.6263391667408738,73.49003289990114,90.72810190484257,3.0532621195867566,3.07,2200.02809061105,2309.46504043368,0.9733091506159156,0.9983344342338195,46.945509807881145,28.794681249455547,3.2993112928486186,1.0116280223819438,0.9854475016210716,13.768664555555555,passed,
2025/09/14 18:30:00,0.6607013239883032,0.6302069354668933,73.45954240349973,90.9857738332114,3.058682867011381,3.07,2186.6044900927286,2320.558677650189,0.9734904098291248,0.9989239989917259,47.43718311140365,28.394945816409283,3.30192068914499,1.0106397264525446,0.9771656088882537,13.785982760000003,passed,
2025/09/14 18:45:00,0.6623984551514752,0.6303129617036886,73.5845114946446,91.1521453653562,3.0594754754266367,3.08,2188.6654947880784,2325.689286807511,0.97344640923966,0.998910676227671,47.34499010580274,28.366951832691882,3.2970514088124827,1.0113003997957504,0.9798189125851867,13.811557741666677,passed,
2025/09/14 19:00:00,0.6630050934844149,0.6311897553827228,73.70617682158365,91.32703081421141,3.0608054498603425,3.07,2191.607376165578,2326.462973791158,0.9734992732155671,0.998949957121941,47.32104035433059,28.373305847056223,3.2947394659064106,1.0114616110864132,0.9795067194217503,13.82893435,passed,
2025/09/14 19:15:00,0.658219938926444,0.628510925966148,72.73080299560684,90.182629346896,3.050198190004083,3.08,2173.69187519543,2313.6235750921214,0.9732770077213151,0.9986968947301808,47.464606076656786,28.208063188205198,3.3002875617863725,1.0079569721131376,0.974667161418493,13.687201464444447,passed,
2025/09/14 19:30:00,0.6575599917979607,0.6286079477655945,72.69238522528791,90.15840856098981,3.049768949828735,3.09,2172.09457730486,2313.576528731412,0.9732724997212439,0.9987132276077826,47.507425459622354,28.154270641339135,3.3038864276605677,1.0056724742353624,0.9716349321996134,13.680260458333342,passed,
2025/09/14 19:45:00,0.6531934803824204,0.6353092984358583,72.18269517595571,90.29018669916151,3.0626063994735384,3.07,2122.1541285511444,2342.4410037792036,0.9732367145173939,0.9999955174819657,48.57531108965133,27.52592849238662,3.3172518031127955,1.0351929946531016,0.9864604959324654,13.673297623333333,passed,
2025/09/14 20:00:00,0.6538634321024857,0.6348082327447901,72.21501411700766,90.32677974453593,3.0648821627091194,3.08,2121.3728135308443,2340.2074998581174,0.9731124456654386,0.999919538786558,48.548713024449555,27.651431341827042,3.3208978142833963,1.0357770650728302,0.9884878336093442,13.674217919999995,passed,
2025/09/14 20:15:00,0.6554729346404548,0.6284829065660017,72.63397566069764,90.22383875792423,3.052735909849898,3.06,2164.0951367210737,2312.943663971869,0.9732433700379419,0.9988833748375389,47.64803864274249,28.60166216805888,3.3190326258153546,1.0323984424675954,0.9950678903940859,13.667217116666663,passed,
2025/09/14 20:30:00,0.6564878589864789,0.6277977494248245,72.64438732860904,90.23330131306967,3.051448010555929,3.07,2168.0614664803293,2311.2238405627095,0.9732215226661736,0.9987602281257975,47.47597801637734,28.728316894699645,3.3127091276344864,1.0339265949559857,0.9989125605251269,13.668306238888883,passed,
2025/09/14 20:45:00,0.6561560559668019,0.6327855402449504,72.43733684008224,90.28339250725195,3.0591944495521513,3.08,2151.666898852199,2313.9112280955355,0.9731987558774743,0.9991734960681228,47.78803352803035,28.360384960554292,3.3075581476340505,1.036991928103585,0.9948164099223467,13.66107182,passed,
2025/09/14 21:00:00,0.6546728773974307,0.6328619287262901,72.33927557780629,90.27833543653567,3.057448272397292,3.08,2146.944010141233,2318.875196912292,0.9732830339931999,0.9993434309272262,47.9650472087348,28.25649043518962,3.309826004227853,1.0373546450786586,0.9935170611620757,13.654011219444445,passed,
2025/09/14 21:15:00,0.6544268110634845,0.6331968991479933,72.20955729471585,90.22120023037023,3.0571667929678044,3.07,2140.303276209471,2323.6104433138175,0.9732222664220496,0.9994311836072768,48.05575029631068,28.06789385613417,3.3093468265804216,1.03493876287267,0.9909920070847311,13.646928789999993,passed,
2025/09/14 21:30:00,0.6556215634185779,0.6330690497728019,72.29798139463689,90.24582880656352,3.0563958009763414,3.06,2148.9194864393166,2316.393271837859,0.9732038645422707,0.9991982399190202,47.82264243195948,28.23094882976656,3.305020301140575,1.0347452835547954,0.9922063686853676,13.647763164444447,passed,
2025/09/14 21:45:00,0.6515929390668703,0.6322985918060486,72.40137634898048,90.28921483227478,3.0497991788730863,3.09,2161.152259065711,2308.815485948438,0.9736648201352175,0.9992483027903715,47.981909645129235,28.36471952513978,3.3149207679893613,1.0269248560059197,0.9801220444034303,13.632503958333333,passed,
2025/09/14 22:00:00,0.6507902872019258,0.632115844087772,72.28627996864155,90.12876374272442,3.0475029802650346,3.09,2161.6846283534264,2303.9607972499934,0.9736631446941499,0.999150998277561,47.94803995748869,28.38399684043352,3.316135198112013,1.0265779202764633,0.9795039536030958,13.60906774333334,passed,
2025/09/14 22:15:00,0.6505163004420843,0.6310017880583012,72.19246442717115,90.0074057279131,3.0440516300846956,3.08,2163.034328748225,2302.574528096879,0.9736488773757569,0.9990376534852519,47.88540349064007,28.401529616367203,3.3148482598229374,1.0239865079920134,0.978805174099261,13.593543919999993,passed,
2025/09/14 22:30:00,0.6496301948575784,0.6285434745824454,72.0235813559278,89.78004649281695,3.0380470790309717,3.08,2162.177316696774,2304.643761407572,0.9736058162251221,0.9989124442592346,47.84947545893004,28.404630071854676,3.3165337209175476,1.0223322900124636,0.9805599977423899,13.570412728888888,passed,
2025/09/14 22:45:00,0.6503206550805231,0.632756449787048,71.64100162816393,89.70218744123177,3.048885219280749,3.07,2133.0097634823887,2313.134237991954,0.973227326542058,0.9993178746079177,48.1630658438088,28.011952488730817,3.3145433268277396,1.031999927778649,0.986200941171487,13.555782728888886,passed,
2025/09/14 23:00:00,0.6491703965888378,0.6323286526582627,71.56812552367592,89.60841629917498,3.0469427795094512,3.09,2136.679103873756,2304.8688459483747,0.9733448288857347,0.9992590777683236,48.15047753339241,28.16888999488897,3.3135541481551973,1.0298388488327572,0.9836206915505181,13.53314245555555,passed,
2025/09/14 23:15:00,0.6507214461560524,0.6347181135421819,71.72035684248785,90.23223989994929,3.058041979380361,3.12,2114.4364205892884,2335.6442165501117,0.973253539872668,1.0000316986143887,48.55027218194134,28.076860301143082,3.3139481585914488,1.0576734264777203,1.0076766929341472,13.608533399999992,passed,
2025/09/14 23:30:00,0.6565410171927764,0.6340146596216691,72.50324905586956,90.96360421048229,3.059204691760943,3.1,2142.379299962842,2338.7065780570683,0.9732983053784562,0.9996733759375589,48.03749727874478,28.201765397465028,3.302216746846407,1.041309697173771,0.9993145159189184,13.708558942222215,passed,
2025/09/14 23:45:00,0.658677441867184,0.6339265602242231,73.65806788129649,91.93278448816211,3.0546625401449643,3.07,2187.9515287048644,2337.945480094425,0.9738063109204209,0.9993456984931998,47.62415352256957,28.449821052738542,3.307970570142366,1.0297831328762004,0.9902151988936942,13.825088053333333,passed,
2025/09/15 00:00:00,0.6753078123581274,0.6484866159371728,76.41779044163864,97.02930285995076,3.0962355806309647,3.09,2207.472298096179,2426.4785696319477,0.9735376625056356,1.0005925352795582,47.520483844026735,28.573308089173317,3.286766824603813,1.066039989126469,1.030825379073667,14.34780355555556,passed,
2025/09/15 00:15:00,0.6538223840242804,0.6330893245344379,72.54333609085798,91.78852398710845,3.0458222076274453,3.08,2167.7745313909822,2316.1740122965484,0.973521815957938,0.9991447945344323,47.73371227535477,29.011600799981185,3.312028447992958,1.026244328026055,0.9863268833622845,13.657310052222224,passed,
2025/09/15 00:30:00,0.6493630413943612,0.6301721908953742,71.0885821023618,90.18919105465284,3.020806423093548,3.08,2143.5038205003207,2320.7205988154033,0.9732081669898804,0.9987852326986612,47.809860269668754,27.936912074049555,3.2970269828961576,1.0052479558984686,0.965801328022105,13.485557800000002,passed,
2025/09/15 00:45:00,0.6376413879744224,0.6327241844694034,70.03843174705857,89.1432620915423,3.0128664506117944,3.09,2118.3632689386154,2299.484748471099,0.9735415859997445,0.9991623475145605,48.54295891066606,27.81325836971333,3.322915672572646,1.0185509070483978,0.9643553873713437,13.310386075555558,passed,
2025/09/15 01:00:00,0.631550513818634,0.6265856003563071,68.84815909200032,87.67202072140952,2.990939222715271,3.1,2104.917658018231,2286.7152326427736,0.9733678632195353,0.9986666965295395,48.51056375153076,27.69051010159938,3.3242323073706843,1.0120342232460526,0.9650003723913699,13.135107064444446,passed,
2025/09/15 01:15:00,0.625203818692841,0.6233959608936611,67.80711066165605,86.39003217345623,2.9749725958834796,3.08,2093.459091995103,2265.5915712501155,0.9732963671767632,0.9982724575201962,48.59158660317644,27.50674492137579,3.3288826994061886,0.9987590314919489,0.9537406322252991,12.96805626722223,passed,
2025/09/15 01:30:00,0.615789349563731,0.6226375370858825,66.43180466533036,84.98802002833628,2.959034545160991,3.08,2063.7831458095266,2259.808026043658,0.9730663846254206,0.9982363212719326,49.04981420540883,26.941541905277106,3.336097924414678,1.0027375743648865,0.9526729366045829,12.793655636666665,passed,
2025/09/15 01:45:00,0.6046580354225668,0.6001626220972022,65.5305972015477,83.08251071497169,2.8997915683059583,3.05,2113.7248245973037,2241.2906428074098,0.9728368546176838,0.9959336368602547,47.968556273316025,28.026917829858824,3.3477600350160173,1.002808753123864,0.9762928657082568,12.62863713222222,passed,
2025/09/15 02:00:00,0.596178144274275,0.5988806459733211,64.13017556459863,81.71846592418969,2.886126252222539,3.06,2081.493741023569,2236.885254529154,0.9724591287004674,0.9958620861108521,48.3934084767928,27.509395791975045,3.347991621543546,1.0050872176681804,0.9755058201052439,12.46338698611111,passed,
2025/09/15 02:15:00,0.584063725754604,0.5987172049367524,62.41843900725522,80.04808111658869,2.868679629462432,3.06,2038.1540970781537,2235.7204353308553,0.972029875832196,0.9959205259058301,49.074825842737184,26.807124815809196,3.3583300897414707,1.023627883414634,0.9849589307624572,12.26037681,passed,
2025/09/15 02:30:00,0.5370421331796543,0.5726963507541263,59.483751937087334,76.64096296096162,2.749540540377609,3.03,2086.0385447871035,2286.6171864759353,0.9716614248894718,0.9934485887018438,49.63950586449301,26.29564011389965,3.3736740316446303,1.0641858606586738,1.0088670368497819,12.022794202222224,passed,
2025/09/15 02:45:00,0.5740355965313211,0.5715038906115136,59.744573715723995,76.2429665557999,2.8052265610869016,2.99,2007.4809060471302,2205.8915666713315,0.9714476035947895,0.9939921808175415,48.53217014343419,26.926788784472212,3.3766040902942045,0.9900291475953829,0.9963461108522802,11.819464372222225,passed,
2025/09/15 03:00:00,0.5749045432454533,0.5760240185611202,58.63326322936002,75.21692355038194,2.8192636222361127,2.9,1940.173490942475,2197.5683888848307,0.970646782919944,0.9945637460479261,49.00852479714166,26.532004176477034,3.3915617539224545,1.0191330678394486,1.0254534699568494,11.665385159999992,passed,
2025/09/15 03:15:00,0.5710642619653266,0.5838339673563336,60.54065891284007,77.8993379178368,2.8387272166312205,2.95,2004.1427073176155,2247.553291963017,0.9703214932392662,0.9946940622086434,48.93554373738013,27.697403815665066,3.3851004296676193,1.1065479008674675,1.080267104591084,12.069405150000007,passed,
2025/09/15 03:30:00,0.5881830556573991,0.5832752633832561,63.061901197308366,80.48976068077545,2.8641228061756703,2.98,2079.3571615072647,2249.748692449674,0.9709101786581034,0.9944656318556188,47.81724786557176,28.969142094890145,3.3505989591919128,1.0729580163536958,1.0612557457400362,12.399090806666669,passed,
2025/09/15 03:45:00,0.6146505465760781,0.6106869984328156,65.84139415767166,83.95739090665883,2.936327997685376,3.01,2080.965768501481,2251.071156537899,0.9721477514470402,0.9966816209944888,48.02878123852649,27.9218400613115,3.330564514405064,1.0290055245352572,0.9975842606372514,12.720281309999995,passed,
2025/09/15 04:00:00,0.6223097409410369,0.6230093348335335,66.41935272320436,84.93643677695842,2.9725930691829796,3.01,2057.2830980024355,2253.4617517308316,0.9720266003623081,0.9976500413949841,48.361113245018814,27.61692649097384,3.3273867491868248,1.0420171332388506,0.9986922902739133,12.814090263333334,passed,
2025/09/15 04:15:00,0.6168555490988012,0.6121158222939657,66.00803241957807,83.9955726958306,2.939687125020154,2.99,2079.335271070738,2259.0852037579693,0.9721161187258036,0.996779396738659,48.00661163728339,27.6111725743274,3.3270846176464977,1.0304821541253733,0.9990901699867247,12.753598812777772,passed,
2025/09/15 04:30:00,0.6121436748096619,0.6154870755652091,65.48892767876572,83.53985632207727,2.946549574510549,3.01,2058.3572381031854,2249.4405953820324,0.9719700772559884,0.997097966723062,48.48084269268317,27.460985640122225,3.3333008250404497,1.0380282541242456,0.9969595098696373,12.693139873333333,passed,
2025/09/15 04:45:00,0.587758373818825,0.6003770756883151,64.28510787197474,81.92832170687771,2.881037623099444,3.0,2098.9514418060353,2282.9487384555932,0.9717311195367152,0.9956479615985132,48.55334323886789,27.267643054735277,3.340061278408034,1.0612807304276553,1.0136272275516074,12.624419279999989,passed,
2025/09/15 05:00:00,0.582769768459134,0.5967199699625226,63.818479986557584,81.23266227001703,2.867195806792315,2.99,2099.39474915209,2282.59704506507,0.9717373200316133,0.9953711226792026,48.63385746066432,27.097167176384026,3.342991951516012,1.0570676597103008,1.0105420714344635,12.564028497777773,passed,
2025/09/15 05:15:00,0.6040689221064585,0.6001943713629887,64.752976317997,81.913878528848,2.9113462946195363,3.0,2077.493148175335,2237.514347915644,0.9720486577414318,0.9959894633475683,48.0948057675819,28.007989680171963,3.341492825978161,1.035302004472414,1.0110428119015853,12.562481084999995,passed,
2025/09/15 05:30:00,0.5803234180599613,0.5863126550004659,63.207595663372324,80.23998751635843,2.8418867939687824,2.97,2107.0964053962302,2274.517750766898,0.9718165926693139,0.9946116424383977,48.19724415403828,27.490550791095284,3.340018076497508,1.050620132905418,1.0213160097306628,12.452051406666664,passed,
2025/09/15 05:45:00,0.5753554363136175,0.585625225923548,62.5753639242081,79.56774800213708,2.8339947235740954,3.0,2094.436098213976,2267.5309579831423,0.9718393281826398,0.9946143278261891,48.45011038427962,27.28594111270156,3.344090049991711,1.0491412669008822,1.0168499661033037,12.361791621666663,passed,
2025/09/15 06:00:00,0.6073934412286769,0.6053107027681497,65.12688238476944,82.444443867913,2.9256010228036655,2.99,2077.4521913724775,2246.3928663554284,0.971919191542697,0.9962931553583688,48.10509830835581,27.763824072678823,3.325533265702334,1.037723680553291,1.0079440531646604,12.649845523333335,passed,
2025/09/15 06:15:00,0.6371645886055781,0.6232142652602567,68.30378559683713,86.12770360813128,3.0011940103948755,3.01,2099.084365764482,2251.7268103861006,0.9723762249174995,0.9976488419521191,47.59181213613729,28.247020055056765,3.299109879882392,1.0332203211326259,1.001125275906791,13.057628442222214,passed,
2025/09/15 06:30:00,0.634483473184804,0.6217294571352552,68.1327846230239,85.38453680909788,3.0020260102834286,3.06,2090.5235346775266,2253.1027020703527,0.9727752254327635,0.9980772594699548,48.06435206379304,27.665542072575043,3.294194980523232,1.012016056429791,0.9801178031176123,13.039678941666661,passed,
2025/09/15 06:45:00,0.6279230317270542,0.6224923411027017,67.49874975591437,85.00959166019224,2.974077226776716,3.01,2097.530988032288,2250.347023495789,0.9729321714905382,0.9976016147796224,47.99179575852336,27.169154193183026,3.303865600117446,1.0072972473456265,0.9687935958407649,12.930924978888884,passed,
2025/09/15 07:00:00,0.6353868291379319,0.6251461626237433,68.12079659565123,86.29540541465569,2.9998841623953743,3.01,2076.446670754965,2284.059671670479,0.9725014161172095,0.9984124417679293,48.1647104762482,27.48912529142827,3.2998092738457405,1.035924881368445,0.9990801893281367,13.08101391666667,passed,
2025/09/15 07:15:00,0.6224065902603465,0.6117462441517938,66.92101934442341,84.1461201646001,2.946668840396271,3.04,2109.0975407700253,2252.0570059970655,0.9727885664944659,0.9968023648022595,47.66753210280727,27.51757679928357,3.307658403092514,1.0069988029446153,0.9802373061361367,12.850878211111109,passed,
2025/09/15 07:30:00,0.6261636414916271,0.6217426892071337,67.21487812380656,84.87732027327941,2.9764806324501607,3.04,2088.488776658314,2242.679052334691,0.9729003317665155,0.9977215450854722,48.1138833784247,27.520144826860307,3.303722697793471,1.0122852459595333,0.9736565485401689,12.891637158888887,passed,
2025/09/15 07:45:00,0.6269069442247005,0.6209355655642553,67.56926605295887,85.29583376690762,2.975175962735687,3.06,2094.4566097616575,2255.1336919273276,0.9731629737042164,0.9979351975156229,48.225971111267576,27.381132664313554,3.307668871614903,1.0026949903659204,0.9648527473771434,12.940796513333336,passed,
2025/09/15 08:00:00,0.6293812863657033,0.6209216615939399,67.85448104928871,85.57700501592187,2.975136528522342,3.04,2103.7895153479926,2259.6035678082967,0.9732158959234246,0.99786046317802,48.01762450987959,27.449447759171886,3.3009337526280897,1.0050728686636585,0.9691260753066772,12.981690150000002,passed,
2025/09/15 08:15:00,0.6304157666413026,0.621174387457241,68.04889179040813,85.79358206665773,2.9740119932044307,3.05,2110.4900137344625,2264.0327638223757,0.9733266652182216,0.9978673337231005,47.909893924616796,27.459133996760123,3.2970780247895686,1.0070820836873702,0.9711287347146866,13.009883204999994,passed,
2025/09/15 08:30:00,0.629595562898402,0.6210660031985669,67.98818949869921,85.76640125317998,2.976268615716089,3.04,2101.836406130927,2268.7601739776874,0.973120038048533,0.9979272591313457,47.953641711720124,27.715083691123496,3.3093475861933657,1.03384861889794,0.9962069055845713,13.00806943333334,passed,
2025/09/15 08:45:00,0.6303126415597902,0.6224647783861171,68.05917633694042,85.98035152198204,2.983118016990156,3.05,2102.9297358824897,2259.7171968049242,0.9733761903673248,0.9981880228515163,48.103214100813496,27.73790962364724,3.29608111022696,1.0119083085273108,0.9735469270987966,13.014290666666666,passed,
2025/09/15 09:00:00,0.6330769552543022,0.6213559632121155,68.9045683512565,86.66074272309292,2.9767697157929933,3.03,2137.0000685306004,2265.8388856176566,0.9737318075947659,0.9978782069994622,47.6875587336597,27.824493418824595,3.2984489813117936,1.0041062035208577,0.9673526769924241,13.106237662222227,passed,
2025/09/15 09:15:00,0.6288234023459262,0.6207396808205283,67.6776961918598,85.42778722127238,2.9722408790783086,3.02,2102.053027307917,2259.2419023194952,0.9731972330998799,0.9978181533487958,47.95478688652325,27.449342875162777,3.2955316333587765,1.0085158220656454,0.9728481582635002,12.96281907555555,passed,
2025/09/15 09:30:00,0.6332301985252079,0.6220360229152258,68.03346503642291,85.96674076159029,2.9838730631145065,3.0,2096.2396570552028,2273.2668634221445,0.9728293835882696,0.9979561826377357,47.818880986690466,27.74632245572775,3.296195272209682,1.0368555476196095,1.0023831413595221,13.03805280555555,passed,
2025/09/15 09:45:00,0.638801126978089,0.6215669457135686,68.69047918643254,86.66222615773559,2.9997339092656414,3.04,2112.914837972578,2257.90597700089,0.9727283398222112,0.9977736411834605,47.41064886606221,28.668590880528303,3.2884279925426605,1.0388007497347613,1.0093384727733172,13.111299409999999,passed,
2025/09/15 10:00:00,0.6376722453261717,0.622121129861271,68.7829297105793,86.77290227943749,2.992222064100165,3.04,2117.377609157686,2270.4271784129965,0.9730159807548174,0.9979212468472188,47.552460515929994,28.18015987805082,3.288538146141657,1.027588378903156,0.9955878238134066,13.129286298333334,passed,
2025/09/15 10:15:00,0.6343388251463298,0.6271961422088049,68.67530245138487,87.0383957647828,2.9955975550889358,3.08,2095.2774646311213,2293.5168103761166,0.97329005039034,0.998821780121565,48.26189534515611,27.583860315362728,3.2972413700176393,1.0437639462326895,0.9991641894762877,13.1470614,passed,
2025/09/15 10:30:00,0.6376475824288921,0.6248500511705932,68.91109837130034,87.11360390238974,2.996694485446286,3.03,2109.5023259222967,2283.6717632628547,0.9730736468035169,0.9983224641299141,47.85869226180971,27.783087602044713,3.292511340577299,1.0232466209991995,0.986453483587293,13.165000566666656,passed,
2025/09/15 10:45:00,0.6391198603684677,0.6256329094406927,69.11057888754239,87.40686368154026,3.000419958056561,3.03,2111.710694316778,2287.3838924639745,0.973132576860709,0.9984489880042764,47.82351417177509,27.91417843496735,3.2876084159229433,1.0300892544191418,0.9928299090953288,13.199131195555553,passed,
2025/09/15 11:00:00,0.6398356853013074,0.6266686553094638,69.30606495586636,87.70674597441177,3.00504901686053,3.04,2111.6020766074776,2290.952647197372,0.9731740231238898,0.9986186664723002,47.90687982713598,27.943338239812693,3.289330476628085,1.030793012879167,0.991871147939451,13.229892744444445,passed,
2025/09/15 11:15:00,0.6383151624302839,0.6289984400337233,69.46667595331756,87.95325213777645,2.997734556438256,3.04,2115.8801192916635,2308.0027689699705,0.9735493791831815,0.9988995683302574,48.141019919725025,27.28772686469438,3.2904077526924094,1.023219124127458,0.9782392255329634,13.26162660777778,passed,
2025/09/15 11:30:00,0.6433707255191423,0.6237775125623876,69.95646347034007,88.14048552852783,3.0035994281309497,3.03,2138.8154442712917,2287.0669122426025,0.9731511249756709,0.9980937450897526,47.371061658393664,28.46081648959729,3.2930077828950886,1.0323007218059745,0.9993702248819977,13.293577714999993,passed,
2025/09/15 11:45:00,0.6457674125034688,0.623958232835074,70.18649811876503,88.40094142741772,3.0042739280561417,3.04,2144.5823631249673,2293.5919875831887,0.9731042258952545,0.9980314136108617,47.19502981619235,28.467493190868467,3.287239744422706,1.0359807390199118,1.0047753588838468,13.333491490000007,passed,
2025/09/15 12:00:00,0.6440673549031024,0.6292163247910801,70.15710027093955,88.76196749222571,3.0143270055645814,3.03,2119.152654811498,2314.839610126365,0.9731315451151196,0.9988715556666286,47.94322483996048,27.791379313392973,3.298676379184896,1.037184325572419,0.9955222275056106,13.365502626666663,passed,
2025/09/15 12:15:00,0.645003358361873,0.6334165505858376,70.23357734897509,89.11480490207025,3.024149561898995,3.04,2108.138453797538,2322.0464149650707,0.9731427054172765,0.999324904940538,48.15137538863677,27.715944158275736,3.2946519253842075,1.0516909796125546,1.003821156109902,13.39754163,passed,
2025/09/15 12:30:00,0.6462052127136649,0.6343245340133492,70.15529288055593,89.31228259487689,3.0299658813077883,3.05,2087.4828409140837,2344.7178645507215,0.9728864163442618,0.9997513579937468,48.42079145507638,27.448575288685024,3.295808878043742,1.0645103787905945,1.0165957819617293,13.429416916666668,passed,
2025/09/15 12:45:00,0.6498492487826057,0.633998615334532,70.78028353550827,89.7405738036728,3.034999923105308,3.02,2114.593881107045,2326.1965691312453,0.9729196594808394,0.99926720072848,47.973407912295855,27.870873906519485,3.294759987709826,1.0468673169258969,1.0021333238507804,13.477798674999997,passed,
2025/09/15 13:00:00,0.6538621815124827,0.6251528886514147,71.35096378503913,89.78542735308017,3.0249325188751373,3.02,2156.889682134122,2307.456970288469,0.9728145299119132,0.9981215446880084,46.947031757466455,29.01383294716882,3.2938540829332523,1.0506680773197223,1.022208338637167,13.504347364444452,passed,
2025/09/15 13:15:00,0.6526778537669762,0.6330253895203418,70.95788050295522,89.91677877446917,3.0446489173472875,3.03,2119.1536672938914,2311.1878340533262,0.9727411061295895,0.9990830051705255,47.76419034936712,28.448814018693685,3.29090088221391,1.045401987081943,1.0051432951984056,13.488834455555562,passed,
2025/09/15 13:30:00,0.6476422369413326,0.6263237333244474,71.24144522393398,89.69956554587455,3.020189960242828,3.06,2156.7744873443903,2301.600133136488,0.9733607298843491,0.9984842939397082,47.53727051307389,28.71092426765001,3.309209202645364,1.0281495126997804,0.9906575763115132,13.465138267777778,passed,
2025/09/15 13:45:00,0.6481097657207687,0.6246400934202114,71.1829321171258,89.47349697984473,3.0130726483267374,3.06,2164.2716430640635,2299.441257461094,0.9732742700108384,0.9981217729122827,47.27088562565888,28.68920163403776,3.307081659637398,1.026488709384935,0.992628381972525,13.449491250555562,passed,
2025/09/15 14:00:00,0.645953302419493,0.6240549555561599,71.02460003373488,89.24498807149433,3.00789925317946,3.05,2164.7804436436522,2296.017546195696,0.9733756652771213,0.9980725217400535,47.32710780184561,28.648062174585785,3.3115550475105304,1.0252959479342505,0.9902822188674136,13.417630942222216,passed,
2025/09/15 14:15:00,0.6515635104349442,0.6335557883357192,71.23450823152065,90.16074846400022,3.0388038457497513,3.0,2127.4422107552323,2322.309891182034,0.9729088224525416,0.999096577668928,47.824567583230795,28.238844186792647,3.3031726366384664,1.050637831817339,1.006451037748593,13.521923800000003,passed,
2025/09/15 14:30:00,0.6541639165685349,0.6242693594647126,71.37277495410687,89.73641319575304,3.02647552248616,3.01,2151.891384204574,2310.0414565614637,0.9724170541956599,0.9979038029982235,46.92140111300538,29.023537930810384,3.3130104463943026,1.057489650773769,1.0305348881485892,13.503930525555552,passed,
2025/09/15 14:45:00,0.6541464384096107,0.6239607127525176,71.31943759364668,89.62810693064894,3.024855498983508,3.04,2152.7656959722326,2308.272469719081,0.9723639338041982,0.9977929704364875,46.871302820603205,29.018843724864386,3.3131492855788687,1.0583514136867536,1.032144297687386,13.493995826666673,passed,
2025/09/15 15:00:00,0.6640801562433835,0.6345243332387117,72.54043096487528,91.79964247364052,3.068371225003009,3.01,2127.6845889334263,2349.932878398892,0.9721850820122748,0.99923508120054,47.43569733241748,28.858832071034982,3.3104174182428627,1.0829887622124041,1.051476529279503,13.738992593333338,passed,
2025/09/15 15:15:00,0.6548059266923366,0.6343628706510333,71.27656493508398,90.29844738507751,3.0496475948489623,3.09,2109.1037026596873,2336.0431127761567,0.9723450351902322,0.9992020752640205,47.91794427073144,28.068006134532133,3.3121680862846468,1.0604597195225922,1.0187794855291668,13.556131294444445,passed,
2025/09/15 15:30:00,0.6538769175997791,0.6307747484040785,71.68570579423772,90.47268303140929,3.045102406972799,3.07,2136.129197131394,2320.7394883321303,0.9728010595819434,0.998957999870605,47.75456748719941,28.59091587004813,3.312369722808803,1.0431730242991113,1.0048330486028345,13.571621561666673,passed,
2025/09/15 15:45:00,0.6503412564704825,0.6280458056179875,71.98576008811771,90.45765671341444,3.0330866417830142,3.07,2158.7151438232604,2316.1192156796724,0.9732431969703993,0.9987303287289049,47.72785541058518,28.66956799734784,3.32901590017907,1.0326572284011362,0.9934912328433307,13.572560319999997,passed,
2025/09/15 16:00:00,0.6515471569980422,0.6334017238848216,71.69015850177233,90.48815579290527,3.049021676002036,3.07,2127.6215874655054,2324.13111503055,0.9729215482113597,0.9993066943473703,48.146229253600815,28.282819539901336,3.324454274321562,1.0421418255308315,0.9966451167207478,13.573490486111115,passed,
2025/09/15 16:15:00,0.6529161304106442,0.632867493716426,71.88747637158313,90.55408647959354,3.052417757761235,3.07,2134.651007826506,2316.5896768579123,0.9728585345349909,0.9991277307525208,47.97448080926219,28.577549234872073,3.326340731547542,1.046385974017154,1.002680166846918,13.587046109999996,passed,
2025/09/15 16:30:00,0.6544582587328756,0.6341952083921143,71.67558663544482,90.63611491515289,3.0613655346575217,3.07,2103.882446748243,2343.083296440275,0.9724977577639734,0.9996886218817904,48.37388289396123,28.14046399046256,3.3265728772135703,1.0576899293789095,1.0143743342379101,13.613787660000002,passed,
2025/09/15 16:45:00,0.655425636748337,0.6341482937950199,71.79182905390925,90.63794702172684,3.060909506386999,3.06,2110.1997812438913,2340.861627651428,0.9724979372405272,0.9995496995933794,48.23884522888969,28.152152057027557,3.324344440410517,1.0568567828645474,1.0143898812207024,13.624296179999993,passed,
2025/09/15 17:00:00,0.6569394367119199,0.6340323005589837,71.93818869118233,90.63721228091022,3.06155306160132,3.07,2118.395797088781,2335.0039361323907,0.9724522440970239,0.9993263707188829,48.025129139329024,28.219737160812052,3.321783190432344,1.0534824578655284,1.0126217570921867,13.634319587777778,passed,
2025/09/15 17:15:00,0.6550427661950523,0.633440903947445,71.97675141071996,90.55350670774797,3.059984695703965,3.06,2121.079999142367,2331.3963466508353,0.972529944786565,0.9992941038225895,48.08900020844977,28.333735685970208,3.333348480220911,1.0583063065898357,1.015324219408088,13.624509476111117,passed,
2025/09/15 17:30:00,0.6583645658249339,0.6256353523975198,72.13166330718312,90.15672877696858,3.0502132428491873,3.04,2144.293033339726,2319.2237492713807,0.9720981818271075,0.9982191210080033,47.22869811806191,28.999706369344015,3.3360264955978,1.063602855189097,1.036142775666061,13.614677999999996,passed,
2025/09/15 17:45:00,0.6557667518096885,0.629215066474117,71.71138298475147,90.05820410981603,3.0601555342355278,3.01,2111.5228006032776,2334.208739661491,0.97185044483498,0.9988750650104853,47.8205279824794,28.722460811942078,3.342248013683293,1.0896163220345196,1.054061065915211,13.604629976666669,passed,
2025/09/15 18:00:00,0.6484642069248807,0.6234565321552429,71.43116660651555,89.08625549963504,3.0402219221259306,3.03,2153.360131715034,2291.29956126914,0.9716685640322034,0.9974283629528342,47.12364217116367,29.555699662264846,3.349734434312403,1.091311867925669,1.056324318478919,13.512751834999998,passed,
2025/09/15 18:15:00,0.660112246667954,0.6274869718315189,72.47407892232162,90.4369061279619,3.0523930496742806,2.99,2145.4490333362787,2335.5572007409473,0.9721495851841474,0.9984129516813512,47.34154238149486,28.49693021422292,3.337107597972693,1.0576469121856702,1.0283731591950847,13.677792284444447,passed,
2025/09/15 18:30:00,0.6601904810478921,0.6327655708499822,72.37850333726067,90.73085571245022,3.0804098321701043,3.06,2118.3824931176073,2323.4253284318784,0.9719474868355003,0.9991074960957288,47.84304983573309,28.920190493051138,3.3392241841004298,1.0739938751789582,1.0368381697659899,13.682588486111106,passed,
2025/09/15 18:45:00,0.6607416195395617,0.6297089520504657,72.51412351531052,90.6750914125307,3.0705381455166716,3.06,2133.681873958355,2323.966945674485,0.9722557342003397,0.9989299993647008,47.65330575532812,28.931206083658854,3.330167889670548,1.0607750543046082,1.0291312246359143,13.687380739999998,passed,
2025/09/15 19:00:00,0.660892249367415,0.6330900669225864,72.57421779409528,90.76821670297682,3.076374916100894,3.07,2127.5156946746315,2325.8704180469954,0.9722192620553807,0.9991163003080926,47.8205413703507,28.638443397303178,3.3347717397916803,1.060811601911547,1.0237937999056694,13.700285328888883,passed,
2025/09/15 19:15:00,0.6604129012014364,0.6311302972370139,72.62376042414905,90.68939460457257,3.072417554612058,3.09,2136.3180009439475,2321.6559447941404,0.9723750047413242,0.9990022891462614,47.74482505219599,28.760499523955144,3.331255904229911,1.0531399541867887,1.018516923964401,13.696757408888883,passed,
2025/09/15 19:30:00,0.6572573925540086,0.6321950593418415,72.93275076451714,90.94592231691864,3.072714302857589,3.1,2149.1483789270783,2312.5908428002385,0.9728683195607484,0.9991895237886456,47.97834942588152,28.853495157660674,3.341249119363996,1.04070474868755,1.0005366020088942,13.709649922222216,passed,
2025/09/15 19:45:00,0.6571650142958818,0.6294340143280268,73.06193634992042,90.88283273760719,3.064363828758546,3.1,2165.140895001831,2310.31471711981,0.9730862612567576,0.9989524654949387,47.77050818603379,28.94175795353858,3.3348014080735924,1.0307735820977844,0.9946638488622436,13.714424294999997,passed,
2025/09/15 20:00:00,0.6549414733988771,0.6316228104577348,73.00436402276738,90.79092369249429,3.067534658547157,3.12,2161.4485922187673,2303.0062326055495,0.9731928809589843,0.9991052747287044,47.98521060983779,28.883681575472327,3.3434080783930478,1.0318039073126857,0.9892362136966855,13.694869906666666,passed,
2025/09/15 20:15:00,0.6539970983055942,0.6329426019693906,72.50831755676919,90.35339641557748,3.061954929879842,3.11,2146.2216108875664,2314.690170064236,0.9731450870825753,0.9992832772810265,48.19923182276107,28.109654104450478,3.330967025858633,1.019765775909615,0.9748371145759516,13.659110819444438,passed,
2025/09/15 20:30:00,0.6548681414544698,0.6311719444782716,72.38357869056644,90.0566765101034,3.0570925890850793,3.12,2150.9259587306933,2310.627088009694,0.9730736957978106,0.9989987602358015,47.96851920061285,28.12970581561491,3.3223098655605563,1.0170156431573045,0.9766454876359322,13.639380754999996,passed,
2025/09/15 20:45:00,0.6527780204726457,0.6298557965030274,72.26507903908015,89.82122784497554,3.0541439502104843,3.12,2150.5857027585066,2306.228455939518,0.9731296743872463,0.9989583083739582,48.02891606533895,28.217220360905905,3.329751777546769,1.0179479783381107,0.9773428294124329,13.611752,passed,
2025/09/15 21:00:00,0.6557426320571005,0.6273346618025212,71.92101768125467,89.29477418508344,3.0489479946865194,3.13,2150.2883721217995,2302.406410651865,0.9727999491583567,0.9984973129256565,47.67639238877998,27.942496069985392,3.3091279380951573,0.9974346460022162,0.9669502584895875,13.576034828888892,passed,
2025/09/15 21:15:00,0.6555619205505405,0.6259998416489301,71.8635187291656,89.08549941648593,3.04841490616625,3.12,2152.562929073172,2294.5121697193895,0.9727367352009157,0.9983144522047978,47.58565277865968,28.085031523166617,3.311022289712233,0.9952178873946588,0.9668578966519459,13.556530019999995,passed,
2025/09/15 21:30:00,0.6498973291097863,0.6315399275750736,71.7681376611047,89.18890528917706,3.0564196320955883,3.14,2138.6973937228527,2290.351865257732,0.9731834610454423,0.9990766551817778,48.25851262137224,28.084914398310072,3.3262502221141457,1.013990263788596,0.9697235087610011,13.537033106666675,passed,
2025/09/15 21:45:00,0.6533713536735309,0.625239510468418,71.73952979069408,88.82825810606835,3.0456897427591545,3.13,2156.0187238310846,2284.90903461125,0.9729771755626844,0.9983314377173739,47.61540935935485,28.293258027288218,3.3086729682475604,0.9985074073399314,0.9689707631614863,13.525688122222224,passed,
2025/09/15 22:00:00,0.6571742474497143,0.6235210583899087,71.64190683300944,88.52975532830798,3.0429849298628855,3.13,2162.1637862575703,2279.4884811239685,0.9726708628978276,0.9978260331319793,47.17148930087697,28.15096268835201,3.29104285454393,0.9837092368334935,0.9626097927926877,13.515880913333337,passed,
2025/09/15 22:15:00,0.6576620195835412,0.6251278484974462,71.64391234614197,88.43398293105233,3.0463267179193583,3.12,2163.661960019513,2269.893475230195,0.9726129441468357,0.997719372076708,47.10086316864318,28.132291434052576,3.290388991815547,0.9815728050911294,0.9588049932834976,13.506058377777775,passed,
2025/09/15 22:30:00,0.6562722568717798,0.6252965362883323,71.32292350061826,88.25407192999134,3.0442216507848467,3.14,2145.788887604009,2287.6006824609767,0.9726096707119345,0.9981097212485243,47.44786524725261,27.666686302065955,3.287303421511104,0.9827160381505071,0.9593664240754375,13.496220515555553,passed,
2025/09/15 22:45:00,0.6605605040894307,0.6264806236471904,71.47888965112554,88.18949592071392,3.043577222272289,3.12,2162.616727518689,2275.0595462520105,0.9724942073923475,0.9975869938321585,46.90561905375167,27.504340327032796,3.26734413696011,0.9672486113400601,0.9473587390782311,13.506410426666665,passed,
2025/09/15 23:00:00,0.6571216808614252,0.6346903564607687,71.96438060510756,89.63288224818031,3.061365443895532,3.14,2120.919894188966,2338.198871116847,0.9727889490485327,0.9994870505038319,48.25793582027428,26.96310006025268,3.30322052225979,1.0161519861576183,0.9755858179669487,13.650992098333324,passed,
2025/09/15 23:15:00,0.6469846217435244,0.6240623792145543,71.51542533323156,88.52083715521077,3.033869802480255,3.1,2156.6214023562766,2282.6940076525784,0.9732383471236404,0.998334187794915,47.81192988150704,28.389858899189832,3.3337713039945496,1.0128087355080981,0.9772798703781973,13.468304966111116,passed,
2025/09/15 23:30:00,0.6434465438373899,0.6271406870645235,70.97282557232802,88.35990995056312,3.030934974156001,3.08,2131.078147374756,2298.407841465894,0.9731894461938764,0.9988045349562074,48.29590783939797,27.799959668848093,3.3391827601373727,1.0211248218583966,0.9784917648275339,13.425484001111103,passed,
2025/09/15 23:45:00,0.6440593760888832,0.6317021549205062,70.59390007956901,88.42553706011003,3.045708791848464,3.07,2107.920527180017,2288.703268479016,0.9729182064541406,0.999150826118403,48.51257352552991,27.944815351506335,3.3313258968197035,1.030098550377021,0.982807130373106,13.390835748888884,passed,
2025/09/16 00:00:00,0.6506155036218938,0.631806055299319,71.50334768915559,88.83515195675537,3.0594212063723103,3.1,2122.7624668447656,2298.898648024289,0.9729519036868349,0.9992234443206847,48.24455502661712,28.018104329902478,3.3213713570639585,1.0382285816522003,0.9947723233856803,13.527723782222218,passed,
2025/09/16 00:15:00,0.6504507302640248,0.6319167291202233,71.4975477955237,88.7988362692263,3.0577243730400547,3.08,2125.470302571398,2296.9364360640607,0.9729757048255058,0.9991523758890807,48.19148436719977,27.97479707758467,3.3209306709233335,1.0349846641670986,0.9913299860775104,13.522500872222219,passed,
2025/09/16 00:30:00,0.6496215454605002,0.6291418003471124,71.3623303770122,88.57379559064415,3.0493790222085098,3.1,2129.176400052716,2298.36240320448,0.9729916937014235,0.9989589680970138,48.084671909964186,28.02413967805321,3.3198910411141758,1.034902594127643,0.9950477519548006,13.501243946666666,passed,
2025/09/16 00:45:00,0.6473435375263439,0.626551946566581,71.4661376407441,88.51529216906019,3.041089194836356,3.09,2143.7856827626074,2291.4399384507583,0.9732828344648059,0.9987753645633018,48.02468124469047,28.186782222542533,3.3264364760365392,1.0237288266869446,0.9847080258160976,13.487916713333329,passed,
2025/09/16 01:00:00,0.6464161155346327,0.625993770806745,71.42590914642659,88.43756895602907,3.039881707995537,3.1,2144.2329089089076,2288.37238443489,0.9732943458560652,0.9987305857123002,48.034025898122835,28.27606183140029,3.3312333711151023,1.0253525070727034,0.9860764111685192,13.474595750000002,passed,
2025/09/16 01:15:00,0.6481293040588587,0.6281805419559892,71.04896823658669,88.2594587180681,3.044155344956701,3.06,2124.2050814936065,2297.803499299807,0.972973269449201,0.9989157094784497,48.122324780928665,27.889995022819836,3.317768551397745,1.0304015117188057,0.991745498495097,13.461281056666666,passed,
2025/09/16 01:30:00,0.6468764749573468,0.6293028691190038,70.92273205622693,88.16602603319603,3.0422036216203554,3.06,2124.751254896566,2293.1200466223027,0.9731335216156158,0.998975053622315,48.13545902340093,27.865878168947987,3.3128919837937727,1.0308284115414055,0.989419225943498,13.440064073333335,passed,
2025/09/16 01:45:00,0.6461571781510224,0.6312905900342877,70.91511233070023,88.2078881475077,3.04592663015463,3.22,2121.4553954250505,2289.3084671474694,0.9731532523408117,0.9990890751825493,48.218858879228385,27.920351540361715,3.3171398201837485,1.0391525073019112,0.9934400377051692,13.434863108333335,passed,
2025/09/16 02:00:00,0.6042774588006904,0.6008180985684043,65.02838725592188,80.71611130531501,2.932253194820037,3.04,2072.9778818541913,2210.5497957577845,0.9723973871057953,0.9962862123376145,48.49765848104456,27.60182302430441,3.349810732159894,1.0182266673832465,0.9926403644804834,12.56038771777777,passed,
2025/09/16 02:15:00,0.6040521037175088,0.6086302297364897,64.40274806131175,80.45985622376112,2.94939486245617,3.0,2034.3299168953135,2207.3244642280624,0.9719849582402366,0.996898534770175,48.996427976340826,27.03092499015448,3.338993234273188,1.023668635816943,0.9883129616231724,12.510313639999989,passed,
2025/09/16 02:30:00,0.5651161355771787,0.5690663634658036,63.11380345790853,78.30212384547873,2.811817556991934,3.0,2157.313455838303,2286.2522458148633,0.9716343378648483,0.9931602398713782,48.108132272091154,27.935318338100863,3.3553312937202366,1.0767007932386736,1.0534672138990828,12.494496055555553,passed,
2025/09/16 02:45:00,0.5786988388376896,0.5818318082250031,63.34593940706589,78.88967962664574,2.8628856832764145,2.99,2107.1007480137578,2251.6120297203297,0.9714482769405267,0.9943719001714919,48.336709360046406,27.925646534597437,3.3430468344591797,1.0648099213988609,1.039746957474291,12.478496408888892,passed,
2025/09/16 03:00:00,0.597995715819805,0.5991335189088205,63.97379221973284,79.78668183084321,2.9208544456876764,3.02,2054.125707348903,2212.6733212937206,0.9719383962432607,0.9960792188599012,48.674985136933536,27.282418648983132,3.3364849884232433,1.0227929225303798,0.9960444368445147,12.462698911666667,passed,
2025/09/16 03:15:00,0.5963636178773769,0.595155892576928,63.874144970892054,79.53667762882445,2.9077829582763184,3.0,2061.8269716563136,2218.6574259215004,0.9719540970142209,0.9957496536128023,48.517649720185304,27.227917982917383,3.3410152456553357,1.0198961823284556,0.9978197401461067,12.446719584444441,passed,
2025/09/16 03:30:00,0.5903235150633802,0.5982830553092117,63.49168842266462,79.35987569863437,2.907703822178984,3.01,2052.6752604101553,2219.910117292941,0.9718823652204404,0.9959787316276458,48.91754165847928,27.135165579347277,3.3423801454065836,1.0385175893108618,1.0038317557794263,12.423412833333332,passed,
2025/09/16 03:45:00,0.596435320519381,0.6010106841272931,63.80415078103105,79.72536204079262,2.9220441858875965,3.02,2046.355274415839,2212.676863311831,0.971927416268027,0.9962469757542126,48.827765505177474,27.233456200324284,3.3383154490870792,1.0328314631413669,1.0013363477894062,12.44508009555556,passed,
2025/09/16 04:00:00,0.6019596104788033,0.5996992480707088,64.15199317094743,79.99108968733144,2.9275930766481157,3.01,2053.2062134226376,2205.2063024187355,0.9720257258294236,0.996165593778974,48.510725730345406,27.47864794207158,3.3318816232004416,1.0169767179952367,0.9943266401312733,12.466898998888889,passed,
2025/09/16 04:15:00,0.6050131361591679,0.6090377799915323,64.3740434616975,80.54241850329888,2.947906890782785,3.02,2035.796199502052,2205.692323605362,0.9721082989109857,0.9969273204717114,48.88079445247844,27.044127910170747,3.329813646637389,1.0194557498504935,0.9851388877309579,12.503513244444445,passed,
2025/09/16 04:30:00,0.6068916730852274,0.6101461263101985,64.52999078509716,80.7457265288679,2.948176787630468,3.04,2037.9965916289577,2213.020851997288,0.972140181645457,0.9969816974646205,48.815348481057676,26.853008333623286,3.3244054975752677,1.0189345164475214,0.9848013783917889,12.532750951111108,passed,
2025/09/16 04:45:00,0.6071201157672564,0.6122466487316498,64.70796183761811,80.97663800777164,2.951212925798695,3.0,2037.7792871295758,2216.212173551747,0.9722302452679993,0.997156765944846,48.91358470699766,26.721031974916652,3.3307232185812103,1.0203823851407487,0.9823348800313566,12.554434584999992,passed,
2025/09/16 05:00:00,0.6056799525881632,0.6092958134602251,64.74946458715418,81.09369984084263,2.94972183477856,3.0,2048.324396601929,2220.173562121953,0.9718985608326972,0.996821165039568,48.704733861511336,27.319517202334634,3.324664070580141,1.0388851932083158,1.002374687313016,12.590881630555549,passed,
2025/09/16 05:15:00,0.6142936281965773,0.618849509927167,65.23505387295205,81.78562646881362,2.979523248964767,3.01,2030.814538244451,2207.1801237645664,0.972007760570145,0.997535138198674,48.82103391572305,27.190026514402504,3.3230752214139447,1.0357250721593,0.9942369387720056,12.627203624444448,passed,
2025/09/16 05:30:00,0.6162553589369537,0.6167135399136628,65.63261860046757,82.10697768432321,2.9734305290162086,3.01,2050.311470495059,2212.3556739146647,0.9722597350929918,0.9973487955157988,48.5517283029353,27.268716018412775,3.3166128957626504,1.0262175192372136,0.989195871650863,12.674744622222216,passed,
2025/09/16 05:45:00,0.6186251997541846,0.6207790872708079,65.68853246886701,82.60040411737467,2.9873651942059203,3.01,2021.7534862617372,2237.0163094276,0.9722727187348562,0.9983220367250776,49.03747426088747,26.894897793443906,3.314661863492559,1.0392011372485412,0.9982304400046397,12.722500657777784,passed,
2025/09/16 06:00:00,0.62193859789551,0.6212202985944931,66.01021814197892,82.98966195921723,2.991413357241533,3.0,2027.8534165936321,2241.124044874892,0.972297358663076,0.9983456715999984,48.864283851417824,27.0416216817817,3.307536151334877,1.042126612928743,1.0033865778471425,12.770276199999996,passed,
2025/09/16 06:15:00,0.6248137041349965,0.6187755662660032,66.5069630752144,83.32230496894483,2.9882627943225373,3.01,2054.8258216401823,2234.5803696305657,0.9724342346475235,0.9978890635101351,48.37614896944973,27.452169947367274,3.3008583883690767,1.0325352475242713,0.9995162535432496,12.817872931111118,passed,
2025/09/16 06:30:00,0.62730359942764,0.6199318338388793,66.80398914091342,83.70380768424133,2.99128364650052,2.99,2057.651606704231,2243.407172877394,0.9725011917357637,0.9980302521858687,48.326639978403605,27.384517261315338,3.297620702412567,1.0348686810456877,1.0019242711755767,12.86568679,passed,
2025/09/16 06:45:00,0.6306658592222922,0.6188290033912943,67.24712632247807,84.11375673928947,2.9975386042840277,3.04,2076.6592297400766,2228.8108254429508,0.9726797001625714,0.9978554339678504,47.99417167871393,28.03714256945018,3.2849778627115542,1.0270414792723264,0.9984959354036119,12.905812700000007,passed,
