datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/16 07:00:00,0.629184105895129,0.6195784839035035,67.78036345057114,84.5286699323268,2.982507405573153,3.01,2102.368353801237,2243.3618850510034,0.973424736409544,0.9979257062265106,48.033297607615644,27.357575845374242,3.2896484030347257,1.0043370186001843,0.9707361826245685,12.961172619999994,passed,
2025/09/16 07:15:00,0.6328517804935504,0.6199264866105345,68.03951659773999,84.8746796297901,2.994261232867315,3.02,2104.856265276765,2237.2943673907635,0.9732865283315275,0.9979425690941243,47.86666830666417,27.78960034250731,3.2787884657683564,1.004703302846735,0.9741822122158986,13.001533306666667,passed,
2025/09/16 07:30:00,0.6320673802324416,0.6228876890648988,68.33114901155416,85.38151022429543,3.001530711813761,3.07,2100.6693505854605,2246.852776587655,0.9735681389332997,0.9985123382699348,48.228042722406954,27.766545586970008,3.285902576083417,1.0133234982662902,0.9754120416379306,13.049221185,passed,
2025/09/16 07:45:00,0.629762867375508,0.6302245444608736,68.42155040954556,85.81229524487941,3.0013451420033044,3.04,2089.2288573246483,2274.5243728658024,0.9740559259546923,0.999402001951156,48.876464095073636,26.56782179046921,3.284171974004083,1.006873945603397,0.9547581016910925,13.097129558333338,passed,
2025/09/16 08:00:00,0.6403164061832283,0.6256861059840223,70.23231243587327,87.47261400549563,3.0161834511966625,3.08,2144.215731817495,2268.496924321777,0.9741478300668978,0.9988466911804665,47.87652105805353,28.301792506167455,3.2804637204073632,1.021166367895865,0.980353205225155,13.30955088833334,passed,
2025/09/16 08:15:00,0.6580668084467708,0.6355825346252338,72.85158738580402,91.05597894154216,3.054761014957209,3.1,2177.2238077114084,2328.823282330771,0.9744824175487464,0.9999847334930065,47.69273000626685,28.14631291379533,3.236191742224306,1.0158300476520077,0.9732446579558202,13.764896982222226,passed,
2025/09/16 08:30:00,0.6731192849704558,0.6341748401041437,72.88333139311587,90.81093611471597,3.0385468151419324,3.09,2198.0596191733484,2353.005126454863,0.9737175372205755,0.9987836119396526,46.31562512239644,26.74032434857284,3.169172756037925,0.9731655043525419,0.9509434723048802,13.82862328833333,passed,
2025/09/16 08:45:00,0.6638253132057859,0.6452050179732111,72.96621703767902,91.6491959698606,3.0614296048189207,3.1,2158.916009635559,2373.9039242429094,0.9741871657126487,1.0005456916519426,47.87166042222443,26.49903685008879,3.2072725188731033,1.011209486809234,0.9625068773131084,13.876909138888886,passed,
2025/09/16 09:00:00,0.671162868270998,0.6391344552973871,73.399743186328,91.88408098152189,3.061510254015185,3.12,2183.807181276771,2365.570128885053,0.9740246596442038,0.9999067050442061,47.04730920517459,27.293848823676473,3.182024668986551,1.003212031138413,0.972011705247667,13.927965284444443,passed,
2025/09/16 09:15:00,0.6698105066052079,0.6414769613458743,73.57321116672206,92.16296431405698,3.056741500652889,3.09,2181.7089645511674,2391.071961482152,0.9741082556503494,1.000171600778008,47.2662049357623,26.679319929219808,3.1907211620810116,1.0115188092275966,0.9751813083171044,13.977809229999998,passed,
2025/09/16 09:30:00,0.6746988379596126,0.6374590023447589,74.43981178294834,92.59702472084813,3.0615979979736334,3.08,2218.7787481060664,2363.102491820169,0.9741022875330402,0.9994097289580944,46.49483130351953,27.83693607408021,3.1986210224223197,1.011031201637175,0.9851309194498362,14.02787843111111,passed,
2025/09/16 09:45:00,0.6712984810842735,0.6392260406926441,74.59006694020812,93.05817978629864,3.0690450441797514,3.1,2211.0852186789393,2373.4360738517216,0.9743544713348119,1.0000490869420962,46.99787679622958,27.99680020135948,3.206423635482932,1.0237739260817902,0.9917663831545297,14.070102352777775,passed,
2025/09/16 10:00:00,0.6812739075988035,0.639161790678537,74.86549758256466,93.08906292438029,3.0630380896087566,3.09,2236.627102383294,2373.243401535333,0.9739937107817214,0.9991707909016143,46.00420320734031,27.511642792852278,3.16471276160423,0.9958537721967037,0.9755551206027203,14.120208941666668,passed,
2025/09/16 10:15:00,0.67430346416127,0.643091732347817,74.82412105859419,93.5593905860558,3.0667076760457586,3.09,2211.741085544223,2408.8903596355167,0.9742875535715717,1.000283149645364,47.00088733244791,27.04687923945812,3.184828200134424,1.019933600430422,0.9865162352786188,14.170125921111115,passed,
2025/09/16 10:30:00,0.6779240929075364,0.6421546457936516,75.16080428527899,93.84375186930046,3.06923843040475,3.11,2227.2625219666284,2403.3328528364195,0.9742669539255454,1.0000278320466716,46.6333172105808,27.32502685524296,3.171129747287323,1.0123369376765348,0.9846939338983969,14.212401280000002,passed,
2025/09/16 10:45:00,0.6800218719361198,0.641924094654336,75.61334152017832,94.30237053314036,3.0738029549879866,3.13,2242.6001605926417,2399.999071648859,0.9743526552091805,0.9999515675228933,46.440256930858546,27.66797568577905,3.1647077707368907,1.0099526686650218,0.9851849993633451,14.270435238888883,passed,
2025/09/16 11:00:00,0.6829257719033128,0.6421130930400877,75.81280440315727,94.38942082571707,3.0662418912620986,3.13,2253.404443089633,2413.960115063122,0.9742790475842,0.9996845899064623,46.15239768356488,27.160125282599555,3.1554393907784712,1.002583864564309,0.9806893917033263,14.311268729999991,passed,
2025/09/16 11:15:00,0.6794230235834731,0.6468731258195214,75.87082151504424,94.83766444166017,3.0774707563063752,3.12,2237.5687223503737,2425.360777118354,0.9743868002196612,1.0004028056251166,46.80054502831056,27.013289723462645,3.165778429801003,1.015146922520047,0.9827598600761759,14.350029173333331,passed,
2025/09/16 11:30:00,0.6826955949437032,0.6445608322063788,76.14120375794951,95.02218798080125,3.0759664297703266,3.14,2249.968218988883,2427.82466719931,0.9743488199343604,1.0001621374569878,46.42909496058433,27.272054369136168,3.155352969408166,1.0168369347637258,0.9915530500345328,14.38873388333333,passed,
2025/09/16 11:45:00,0.6813757912846108,0.6429097321966001,76.26710521224058,95.04313632147426,3.080391626793844,3.16,2254.889226332171,2410.873520624943,0.9744510086614024,1.0001167418108898,46.43236903150368,27.903219138483983,3.1671081789908877,1.0211570499875335,0.9963978868136134,14.372376498333338,passed,
2025/09/16 12:00:00,0.6825736159403204,0.6438619544586986,75.98130776443604,94.74163558333218,3.0721937807056543,3.15,2251.7833143547978,2422.211614019079,0.9743827045265279,1.0000266688984565,46.35155550194359,27.204641067610094,3.1500519619960916,1.0106998333854313,0.9860998495800224,14.359418149999994,passed,
2025/09/16 12:15:00,0.6813169840651282,0.6507607680396434,75.94072355107332,95.00645137398375,3.0839281243390757,3.21,2230.249004123768,2435.156357305995,0.9742286857267866,1.0005829706028908,46.82123039369305,26.723296221916446,3.1596436176776788,1.028038107520797,0.9916797344901453,14.387774805555555,passed,
2025/09/16 12:30:00,0.6856013569299542,0.6432822830821369,76.02274936939098,94.7162869634737,3.075722833075652,3.16,2255.933842626075,2414.2968650509642,0.9742384996099474,0.9998181676012728,46.1073455068514,27.275505385529048,3.1377718915522137,0.9978245505724815,0.9776666982204505,14.36433522333333,passed,
2025/09/16 12:45:00,0.6786987700799775,0.647497926498593,75.76059897325325,94.61403665833917,3.073949365606347,3.16,2236.471034668932,2428.759921568563,0.974456389514595,1.0004318392664393,46.829523790503025,26.749059058663402,3.162503538095188,1.017061161405193,0.9823667125670866,14.34068373833334,passed,
2025/09/16 13:00:00,0.6831845581294458,0.6464129615448061,76.71640202735935,95.62116449414546,3.0766264130431935,3.14,2262.5494236246063,2445.831571845306,0.9745033217421755,1.0003162205742337,46.47254233069997,27.012662638306168,3.1574467764388454,1.0190518236714263,0.9914031367498511,14.48592933333334,passed,
2025/09/16 13:15:00,0.6779075698792547,0.6416718116408203,75.80092510433728,94.24406904919142,3.0733521423619443,3.12,2240.227885404051,2408.0215411502486,0.974365331874165,1.0000441286117667,46.63618513374006,27.631794856133492,3.1896037991917563,1.0284754940976972,1.0001138135605065,14.285707333333336,passed,
2025/09/16 13:30:00,0.6800325391680117,0.6413281753086629,75.5777889913562,93.89427169351347,3.069895557233297,3.12,2234.2203464055215,2411.968914461264,0.9740718492183056,0.9998008840695334,46.493279182103436,27.160118841021742,3.185495609570904,1.0170839641424845,0.9916216964125854,14.263315770000002,passed,
2025/09/16 13:45:00,0.6807870227489955,0.6377867333879947,75.86554938127087,93.86783185155862,3.0778909536185406,3.1,2249.4070531565526,2374.874607035383,0.9740894631125848,0.9993894322082187,46.153774562561175,28.37658899506039,3.1994287309125586,1.0214829567763588,1.001232763040745,14.233034688888885,passed,
2025/09/16 14:00:00,0.6731307375403144,0.638725129279548,75.4302691583757,93.60012085393411,3.0778522826793466,3.09,2227.214935348905,2378.723915005389,0.9743738441815194,1.0000402451525858,46.90992823549873,28.42509883812108,3.2213979782067486,1.043577925819877,1.0126713059268653,14.176399404444446,passed,
2025/09/16 14:15:00,0.6717541433988832,0.6376336927641386,74.96300272671877,92.96386585121564,3.072972282429386,3.08,2217.3378091167174,2370.3635984632624,0.9742639241446427,0.9998844152375587,46.95369487032968,28.198047799367288,3.226192330207105,1.0337191957733844,1.002590008445625,14.097879265555559,passed,
2025/09/16 14:30:00,0.6718214501380234,0.6372781426855284,74.93227080573752,92.85766012717701,3.0706481392975156,3.09,2218.20809034093,2370.6208291968564,0.9742584327021923,0.9998123770855125,46.90278647511521,28.13828426217809,3.226540272050786,1.0339894939791427,1.0032296265021778,14.090678983333332,passed,
2025/09/16 14:45:00,0.6715229533813519,0.637054915104135,75.02267840446777,92.91620304993079,3.070570147841351,3.13,2222.4303050424087,2368.196387932795,0.9743390458028582,0.9998012589603644,46.8900225676864,28.22469007810424,3.2279317533934053,1.0326804120694675,1.0018381937482408,14.095841283333327,passed,
2025/09/16 15:00:00,0.6712265967352424,0.6369432985338971,75.03021135345556,92.9260031838015,3.072844041060184,3.1,2219.3641412939564,2367.402472775709,0.9742752973257107,0.9998288078143878,46.96846822202929,28.32428578824211,3.2341432965931856,1.0375829524573288,1.0063968295440862,14.09441845777777,passed,
2025/09/16 15:15:00,0.6719983787979266,0.6362718598802853,74.86147904695683,92.66418060746625,3.0741399035439327,3.08,2215.5430023312833,2359.094829035615,0.9741097682768132,0.999667101743748,46.89915598835846,28.28546059986925,3.2338024277811264,1.0266371602234758,0.9974223155665379,14.063076701666663,passed,
2025/09/16 15:30:00,0.667632515466139,0.6370391792181556,74.60742715890377,92.45824292212717,3.069668747896424,3.09,2203.6468851139252,2367.443733794808,0.9742783061563365,0.9999943240194772,47.28210639346775,28.120790299206515,3.2480807944214836,1.0434841947091138,1.0074041130905043,14.03173401666666,passed,
2025/09/16 15:45:00,0.66847990116484,0.634716929400399,74.86600752627331,92.53454856641292,3.0966903163805264,3.08,2181.326119307619,2344.916542368221,0.9734104420143369,0.9998448488126721,47.46304730533998,28.83335512392541,3.31040622446175,1.035791526069363,1.0037572524827363,14.016371819999994,passed,
2025/09/16 16:00:00,0.6679218495131704,0.6354898507372503,74.50123471821075,92.19213550505336,3.092895710109325,3.1,2169.724294359575,2351.9370727822457,0.9732833224306183,0.9998879960881781,47.58284619699624,28.356617304558448,3.3064954309509065,1.0320322484262603,0.998301059329335,13.985027045000002,passed,
2025/09/16 16:15:00,0.666738864269954,0.6343656465540796,74.35385688054636,91.92641099853704,3.0877437680950597,3.09,2172.8275369062553,2346.226629858248,0.9733021147509554,0.9997091185087714,47.501831572838924,28.382641396281933,3.3074857776892896,1.0302656942600517,0.996561176718695,13.953681341111109,passed,
2025/09/16 16:30:00,0.6616632562501079,0.6395286585689125,74.10650131210568,91.98468127831542,3.1021534360474154,3.11,2147.3656977941305,2340.5924239912188,0.9734647373583758,1.000497995714521,48.25830961540676,28.46647914014701,3.325692853180565,1.048341448712771,1.0004736613191583,13.922334708333327,passed,
2025/09/16 16:45:00,0.6638014094065199,0.6342242966785027,73.97675857827319,91.51857800443635,3.086279294199689,3.08,2161.8357517788627,2341.671071148868,0.9732773215658687,0.9997895467183684,47.73948401060288,28.302640030637416,3.314616389025922,1.0313419868216491,0.99414538248324,13.89907985888888,passed,
2025/09/16 17:00:00,0.6603869196811409,0.6444312822208664,73.51152843181505,91.51735186396645,3.1064083073629636,3.09,2117.3125608983387,2346.9206138359746,0.9731119671333416,1.0007713819004114,48.61124108539564,27.697705705507914,3.330905276925688,1.0533582640738577,0.9962982047988391,13.867731020000006,passed,
2025/09/16 17:15:00,0.6605926756267624,0.6317991180887494,73.76703606220391,91.08522572197437,3.0840371036807466,3.07,2162.2078664419423,2324.2431025521523,0.9732247200330901,0.999544381507778,47.63274317838564,28.989722670271426,3.3324386457730926,1.0579030835264864,1.0188739632928272,13.836381252222225,passed,
2025/09/16 17:30:00,0.6613572345936838,0.6318086705556115,73.56894225839308,90.8711572471585,3.0845637207708454,3.08,2159.1355213969064,2318.943194056747,0.9731256332809418,0.9994545362739914,47.55235819363487,28.971157529378996,3.3233629094553443,1.054227670448564,1.0162215869161897,13.812919144444448,passed,
2025/09/16 17:45:00,0.6584753914425966,0.6303910537977641,73.6979145445225,90.74734078873645,3.079235072665321,3.07,2178.7868937668927,2296.53021559439,0.9734490249011496,0.9991578216943617,47.4513718002049,29.324825268857456,3.3322613439700524,1.0421868420828777,1.0024757784760128,13.780553404444444,passed,
2025/09/16 18:00:00,0.6556197944427049,0.6313853822163003,73.17435593383851,90.41144063835165,3.0747336400412384,3.1,2156.917567876894,2313.24151550168,0.9734722552868574,0.9995786325445734,47.89150008244456,28.69733028416777,3.329639656171023,1.0404522167331511,0.9963987373077879,13.744548510000007,passed,
2025/09/16 18:15:00,0.6578749423291577,0.631861116095157,73.02733935590975,90.09561330960558,3.071663960681621,3.09,2164.604498043201,2300.8732502528414,0.973324767285223,0.9991359149261855,47.533594493373926,28.505460173752887,3.3137497961106694,1.0242337676678313,0.9834427028673428,13.716447066666671,passed,
2025/09/16 18:30:00,0.6538624962070874,0.6306839516087003,72.78429817471725,89.96203646323458,3.0750340170080137,3.11,2150.2010421180344,2298.686486677467,0.9734216596445348,0.999507937380772,47.943354453659516,28.847374744661014,3.3284941877391083,1.0370629551488448,0.993256178310465,13.680480488888886,passed,
2025/09/16 18:45:00,0.6553363976248847,0.6277919416206779,72.50063892602958,89.39233970238993,3.0588744516596913,3.09,2159.112787390576,2301.5261052136557,0.9732143889961348,0.9988712660510598,47.49438068976629,28.40333835510059,3.315382884711748,1.023277637944693,0.9879138685183243,13.644534346666662,passed,
2025/09/16 19:00:00,0.6522350144660107,0.6310598073484768,72.31180514411597,89.40318851524096,3.0689543993819326,3.1,2141.717480657919,2295.9154370218953,0.9732982669564281,0.99937772972382,47.99795706980302,28.402842544284773,3.326541201498229,1.0272817593390613,0.9835518166128637,13.618893065555548,passed,
2025/09/16 19:15:00,0.6521852174321093,0.6307074022367417,72.28221448025825,89.27485113485771,3.0675271605922854,3.11,2146.164372752008,2288.550952052717,0.9732969780794348,0.9992093019394791,47.85764586835238,28.574785580075467,3.3255165209976285,1.0320562091180407,0.9887813852453035,13.603609708333332,passed,
2025/09/16 19:30:00,0.6543632220554549,0.6267641448305049,72.28995172846157,89.11319504409921,3.0594889546307176,3.1,2157.5446705984773,2289.0287550306125,0.9732113417187673,0.9987874471379521,47.494663623176166,28.589446864186325,3.3133695174262385,1.0172745404773016,0.9834316964269688,13.604242281666671,passed,
2025/09/16 19:45:00,0.6568794066397494,0.626023660678966,72.54937892942827,89.3134052368858,3.0588830683316948,3.09,2169.6140588719763,2288.3063471660257,0.973220968808655,0.9985843147220115,47.23026342215368,28.639083994826656,3.3050160285442773,1.0083153050549802,0.977951255230739,13.636257249999998,passed,
2025/09/16 20:00:00,0.6609610085299985,0.625095844501812,72.66440438974892,89.36365660290257,3.059553843312163,3.12,2175.676128449794,2289.1563459081026,0.9729880369268347,0.9982820347028786,46.85404286045374,28.66790476808163,3.2914416129877946,1.0049034008298832,0.9808456025814191,13.660395356666656,passed,
2025/09/16 20:15:00,0.6596057984486421,0.6331958501268081,72.3635313671802,89.49947641771452,3.0702761997993484,3.14,2147.1457920981097,2302.7778487940145,0.9730746172626954,0.9991396665625306,47.51297372182962,27.886216854028827,3.284755839655855,1.0098067124141639,0.9731077261992777,13.662494645555551,passed,
2025/09/16 20:30:00,0.6649065366420945,0.627702720853915,72.38516970917185,89.28555450444895,3.060748571383916,3.13,2162.1114827719257,2304.800161923599,0.9727518468175529,0.9984163102430086,46.80913860149368,27.893914786884608,3.2628097298419587,0.9917194192086135,0.9705257453705316,13.672093435000004,passed,
2025/09/16 20:45:00,0.6610159714310878,0.6334882954766013,72.43417980596618,89.61575026647176,3.0723311362539834,3.15,2146.448602176586,2306.7425480938878,0.9730329738577023,0.9991831407075769,47.472543441062854,27.83787919619725,3.2797577218367784,1.0087936250689389,0.9731727949977562,13.681677826666668,passed,
2025/09/16 21:00:00,0.6627758301325447,0.632190791603107,72.70466193157912,89.81719426256376,3.0708338172708878,3.14,2157.5854453482852,2308.6115503190485,0.9730692058739862,0.9990265619100381,47.24641445848113,28.01296524490731,3.276329038042143,1.0102188050297587,0.9774592219826482,13.714948768888888,passed,
2025/09/16 21:15:00,0.6661744262517314,0.6284589936796586,72.89424863383235,89.84975352031029,3.0647968443702163,3.14,2172.2534399748083,2311.0084849517325,0.9729561385928043,0.9985859155527659,46.783622657066665,28.136675695232423,3.2649913169702045,1.0014323546236281,0.978016892422096,13.740287000000004,passed,
2025/09/16 21:30:00,0.6701973646156331,0.6268795075784642,73.09088927638162,89.87746768647976,3.0596975196395695,3.14,2188.7110648786206,2310.294587541927,0.9728545136822216,0.9981143012334135,46.27722521528776,28.062959207645708,3.2485960877144904,0.9892659215666829,0.9727555263979976,13.765596435555551,passed,
2025/09/16 21:45:00,0.6668137077903901,0.63087218311108,73.21532612727663,90.3112182495782,3.068674199151802,3.12,2171.111277929961,2325.542878821962,0.9730516990605522,0.9989028526932978,46.963472774304435,27.851012296475393,3.2697896441924885,1.0023821360097966,0.974584807740989,13.798766593333328,passed,
2025/09/16 22:00:00,0.6653114552085213,0.6345565560659939,73.18687192221594,90.67510303931047,3.0809627537013,3.14,2150.2897640229216,2336.5581470556485,0.9732010623645296,0.9997115846114405,47.54544549832212,27.827857854233137,3.2722318012367873,1.0178374989764494,0.9822862033721268,13.823811295555558,passed,
2025/09/16 22:15:00,0.6662212780671024,0.6342895418828189,73.45906970649442,90.87772770663469,3.0816416242324576,3.13,2161.05200262919,2332.9910981823555,0.9732787577348716,0.9995969599469486,47.388288930795476,28.044971082289596,3.2727139075452003,1.0193209264707308,0.984966225277847,13.849030280555562,passed,
2025/09/16 22:30:00,0.6672924888407271,0.634217315245305,73.68897094870282,91.08033926946787,3.0829548836990592,3.12,2168.436005967687,2331.8635421571057,0.9733112084685601,0.9995280700392488,47.256888210489336,28.192473436855636,3.2728189182389507,1.0202952891690003,0.987196147212081,13.874220469999997,passed,
2025/09/16 22:45:00,0.6696252007902175,0.6344162370542242,73.96329708622564,91.29521632351646,3.082320227965879,3.11,2180.848246042378,2331.095951577743,0.9733416602063061,0.9993405300915857,46.99885604910587,28.230857615286773,3.2653943815888917,1.0170959706206348,0.9863612576328276,13.907256867777773,passed,
2025/09/16 23:00:00,0.6737680447503445,0.6342372105207235,74.06813567020718,91.34057133527247,3.079939567483052,3.13,2188.9777193397017,2334.612942555106,0.9731872671432232,0.9990408391507155,46.606207431695026,28.03810884822396,3.2480067926974923,1.0086226542372596,0.9831291589503489,13.932385866666667,passed,
2025/09/16 23:15:00,0.6689589213709499,0.6376850316390258,73.95818253546202,91.74304356436002,3.092137743552762,3.13,2156.5784472148325,2357.284526419495,0.9733543865423582,1.0001670617451548,47.562290532173456,27.926422788589598,3.2678581466313386,1.0324677388546633,0.9968350496335043,13.957486070000007,passed,
2025/09/16 23:30:00,0.6725703933101156,0.6356304013914972,74.33131820543801,91.91506412195703,3.0874023042699625,3.12,2180.490474601479,2350.9635778827683,0.9734185570123026,0.9996920203296115,47.02737506796891,28.141090935951564,3.255011217303625,1.0227062343583517,0.994304154928122,13.990421683333325,passed,
2025/09/16 23:45:00,0.677942419099565,0.6352909344137018,74.641561406665,92.00887351622715,3.0872734623088633,3.11,2201.8324787297056,2337.921082857753,0.9732666628187737,0.9990853091519286,46.369485482315035,28.244719932068403,3.237504337899317,1.0066504741917053,0.9847676294182759,14.015460696111107,passed,
2025/09/17 00:00:00,0.6745811376708576,0.6304524320301599,74.04403961641377,91.119664790957,3.0742852002635424,3.11,2199.4444713703883,2328.561000863185,0.9732263512768217,0.9987391901789854,46.30274764968233,28.30341178633925,3.2379014635625705,1.0024766582538203,0.9833951242148933,13.920380210000006,passed,
2025/09/17 00:15:00,0.6731692603154356,0.6350125084809345,74.17374376373512,91.38741790158907,3.0803006655813103,3.11,2194.628864527901,2331.077298290693,0.9733825902109227,0.9991069277023028,46.599389269089926,28.07828256958799,3.2453283599660407,1.0081480026310938,0.9805036592537235,13.940535705555552,passed,
2025/09/17 00:30:00,0.6754421360015517,0.6315412689752676,74.23185885429066,91.32102417278654,3.0703133030946965,3.1,2203.354369100316,2343.701168389915,0.9732947562111955,0.9987983250661217,46.25415041671841,27.953650334399537,3.2357146056209105,1.0055077937760217,0.9857072687131223,13.960885106666662,passed,
2025/09/17 00:45:00,0.6716558700875074,0.6351700676881642,74.21711642397607,91.62402594638453,3.083073154215423,3.11,2185.7472366437814,2344.043344518725,0.9735433208956156,0.9995700370748599,46.910771419131294,28.13896654342673,3.249218091290676,1.0208829982093006,0.9915270548299067,13.965675735000003,passed,
2025/09/17 01:00:00,0.6729926437680951,0.6354238580650861,74.36739557328481,91.75639153917872,3.0820145521774376,3.11,2194.3997683648226,2343.6103166682833,0.9736396997834499,0.999498397277685,46.75821840621255,28.10601770466271,3.23980945977282,1.014269013937572,0.9862386184877125,13.986213120000002,passed,
2025/09/17 01:15:00,0.6779827994125945,0.6356254471517513,74.51933756805816,91.80846102884881,3.08567488528865,3.11,2201.8306671260907,2337.3816653562676,0.973366131010898,0.9991255481629197,46.31440698274737,28.145824196540733,3.225753715937156,1.0072636624149929,0.984588798363076,14.006533493333327,passed,
2025/09/17 01:30:00,0.6761116958495136,0.6369263722502936,74.42090467796699,91.96232266762132,3.082731669189687,3.12,2192.656124765218,2359.35738333507,0.9735420612515973,0.9995924576147195,46.663633216609895,27.716223118763363,3.219998917277316,1.0115996191641887,0.9855186103397962,14.032636200000004,passed,
2025/09/17 01:45:00,0.6804985863242653,0.6370218632732372,74.97622114602369,92.38666585421242,3.0851517232908794,3.11,2214.747161210053,2354.108830981549,0.9735066196336231,0.9992201113036708,46.193374111650726,27.878136016772622,3.2114407565866223,1.0018327504799243,0.9804683159831715,14.09561393777778,passed,
2025/09/17 02:00:00,0.6781135728681124,0.6384611653988296,75.23864548485643,92.94708217411673,3.08750926339279,3.14,2208.5953038568505,2379.7043487208416,0.9737038705142729,0.9998157731338211,46.60972893160127,27.831013373142664,3.2205560996206537,1.024450661425472,0.9985426592072885,14.166417680555547,passed,
2025/09/17 02:15:00,0.6799576717902001,0.6374966995834961,74.79989004537497,92.26823648138915,3.0830577257360177,3.11,2208.2718584820204,2361.2667287597046,0.9735141152960279,0.9993478091110234,46.28187011919089,27.654966414014996,3.20665225648137,1.0043732567199521,0.9818020399191172,14.088151244444449,passed,
2025/09/17 02:30:00,0.6754718079510016,0.639806665541709,74.64377659904828,92.52572918496595,3.090682122032822,3.15,2186.253055536353,2377.1601933849843,0.9736906710342541,1.0001853142901398,46.96160673112974,27.765937014224374,3.2149071529858952,1.032439089036447,1.001648158277819,14.104059743888893,passed,
2025/09/17 02:45:00,0.6772730545261131,0.6381087692536923,74.86277924229445,92.53274130421323,3.087156330519197,3.11,2201.293046079439,2369.997647322011,0.9736966905104794,0.9998114467763495,46.65130813932844,27.807598740467387,3.2134462672824973,1.0173930912197795,0.9911001428660977,14.112289002777777,passed,
2025/09/17 03:00:00,0.68255027112496,0.6371593963337767,75.18787170635524,92.54597443691115,3.0832351249602636,3.11,2228.236285364037,2354.0802712732666,0.9736536054796442,0.9991098676743542,45.89898223003541,27.939385771764844,3.1946202954497327,1.0009911832500253,0.9816356793131572,14.128359361111103,passed,
2025/09/17 03:15:00,0.6835118615781752,0.6345795516447126,75.3155823222186,92.56470154733675,3.0778815440075036,3.11,2234.8682705397196,2360.6317307462195,0.9736390417381234,0.9989398336986559,45.73137427920741,27.931534776466187,3.1955379551260754,0.9976227699418928,0.9831310936838324,14.14440463944445,passed,
2025/09/17 03:30:00,0.6771615789229384,0.6390497840745581,75.18765706793198,92.84923735300055,3.0811886583826116,3.1,2211.2555110232115,2387.0589280087333,0.9738848127549434,0.9998802776604212,46.61376249528808,27.507251107938725,3.2145029275928745,1.0231972251044148,0.9951027197470503,14.16827429722223,passed,
2025/09/17 03:45:00,0.6725120990875334,0.6454262424765461,75.17490329851066,93.15959601478538,3.0928513582929567,3.1,2198.303746411363,2385.3048121116476,0.9741493608837304,1.0005828680329383,47.22722476186182,27.52216558654694,3.224788240596019,1.042288102113608,0.9989689771351233,14.176419956111115,passed,
2025/09/17 04:00:00,0.6732415708505659,0.64594637574615,75.39279666816931,93.42196946832387,3.1004103923596342,3.13,2201.885687551051,2378.227683531252,0.9741597649958236,1.0006321747918814,47.203355184994905,27.865304631899367,3.225211726439824,1.044152717155669,1.0009280709399453,14.200231093888888,passed,
2025/09/17 04:15:00,0.6739552387883508,0.6506358986732169,75.21081991179842,93.47719576455872,3.1050723833551115,3.14,2186.4093420657327,2391.961181091372,0.9739935927424932,1.000940494689484,47.38506291010974,27.341557646233237,3.216263528755894,1.0555466828892752,1.0061089971307529,14.21617187222222,passed,
2025/09/17 04:30:00,0.6792857691750613,0.6364063173809975,76.17161109220868,93.55662739205529,3.0862495662455816,3.09,2246.528324189416,2369.707478189022,0.9741568652439376,0.999545186026631,46.10971007193974,28.663862888317404,3.2264784102774997,1.0375699814192936,1.0148346619558817,14.246855742777777,passed,
2025/09/17 04:45:00,0.6754545512744026,0.6374190217952522,76.31786102274005,93.89479241661915,3.090445286218163,3.08,2242.295301846016,2375.617915233806,0.9744454951811417,1.0000455167770161,46.52130979756999,28.951219029581537,3.239622107623711,1.0578980738597412,1.0290234101849172,14.271408133888887,passed,
2025/09/17 05:00:00,0.6786072467618248,0.6371585016067268,76.46154142622156,93.98707601486431,3.0893051789108075,3.08,2252.049217403022,2375.5220983926515,0.9743595873121791,0.9997918911213746,46.22224389337897,28.838114831232012,3.225547319105979,1.0446067386693743,1.020182038858591,14.295980031666671,passed,
2025/09/17 05:15:00,0.6756950286578689,0.6447295559233531,76.26963481731596,94.24405691747617,3.098034296404033,3.09,2230.879431439005,2391.5908403502226,0.9744242766654014,1.0005327695777586,46.860793657621734,28.145871643654168,3.2225349154315928,1.0513091607780403,1.0125027227192147,14.320571436111102,passed,
2025/09/17 05:30:00,0.6761004797881819,0.6453079549484941,76.42332555317348,94.42162117283867,3.0983836124011876,3.1,2236.19940989699,2393.692863547157,0.9744967075878641,1.0005545962040296,46.82209523272514,28.155823753440163,3.21903613745676,1.0522855570077572,1.0130952650421776,14.34518234722222,passed,
2025/09/17 05:45:00,0.6805260757611667,0.6417591469946401,76.4754204747073,94.43068938321548,3.0933963978125716,3.11,2240.161790830527,2407.6310929431647,0.9742678256088224,1.0002895356270114,46.43981626930323,28.065956679017024,3.20218753183908,1.046084666358425,1.018061446764272,14.377465764444443,passed,
2025/09/17 06:00:00,0.6808514708501885,0.6421786535435355,76.53308377487082,94.48678065162733,3.0892926528584814,3.12,2244.8655784367807,2414.5344654222613,0.974346417089572,1.0002752224508837,46.374526453779396,27.867428119732885,3.1961646496770233,1.0457151751617533,1.0174375724659412,14.394250322222225,passed,
2025/09/17 06:15:00,0.6835140273159669,0.6426802765904814,76.68184978025012,94.75068008946248,3.0968688400622373,3.13,2249.853758004883,2408.6562254527835,0.974299500662024,1.000269129785438,46.26017551819814,27.99405054013815,3.1787213408676993,1.0298113134832314,1.004738874525272,14.426794408888894,passed,
2025/09/17 06:30:00,0.6870946978573852,0.642847199173217,76.67788526926321,94.71229226070129,3.0908677379984515,3.11,2258.3546823163892,2414.639910464176,0.9742141035083595,0.9999878332792294,45.91497485956843,27.54536852364886,3.156290825971811,1.0128754180061617,0.9920651527457669,14.443608226666663,passed,
2025/09/17 06:45:00,0.6845925746718985,0.6443206047972672,76.85608451490171,95.01652842536902,3.0911451692549194,3.13,2258.6807058832487,2424.438425493328,0.9744086429327439,1.0002861886832113,46.19720607794756,27.42451789420025,3.165482423388517,1.017118818299034,0.9914182430298564,14.476201080000001,passed,
2025/09/17 07:00:00,0.6903452823801874,0.6425441764852552,77.09404208665629,95.065428916173,3.08797217362622,3.1,2277.4765667564093,2418.3948491783626,0.9742597180367183,0.9997248336609351,45.52495402141394,27.516513464355203,3.1449439598357167,1.004858680686835,0.9882392529626688,14.50072026333333,passed,
2025/09/17 07:15:00,0.6863971950247233,0.6466545786206909,77.289936754061,95.62237760542419,3.096035073705594,3.12,2269.5465735950684,2430.232928696647,0.9745012065705672,1.000389840797944,46.1068088444127,27.503874957658702,3.1565132848462967,1.0214129956980817,0.9946631083251475,14.55068217777777,passed,
2025/09/17 07:30:00,0.6863787849033913,0.6464150869171958,77.27594303866076,95.60553249303267,3.094830386618558,3.12,2271.257720519421,2429.6566040819134,0.9745507683289506,1.0003806550340044,46.05725730473228,27.545619422258135,3.153428782031074,1.022226519026738,0.9958152704467583,14.548532496666667,passed,
2025/09/17 07:45:00,0.6911874903384034,0.6457003809200772,77.38994786360831,95.71267859963383,3.0896868374975672,3.12,2279.815883865851,2442.694759581029,0.9743785000966788,1.0000982284073292,45.672149432056834,27.089103890003347,3.1312151473599648,1.0047535328958905,0.9854661822141001,14.59107897499999,passed,
2025/09/17 08:00:00,0.6903601120118374,0.6457371150054851,77.63507155537167,95.98609143844341,3.0903149746572987,3.13,2287.643437519386,2442.639364607882,0.974534758539068,1.0001580015259937,45.70044570363264,27.266888413350845,3.135307495813207,1.0067999746793082,0.9865632899981484,14.618063777777783,passed,
2025/09/17 08:15:00,0.6899655864764918,0.6457717384420772,77.9844770422021,96.37705374076162,3.0921366585183154,3.14,2299.2468855986112,2442.041874015048,0.9747222913714915,1.0002176745766926,45.69903653251767,27.538648576271466,3.1364110631340583,1.0094026648620407,0.9887486602738238,14.660712782222229,passed,
2025/09/17 08:30:00,0.6916232947433013,0.6467394561069929,78.01903888686522,96.5192724299626,3.091371310199382,3.14,2301.627760099782,2449.51443307771,0.9747134838491428,1.000235011076791,45.609395295153746,27.312400308745318,3.122142783324614,1.0044948089585553,0.9847566077079031,14.687544666666666,passed,
2025/09/17 08:45:00,0.6914936870185238,0.6472283945173923,78.29499509049222,96.82638845536141,3.089055439682122,3.15,2309.281101791199,2459.262595956325,0.9748186661896818,1.0002759933589123,45.59351543243621,27.241078108855397,3.125160603526008,1.0094950633150672,0.9888671501099916,14.73029584888889,passed,
2025/09/17 09:00:00,0.7040021633267497,0.6597785689582798,82.68823188811838,102.221446938606,3.1314223373045023,3.23,2413.0267806167462,2518.931942142187,0.9749846086984432,1.000644764928494,44.918450339068904,28.15906941743852,3.1054544415229044,1.0422659212931693,1.0197460260062166,15.444045711111109,passed,
2025/09/17 09:15:00,0.7088577681279287,0.6545607355986836,82.59075213462208,102.11279805908688,3.1137073850486425,3.16,2427.8026161927255,2544.9729918652883,0.9749042371510931,1.0002436950546845,44.416519851672334,27.459650255767375,3.065358370247493,1.0016212294384441,0.9935529456530625,15.483768134999993,passed,
2025/09/17 09:30:00,0.7090181576457087,0.6544913776244157,82.9403610107303,102.2600075337243,3.1023601516614234,3.16,2451.2430455700674,2550.2449917880426,0.9751366192022777,0.9999601531097971,44.157615710182824,27.16176358036269,3.06373077140837,0.9931303987033058,0.9848934095404126,15.5164171861111,passed,
2025/09/17 09:45:00,0.7004241530567954,0.6603338530875269,83.20300377372637,102.78012795529023,3.106356375410173,3.19,2452.7928823385023,2552.7823727086447,0.9755818632638162,1.0005528865892106,44.87854297096758,27.180867050084633,3.0909319838693707,1.0154768818047732,0.989205097728194,15.549100606111109,passed,
2025/09/17 10:00:00,0.7077198053742907,0.6553612557975341,83.29296766571426,102.7696941943365,3.1012701785067303,3.16,2466.5646037224815,2557.7697812625424,0.9753210157802082,1.0000348872884774,44.20853117936242,27.16019879313006,3.0587830851996403,0.989979918079495,0.979733142449362,15.581818395000008,passed,
2025/09/17 10:15:00,0.7051806437179258,0.6562920626159652,83.43047136581477,102.98102170442007,3.096719704849751,3.16,2469.904238732471,2572.4594842566644,0.9754601559206109,1.000189025899262,44.42301808069003,26.856935434726388,3.0659517131559646,0.9918562961133651,0.9776878579290657,15.614787100000004,passed,
2025/09/17 10:30:00,0.7002612912268529,0.665437730746434,83.5816486085035,103.45846822941809,3.107797737747532,3.15,2464.7015970965654,2570.2379901334357,0.9756212881137997,1.0006967365583361,44.95422377195726,26.667690618535623,3.0791087657308407,1.0123221253072312,0.9793363531731052,15.647573858888888,passed,
2025/09/17 10:45:00,0.7038796544142443,0.6618088964077447,83.77013112691897,103.6145038971202,3.1083947352565215,3.15,2468.178849680638,2576.352595703061,0.975428527603029,1.0005149780682814,44.68611151609986,26.879346473220547,3.074130205029463,1.0073932742668832,0.9840598935508272,15.680394986666663,passed,
2025/09/17 11:00:00,0.7051500062205671,0.6597192233389491,83.70921404690358,103.49409544968319,3.1082381658931775,3.12,2465.6391863062395,2574.7597326128794,0.9753567548881213,1.000439047383445,44.573528337797036,27.07123892630623,3.0732788544464404,1.0095034363706468,0.9905427854259501,15.666760291111117,passed,
2025/09/17 11:15:00,0.7067887087486352,0.6554438996464066,84.03932070245034,103.58829296022735,3.103725921581508,3.13,2479.5369496574217,2572.7084857287814,0.9754049611358646,1.0001544635213013,44.271354761382796,27.45543458600342,3.0807884196432216,1.0090640639256843,0.997894849507164,15.68078512000001,passed,
2025/09/17 11:30:00,0.6996308864888134,0.6651760278472216,83.52007027845633,103.33277030317039,3.116753472108593,3.13,2452.878343445324,2552.0140445382867,0.9755394767469884,1.0007637468429944,45.064723256915194,27.215643371525594,3.099819111578575,1.0253207877899477,0.9912825810944443,15.599015727777788,passed,
2025/09/17 11:45:00,0.7049771620198678,0.6564576327911731,82.85860475367144,102.37364498764613,3.105894585454449,3.14,2432.593047839617,2560.799467751177,0.9751117482435928,1.0003701369118145,44.69625729590793,27.083127012225468,3.0913627422948102,1.0128429429200163,0.9974203735083274,15.508950777222218,passed,
2025/09/17 12:00:00,0.7001201594057701,0.6560803379321164,82.22014471274177,101.51089243488519,3.111596090148459,3.15,2409.991658045646,2521.476014775708,0.9752382394837179,1.0005019760678584,45.07426759505433,27.669587155801242,3.120419607260231,1.0219723458820134,1.0003026892020617,15.344735529444446,passed,
2025/09/17 12:15:00,0.7037853238958208,0.6523702209745933,81.3599927105342,100.58934976349536,3.1046882156017017,3.16,2395.4127473182034,2516.2709727454812,0.9749676556676404,1.0002143307316487,44.827663803041325,27.262321282841445,3.086553733168181,0.9896098354061361,0.9778810364227776,15.249246564444448,passed,
2025/09/17 12:30:00,0.7023925791018979,0.6518234634042849,81.11192871540982,100.2022284344691,3.100931223820753,3.16,2389.576386155491,2509.936728543344,0.9749850835813322,1.0001507371865725,44.940918592601456,27.03863655029314,3.095969419014609,0.9788168422125539,0.9659475134334989,15.193053198888887,passed,
2025/09/17 12:45:00,0.7026743052214263,0.651333727966861,80.8231297428409,99.81026730954214,3.096533155616286,3.15,2383.269145481042,2507.5801911493727,0.9749441307722526,1.0000536773313753,44.89680778126322,26.85699644656282,3.0953299922259756,0.9772627120904195,0.9651254248225661,15.14467713,passed,
2025/09/17 13:00:00,0.6995203661439551,0.6500980644466673,80.3969898580476,99.19304068857353,3.091582206018559,3.15,2374.542328307011,2494.1854770174486,0.9750394486527318,1.0000129551554913,45.08424231459052,26.802796739198286,3.1083998994108106,0.971377911314521,0.9570454265570386,15.052072248888889,passed,
2025/09/17 13:15:00,0.6997760457404072,0.648941377584258,79.79081575658356,98.41198535703249,3.0876319773414136,3.14,2360.7848808769077,2482.640039101555,0.9748204813195182,0.9997765196933273,45.009193846922024,26.580155209597475,3.1071197587791572,0.9627300170301137,0.9499355873686353,14.954713662777777,passed,
2025/09/17 13:30:00,0.6931894987869688,0.6506596314425979,79.09141963141153,97.91623024992197,3.091285912436515,3.13,2328.0323150953477,2480.8417884954815,0.9748476333101631,1.0003403500890153,45.77248643968751,26.511587733126806,3.126543739575135,0.9766886694671342,0.9544919259692579,14.865604771111105,passed,
2025/09/17 13:45:00,0.6905555578390312,0.6463773078074659,78.77911306736027,97.22332100527743,3.0875241890752845,3.12,2324.3500649360367,2456.105415831299,0.9748329395057047,1.0000373986993867,45.68880088503195,27.179064050945318,3.1507841082373624,0.9880870164855059,0.9678370621443181,14.759771931666668,passed,
2025/09/17 14:00:00,0.6928067115413735,0.6450076171920244,77.8475904292175,96.08297105623784,3.083675360659942,3.12,2298.97719455687,2445.0870104386045,0.9742953041523237,0.9996569946479072,45.52226522018039,26.688018699693043,3.1437951895374625,0.9741276428762544,0.9580186944123859,14.629153898333339,passed,
2025/09/17 14:15:00,0.6910223547270313,0.6436075444979348,77.44313320455636,95.55533218996057,3.082769309629343,3.11,2289.8919856761913,2429.615401579238,0.9742485070662424,0.9995666926542128,45.563458157547146,26.932572018290255,3.150955444847764,0.9774231062651603,0.9609622213683496,14.549152530000002,passed,
2025/09/17 14:30:00,0.6807720854342509,0.6439038888773374,76.29794457314637,94.49596682101685,3.080025331127444,3.12,2249.3989515625894,2419.3186887716824,0.9743890407829249,1.0001471110136373,46.50562176934529,26.81297185842237,3.1784676310367863,0.9894639293083007,0.9609970900582252,14.379768596111106,passed,
2025/09/17 14:45:00,0.6861251214414735,0.6399278229085366,76.10648407707976,93.85214348343536,3.0820379361374806,3.1,2256.761185337837,2382.2387832372115,0.9739653660195025,0.999275305594302,45.73121968038892,27.504200266292663,3.1718260474817477,0.9821548585924885,0.9644164823514828,14.297573888888882,passed,
2025/09/17 15:00:00,0.6858882723619801,0.6399673585332967,76.50086799825665,94.26601115193289,3.081920602768876,3.13,2269.164086055994,2385.871376931203,0.9741381480950275,0.9993044552101403,45.739538742734155,27.610589539383394,3.1759817126933076,0.9814817582593581,0.963497090846456,14.346449699999997,passed,
2025/09/17 15:15:00,0.6816374450711749,0.6364227776598762,75.35592098602686,92.78348763182268,3.0706481072053022,3.11,2247.6074509133095,2359.976271711119,0.9740130870322545,0.9989846305712798,45.85194418481826,27.464162950384864,3.184895050467557,0.969213245181546,0.9509445749598305,14.148268236666663,passed,
2025/09/17 20:45:00,0.6883064481873918,0.6374388931194299,76.29210661656388,94.11401523250716,3.098887744435533,3.12,2237.2554826312967,2374.772301314779,0.9731267089315215,0.9990529472347527,45.86253020785855,28.302665031876302,3.2203973749436883,1.002934392739891,0.9914712792698966,14.292156376666664,passed,
2025/09/17 21:00:00,0.6906119152062858,0.6389062666786044,77.41062691414729,95.41974961257169,3.1044112378527156,3.11,2262.161827878472,2395.862842991664,0.9733538223493331,0.9992426768722124,45.817956978390434,28.39990801737378,3.2243700944049176,1.004409020753455,0.9939243248617846,14.46042413444445,passed,
2025/09/17 21:15:00,0.6929062825885083,0.6400132770618058,77.71440035656724,95.84806963168836,3.105269863581035,3.14,2268.4400844786055,2409.1670537458726,0.9733450617582542,0.9992914840516331,45.72358742263997,28.234944942175208,3.215193608671357,1.0047385121120262,0.995618919958879,14.525232480000001,passed,
2025/09/17 21:30:00,0.6940926032007069,0.642401816728338,78.34256448098941,96.7660429479892,3.110148127524461,3.12,2279.4735605639676,2428.3370876306553,0.9735455409949378,0.999625136145949,45.77677670947655,28.220601816158005,3.208978543537892,1.0115932100748646,1.001041750287835,14.641988472222222,passed,
2025/09/17 21:45:00,0.6967860446247554,0.644460615559242,79.05432291710059,97.74642639471517,3.119062613507281,3.14,2287.822638989499,2447.3488660776657,0.9735503144110017,0.999883562137074,45.7894224315732,28.261964958402878,3.2075983184825243,1.0183546836523953,1.0085369765513106,14.769296409999994,passed,
2025/09/17 22:00:00,0.7035030230857536,0.6445022199043071,80.17262389885438,98.88926903540177,3.124169979263674,3.12,2320.890503570116,2456.9869227785202,0.9735492480672439,0.9996065094443098,45.22660101673081,28.567745514975183,3.1958217123141566,1.0170340356437197,1.0150609243643183,14.926901219999992,passed,
2025/09/17 22:15:00,0.7034246403521184,0.6474559558403429,81.04999909322977,100.16981406053907,3.1272432194574384,3.14,2336.4993778647686,2487.2166749934586,0.9738570524541518,1.000061227872029,45.41585360482852,28.462079170912542,3.196856011793566,1.0277138958255374,1.0223519741595921,15.084933318888892,passed,
2025/09/17 22:30:00,0.7093062308379458,0.6492950892568549,81.96393959724281,101.3666156752546,3.1328802669917986,3.16,2359.2920396950735,2509.073598903587,0.9737889409274076,1.0000227962506782,45.03960169271984,28.45330322203612,3.177531584708262,1.028230230432584,1.028160227203615,15.252006641666668,passed,
2025/09/17 22:45:00,0.7146451849582296,0.65060561957425,82.96124287962247,102.41947757071958,3.131290884950823,3.15,2393.8823074900474,2527.7008654290353,0.973750633743325,0.9996857356289648,44.51439654029927,28.280264061159524,3.162832308351296,1.020634707837747,1.0252384511254964,15.410908528888877,passed,
2025/09/17 23:00:00,0.7083471448570746,0.6552240472120976,83.83083643802819,103.89530509383269,3.145480378598106,3.13,2404.8083232027325,2542.567594071,0.9741180343295059,1.0004402488481983,45.165080817754486,28.75334627471663,3.182597182844013,1.0474061388752753,1.0395756265338858,15.56187387333333,passed,
2025/09/17 23:15:00,0.6929337523721472,0.6433952787781672,79.15186543245864,98.01409921288821,3.1143119481893216,3.13,2292.7563371583715,2443.367850799827,0.9737679932409061,0.999918962703063,45.9206568721815,28.726972574720712,3.230564412592934,1.0335334028472583,1.021447927731004,14.749768146666666,passed,
2025/09/17 23:30:00,0.6930037193332611,0.6399729875357889,78.40966203983197,96.94254004274657,3.105779419709319,3.12,2286.8577020358293,2417.141998600643,0.9735572114000787,0.9993601610918937,45.64865369037851,28.73539064530173,3.226613448349247,1.0132996211693615,1.0058652814677624,14.609585460555554,passed,
2025/09/17 23:45:00,0.6928757156762976,0.6375501834499719,77.63074249071686,95.95640447377552,3.0979427883157205,3.1,2274.513264475826,2401.0606440359197,0.9733083868587383,0.9989691578569224,45.48836630036981,28.58347236650254,3.22184387492207,1.0005106059401692,0.9961842754642611,14.484660471111109,passed,
2025/09/18 05:15:00,0.7002474398606481,0.645442613009638,79.80294939297947,97.94480359739097,3.118152841095763,3.14,2313.38917365028,2465.2583288981828,0.9738133658223233,0.9998661764682291,45.44343920270128,27.874668233586892,3.1856421787136364,1.0225512681280513,1.0129297069097396,14.900553286666662,passed,
2025/09/18 05:30:00,0.7024634236100666,0.6550945743098797,81.88818418155878,100.71096342606965,3.1494686949224873,3.16,2348.9969468084123,2487.5729532730984,0.9741443386982538,1.0006276683906252,45.63774278468668,28.508090665147346,3.189527365783245,1.0549249587610554,1.0345428301640136,15.232625491111099,passed,
2025/09/18 05:45:00,0.7156623477444292,0.6517111801612918,83.59132534059509,102.50121096066418,3.1415808020806195,3.11,2413.863241937833,2535.978202616707,0.9739635201225862,0.9999077282239892,44.37780026228212,28.29940787094905,3.13469282273916,1.0309262804641142,1.0328465447996702,15.550326855555548,passed,
2025/09/18 06:00:00,0.7188108133757147,0.6573042632501219,85.62952535108322,105.27684917399462,3.1427603214775273,3.09,2478.2406921499364,2599.1391881897866,0.9742387867302362,1.0001083308164505,44.135008288425894,27.791663526706873,3.0987122745431037,1.0222613583455389,1.0221294587364207,15.956988024999996,passed,
2025/09/18 06:15:00,0.7102693389964704,0.6545709918977993,85.50294381448948,104.9125056292443,3.1366735125461553,3.13,2476.1662750386804,2581.7640921651496,0.9747125947634738,1.00029939087958,44.60645437655197,28.39465848688544,3.1412538984300338,1.0434273886370777,1.0368648648847711,15.865076211111102,passed,
2025/09/18 06:30:00,0.7073201420785671,0.6598479588931125,84.97347546621333,104.52880707328225,3.147460864478966,3.17,2457.8163552774763,2555.2594401156603,0.9747237046246514,1.0005509793463598,44.96344213509494,28.402103878849317,3.1426877172894483,1.0425252013725095,1.024349402073617,15.778459876666663,passed,
2025/09/18 06:45:00,0.7118413632783216,0.6560580689879466,84.37716477894011,103.81176443284257,3.1270928671772364,3.18,2450.8341679854125,2582.931386348486,0.9744616972996518,1.0001742233034001,44.61850652933952,27.287901521810955,3.1144558244104092,1.01012436518454,1.003103417063195,15.741052360000001,passed,
2025/09/18 07:00:00,0.7000050162514289,0.6572403556778739,81.35652071950513,100.40288151862767,3.122290753038613,3.16,2359.467334390098,2515.9575340576457,0.9744612009164471,1.000563671513506,45.740754767399324,26.808234069571498,3.150488063565026,1.0021780985578967,0.9775869584878174,15.222493983888885,passed,
2025/09/18 07:15:00,0.7019620437219039,0.650233097088748,81.54373464446357,100.30186880870166,3.1175011005487043,3.15,2369.4668387663332,2508.3689751991697,0.9744692061349447,1.0002137420930246,45.405995900468454,27.480483451208574,3.1595720598270414,1.0015263819248492,0.9890637839076414,15.206658518333342,passed,
2025/09/18 07:30:00,0.6974473363505359,0.6616503832357687,81.20280251110928,100.40831511976472,3.1388975242627817,3.16,2344.4553819700063,2489.65108497332,0.9744613408057485,1.0008781825818756,46.04256141959778,27.420945849548026,3.16539566195638,1.0250363113606136,0.990556013648027,15.173764821111108,passed,
2025/09/18 07:45:00,0.7019003756165999,0.6479765679849068,79.9437696957383,98.56975010970908,3.1177360424679317,3.15,2328.070724862171,2471.205736955773,0.9741152672796352,1.0000473259212233,45.40058456657983,27.593177659157977,3.1454246753780954,0.9931579693158792,0.9836189646681046,14.962877202777776,passed,
