datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/18 08:00:00,0.7033488143312584,0.6496950113566686,80.97012406065093,99.76602209797896,3.114930227897842,3.17,2357.3465861225927,2499.8584692248633,0.9743889640972456,1.0001419338293187,45.24758871829467,27.49884264354623,3.143287750998857,1.0032651956357659,0.9932269642356165,15.129854850000001,passed,
2025/09/18 08:15:00,0.7007254940649869,0.6490877843921927,79.51468012073929,98.13488193925167,3.1011800787477353,3.16,2319.735834231257,2494.382540713179,0.9740954768362529,1.0000113231566252,45.43351058395446,26.59617387435707,3.142407305615157,0.9925413088267999,0.9800332502741733,14.929448001111103,passed,
2025/09/18 08:30:00,0.7003114786602649,0.6463407816812075,79.76157906875859,98.16441843186314,3.107196727642768,3.14,2332.325593460753,2464.258904380882,0.9741551713323968,0.9997347322681368,45.25325787234739,27.551950793224066,3.156768481414364,0.9932336589010143,0.9836867729586126,14.90393165555556,passed,
2025/09/18 08:45:00,0.6970045949925827,0.6480288611716054,79.5343010296495,98.21914778229598,3.109048152986638,3.13,2315.752630865207,2476.9340474308406,0.974238807076772,1.0002242708466287,45.70844155262024,27.402706356265625,3.1622108995990934,1.0060746730648442,0.9909916886182825,14.900693664999993,passed,
2025/09/18 09:00:00,0.6952674049137679,0.6465224236138012,79.09439642025856,97.66053911233722,3.1065861661422893,3.15,2309.8704597040423,2459.183722064977,0.9742527676142226,1.000098670213086,45.69955438307465,27.61974128369126,3.1634730818163264,1.0038257564394815,0.9887346781924508,14.81547774666667,passed,
2025/09/18 09:15:00,0.6842124503677689,0.6534513571274569,78.23819764009846,96.94554412002763,3.1097907869542203,3.14,2281.1078974834627,2435.796416959715,0.9745984442726124,1.000724039074713,46.65560900753247,27.334739009467956,3.1910767391713684,1.0136476459604735,0.97534669892206,14.668585580000006,passed,
2025/09/18 09:30:00,0.6882270273983081,0.6458441514655514,77.74922058172767,96.18442625611488,3.0914914384771177,3.13,2274.4766702023885,2453.4890755622423,0.974214631784498,1.0001861224347277,46.118235063145136,27.037599100352942,3.179754869062962,1.0102909339565769,0.9876289921660819,14.616465624444437,passed,
2025/09/18 09:45:00,0.6909862478376257,0.6440771119834133,77.49126006195746,95.85686242693023,3.096708523351907,3.16,2274.6794398155803,2428.520097210476,0.9740415127438559,0.9998826894169373,45.83593164530259,27.458802861918137,3.1627937320213158,0.9948455070613126,0.978175056882402,14.564438093333331,passed,
2025/09/18 10:00:00,0.6941658329538554,0.6427636200039449,77.85691810064134,96.07459978749618,3.093516989495222,3.11,2295.979742333945,2423.008880437387,0.974082103095374,0.9994893315556177,45.378116033554804,27.657389082410305,3.1528043207492518,0.9883577294803895,0.9769310880761455,14.598271477777775,passed,
2025/09/18 10:15:00,0.6846055704209184,0.6410240579568518,76.53803029560386,94.61469716974048,3.088207009307186,3.12,2260.2817293375583,2393.741977628156,0.9741442174267771,0.9996755262972189,46.08615406947881,27.650986445117976,3.1798838511845378,0.9830769414668551,0.9630908365547386,14.37258863333333,passed,
2025/09/18 10:30:00,0.6847193037270807,0.6407515188064943,76.09347345398024,94.0879659552082,3.0839562635702,3.13,2251.681772288506,2387.982074122685,0.9740014537292676,0.9995083769905058,46.014920065606645,27.37654388261487,3.1749134763604165,0.975123327086582,0.9555846662553058,14.30852038,passed,
2025/09/18 10:45:00,0.6857308427828404,0.6403408453192876,75.75768694591571,93.56958638909202,3.0802433060623047,3.12,2250.554394906383,2373.966193656025,0.9738334144628172,0.9991401111764843,45.8364946589539,27.121215889641956,3.169397964532612,0.9579604643471575,0.9398826256439381,14.244648586666667,passed,
2025/09/18 11:00:00,0.6810775373438154,0.6400294108296923,75.22170508015967,93.05519299400301,3.0730817322816795,3.13,2235.6201990726663,2375.326181824909,0.9739685307792679,0.9993531424278395,46.17896230814989,26.909069689069575,3.178046787911158,0.963097570498671,0.94034007005146,14.169815091666663,passed,
2025/09/18 11:15:00,0.679212687482185,0.6396215784839295,74.8129808868994,92.5725009807462,3.0681530691730945,3.14,2228.0156304033526,2368.596724121155,0.973970470787557,0.9992927489311898,46.250025719187654,26.760524266705815,3.1800669255202227,0.9603829507683251,0.9360171022865297,14.103110303333334,passed,
2025/09/18 11:30:00,0.6799736317523415,0.6396159956401712,74.6594040776449,92.3760516438672,3.0675267030589204,3.14,2224.389412066401,2364.9189116813077,0.9738196402362365,0.9991487330183771,46.16298844963822,26.682567232355204,3.179888958992241,0.9586480023627938,0.9350388717977106,14.077825831666669,passed,
2025/09/18 11:45:00,0.6713232319598574,0.6334130369449172,73.09599885308883,90.42350926195178,3.0450960883492955,3.14,2199.457092247909,2341.9789399788374,0.97370689285004,0.9987370944654318,46.39667386333666,26.420421463643272,3.192338905093458,0.9485672967565967,0.924858995602047,13.829109097222213,passed,
2025/09/18 12:00:00,0.6534657566023173,0.6277349871947914,70.85132149465349,87.71264376818417,3.0228855202639187,3.12,2159.5676455927232,2290.9679018845477,0.9736401397897654,0.9983973295952635,47.12580922058341,26.510220459845744,3.231098417265269,0.94592869079838,0.9188692677036258,13.453459463888894,passed,
2025/09/18 12:15:00,0.6525083282535635,0.6266709543856923,70.85102445318131,87.6509685966803,3.020605842384953,3.15,2153.3192633529284,2301.1899467518233,0.9733768377714308,0.9983141183607981,47.080001009810054,26.81549334086597,3.2522285363078236,0.9796835717312771,0.9519726603709968,13.455316544999995,passed,
2025/09/18 12:30:00,0.6539425556777907,0.6285070788615744,70.55046301056143,87.6418236197728,3.037190227093024,3.13,2135.3116655057333,2285.349832819566,0.9732245537304641,0.99864548882359,47.32681258688856,27.033847985305552,3.2358445149124573,0.9655679062726621,0.9387450999393507,13.426389900000004,passed,
2025/09/18 12:45:00,0.6539383861996075,0.6273731871997352,70.43460658121846,87.35116225694888,3.021696762066938,3.08,2139.2837637657344,2302.340920468333,0.9730541485777345,0.9982692489757471,47.11671909227092,26.319014566318568,3.2391060874653466,0.9627993199807782,0.9383145154282053,13.421242926666668,passed,
2025/09/18 13:00:00,0.6503576184990315,0.6336226426534871,70.4092880193269,87.82819777387259,3.0491629930532578,3.11,2106.7434006150474,2295.693804292347,0.9731409166505881,0.9993836777351262,48.059667195873644,26.79558483790095,3.2618771693789355,0.9842743881578602,0.9454429491578986,13.42374860444445,passed,
2025/09/18 13:15:00,0.6535254455490359,0.6258291508506739,70.58413410952124,87.51078132356156,3.032326535556459,3.11,2136.6054623851487,2288.797958931229,0.9728708128259143,0.9982504671734801,47.07732175728432,27.412313517392647,3.258452331736797,0.9916679193977616,0.967401878249156,13.419268224999993,passed,
2025/09/18 13:30:00,0.6463644354723671,0.6263739155990383,70.47878239818306,87.41385504783639,3.0313012701398363,3.07,2129.6710420823692,2282.5427813906235,0.973191823539478,0.9986040663051723,47.71898924582936,27.420941107317393,3.2925799134005422,0.990735528693592,0.9568226817260405,13.374749367222229,passed,
2025/09/18 13:45:00,0.6453121848464699,0.6251919943761408,70.17273204397212,87.07960287960009,3.0330719286957173,3.08,2125.219191798647,2267.0966567579153,0.9731591545000994,0.9985348482771618,47.72005020884845,27.801492949784983,3.2880916624041383,0.9928033064046028,0.9606767603109871,13.322209902222218,passed,
2025/09/18 14:00:00,0.6437825955493325,0.6248912927138309,70.01185800940772,86.77945869542131,3.0200878729705596,3.09,2124.4574716895095,2282.417290761325,0.9730874993948224,0.9983623688150616,47.71781957898642,27.113288158088128,3.2960179842943944,0.9915307707946708,0.9587425282719318,13.309149027777782,passed,
2025/09/18 14:15:00,0.6478529787749842,0.6236909581520381,70.25552821803441,87.01407190971865,3.0316621640985755,3.09,2134.131931753445,2262.020658526465,0.9729709366054721,0.9981364598208216,47.42155305186361,27.723942707504847,3.2815604615338336,0.9762032514989072,0.949748588734308,13.32764947555555,passed,
2025/09/18 14:30:00,0.6525229884523002,0.6232398999733936,70.69962953151055,87.4039118674923,3.031474572850025,3.09,2147.887789769881,2271.378880899488,0.9728260023333061,0.9978613406301307,47.01142937935853,27.69544880169885,3.2733555298935277,0.9757491167792789,0.9538801446602203,13.396894542777778,passed,
2025/09/18 14:45:00,0.6547684460975766,0.6244522037662745,71.06037250490985,87.71759906537665,3.0340375401575397,3.08,2157.1016231505046,2273.374902628418,0.9727862830430041,0.997747956511823,46.842500715970445,27.711756694241338,3.2748167292156003,0.9788544040317438,0.956304583711896,13.442232100000007,passed,
2025/09/18 15:00:00,0.6509213871851913,0.6276020065799169,71.2145568005835,88.26620427740022,3.0467450163113488,3.1,2135.952803475505,2288.3211898629993,0.9730751931067356,0.9987589809751398,47.712665799342076,27.75978513843629,3.2979147161028757,0.9945911685170054,0.9610226586569764,13.479634739999996,passed,
2025/09/18 15:15:00,0.6588401513775711,0.6259762702410882,71.75994983461847,88.70306907329773,3.0501326114074723,3.08,2154.8410832641857,2291.007996417607,0.9727374428171037,0.9982239874122646,47.03589282894837,27.881989945689444,3.2801554460584184,0.9834034745553464,0.9602028574937237,13.560429263333335,passed,
2025/09/18 15:30:00,0.6635673821978095,0.6250894584486393,72.41296164508455,89.18432911901043,3.0465500524236675,3.05,2178.26931088029,2300.5644929972436,0.972648693959368,0.9977868051892355,46.52444199014805,27.865772158070865,3.278200418481149,0.9835115538309138,0.96460039358885,13.644991359999993,passed,
2025/09/18 15:45:00,0.6616727643856599,0.6324267942669155,73.04481080089455,90.49188139500164,3.0871548794784367,3.13,2153.667118918892,2294.859784952535,0.9730220205388543,0.9992811267767814,47.63804388844522,28.66685388321072,3.3035599046435307,1.0010849934066166,0.9650511230920858,13.733291537777776,passed,
2025/09/18 16:00:00,0.6732174235982906,0.6313552079655017,73.08392311737961,90.49050574744363,3.0755250944590737,3.13,2163.239388164318,2324.90821245251,0.9724985114721388,0.9986413989653345,46.80383588365486,27.426370828254413,3.249607457011688,0.9650436747204748,0.9460951133560392,13.803410573333334,passed,
2025/09/18 16:15:00,0.6676697970093494,0.6307103366792445,73.51635784410472,90.81562278863758,3.0740198519015363,3.17,2167.354296170651,2332.0503248212694,0.9726921522923649,0.9988267486415174,47.13800153165565,27.91216425209174,3.298469826174267,1.0007430676848956,0.9739744466030364,13.831259126666673,passed,
2025/09/18 16:30:00,0.6724830418244426,0.6295865932007978,74.05461255994759,91.31053576402097,3.080296006049408,3.1,2186.274274244224,2324.3943669230935,0.9727177608465919,0.9986001967741317,46.71662628570118,28.34906795331543,3.284717220869662,0.9903474662356614,0.9710641122607417,13.894194599999997,passed,
2025/09/18 16:45:00,0.6768309882098121,0.6302437327229599,74.48155171257942,91.83835893944122,3.087772030145058,3.12,2191.2215149086032,2331.4430429011527,0.9726364305835045,0.9986461094822895,46.5381267060944,28.523633228665915,3.2767984775463828,0.9959418929189547,0.9809374156805514,13.964957123333333,passed,
2025/09/18 17:00:00,0.6802372602223316,0.6318581920960485,74.54025037561263,91.99084782813877,3.091281520443161,3.11,2186.4916496273704,2340.8433431408253,0.9724543405961503,0.9986837392211875,46.54810461565011,27.976800841111995,3.26662811033117,0.9765168556636066,0.963521002287405,13.995266999999995,passed,
2025/09/18 17:15:00,0.6748680778122339,0.6365628631882818,74.37548230827647,92.18842278375165,3.0993120369778366,3.13,2164.0180254336915,2352.5079539843114,0.972653440222367,0.9995149367658074,47.30206737920462,27.849448813690238,3.2822817092444727,1.0005429094358558,0.9747707198613804,13.99812333333333,passed,
2025/09/18 17:30:00,0.6773645862385538,0.6361949890845268,74.47143245533135,92.14337125326567,3.1005961888826588,3.14,2174.5310720683083,2338.4446374832432,0.9725842045638587,0.9991716614321482,46.97559428369857,27.997159674757874,3.2735895136176993,0.9887245514531543,0.9662074071855352,13.992915285555556,passed,
2025/09/18 17:45:00,0.6779913793127669,0.6341465098384995,74.55632567227316,92.12469663899725,3.0977131348343665,3.16,2181.328763214168,2336.578481312412,0.9725786555972735,0.9989841407956999,46.86424133269152,28.059802386209654,3.273946884916013,0.9804461358315463,0.9616391600456431,13.995180613333329,passed,
2025/09/18 18:00:00,0.6808575625930522,0.6345974832990111,74.83516656674495,92.4533145598451,3.095465351026597,3.17,2188.655033417641,2352.953536681283,0.9725248577260985,0.9989332095215132,46.717210097098786,27.681853028728913,3.2631876102849082,0.973203513191989,0.957289977677077,14.058391966666665,passed,
2025/09/18 18:15:00,0.6858328799185571,0.6374195731258746,76.29127625811363,94.03222897341976,3.101969793001427,3.14,2215.8269598254296,2386.6666137705024,0.9725762432474158,0.9990321289531466,46.428074507082655,27.822730402976074,3.2762933633787,1.002282045341525,0.9875814944967983,14.276796037777773,passed,
2025/09/18 18:30:00,0.6799684897900657,0.6366065370812724,75.92176727738976,93.80001688132822,3.114973290915371,3.14,2196.011583702937,2362.671316751012,0.9727027900794449,0.9995033850674357,47.02339834607773,28.68198396359846,3.297781075394659,1.0164786328823656,0.9963700102024741,14.200175476666667,passed,
2025/09/18 18:45:00,0.6773853890659873,0.6372250766610621,75.36580902598811,93.21832882926101,3.1076967885529676,3.11,2175.871770943761,2373.9363394919596,0.9725420870896543,0.9996068995963131,47.29750175630704,28.02798961410168,3.3070961918744373,1.0185996497947751,0.9943148497859021,14.139424053333334,passed,
2025/09/18 19:00:00,0.6788846196486922,0.6324552936218009,75.77873766581784,93.1845647404571,3.100251608611295,3.11,2202.8272386814688,2356.985803825824,0.972629876233813,0.998951035231898,46.711014920568076,28.76376982494666,3.317967455242187,1.0262929377024972,1.0096978199979774,14.136567719999997,passed,
2025/09/18 19:15:00,0.6712319006853176,0.6353120752109067,75.88168882361568,93.65115128790538,3.112698393717314,3.09,2186.184090487515,2359.5996266256434,0.9730424692811679,0.9999042791497648,47.60332875493247,29.15353901782285,3.3499017824723207,1.0495807793679353,1.0197287603742158,14.149653674444446,passed,
2025/09/18 19:30:00,0.6703809738478969,0.635361393111676,75.8847316757012,93.642589468509,3.1119120509830855,3.1,2187.241590598299,2358.7710922464958,0.9731196272291435,0.9999409313737063,47.66952851445859,29.145252488562814,3.351540144181821,1.048323860482487,1.0173377906213485,14.146791651666664,passed,
2025/09/18 19:45:00,0.6707331397430958,0.6474071441446385,75.37733453337559,93.77242240727283,3.1373442467562036,3.09,2139.623374124813,2371.200695616826,0.9726208178702914,1.000829967433483,48.32899434039893,28.386906338542587,3.3451967313029014,1.0748577134277726,1.0259256851657184,14.152007943333333,passed,
2025/09/18 20:00:00,0.6742373488667618,0.6337549504796897,75.86325126443116,93.53641275129962,3.1188734869927277,3.1,2184.3719637816534,2348.8360005925942,0.9727381763906663,0.9996483663834768,47.32891980910479,29.59890979069608,3.347536290566228,1.059330003386811,1.0351178539316288,14.138502131111116,passed,
2025/09/18 20:15:00,0.6696664143331312,0.6366690793712506,75.78389222237941,93.67406646056395,3.1145438007695683,3.1,2178.7562399145095,2364.703937268544,0.9731038671663982,1.000169093302308,47.86279252308642,28.987723724916115,3.3503419820604012,1.050394026951658,1.0168003752171966,14.150805728888884,passed,
2025/09/18 20:30:00,0.6695917613282206,0.6356089704619412,75.76440135109084,93.5676957498467,3.115135005362901,3.09,2180.3723669209885,2356.3898872216664,0.9730827575168762,1.000053897531477,47.80664117443026,29.198788551618954,3.3539544185643004,1.050030835244594,1.017757719169656,14.132626908888888,passed,
2025/09/18 20:45:00,0.6658179980312867,0.638359202984965,75.12731951862638,93.07314547837484,3.1157911339430227,3.1,2158.4694200819686,2353.616054298149,0.9730981567310142,1.0003955997403582,48.24524871844828,28.821485801961135,3.35406136127762,1.0496978424117005,1.0088483443093992,14.058715916666666,passed,
2025/09/18 21:00:00,0.6644462479477303,0.6344796057248955,74.70890918600544,92.38899187545907,3.1078135583430444,3.13,2156.587045391273,2339.7679085201694,0.9730198794743478,1.0000468466621948,48.10664610367171,28.989275232632423,3.3591922464372104,1.0439943273359025,1.0070177750875777,13.973832888888895,passed,
2025/09/18 21:15:00,0.6630160096913089,0.6325103433880926,74.08590508408174,91.39831668579167,3.093336170481086,3.12,2162.193009613008,2320.3303415640944,0.9728729271456134,0.9993671712115947,47.78369350449998,28.72124827865887,3.3498555049912633,1.0257052688340942,0.9895626606762172,13.86595161722222,passed,
2025/09/18 21:30:00,0.6589707254731032,0.6267705520858795,73.37384522055349,89.93681553728338,3.075234955295391,3.09,2165.237709305777,2303.3867054106054,0.972806440437222,0.9987211401624733,47.55287827222568,28.63154988160555,3.3508661844683867,1.0206923943784263,0.9875827995495639,13.742070002222228,passed,
2025/09/18 21:45:00,0.6532927041070739,0.6304072111706428,72.26609109692701,88.41132774734733,3.0908916604165815,3.09,2107.8740008841974,2300.6929749519804,0.9725166504409175,0.9995428260066609,48.51575393737967,27.861331781684363,3.3620700770473344,1.0355836261965723,0.9941528772416659,13.626402899999993,passed,
2025/09/22 07:30:00,0.7117762909268603,0.646656514011069,83.22546630983048,99.79874462680989,3.171595843887382,3.14,2380.7847740070742,2475.121368537001,0.9735849038010537,0.9998367606170796,45.12236487075402,28.56038949066122,3.190352059527609,1.023099686519033,1.018937917643611,15.400971740000001,passed,
2025/09/22 07:45:00,0.7053564466726508,0.6546733994760294,83.4543364257599,101.14614232012163,3.17389980873048,3.13,2378.512621999046,2496.7582540845833,0.9739014738753942,1.000563983054414,45.757101490330754,28.450633443374844,3.2015888308213545,1.0462651695232015,1.0259426246324739,15.473621301111109,passed,
2025/09/22 08:00:00,0.7082469798291195,0.6521970066976155,83.8941664136541,102.23111934353491,3.165788075424573,3.14,2394.007064781243,2516.7287515459193,0.9738754880533613,1.0003998519648991,45.43527150968785,28.74562425635475,3.1978457440527617,1.046389727952678,1.0363532775413105,15.546348888888886,passed,
2025/09/22 08:15:00,0.7129303035076285,0.6504385667573115,84.29421915968466,102.61503307418155,3.16448529558354,3.14,2410.1551807260685,2525.6094205921754,0.9737942948853704,1.0001542509147747,44.96807448252965,28.829500294625728,3.1793371936675467,1.040842664490745,1.0393457379571898,15.619154503333336,passed,
2025/09/22 08:30:00,0.7114334318580684,0.6505887229141467,84.8116654754451,103.14642961287778,3.163231956769638,3.14,2428.896110675447,2531.937884257156,0.9740573216204326,1.0002262025395496,44.960798818570105,29.01896273990206,3.1810473368546393,1.04829893686034,1.0450280858790342,15.692268624999999,passed,
2025/09/22 08:45:00,0.7132517390539019,0.6510754843538732,85.23705333239909,103.62472096572154,3.1681034463284092,3.15,2436.9652454398074,2539.271007179205,0.9739839720362448,1.000228234293026,44.86654837098221,29.108337879175178,3.1792202199448956,1.0521947952628443,1.050530560826338,15.765231221666662,passed,
2025/09/22 09:00:00,0.710099412836926,0.659053408878571,85.5542110076415,104.23548031546261,3.175940632817321,3.18,2446.3542667065417,2540.600363786708,0.9742118327833819,1.000578925301472,45.17979524725229,28.78733723930584,3.17243920780479,1.054464429678756,1.037122378792826,15.838271845000001,passed,
2025/09/22 09:15:00,0.7150863295597993,0.6560463735522707,85.62186899033233,104.36921600657139,3.164546114470245,3.16,2457.6851062989413,2570.2530427385564,0.9740901636279954,1.0003524495860088,44.75537483575941,28.28545353302303,3.1363731862169617,1.0368426896744736,1.0307336522368302,15.911142133333326,passed,
2025/09/22 09:30:00,0.7101433174931674,0.6699174158764952,85.73585573908152,104.87421960223118,3.1793252409659933,3.17,2455.6247192681335,2562.3004897920023,0.9742995064353495,1.0009029544502148,45.302253739049306,27.68760382559575,3.135049090072135,1.0454034687233316,1.0127962904755683,15.95361627444445,passed,
2025/09/22 09:45:00,0.7072246216218327,0.6682981307626243,86.02416537166187,105.18529480047465,3.1729459757773353,3.18,2466.842808487844,2576.993587984652,0.9745426937791567,1.0010282223784666,45.4463173864559,27.701776241012077,3.1411778659455454,1.0501554472995311,1.016736514817935,16.003820396666665,passed,
2025/09/22 10:00:00,0.7110832036297793,0.6666824847681689,86.31145776041532,105.28924456493816,3.1682796375239226,3.17,2480.111131543402,2584.452403001388,0.974452774892313,1.0007159414325206,45.05825086974434,27.591422257089587,3.131910503274111,1.0445231560957708,1.017707511811915,16.045953519444446,passed,
2025/09/22 10:15:00,0.7040616087371906,0.6651126367070971,86.40561890441455,105.65184831079448,3.1661513160689707,3.17,2476.662357338812,2604.560772569721,0.9747859545459939,1.0012838270977737,45.64239693396321,27.727110372158723,3.1473225496242203,1.0584483370280007,1.0265084512870262,16.087921299999994,passed,
2025/09/22 10:30:00,0.7144869524239247,0.6629873505587799,86.82757253941469,105.73108539904409,3.16353895121678,3.16,2502.1625917792926,2598.9562213123113,0.974525960670065,1.0005315860141915,44.58918654999196,27.858852763457065,3.114712168409182,1.0478192517222134,1.0306249469322324,16.13758806,passed,
2025/09/22 10:45:00,0.7069927208439677,0.6719866992704036,88.27253897525232,107.6897460135771,3.1745256592108833,3.16,2537.9764175929913,2625.644893548455,0.9748364199624006,1.0010510972017448,45.08729498784743,27.881266407983176,3.134645538866437,1.0825174711643324,1.0433688531101235,16.392048346666666,passed,
2025/09/22 11:00:00,0.7080111237792672,0.6743131038550844,88.64319656978762,108.04051510474761,3.178985042858932,3.18,2555.55910705344,2616.391016964889,0.9748893225980244,1.0009231196091886,44.869713484220185,28.102643626866794,3.125027416747002,1.0869752845303204,1.0451783578503147,16.441552086666665,passed,
2025/09/22 11:15:00,0.7097040618688972,0.6727479838983046,88.84803542019485,108.19965732132266,3.176633784031805,3.17,2563.747506566908,2625.037869033439,0.9748340105164935,1.0007990703895067,44.69956913390601,28.066250208521073,3.1189332461614923,1.0817928081401678,1.0447023022159876,16.482870922222222,passed,
2025/09/22 11:30:00,0.7146762482326565,0.6642125682918938,88.9882660215464,108.16992361293478,3.1616927416962057,3.18,2578.5245815975773,2650.111005067459,0.9747850346605687,1.000441523240515,44.131923094753816,28.109173743597037,3.095634474386551,1.0700285558829823,1.0525509742773416,16.531339183333326,passed,
2025/09/22 11:45:00,0.7115862429913716,0.6660143523112058,89.42616415506147,108.61350785988509,3.1645016741269534,3.19,2594.471628199592,2644.74920201451,0.9750043057424517,1.0005200411590753,44.25279470183612,28.34708951262708,3.1052969569632607,1.0767856210462514,1.0529716739068138,16.57952308833333,passed,
2025/09/22 12:00:00,0.709770187212132,0.6755649596409944,91.0976041018436,110.94514730024228,3.1925162661484117,3.28,2627.850501901983,2654.216409958844,0.975208418209061,1.0011198542033934,44.088662771305415,28.789912645467727,3.1074959327817453,1.0994893031809014,1.0609034630339325,16.863084535,passed,
2025/09/22 12:15:00,0.712928299034039,0.6632389214589335,90.23927456807978,109.60221127668616,3.1495208350593242,3.2,2642.070852024733,2688.372875692131,0.9751013335600088,1.000236130364973,43.81256344122741,28.028745919896174,3.0669164641612694,1.0626173768982436,1.0466867812891496,16.788343580555555,passed,
2025/09/22 12:30:00,0.7170922699866898,0.6775085488561404,93.04205936355929,112.99808471840218,3.1763687206329596,3.23,2708.755589513821,2714.3459965117654,0.9754685648198368,1.0006751422879656,42.68428281522227,28.04955703771054,3.06023709452587,1.0841158309784542,1.053777345694573,17.225770246666666,passed,
2025/09/22 12:45:00,0.7089664840308006,0.6761323900514226,91.0359391465103,110.75593547602547,3.1544264019734727,3.19,2660.7396217460023,2715.350791836142,0.9753015169997296,1.0006552870134133,43.96918302787955,27.007764632020844,3.0693371812583057,1.0762951870278878,1.0365272083913233,16.95848154,passed,
2025/09/22 13:00:00,0.7060805650452694,0.6777516387481828,91.46369707982022,111.37352594760027,3.1645062871302136,3.2,2657.5208040043676,2718.0449419644065,0.9755994878602879,1.0012047566335733,44.01683250844975,27.291323411920178,3.0867135478382433,1.0892698208417975,1.0439551504606122,17.0110116,passed,
2025/09/22 13:15:00,0.7149243858862063,0.6722571867905516,92.00529530948783,111.62620851472035,3.1587972649089258,3.19,2687.4469208597625,2724.3065048344693,0.9753562785725718,1.0005116975481099,43.13461686504664,27.591148220110274,3.0576851173921282,1.078123824002748,1.0518952330907803,17.09463191944445,passed,
2025/09/22 13:30:00,0.7143949770771769,0.6801515248748968,93.1742987614676,112.95533020047195,3.1774657435320073,3.2,2716.5600066046386,2705.24164339876,0.9757241237967417,1.0007814315552819,42.736995579097176,28.055821941686293,3.064514989454721,1.0888999443916503,1.05047104032484,17.22758901111111,passed,
2025/09/22 13:45:00,0.7173589344152321,0.6716635536914847,93.26110290962721,112.84572484217851,3.1574152339839103,3.19,2727.6712774938915,2745.0936663024168,0.9756271106380848,1.0004579273471563,42.45351892350404,27.735518225930264,3.052714953330814,1.078834185802495,1.057379450545162,17.279791405555564,passed,
2025/09/22 14:00:00,0.7194511524468014,0.670532005489379,93.38946033776749,112.96038279979915,3.1626314738970667,3.19,2724.9395498981744,2746.5651487259843,0.9754341597530451,1.0004160663886967,42.39345136510289,27.839312058078324,3.0529682929770408,1.0751552409161276,1.0580402639908464,17.304352969444448,passed,
2025/09/22 14:15:00,0.7172605248210853,0.6819703745069108,93.63754056206758,113.40332078696044,3.1777081562087317,3.19,2726.1560526876706,2727.096421995658,0.9756591279844917,1.0007901823308387,42.395822721859034,27.62358871011905,3.054931971603308,1.088522192073503,1.0508418905160517,17.328844866666664,passed,
2025/09/22 14:30:00,0.7158418294987554,0.6770282984582906,93.53535054870734,113.542806703263,3.174582649122631,3.23,2704.417144080722,2761.897334144687,0.9758330381240732,1.001387392609222,42.42759064100645,27.054758308240373,3.062077065086999,1.1014689553785384,1.0704581248712695,17.353267097222215,passed,
2025/09/22 14:45:00,0.7187476091723676,0.6802378026397242,93.8081514644172,113.71574502228503,3.185601788253309,3.18,2710.136194220626,2742.4282806350366,0.9757025148709458,1.0012427702105657,42.19180590749218,27.139305780640555,3.059580924193669,1.1017907054531675,1.0687461144167,17.36969914166666,passed,
2025/09/22 15:00:00,0.7232427985536573,0.6860466734285675,94.20637925157025,114.05255149476582,3.1945242348979175,3.19,2730.054972554056,2724.9437254849618,0.9754884810771095,1.0008688035127962,41.78244516779206,27.219356756135586,3.040356626197878,1.0931132042246445,1.0563207208618877,17.426125542222227,passed,
2025/09/22 15:15:00,0.7190092464027531,0.682643529547387,94.61933156407477,114.49436524362216,3.186809695237694,3.21,2741.850152406915,2744.9762441603502,0.9759254917956823,1.001176439952319,41.82661782261078,26.943322310750464,3.0533641640562053,1.0999433272357162,1.063956435469874,17.48547155666666,passed,
2025/09/22 15:30:00,0.7225092982320774,0.6857527719079876,94.89628701336093,114.7360878069747,3.1958018965420725,3.2,2749.4240890798915,2731.902668605497,0.9758101951569588,1.0010407802216363,41.48072063342457,26.904524654632418,3.0437313382162556,1.1001964473344732,1.0633364826517229,17.517234447777774,passed,
2025/09/22 15:45:00,0.727661430855509,0.6688224212710244,94.96966774659481,114.30257115545042,3.162673308481005,3.16,2773.6625782476835,2777.6341726959186,0.9756319970044562,1.0002512056974702,41.00773165733947,27.56459982478411,3.026550849660395,1.0783039828844179,1.074032004914952,17.556938061666656,passed,
2025/09/22 16:00:00,0.7216804241933563,0.6758383764799863,95.21709917280639,114.95851611023085,3.1933893442949297,3.19,2743.2866480207335,2767.047288238056,0.9760546524399893,1.001531966301894,41.32140757264751,26.44908313343043,3.0497148758949866,1.1047484158410439,1.082742073365741,17.596641675555553,passed,
2025/09/22 16:15:00,0.7223938779329518,0.6851868299544549,95.8575036458016,114.80760025405282,3.201335970340021,3.2,2789.044247401196,2717.5332346224436,0.9760668459306376,1.0008278818664071,41.10775355756395,27.25857925224501,3.040689875897131,1.0955628484188895,1.0570661064674196,17.62840456666666,passed,
2025/09/22 16:30:00,0.7208480718828554,0.683781218848326,96.02136657670562,114.56703113415922,3.198029719595531,3.21,2802.405342828127,2722.280082168524,0.9761941096163034,1.0007865796812396,41.10301454453145,27.365303945798924,3.0340684241689786,1.0914587815849337,1.0522750991779433,17.668108180555556,passed,
2025/09/22 16:45:00,0.7152157432477079,0.6814218043187966,94.2906844559546,112.35469925041285,3.191251607816082,3.21,2738.101982359018,2726.782548127532,0.9759110002955267,1.0010716969241888,42.29423755343682,27.262377710001527,3.054240087786071,1.0916515284914405,1.0462393929309255,17.439821544444438,passed,
2025/09/22 17:00:00,0.7243913699240052,0.6781189558796601,95.87667666752013,113.40700153503674,3.2061514348435813,3.19,2784.842943879548,2718.769617000552,0.9758554736297581,1.0006706337669544,41.07493345055126,27.88095315572794,3.0368632426562714,1.0884546947389961,1.0583478401828925,17.64541530888889,passed,
2025/09/22 17:15:00,0.7235794398092069,0.6804543610025905,96.0646039925625,113.19010937450295,3.210268770772299,3.2,2789.8083893839225,2713.702761655129,0.9759988109938867,1.000769080286039,40.99813807079189,27.906954670929366,3.0365089269624317,1.0924367806679807,1.0561407266776472,17.667749977777774,passed,
2025/09/22 17:30:00,0.7254547047603621,0.6706094165034406,96.01022247392618,112.54344029936328,3.1941336909568814,3.18,2799.3840904367767,2738.8147363946086,0.9759385839900961,1.0004394761480662,40.80330460247991,27.907691487070597,3.0236104022790085,1.0821715231848266,1.0621823190286361,17.689747460000003,passed,
2025/09/22 17:45:00,0.7225874684963944,0.6664603952870287,96.25565692974442,112.16647194512689,3.1874877592554984,3.18,2810.261409972152,2743.972566903878,0.9760403404468608,1.0003195541142451,41.06089917087728,27.851067946644633,3.0412510203272687,1.076594232981883,1.058388651543957,17.704052813333334,passed,
2025/09/25 11:30:00,0.7683877488876353,0.6735845087851505,89.00280112983788,108.26706228125956,3.054158666990448,3.13,2778.3642243766135,2882.5245034994186,0.9751402747210925,0.9980967749488747,35.4469028816108,21.996987601134997,2.566776049793148,1.0181505330309224,1.0467231940837802,17.289252371111115,passed,
2025/09/25 11:45:00,0.7181687041621481,0.6979940514044702,98.04893756794014,118.65809500767106,3.0336484852376273,3.07,3075.61629660763,3034.967402703625,0.9807434038810116,1.0013777823608758,38.39876477097031,20.68213560088411,2.7181464113158786,0.9793924050565339,0.9323016887559326,18.537362983333324,passed,
2025/09/25 12:00:00,0.7161017103750412,0.6866690735204072,100.87061526617634,122.39958046337703,3.0327654157363737,3.04,3165.5309480000687,3134.070584640152,0.9811191449866532,1.0017996267757892,35.54729906914662,21.389786725927145,2.706258997402806,1.0086581457807928,0.9808556457964767,19.105213661111115,passed,
2025/09/25 12:15:00,0.7334229080686779,0.6691346321138256,103.6610933750201,125.7555785012928,3.03249208656734,3.04,3183.3426492719173,3285.0662119852573,0.9813974492493529,1.002743060970897,32.86837517914208,19.159356821677672,2.697810310466121,1.0093875221685211,1.0340532157335336,19.615398684444443,passed,
2025/09/25 12:30:00,0.7239457879270614,0.6779276699969783,102.04501223931784,123.74817633630148,3.019558992765516,3.02,3167.767040468388,3243.1754971824816,0.9812655176043176,1.002282289579986,34.387356657142874,20.218981822990298,2.7049501131184535,1.0109042789504181,1.0068994860099905,19.358219191666663,passed,
2025/09/25 12:45:00,0.7238253418135483,0.6770907226904477,102.15718208057639,123.83722408968644,3.0190860585534853,3.04,3168.73939801864,3250.3208603316166,0.9812702016793444,1.0023180186834986,34.41544586365843,20.194572374492306,2.707536155859456,1.008820704531801,1.006164589666629,19.379695334999994,passed,
2025/09/25 13:00:00,0.7252931951019878,0.6738717763280155,102.4112159288681,124.11793789965492,3.0205734738238053,3.03,3168.328478613912,3260.0382432255624,0.9813385547831115,1.002457082962003,34.254172523525,20.084972713588897,2.7085653915497447,1.0067641619972278,1.0113322557633777,19.417354000000007,passed,
2025/09/25 13:15:00,0.7268603730929016,0.6754669220267754,102.79670977713616,124.55445940004972,3.024988375194969,3.04,3178.020012378092,3262.938911369394,0.9812601202936118,1.0024229749689348,33.85930358056181,19.825104475173905,2.705242571567099,1.008810208786162,1.013428072989932,19.48382586944444,passed,
2025/09/25 13:30:00,0.7292407524831145,0.6707531341854109,103.26610315000123,125.03473958113187,3.0231259046882912,3.03,3177.9730034041104,3291.489671417321,0.9813744995438143,1.0026330731468223,33.59910716130896,19.597477266516073,2.710405882007463,1.0067113387183526,1.0224229915269398,19.558000201666673,passed,
2025/09/25 13:45:00,0.7305885218657202,0.6693278781217935,103.52479484582769,125.31568089760611,3.0225654856969775,3.03,3179.6525269577974,3307.4376548417727,0.9813876021368568,1.002711667201969,33.37387967773891,19.38571666719833,2.710642862647941,1.007270450024137,1.0273625390390209,19.60765488611111,passed,
2025/09/25 14:00:00,0.7306124730308251,0.6700950763418654,103.52864290858363,125.2719558670672,3.0225272521357267,3.02,3180.8869739393085,3307.164552966406,0.9813691636771892,1.0026814676447415,33.341852351969884,19.38635137852851,2.7097476498567663,1.0078119124849436,1.0265407736646939,19.610312553333333,passed,
2025/09/25 14:15:00,0.7308667734880164,0.6706001267528804,103.48252873801012,125.18346749977219,3.0212485214252194,3.03,3182.039087747464,3306.899009964924,0.9813970471617233,1.0026571466148053,33.33731829321425,19.42856388942977,2.706341793600877,1.0070913867306706,1.025046338205594,19.604694633333327,passed,
2025/09/25 14:30:00,0.7314513167270101,0.6672383443365131,103.50914707854136,125.12965143086866,3.020292374947657,3.02,3176.9534291933946,3309.542258277765,0.981526290031402,1.0027749273920854,33.424445393477455,19.562928262906507,2.7107031705217612,1.0049923391098263,1.0287927885661146,19.591113465000003,passed,
2025/09/25 14:45:00,0.7310301544206207,0.673007853571283,103.58739321577208,125.19538815963422,3.0283363096255456,3.02,3190.4150879731947,3279.6858350794932,0.9813892431890747,1.00254202388505,33.2957737132031,19.61988129575929,2.7039254564229447,1.0067609602365823,1.020831155485258,19.593641552222216,passed,
2025/09/25 15:00:00,0.7316936777123421,0.6694771583943667,103.57163817056342,125.13000705633068,3.026509356577316,3.05,3181.324152106018,3291.551687765146,0.981447298445164,1.0026859868246947,33.261870758519144,19.571767059844195,2.7083531710718427,1.0084209907902382,1.0287378402324083,19.590219293333334,passed,
2025/09/25 15:15:00,0.7322999445699107,0.6726377440137683,103.82415159157348,125.40476843192964,3.0317684267293807,3.02,3192.5625386575243,3282.2763596341683,0.9813553288014384,1.0025744149811722,33.01153881408557,19.45374592341837,2.7038698713408267,1.0097444003618243,1.026151693735317,19.63021214,passed,
2025/09/25 15:30:00,0.7341012569830476,0.6745116509181558,104.18700517419997,125.75479274072639,3.0357417364546584,3.04,3204.035278009971,3278.223533850779,0.9813494094009865,1.0025124616466121,32.6687719268735,19.344523958340744,2.6994631437261907,1.010658470952044,1.0266602943492988,19.678463621666662,passed,
2025/09/25 15:45:00,0.7339422027383632,0.6710535625315617,104.09291817827908,125.60946562315935,3.031802209939024,3.02,3195.4536141760677,3290.620230681432,0.9814366060018385,1.0026425664269183,32.83211854094419,19.398175060607926,2.7041991631551,1.009092199938548,1.0301640045059146,19.664493016666665,passed,
2025/09/25 16:00:00,0.7278567874517535,0.678208248047023,103.36366915713906,124.67868625918778,3.0308677943679063,3.03,3196.9831697507498,3249.689607038875,0.9813045564406236,1.0022909007875767,33.74545573835081,20.04355533850721,2.7075674444498548,1.006783787483808,1.0077905793087691,19.539012899999996,passed,
2025/09/25 16:15:00,0.7315456821923594,0.670760778210249,103.88265554431311,125.2707071630977,3.024922777938256,3.02,3190.153268424869,3304.0672712958076,0.9814276637680961,1.0026405292893812,33.25937296492715,19.525150378303472,2.712261303041863,1.007442154632275,1.0256195762394598,19.64451563555555,passed,
2025/09/25 16:30:00,0.7325829726924211,0.6703236697688163,104.10690011313116,125.50803138394716,3.024246128773495,3.02,3193.2197576098865,3317.459602519091,0.9814202215719087,1.0026758349202598,33.05796228651951,19.35478000967297,2.7117169686339366,1.0071406532263432,1.0276435133409791,19.68989685055556,passed,
2025/09/25 16:45:00,0.7321598674833869,0.6738662404771003,103.94414688922095,125.28021212875312,3.026471264182138,3.02,3197.4550400254384,3297.896562051229,0.9813725806729591,1.0025213202754995,33.06352894213071,19.498815506194962,2.705774211902856,1.0083286378678094,1.0221011101598048,19.657994974444446,passed,
2025/09/25 17:00:00,0.7306855408499549,0.6756177421588363,103.83009984142744,125.11213264528517,3.027094775269895,3.02,3201.3642046211976,3285.028759193578,0.9813701312607565,1.0024299972888444,33.32997262604643,19.70659933534242,2.704960492723937,1.0048121784314827,1.0137765024923917,19.634926251111118,passed,
2025/09/25 17:15:00,0.7332778607763509,0.6709768420725611,104.44500519706325,125.80713450747919,3.028155005034434,3.03,3201.0902551026516,3319.5379612920738,0.9813680691259294,1.0026644428049778,32.850314639729014,19.219681690274765,2.711702728872002,1.0068716681266892,1.0275437099373674,19.745472969444442,passed,
2025/09/25 17:30:00,0.7373951231593088,0.6689422392885326,104.90007564944628,126.3262602403794,3.0299631849486532,3.0,3207.4380472923626,3334.5213917671854,0.9814587666472568,1.0027778021744915,32.221237866746264,18.896875078850503,2.7020539091513394,1.0070954722520753,1.036470179948809,19.821896257777773,passed,
2025/09/25 17:45:00,0.7365142228780663,0.6709762651485864,104.59478871960762,125.92969445760275,3.0328585083355035,3.02,3205.6490130459797,3308.702984923237,0.9814457553410955,1.0026727681603762,32.36670286408607,19.140506789311768,2.6989771904252136,1.009404008669267,1.0337448153771023,19.757107883333326,passed,
2025/09/25 18:00:00,0.7426156087968828,0.664781995713409,105.73216773898203,127.26984777518186,3.035323502001446,3.03,3213.4056879003606,3362.3820829382075,0.9814990143025558,1.0030101631555737,31.28653203130465,18.204027831594203,2.698932238303115,1.0106737243473243,1.054424643815229,19.959643165000006,passed,
2025/09/25 18:15:00,0.6840428405789412,0.6860365344299075,93.32340950290495,112.15260949044747,2.954488256486299,2.83,3041.217551133665,3019.6886404390434,0.9803555193708349,0.9997331087375005,41.61968894522328,18.076444479743472,2.7479613467119712,0.975956156965727,0.9015561069689393,17.906876166666663,passed,
2025/09/25 18:30:00,0.7091904694457494,0.7083278659936891,100.42079849061707,120.18385070457185,2.988701417207462,2.96,3187.2974803759516,3177.1560673293093,0.9811750554569784,1.000890743232349,36.78841163436462,17.07449612798411,2.7345797800372496,1.0154621479262005,0.94365144783969,19.021451337777776,passed,
2025/09/25 18:45:00,0.720192188368441,0.7043328452436274,99.71763808322878,119.20645510081599,3.000183596235337,2.98,3129.657765318215,3156.850900832872,0.9808389720097855,1.0010140818482072,37.10080766671966,17.188370527870138,2.7310115131466377,1.00302181571602,0.9468372159862661,18.860680177777777,passed,
2025/09/25 19:00:00,0.7143114270244106,0.7010413359575373,99.71743458845724,119.01664021655328,2.987907853682381,3.01,3153.521798655701,3159.1074061197455,0.9809274374015708,1.0006862323572943,36.73547254611735,17.626325999903347,2.739533300292448,1.020382179892462,0.961495079429855,18.861554378333324,passed,
2025/09/25 19:15:00,0.7165449889965942,0.7088793109198676,101.61942173379047,121.29439863184561,3.0097271107568404,3.02,3200.8715507948637,3159.169091512115,0.9810409634002365,1.000912053165819,35.15453281347297,18.531328016268084,2.7409613097869894,1.0425010211319305,0.976661080219043,19.14198674666666,passed,
2025/09/25 19:30:00,0.7257795245265206,0.7061592371742322,102.19079007220557,122.09704142649429,3.0158530950399904,3.03,3192.6961473322344,3187.56310887827,0.980948213216604,1.0011358846955756,34.50388099239576,18.536807922650457,2.7288557659821593,1.0361924384106418,0.985616868846853,19.241924624999996,passed,
2025/09/25 19:45:00,0.7216394026354365,0.7085317693172033,102.1526295850784,122.15726839681675,3.0080748507852824,3.01,3220.055515747976,3182.3753318883264,0.9809962103782991,1.0008137892386706,34.27437512036411,18.537078923728824,2.7195783242889497,1.0420232921463293,0.9837921175738518,19.25899121666666,passed,
2025/09/25 20:00:00,0.7184400301183603,0.7086975019510039,101.41891718961902,121.45405818905198,3.00615467028382,3.01,3196.4254925904715,3165.818409027405,0.9810836324155489,1.0009496920364072,35.035791742883184,18.493444130407802,2.72908463401811,1.0414886931391283,0.9789060093766239,19.125889218333334,passed,
2025/09/25 20:15:00,0.7244787331435333,0.7077934763927435,101.5685615614085,121.74793306042672,3.006070011375685,2.99,3185.1264685457504,3191.6625347463632,0.9809342106646465,1.0010316367829897,34.93615133523694,17.950130481509785,2.721054566394263,1.0304631455755018,0.9766905112594474,19.169074191666667,passed,
2025/09/25 20:30:00,0.7222096007278449,0.704673013852316,101.897007292625,122.26841792269768,3.0070200394737245,3.05,3188.6060944297506,3200.543533040788,0.98107130914004,1.0012440005474355,34.30996978279041,18.729567942963747,2.7345253053196177,1.0518066789832432,1.0001421876670042,19.21230096499999,passed,
2025/09/25 20:45:00,0.7301237893120033,0.6984751946215583,101.9727004767114,122.57583224812808,3.010170142464712,3.03,3155.6372193245675,3238.955084652587,0.9809184596256855,1.0016406010161152,34.34187206404229,18.529585893002224,2.731434125957515,1.0386299116913578,1.005877035310563,19.24881082666666,passed,
2025/09/25 21:00:00,0.7346183808949834,0.7045018446633847,102.72898028408288,123.22112653930616,3.021223413924109,3.03,3185.80615514523,3199.723184091052,0.9809096049291486,1.0012748168263688,33.68919788066098,19.08428096528703,2.7262014811679793,1.0412031254973104,1.0046590932308515,19.29211075,passed,
2025/09/25 21:15:00,0.7464314496717401,0.6952889866899228,101.73817141592745,122.20410704458246,3.0218804017601473,3.03,3107.269500824082,3225.2153234773346,0.9806327830284639,1.001704954129822,34.151079071921366,18.69821587098929,2.724178398998067,1.0271551950581226,1.0157588171094405,19.136011785,passed,
2025/09/25 21:30:00,0.7387698582454787,0.6978725116364304,101.65284487441528,122.2254367977818,3.0175368036346413,3.05,3126.3381893180203,3210.1336049658626,0.9807603280166914,1.001562346609866,34.311267375524466,18.920583752083296,2.732450724208231,1.036339785411638,1.0131467342489087,19.120536844444445,passed,
2025/09/25 21:45:00,0.7361633388150328,0.6997776055325319,102.40009776223779,123.28512590337,3.012973385688348,3.06,3159.7878283425075,3237.432311919862,0.9809057987685657,1.0015687875313528,33.53353155380626,18.85368215539919,2.729266492441779,1.0478565807215428,1.0207913784489289,19.274654025,passed,
2025/09/25 22:00:00,0.72907323489543,0.7005529507983034,101.6258320156415,122.4797130896145,3.0105262030547935,3.06,3151.6630533976736,3202.634192242949,0.9809345515863358,1.0014475072985118,34.367283855372385,19.185861131955527,2.742011215741364,1.0513865260958353,1.0144309818871524,19.129778359999996,passed,
2025/09/25 22:15:00,0.739620286937086,0.6940627926224295,101.61539763146925,122.64319200763052,3.013453331149143,3.02,3113.8285919731297,3239.7115201793385,0.980739996826164,1.001792441230502,34.350454466008614,18.90295036017083,2.734516939344335,1.034384601450149,1.0194343710893545,19.146096615555553,passed,
2025/09/25 22:30:00,0.7393468886310212,0.6970823792217726,101.71727876735146,122.8872101566969,3.012218850403785,3.03,3125.5519691781315,3238.5453973739723,0.9807601824111448,1.0016942554750414,34.24193427720711,18.710448069978796,2.7276935139419756,1.0326369452354291,1.0134508153001436,19.17005405333333,passed,
2025/09/25 22:45:00,0.7372382227505195,0.6946833989965092,102.08910288987981,123.27953625064299,3.011298284536164,3.02,3133.522435139667,3242.7097733107944,0.9808533825085893,1.001730454056839,33.88658209685873,19.251961826274957,2.7455059138183824,1.0481750312680786,1.0307349920147002,19.20073711111111,passed,
2025/09/25 23:00:00,0.7357388567298146,0.7007636334362972,103.95654497788674,125.60668762757986,3.011703436206076,3.05,3216.7908377690806,3268.4665273172004,0.9810421058454565,1.00147560451772,32.07477236418309,19.398345972779076,2.729445952184892,1.0632955359696148,1.0395365745930858,19.531671891111113,passed,
2025/09/25 23:15:00,0.7385720764886454,0.7027855570567862,102.32445324901474,123.642779721323,3.0144115009616645,3.04,3159.6739561014538,3213.6769395262413,0.9808525635918679,1.001370111862007,33.6871567551076,19.13979260251477,2.73122197713069,1.0439886203034312,1.0164333210771073,19.21190223944445,passed,
2025/09/25 23:30:00,0.7292861052177168,0.7078842162421509,101.8979341819436,123.24637773820449,3.0044394516268826,3.01,3178.8027413728046,3197.2376354636326,0.9809116683297474,1.001058670376369,34.58604929997988,18.64133898558804,2.7375308644079883,1.0386682330652046,0.9936777917889548,19.15642725333333,passed,
2025/09/25 23:45:00,0.7340034928921808,0.705520052123663,101.13163162109068,122.40857447592981,2.9866386989146414,2.94,3159.976085732169,3237.7096579432664,0.9805108608411989,1.0007079519897855,35.66600247351278,16.698368542806485,2.7184703360601556,0.9975596568735426,0.961448353499503,19.107575825555553,passed,
2025/09/26 08:00:00,0.675754282671027,0.6218669584584268,68.44342718891168,82.17334311473985,2.8491201616027806,2.92,2189.944375357547,2585.3126303045024,0.9749117987712563,0.9971985467574288,42.946856696131306,14.531291779744164,2.898719355039924,0.9834666915794796,1.0059191150017506,13.605281011666667,passed,
2025/09/26 08:15:00,0.6511660406925402,0.6318226704144958,68.01412261229098,81.87051261605936,2.9018571594741376,2.89,2149.549230132731,2444.512740310999,0.9760274568640249,0.9988882519485494,45.3695657501161,18.95773252099124,3.0141691862736972,1.0512620233579262,1.0276295609206874,13.33131162,passed,
2025/09/26 08:30:00,0.6387863671637178,0.6346471333062944,66.41754196493609,80.64051189151529,2.912503257631602,2.92,2080.502992777074,2421.0390204116857,0.9759969283005393,1.0000340995578474,46.83713163104018,19.081826578250926,3.0376563412488666,1.0721711293477538,1.0344764247958684,13.110755777777781,passed,
2025/09/26 08:45:00,0.6337664892513345,0.6240621321986886,65.89713738543558,79.3559648000684,2.8825232234758493,2.93,2113.5387708022536,2382.775395512054,0.9760301027314143,0.9984628207736638,46.01148509140603,19.80690411393992,3.046011337913694,1.0581944844328433,1.0336283810695865,12.960730004444445,passed,
2025/09/26 09:00:00,0.6467263243403883,0.6394043883735221,69.85612164166054,84.08499320607866,2.9238010297694657,2.97,2189.917316496455,2440.5359310013096,0.9776809981181948,1.0003091375397535,46.35209699037133,19.901238349969578,3.0410255958493044,1.0404106395406691,0.9901070126087375,13.538523973333334,passed,
2025/09/26 09:15:00,0.6367587638413846,0.6330170606836139,68.11746774090695,81.94360734261187,2.900718823440342,3.0,2157.5022267696827,2407.265705234026,0.9777652031676428,0.9999825220922908,46.750480614252496,19.391038205223634,3.0577534692747252,1.0188548581560988,0.9745524325521875,13.241108265000001,passed,
