datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/26 09:30:00,0.6254758603531522,0.6287902575867327,66.26599943612419,79.89435042644627,2.8786649276614,2.98,2116.840216844334,2388.6841191204226,0.9776178885262976,0.9998053125086791,47.36205415219193,18.38278972498671,3.0707973967412965,1.0003079821035972,0.9572382085650185,12.969894886666662,passed,
2025/09/26 09:45:00,0.6200932618664396,0.625063075720214,65.04603483596183,78.3210346183646,2.865558205188147,2.94,2109.2608023599614,2343.7860840129165,0.9773254056768488,0.9989101705382059,47.09637266510911,18.676581191330705,3.06448535035648,0.9917129037375741,0.9534742638891457,12.76046504333333,passed,
2025/09/26 10:00:00,0.723138229733351,0.662320696451153,82.65059265249307,99.25991790069564,3.007985587675177,3.03,2569.2372694519768,2707.895809810902,0.9769836091953169,0.9992347090695781,40.49193010691011,21.07620052216531,2.77161205091008,1.0160549374264454,1.0006525631007446,15.873540246666666,passed,
2025/09/26 10:15:00,0.7024310847863267,0.6629337715952567,83.80835288918098,100.03749183274996,2.9594254392795443,3.05,2646.561353681276,2759.3898753012995,0.9786485728547776,0.999330018117085,41.52831169952012,19.245846248516102,2.8286071772533394,0.9958216809542749,0.9573123992253962,15.99850959055555,passed,
2025/09/26 10:30:00,0.7001326829983573,0.6629385555894375,84.62898362652841,100.74722865991838,2.9566891932992347,3.05,2682.7580775006586,2758.3658446416116,0.9790128958706218,0.9992081539985986,41.438711455456044,19.673767709112386,2.839379019747431,0.9975669568697059,0.9566535638545197,16.087712299999996,passed,
2025/09/26 10:45:00,0.6999225303568619,0.665375199744102,85.66502737048702,102.10395832579917,2.956760297049814,3.07,2718.5637462459595,2796.198730119593,0.9790996186840998,0.9993067978288901,41.34089566357097,19.59839014434599,2.8285916872658046,1.0093113633238184,0.9657462379803029,16.30583073777778,passed,
2025/09/26 11:00:00,0.686155345826549,0.6882318563356852,97.3238688912678,116.49660008020798,2.9803600570487627,3.21,3146.6598882843664,3029.214865439116,0.9809060834698664,0.9999742928019542,41.34089566357097,19.59839014434599,2.7926947065002037,1.128502017157733,1.047432283647724,18.40633043333333,passed,
2025/09/26 11:15:00,0.7003721892656803,0.688464987581438,97.28198368785377,116.42266299951402,2.961170029112467,3.04,3146.548531582541,3098.7751932607894,0.9807103096382999,0.9996761627604837,41.34089566357097,19.59839014434599,2.736142015512678,1.0342199535764465,0.975008425135423,18.49346543611111,passed,
2025/09/26 11:30:00,0.6938985032359604,0.6898045064078532,97.12550228484798,116.5819652304625,2.949899603910677,3.0,3152.402443116986,3137.8905884231135,0.9808287370265784,0.9998837743067968,41.34089566357097,19.59839014434599,2.7334783363474906,1.0226415282167516,0.9561805644343782,18.55573292222223,passed,
2025/09/26 11:45:00,0.7151882210304257,0.7017437962326472,97.16062663737259,116.61991720289046,2.9964244694123976,2.98,3067.1634811727836,3082.501209673535,0.9807069269333977,1.000850227888935,39.07240088843708,17.41011230541707,2.7277452077217093,0.9789873909310075,0.9196461152281348,18.427005758333337,passed,
2025/09/26 12:00:00,0.7088501780428919,0.6974645486045256,97.14167644160447,116.54189239639827,2.979681152823466,2.96,3087.601150196004,3106.1449562963166,0.9808169915202989,1.0006410807295545,39.21764389248875,17.234988109478707,2.735075062921758,0.9807443968987807,0.9208964404311386,18.45538853888889,passed,
2025/09/26 12:15:00,0.7098298450445095,0.6968262515123778,97.36926193667082,116.74515610160279,2.9771033032303476,2.95,3094.692889555973,3118.613259573759,0.9808213440796341,1.0006010007694859,39.007026523052346,17.11572541656065,2.7338827153893543,0.9822120991149627,0.9243780852220165,18.497654260555553,passed,
2025/09/26 12:30:00,0.711635054596072,0.6991901826600585,97.5903694531934,117.00774755494125,2.981580796222109,2.96,3093.122639344325,3120.4945698842434,0.9808071328214267,1.000699165333177,38.899548162747585,16.96561671880025,2.734660196680569,0.983145389069181,0.9241226984268505,18.52640174611111,passed,
2025/09/26 12:45:00,0.7059372627723208,0.6909257633077333,97.46808295814972,116.81125278871527,2.96081963439931,2.95,3120.0409742973225,3146.7579027522756,0.9808859473210794,1.0003226735646482,38.67389391101495,17.23408474927616,2.7313041469050714,0.987967233513562,0.9343829346583417,18.554861159999998,passed,
2025/09/26 13:00:00,0.7052548441479629,0.6905430684063628,97.73970408994202,117.07277525774707,2.9605039975545036,2.96,3137.0380836692652,3144.7424867733444,0.9809116716029871,1.0001901632031738,38.359625631806125,17.58011749595975,2.728945755054547,0.9922447192632953,0.9386105398868714,18.597236490555556,passed,
2025/09/26 13:15:00,0.7105502980532747,0.6908754557337022,97.40667654083373,116.6108032860728,2.9598238150948175,2.95,3107.1635455988194,3154.3760789839703,0.9808330201653448,1.0003343584732993,38.72835295110768,16.68692663369447,2.728477858127799,0.9804219757221823,0.9314754694884938,18.533054100000005,passed,
2025/09/26 13:30:00,0.6956378969442214,0.6897928700064421,96.90713354411476,116.01318659623685,2.939218883469544,3.0,3140.8768050428002,3149.58173276265,0.9809703507409059,0.9998471209766598,38.92209315123779,16.905432048262302,2.7419617234074263,1.0002317674558154,0.9359267847983375,18.489034519999997,passed,
2025/09/26 13:45:00,0.7001009157429363,0.6912984034507516,97.88662702302207,117.30046657358709,2.952504095891181,2.98,3161.436461040907,3156.821798999187,0.980983983984488,1.0000345419927372,37.990924531310945,17.617767778760644,2.7288080874103815,1.0068610847880635,0.946574214205682,18.654683391666666,passed,
2025/09/26 14:00:00,0.7004541451699179,0.6935102089934496,98.18556025435933,117.80810002399278,2.962375810603113,2.97,3158.6375116576446,3153.5777988688196,0.9810882425532816,1.0003709051483838,38.061576603871664,17.787077538257936,2.729785833518585,1.003375373805024,0.9413585814777066,18.699153947222214,passed,
2025/09/26 14:15:00,0.701691237335497,0.6992224367328034,98.67459557990296,118.50860059403477,2.979365390686069,3.0,3163.5178021752854,3132.2184034737597,0.9810786393585736,1.0005748578522398,37.81961663364887,18.220786082925315,2.729357188543891,1.0053375926385044,0.9374227977302058,18.757298559999995,passed,
2025/09/26 14:30:00,0.7039066863552607,0.7033738727613293,98.93971066443108,118.93572238977615,2.9872785190379014,2.99,3166.695268474458,3127.288554057648,0.9811127452739543,1.0007130513191416,37.573502995536664,18.19897572472958,2.719885368619791,1.006249091856878,0.9354678703800426,18.80188267222222,passed,
2025/09/26 14:45:00,0.7060841798817038,0.7080588715246435,99.41766354625818,119.60885160484169,3.002662358604799,2.97,3168.1672288935483,3114.2026683660642,0.9811067260545753,1.0009494852261862,37.21041779075358,18.569878644030585,2.7183127874709703,1.0113119798283425,0.93685584961688,18.863835613333336,passed,
2025/09/26 15:00:00,0.7050621365023335,0.7043337076375695,99.16971016377536,119.41392173818409,2.9949761373104304,3.0,3151.9479533752387,3143.6130776456075,0.9811392455605067,1.0011654682658961,37.41984538850226,18.153450647134797,2.7241471853366015,1.0114113084292524,0.9409637191534244,18.855055058888887,passed,
2025/09/26 15:15:00,0.7058363124236262,0.7045962259390359,99.15084430470772,119.334304736188,2.991965778216024,2.99,3154.3493975983,3144.589065644506,0.9812268868194356,1.0011325469927717,37.40740002082306,17.983777166535898,2.7203249576093893,1.009870303458006,0.9398221190550123,18.84620832111111,passed,
2025/09/26 15:30:00,0.7023809699104818,0.705887587597716,98.96224327389812,118.97152532135874,2.9790781323546365,2.96,3162.0722772756144,3162.8964869508995,0.981060975831296,1.0008053550050233,37.62839067539708,17.06721647405163,2.728415892611823,1.0119132443868268,0.9358028638296361,18.842576133333335,passed,
2025/09/26 15:45:00,0.7021178361078149,0.700141283644586,98.90738086548042,118.79897069318237,2.969332453839142,2.97,3170.469979808328,3177.4291738162715,0.9810160518447408,1.0005691700764385,37.467444486189066,17.22547767201058,2.7261057096176806,1.0115593042517894,0.9429413586944119,18.849022970555545,passed,
2025/09/26 16:00:00,0.7094409702983656,0.7035837599331806,99.20553170084212,119.03568879424952,2.985940004132428,2.97,3154.798476819091,3155.1768923860755,0.9809257145378639,1.000733348802468,37.45774263690463,17.342254574824018,2.7253225266591867,1.0026013479013893,0.9372201474582358,18.841207879999995,passed,
2025/09/26 16:15:00,0.7041448176609615,0.6980957839768084,98.96683891005075,118.7354599061735,2.9705673256053977,2.96,3169.2216635909126,3173.2195685899437,0.9809770829116463,1.000501651322526,37.45185405204131,17.425385339295268,2.7263276462321717,1.0072767300492114,0.9436008566060483,18.840648688888887,passed,
2025/09/26 16:30:00,0.7024656650192165,0.6981604313907669,98.95212648888429,118.7044144485459,2.9702252102616566,2.97,3172.1112161233673,3168.420257136296,0.9810422210748777,1.0005090644216494,37.52966555319894,17.547938488504673,2.729439661048433,1.0089265371358394,0.9432729986602406,18.832806428333335,passed,
2025/09/26 16:45:00,0.7052863650211376,0.6993928615580178,98.98507314838105,118.73011744114547,2.9767225774176813,2.97,3163.8602823044125,3160.2991437303976,0.9809615759653356,1.0005636304778662,37.52792610414893,17.571806293037685,2.7271738206941207,1.0054288059298957,0.9410825479942476,18.825268146666666,passed,
2025/09/26 17:00:00,0.7030661437286626,0.6975170362222027,98.79023045059701,118.5358748473742,2.9703854098486806,2.96,3167.850715303108,3167.153527224444,0.9809803687943698,1.0004822216353604,37.57194648543835,17.534369234155395,2.7242449198041947,1.0061827295340302,0.9419898676525095,18.817404173333333,passed,
2025/09/26 17:15:00,0.7010851917825678,0.698364391010041,98.76879860624247,118.49382806566572,2.969329302282669,2.96,3168.380986561926,3166.33049075757,0.9810409402316894,1.0005210909202091,37.74816778346791,17.43216132583936,2.7304626022407787,1.007361872669096,0.9397915662508841,18.80984441111111,passed,
2025/09/26 17:30:00,0.7011098359535114,0.6964170986428668,98.64336700880774,118.3287318837218,2.965033943820316,2.95,3169.253044501228,3171.9757849989514,0.9810324306092449,1.0004432247509085,37.70580728275226,17.406479113099753,2.7261642462294398,1.0068087374402548,0.941826101154362,18.801958725000006,passed,
2025/09/26 17:45:00,0.7038810494311116,0.6988172028465677,98.75721166546198,118.45109012594715,2.97380853119111,2.95,3160.678655512664,3161.617201436994,0.9809545063886347,1.0005426548005276,37.87309936798927,17.329710445580304,2.7266074364238477,0.9990496882662544,0.9340729222441394,18.801297356111107,passed,
2025/09/26 18:00:00,0.700548237669284,0.69823921261094,98.65363862530316,118.36841154726916,2.971133147169251,2.98,3166.5933976916945,3158.7321831916124,0.9810245428484569,1.0005185101989045,37.76130692567088,17.60776309328674,2.728499253011268,1.0077924477916822,0.9396035251585665,18.79338449999999,passed,
2025/09/26 18:15:00,0.7009635900648459,0.69830566548595,98.75668023917123,118.48418517825078,2.977618370804427,2.98,3169.0232155035046,3142.2911206026765,0.981022805031865,1.000524905518127,37.68608631639131,18.12041865338595,2.7276416030773865,1.0076767181370048,0.939913890428111,18.79268551111111,passed,
2025/09/26 18:30:00,0.7010347183609799,0.6961031493365765,98.57851322452827,118.2553977412292,2.9729796284111365,2.96,3167.491814052351,3148.6772196057095,0.9809841274955853,1.0004388244075877,37.83802138371901,17.969509466648212,2.7240399757262623,1.0018564486317907,0.937327375212835,18.777841866666666,passed,
2025/09/26 18:45:00,0.7041628218532349,0.6994512266013444,98.6808335593106,118.36267876244234,2.9821694684843707,2.98,3157.4854881411525,3136.661279851297,0.9809577879846634,1.000580473803731,37.77312281724037,17.947953538201368,2.723573347285868,1.0019045153075226,0.9358987017907318,18.770212321666666,passed,
2025/09/26 19:00:00,0.7085119671082996,0.7082041312292678,99.79283511528264,119.73724773536499,3.000734923314935,2.97,3176.1714472203867,3128.305847551033,0.9811683367371029,1.0009324896665077,36.89179502798575,18.20743342408492,2.7168606226866734,1.0113241053927824,0.9388833297924504,18.918065191666667,passed,
2025/09/26 19:15:00,0.7094779758573176,0.7083499569504307,100.0206390327494,120.01058012510302,3.0014244568177455,2.97,3182.088234986795,3134.5286512392026,0.9811837226833802,1.0009501984783065,36.7522521510917,18.182089292076206,2.7141259882292563,1.0099414861743359,0.9387893944817893,18.958848406666668,passed,
2025/09/26 19:30:00,0.7097812450162418,0.7055054761646653,100.07908326395379,120.06587872830269,3.0002913781603984,2.98,3175.291782713612,3146.1234385439957,0.9812528344258081,1.0011112082665545,36.79368123987246,18.22772359229486,2.7198632445425335,1.0086867122323604,0.9419295707393495,18.966087586111108,passed,
2025/09/26 19:45:00,0.7096815393483331,0.7073962917531256,100.02667674588047,119.98776417349406,3.000717999204589,2.97,3179.714181846312,3138.5760201516664,0.9812145883987639,1.0010006747748306,36.75947799738778,18.160286106656553,2.715295362766817,1.0091299787404135,0.9394813638734808,18.959407133333332,passed,
2025/09/26 20:00:00,0.7116172283526316,0.7033894994399499,100.07105822787258,120.0249042427702,2.997864237484377,3.0,3169.1365707140812,3157.566335924413,0.9813378783671575,1.0012239547230892,36.60212715536259,18.194788693354027,2.717137870153848,1.0116286072373142,0.9494434269836569,18.966596385,passed,
2025/09/26 20:15:00,0.710740240936394,0.7059240800372037,99.9460416320447,119.91028523552941,2.994676148778748,2.96,3174.090481097501,3160.695202550067,0.9812606038422522,1.0010901213314476,36.64493775775461,17.7406543042557,2.710899155184394,1.0103460195489087,0.9437073282620604,18.970631594444445,passed,
2025/09/26 20:30:00,0.7163420126836172,0.7031742369864543,100.88981252679176,121.03107830021168,3.00068761104691,2.98,3185.096299377682,3189.06636499397,0.9813345582857519,1.0013428531482274,35.80348621289148,18.09105269608249,2.704994847116711,1.0115807578568459,0.9560705691125234,19.12687093777778,passed,
2025/09/26 20:45:00,0.722202995461537,0.7000210449628326,101.87499548516732,122.1982958635136,3.004634945395383,3.01,3194.1297901217654,3228.6157552848063,0.9813901088134039,1.0016238729183382,34.872013835412986,18.2426424134769,2.7010417005109124,1.0137372283500592,0.9703690121568241,19.298005711111113,passed,
2025/09/26 21:00:00,0.7137394079274259,0.6987189172830138,100.39241944424305,120.62108212946637,2.9939309018052307,2.99,3160.9706830383634,3215.8401710797125,0.9813031758023432,1.001601442287553,36.20071363859384,17.761141990995025,2.712380576746761,1.0111757758267668,0.9590089739168282,19.091731071111113,passed,
2025/09/26 21:15:00,0.7154627763110321,0.699376824050536,100.86470796909063,121.1176380429545,2.995809332518186,2.98,3172.6207873283397,3224.955154195559,0.9813103803961917,1.0015990656482068,35.9195986208668,17.72743953407983,2.7110413974930276,1.010215276157225,0.9595794135414204,19.165917711111113,passed,
2025/09/26 21:30:00,0.7203901596344103,0.6938842664773899,101.29681685620831,121.62064560771543,2.9936725515186353,2.98,3166.8857745790224,3261.433846755484,0.9814609295755833,1.0019095739531472,35.28580204633519,17.835914055069352,2.707614382414377,1.0138672374176885,0.9769219275773329,19.24428400277778,passed,
2025/09/26 21:45:00,0.7210625651763607,0.6951097721434536,101.48636595618609,121.77785936890967,2.9949346350714157,2.98,3175.1331926311173,3257.0684476437004,0.9815052465710803,1.0018618219889932,35.2318498355904,17.834975227647632,2.7052137430350793,1.0115744057342884,0.9737601101001737,19.26402347222222,passed,
2025/09/26 22:00:00,0.7222480273938651,0.6965742975389906,101.64314875425528,121.89646221404847,2.9983204228584146,2.98,3180.5653710676934,3248.5126671778817,0.9814754639222368,1.0017900784316212,34.9849144493688,17.979691974420028,2.703041674075822,1.0146443295599483,0.9758488603577641,19.27643598222222,passed,
2025/09/26 22:15:00,0.723067666896598,0.6953112818244698,101.75105207560392,122.01125722779416,2.9974583363600047,2.98,3182.043191383002,3255.4674690243587,0.9815286861558352,1.0018387699759936,34.91764373381054,17.986081074168922,2.701107880591045,1.011754968989145,0.9759306287564782,19.29616999444444,passed,
2025/09/26 22:30:00,0.7241907649108416,0.6969255980505307,101.87352640351475,122.08852997864017,3.0006361179013656,2.99,3187.4060130369403,3245.1947028071654,0.9815127623106091,1.0017617393799403,34.699114425218895,18.123519931356494,2.6981892233026206,1.014537565947009,0.9774014156883946,19.301894040000004,passed,
2025/09/26 22:45:00,0.7247542038133722,0.6963231012300563,102.0590897609711,122.24085378011718,3.0006101504718683,2.98,3192.1968139776545,3246.9279267634247,0.9815887039292339,1.0017816274899378,34.708723959169966,18.159359193492648,2.6988083942231595,1.0106337135733712,0.9752435218975711,19.32130305722222,passed,
2025/09/26 23:00:00,0.7250612170389487,0.6956130501261614,102.12638824446907,122.30639719896952,3.000231118042644,2.98,3192.64488713875,3251.5342391725444,0.9816037052831944,1.0018095801654674,34.67639620193635,18.15742319345772,2.6989424586889226,1.0098899391214347,0.9759616352143196,19.334026745000006,passed,
2025/09/26 23:15:00,0.7257780551850063,0.701052164830728,102.32163420331932,122.47008114737578,3.0057334477925726,2.98,3209.2205677602983,3229.723866839867,0.9815154158940482,1.0015674832987365,34.42400970304822,18.171661949159365,2.690498404353773,1.0112008318190335,0.9701558917360069,19.35375065555555,passed,
2025/09/26 23:30:00,0.7264041509443332,0.6977218555101732,102.42595085638877,122.5798503317767,3.0043592763454305,2.96,3202.7166130252212,3245.6301784297375,0.9815489371088817,1.0017177125704255,34.361784964571186,18.249308160926326,2.6962350451148636,1.012550692790662,0.9770839921605478,19.3731505,passed,
2025/09/26 23:45:00,0.7238887315645944,0.7014394046589103,102.25511580022393,122.43568175241333,3.005596248340422,2.96,3208.3538492101497,3227.4228836141633,0.9814633969970719,1.0015431700779953,34.68160675994961,18.143986259069205,2.6970792989481827,1.0101771296389117,0.9666939698396458,19.34334640333333,passed,
2025/09/27 00:00:00,0.7248794311506352,0.6987757508518044,102.14321020536322,122.29194360342974,3.0020158977918237,2.97,3202.395534874191,3229.2220575953406,0.9816729602346622,1.0016629422578427,34.806537324086456,18.23264813615055,2.696146459650438,1.0069525376370614,0.9682982961126076,19.30781826111111,passed,
2025/09/27 00:15:00,0.7197143246351929,0.7051544291074541,101.51940156380373,121.6041534899571,3.0026214833253926,2.95,3205.7253315109215,3190.946896960765,0.9814245400491103,1.0012499765228855,35.35136129141058,18.036557415463708,2.6982348530303217,1.0075353610657534,0.9535090406117085,19.206785455000002,passed,
2025/09/27 00:30:00,0.7197452674816567,0.7027325912001863,101.30053184925357,121.40142111056541,2.998906579977974,2.96,3195.6723136833753,3196.008823693297,0.9815336825073073,1.0013640855969579,35.49759407206499,18.045939997178944,2.699892621192741,1.007062234340407,0.956353996573339,19.16805462,passed,
2025/09/27 00:45:00,0.7183223531897394,0.7046616178532426,101.20420108093495,121.30546194416884,2.9980614854965033,2.96,3200.633631405223,3184.4481590729874,0.981530711206572,1.0012372207246905,35.73606541053833,17.975881436102707,2.7009983665482777,1.0042239167422866,0.9494170970284433,19.142867797777775,passed,
2025/09/27 01:00:00,0.7180054304318159,0.7065693658465373,100.99821738627207,121.11793924196527,2.9984859370586814,2.95,3199.4043409279666,3174.0570262933775,0.9814381035104878,1.0011150886186109,35.66269688414097,17.98125288595221,2.6984462127076774,1.0088142231259083,0.9505528235975073,19.11073428,passed,
2025/09/27 01:15:00,0.7160293351124867,0.7058461949569208,100.770072630041,120.90105278669449,2.9936131434904545,2.95,3193.558176118611,3179.646960378215,0.9814632986139704,1.001136472553217,36.03216513910548,17.71909786450647,2.704646212805481,1.0057920896943973,0.9465283903224724,19.078910662777773,passed,
2025/09/27 01:30:00,0.716606806272174,0.7061297304746393,100.75899941595831,120.89280266905969,2.9932881709494,2.94,3194.410894875577,3175.1310373175925,0.9815003711435439,1.0011072975513717,35.98513437974857,17.788902940990727,2.7035853783263986,1.0070884646366376,0.9479635302612718,19.06587452,passed,
2025/09/27 01:45:00,0.7154912932369059,0.7089367870155507,100.71882923976534,120.90440525664863,2.993864976304439,2.94,3202.0831590051384,3165.2501974457596,0.9814302268010201,1.000955034687407,36.07795852174083,17.690669664048748,2.700761854083919,1.00507381936317,0.9411503662099518,19.062936328333333,passed,
2025/09/27 02:00:00,0.7145199425178935,0.7072472873382567,100.34799465099766,120.51802832663198,2.9904874282710483,2.96,3188.9683650734582,3164.153829192534,0.9814679572934006,1.001011832056577,36.29208183348384,17.69648599133662,2.705340250289538,1.0070779900599829,0.9439333660981949,18.998932052222226,passed,
2025/09/27 02:15:00,0.7120439484447664,0.7046516749838225,99.76873988571033,119.87997726240253,2.979370354808695,2.94,3187.3738551480787,3168.1137850487685,0.9813498363094642,1.0007318697735765,36.54709132926353,17.459860806433785,2.7013301968239225,1.0050154883428688,0.9423630029752045,18.935351465555556,passed,
2025/09/27 02:30:00,0.7099627654439726,0.7014980341980073,99.35031411830929,119.3958020787881,2.970813232272888,2.95,3181.2306078563192,3171.1971836281173,0.9813585942094626,1.0006292225316464,36.90347418123744,17.370576020414727,2.7055854761767226,1.0029550362578417,0.9421368563174775,18.871876540000002,passed,
2025/09/27 02:45:00,0.7099932807394111,0.6989805560877937,99.20795294169163,119.28212391345532,2.9636109382555142,2.94,3182.473568600548,3186.0609097022516,0.9813059252689408,1.0005189475004375,36.82889101583114,17.19693729728474,2.700870598080851,1.0015930626437473,0.9444242904157396,18.87385844055555,passed,
2025/09/27 03:00:00,0.7110361903562327,0.7048584449626518,99.54617862127458,119.74732302179383,2.9737806075139814,2.95,3182.461702779162,3170.40008050036,0.9814580894865086,1.0007587010888868,36.857707789720465,17.191169654535653,2.704928278939496,1.0021733977448957,0.9384962958202713,18.892017173333333,passed,
2025/09/27 03:15:00,0.709523095663597,0.6999105536034919,99.12480386108687,119.24519890417737,2.9632625079031483,2.95,3178.3270926779096,3180.068054290374,0.9813897376678008,1.0005724395011344,37.01679587620826,17.17917602310763,2.7057912196313105,1.0019222724887022,0.9430189321613459,18.841593949444444,passed,
2025/09/27 03:30:00,0.7078767731047862,0.6934815836060024,98.52399344332409,118.58133115430257,2.949514789309824,2.93,3172.679011459022,3195.642588332629,0.9812607917360124,1.00032197039455,37.118029435016865,17.11952027481936,2.7014227560216946,1.0010020342992039,0.9488033218678679,18.783458741666674,passed,
2025/09/27 03:45:00,0.7056481774591076,0.6965988038654161,98.37407599249718,118.45846005419727,2.952575404323719,2.95,3164.8979233292366,3179.266579186341,0.98138639093776,1.0004685896781955,37.64371692277127,17.016426630860632,2.711656541399561,0.998904056757303,0.9399968777429568,18.731624071111113,passed,
2025/09/27 04:00:00,0.7024330082516251,0.6916552658221775,97.57013027209062,117.49733799227438,2.9401705977293418,2.95,3158.667789603771,3172.962968088115,0.9813077881461223,1.0001433084668734,38.060312311313254,17.056185238920435,2.7102342382190083,0.995054787447532,0.9387785761318544,18.616074589444437,passed,
2025/09/27 04:15:00,0.6997204578258679,0.6908344182426376,96.91311562973533,116.77704318526803,2.93453531808693,2.95,3143.930603690819,3162.914093637762,0.9813030341388866,1.0000810256114832,38.48575711544718,16.92473391201806,2.715234293018805,0.9952076434711123,0.9363773343329838,18.50765851,passed,
2025/09/27 04:30:00,0.6972671351949504,0.6900724536161533,96.26611144893795,116.05392324321436,2.9289934350621523,2.95,3131.7055250749504,3152.3849211133133,0.9812392222973346,0.9999463950623413,38.79319493977197,16.84091246694937,2.7177536903351984,0.9976067918967786,0.9362337673056312,18.406059662222216,passed,
2025/09/27 04:45:00,0.6863754462508517,0.6815056174720303,94.11361532018803,113.3610467076046,2.8997423321522193,2.96,3111.802197232462,3122.2954621062595,0.9809999449241246,0.9990793321020147,39.895573190009365,16.737128246769277,2.726032389243468,0.9961448865681511,0.9321884914047228,18.07727688555556,passed,
2025/09/27 05:00:00,0.690777269231727,0.6823692314062313,94.33141519234132,113.47013656928091,2.904873375959166,2.98,3097.8017616882053,3117.1044799976085,0.981127961477685,0.9992981276541539,39.66618120045863,16.861724769302235,2.7361999303492177,1.003957701463884,0.942708814244242,18.05351567555556,passed,
2025/09/27 05:15:00,0.7095625014128657,0.6843314908198421,94.17893902671761,113.24564524620695,2.938014506492574,3.01,3027.9447956887775,3075.4528905664615,0.9807385601693536,0.9997792976958999,39.30285246342931,17.46249631913742,2.728874687873879,0.9988795342848865,0.9538273501134735,17.931870941111104,passed,
2025/09/27 05:30:00,0.7125581266323838,0.6822351467410949,93.75212879881694,112.64226791180425,2.944925933360531,3.02,3005.6369386254705,3044.5746791667716,0.9805126514437215,0.9996519021453307,39.10358664822519,18.26027190390082,2.7345578358969607,1.0087503546322256,0.9684053366313238,17.81742509555555,passed,
2025/09/27 05:45:00,0.706904383568261,0.6748170442243383,92.750383393972,111.35873663657183,2.931359953860335,3.07,3026.9518445751905,3012.3300984233565,0.9797512641508217,0.9983545185272645,37.91518460421805,19.815687525483884,2.7209831571215837,1.0471396883962703,1.0087117137646597,17.703309237777777,passed,
2025/09/27 06:00:00,0.7058832177454445,0.6830247017223564,91.95285503343844,111.31094221506928,3.0183922974603377,3.07,2872.4404413045118,2876.3558979254813,0.9804693195845475,1.0013118477462524,39.628479992525115,23.18157534301414,2.800512097790099,1.0871069547338204,1.0337751854656478,17.35212259,passed,
2025/09/27 06:15:00,0.6917286561051558,0.6710192077983502,89.40074483172694,107.99200987170065,2.9835477166000404,3.08,2870.3751178564607,2816.2971383306967,0.9797780451112916,0.9996328206450448,40.340213547506565,24.008122367265017,2.8021836869320125,1.0947000252626546,1.038930932475659,16.966458024999994,passed,
2025/09/27 06:30:00,0.689642815760575,0.670190887531649,87.00382598709004,105.52864078002996,2.9886594553809385,3.06,2763.1074570650353,2779.743572369966,0.9796446470265239,1.0003389163902732,41.762799653593035,23.48578084495849,2.821363032703782,1.084055988689633,1.025633628617365,16.565694138888887,passed,
2025/09/27 06:45:00,0.6887274386327977,0.6741936969567544,84.84103013161443,103.14384652198709,3.0002612995466844,3.07,2675.078367887772,2711.185745988469,0.9794918459400527,1.0007193636398943,42.44680157413582,23.14441907020427,2.835851497378289,1.067741719452228,1.0013024748474684,16.160199770000002,passed,
2025/09/27 07:00:00,0.6883612441101509,0.6703144527727056,82.96605718989275,100.91649115433451,2.997976484142736,3.07,2611.4421975968635,2664.8002380371167,0.979319111739446,1.0007040994453202,42.75438046914795,22.992458803379108,2.843657432601594,1.044957188818355,0.9832340923909729,15.818050746666664,passed,
2025/09/27 07:15:00,0.6884796560670303,0.668733157482066,81.76703602389614,99.55172652593505,2.995617942906697,3.09,2568.78137815983,2643.1880443661894,0.9791505924296384,1.0007264898459036,42.94604013608687,22.65435914119056,2.847306531077372,1.0331354449268781,0.973432904115397,15.613069119999999,passed,
2025/09/27 07:30:00,0.688160286780996,0.6667760593830205,81.25103977565776,98.7498090805987,2.994722739951532,3.08,2553.818213657915,2627.9835507447992,0.9791314841237189,1.0006783438904678,43.01999323354621,22.567166967480425,2.8474061834678963,1.022865839576194,0.965013266468726,15.518059577777777,passed,
2025/09/27 07:45:00,0.6888065746616905,0.6648066051755446,81.04455011631876,97.97675443190565,2.997331667266804,3.07,2547.199987370203,2618.8775283200225,0.9790748127920414,1.0006108547506862,42.990773706833096,22.504031845878515,2.8427499165618544,1.0219301534751841,0.9655518101196156,15.484447733333333,passed,
2025/09/27 08:00:00,0.6892786605043536,0.6619538800251156,80.64762544963642,96.92829764683178,3.0005809432593566,3.07,2531.7592056885273,2603.1940765904337,0.9789441044636452,1.0005171297821291,43.06342473469126,22.348137735334223,2.845243765623313,1.0120515940528947,0.9584487954133258,15.407842963333334,passed,
2025/09/27 08:15:00,0.6840906021408815,0.662712171334932,80.35304677329354,96.07024142967758,3.0028259383850266,3.08,2525.278303313992,2580.2351915362556,0.9792420390927931,1.0006770140016328,43.483336369011546,22.310116813351275,2.857883350070957,1.0137822283651434,0.9510836251802613,15.330968351111112,passed,
2025/09/27 08:30:00,0.6677396238623203,0.669951811064055,95.40242832425201,112.79710306322322,2.966339821087383,3.09,3243.7617509962615,2877.76299393678,0.9803410541952693,0.9973422007503867,43.483336369011546,22.310116813351275,2.7306005171963146,1.1315468874233061,1.0492412365283872,18.158522616666662,passed,
2025/10/03 06:30:00,0.6003092797765862,0.49837030316540637,61.05764351078322,77.60910703098865,2.3207683839082445,2.52,2414.061995586297,3304.1687300717954,0.9748278491911043,0.986542127430335,36.3597560862185,4.1645401390355055,2.858918537374808,0.958267407753831,1.1350609762884813,13.27068908,passed,
2025/10/03 06:45:00,0.6872846455819034,0.618700784214201,73.61250997211049,94.24518131231373,2.6213864915563616,2.68,2455.1741824390188,3116.1914620558296,0.9785823967755118,0.9960955397899798,38.772974380704774,7.350398692378931,2.883678179860101,1.0167304191936928,1.0511530140723486,14.604702639999998,passed,
2025/10/03 07:00:00,0.6983290681526204,0.6240377506595636,75.7338500443887,96.63748493163618,2.6389626337657606,2.72,2508.206944787594,3148.5044799960824,0.9786487291419573,0.9961401736315983,37.97969217253497,7.9651825761316015,2.868968702601165,1.0292805212712364,1.0691178721224293,14.927850079999999,passed,
2025/10/03 07:15:00,0.7364156888287958,0.6255539067977188,79.70516106102365,101.44028894131384,2.657993066310897,2.72,2633.3598764545495,3273.899784607128,0.9779105086263996,0.9953006062206913,34.65682097898993,7.800534161631286,2.735449261398699,0.9828823986297995,1.0647838730683243,15.701455219999998,passed,
2025/10/03 07:30:00,0.7230116642637503,0.6295012930077918,80.6601935858675,102.17468617199683,2.6534043269443806,2.73,2667.209470936852,3264.3984035873946,0.9792138007778836,0.995835640349354,35.958884071273594,7.501309310487625,2.793912166435072,0.9782588262387542,1.0375344878625348,15.738953999999998,passed,
2025/10/03 07:45:00,0.7113268234205554,0.6406139909032451,84.17853454518921,106.96591943016243,2.6565707765125706,2.73,2835.1619623961224,3358.6883141959834,0.9797997804996562,0.9957626530896844,35.71837836970402,8.410812423413708,2.7613348671330336,1.012649089479322,1.0482266511681957,16.45440163888889,passed,
2025/10/03 08:00:00,0.715298229881612,0.6422420512609902,84.93806836673438,107.46733988690472,2.657559130374941,2.74,2838.611646020026,3369.849696602614,0.9803313269721111,0.9961084856473361,35.91055219424025,7.489154507961062,2.7791189329980117,0.9951016177078515,1.031151463192265,16.499353126666662,passed,
2025/10/03 08:15:00,0.711428351746836,0.6414456658765733,84.98980563061477,107.47636617205049,2.6510294278904984,2.74,2854.8183507602907,3382.3028993805124,0.9804437881209332,0.9960103633079885,35.94476781888258,7.363678752409093,2.776746253597995,0.9988259737676388,1.032012347279907,16.534791979444442,passed,
2025/10/03 08:30:00,0.7143681961617976,0.6402921936586967,85.10411511555843,107.5024378948548,2.6492480830379384,2.75,2861.766653963645,3392.938509983911,0.9804214539159893,0.9959081504658833,35.670539413556064,7.097673147875363,2.7616022554224724,0.9905409431947658,1.028326709190469,16.570265665555556,passed,
2025/10/03 08:45:00,0.7181443772211868,0.6414786741078415,85.4115169934262,107.78624039093803,2.6548372467472983,2.76,2861.531928904404,3396.8294677503363,0.9803555574246314,0.995986382288956,35.500026056051496,7.09318656929772,2.7575502735170776,0.9929273800718045,1.0329339356515284,16.614930939444445,passed,
2025/10/03 09:00:00,0.7128978035737421,0.6416729291606159,85.46349831417562,107.8426941573856,2.6495344525482576,2.75,2875.3871947082835,3409.076549725096,0.9804871388312554,0.9959836931638167,35.73914419282114,6.8590671080253305,2.760861672867349,0.9962122161553599,1.0303682823608065,16.650903206666666,passed,
2025/10/03 09:15:00,0.7170729094607958,0.6424900239866914,85.66822549140464,108.03136437825148,2.6538237753773872,2.75,2875.306590602201,3414.1367985416177,0.9804217204630289,0.9960337924972965,35.52221166475251,6.728551032305665,2.7491102119618787,0.9934791834495115,1.030722947248901,16.691074399999998,passed,
2025/10/03 09:30:00,0.7092355448522389,0.6469592776334065,86.13250958709952,108.56574441028569,2.65840021909927,2.75,2894.2295103960764,3399.513347856581,0.9808910296740136,0.9963472385408382,36.1305810528108,7.215083175817524,2.771290297521583,1.008844290093411,1.0309761267195272,16.731287393333332,passed,
2025/10/03 09:45:00,0.7177527966723248,0.6447534130119463,86.18891768406466,108.53328658595052,2.6609600239520073,2.74,2887.849290809295,3415.1263546252585,0.9804443787420591,0.9961300948674765,35.48771745391459,7.015713014981337,2.748822133797269,1.002370331253338,1.0369796877041157,16.771966224444444,passed,
2025/10/03 10:00:00,0.713820041389899,0.6435105064565055,86.35020822315201,108.5691336357027,2.6549526413733595,2.77,2906.870047102866,3423.814435328818,0.9805731973017577,0.9959898687178501,35.49895928154651,7.129082578084744,2.752279483089303,1.0107216430859263,1.0430299588669956,16.807667488333337,passed,
2025/10/03 10:15:00,0.7180066058131752,0.644385191739817,86.60775034283176,108.79003809311232,2.6607961149262125,2.76,2905.2090706465765,3425.0029629134015,0.98049027691774,0.9960490441139478,35.32647091311797,7.095306911522301,2.74629906467842,1.0077429701543137,1.0430147834667665,16.84340358555555,passed,
2025/10/03 10:30:00,0.7211960255977561,0.6446341750889172,86.86947864980644,109.01581704315473,2.6638577284421534,2.76,2909.2377265334176,3430.7429462369882,0.980440025589346,0.9960512850652469,35.16939632389519,6.949133969787877,2.738537760422078,1.0005542594819223,1.0385950033174964,16.88880651333333,passed,
2025/10/03 10:45:00,0.7177013569117894,0.6513918968351777,87.64713714133416,109.83108464379487,2.6788988076447566,2.76,2921.356751885346,3396.395817247449,0.9810101755803526,0.996570989487279,35.75222232065528,7.763020217172455,2.7637509459228995,1.0138039522464075,1.0375900426400382,16.92461982444444,passed,
2025/10/03 11:00:00,0.7124917207624765,0.6436783411078906,87.27049822372453,109.25282645528124,2.656790969130313,2.76,2947.2847590276956,3438.2676768110455,0.9806721268792096,0.9958443572673039,35.275325193960285,7.5213458894837455,2.749714491850617,1.0219707395503763,1.0523696860004421,16.96507804444444,passed,
2025/10/03 11:15:00,0.7191323689344703,0.6439526426848116,87.56974043343037,109.47123380276754,2.6617256712887096,2.76,2942.6590237971545,3446.270627323114,0.9805830060381308,0.9959059189447504,35.03096583451248,7.1166945061697024,2.7402522638787437,1.0086447722021983,1.0453534509407496,17.00557806444444,passed,
2025/10/03 11:30:00,0.7274634719757851,0.6582454092748082,91.3365860997733,114.11715575116945,2.6930033913462563,2.83,3041.4304239394974,3493.537680980395,0.9809576045602408,0.9964539499079854,34.469095964384586,8.206346696374588,2.727390568993287,1.0438320491948656,1.0734570224988405,17.59869126888889,passed,
2025/10/03 11:45:00,0.7319638860423059,0.6456519207631882,88.12401014132749,109.98466552932501,2.673453466331045,2.75,2932.7888106850396,3466.0169750802384,0.9802714878832708,0.9960435697314594,34.45504770717476,6.594405126589604,2.717276260786471,1.0017090107005575,1.049352689183358,17.106909508333327,passed,
2025/10/03 12:00:00,0.7234253233032162,0.6510290334931333,89.61344132128782,111.5540125453839,2.6822285605683027,2.75,2991.3507528786054,3446.6149698018735,0.9809538517151574,0.9962374389824197,34.85518220223174,8.063286026561514,2.7457365451945837,1.0282059124481024,1.0603342848277313,17.268095533333334,passed,
2025/10/03 12:15:00,0.719627546274268,0.6443505586714676,89.04654857837961,110.77527142475226,2.663382758987705,2.73,3003.55513248,3478.6594601657157,0.9806861018546464,0.9956843569172872,34.5602913417342,7.511723545267881,2.730788969040517,1.021842335159859,1.0597923565630305,17.26461858611111,passed,
2025/10/03 12:30:00,0.7184309124503495,0.6465110671314085,89.40470004490795,111.1214600081236,2.6701309799026967,2.76,3010.554239250813,3468.1320726790805,0.980763262588783,0.9958073818459713,34.715883681773654,7.922921967387186,2.739927435317784,1.0296093155334543,1.0630378744800557,17.298941030555554,passed,
2025/10/03 12:45:00,0.7322526007958086,0.6447730464350867,88.60603543103305,110.01166204993827,2.6774406914132385,2.72,2943.8928704093723,3464.0378978388426,0.9802680748440089,0.9959784650657065,34.43018369987031,6.792667186276674,2.7279240228535895,1.0055133746549292,1.0538154863666969,17.156854586666665,passed,
2025/10/03 13:00:00,0.7246038252539967,0.6454011697546724,88.72433653283558,110.05540091168574,2.678310706975037,2.77,2965.4137697309798,3439.4740806563327,0.9805186010252781,0.9959231671719468,34.73403739085682,7.699418587178018,2.7390059654794006,1.0149685279240537,1.0541643159434668,17.154279706666667,passed,
2025/10/03 13:15:00,0.7170632340247821,0.642065621431254,88.63636525511367,109.74802615886125,2.6664597247087807,2.74,2987.960647270471,3444.427836879576,0.9806736683841317,0.995629740981684,34.8467496037698,7.876131433722181,2.747713734865247,1.0198553930966459,1.0559279150117638,17.151704826666663,passed,
2025/10/03 13:30:00,0.718599641451323,0.6421294296434791,88.69010972836016,109.7105926567754,2.6680228410715143,2.75,2985.1440957792443,3445.9889195580017,0.9806488624908094,0.9956604748884298,34.81333978248833,7.746401673568896,2.7462036428268313,1.0185106350116417,1.0557924543280879,17.158409778888892,passed,
2025/10/03 13:45:00,0.7334953223582982,0.6467818989936261,89.05308596448049,110.13927455737402,2.6927866565712733,2.79,2947.103017465552,3435.5705309576592,0.9802064374732549,0.9960711878285148,34.48828616174258,7.631259686191963,2.7351131615263458,1.0136015917129364,1.059192773801547,17.187178164444443,passed,
2025/10/03 14:00:00,0.7218570812216856,0.6506728483665413,89.75182021870182,110.94874733256525,2.687813658121153,2.74,2991.4434425483687,3440.9001497512945,0.9809428669721465,0.9963097946721851,35.154672064160415,7.769539806876893,2.7520881782919147,1.0270070654440033,1.0551341240780352,17.288940961111113,passed,
2025/10/03 14:15:00,0.7266798657839936,0.6466976830120951,89.37341759918574,110.44863363150782,2.683922334891246,2.75,2977.164349146453,3457.4660667518483,0.980475329869108,0.9960202886303822,34.755045588247,7.297793898728084,2.738512483129294,1.0147361526238885,1.0535785634107302,17.27004829,passed,
2025/10/03 14:30:00,0.7245546378761537,0.6452522695982087,88.76066159249142,109.63517394183732,2.684895819474723,2.75,2957.744153856301,3424.9431652191483,0.9804673977485188,0.995990401473583,34.9761947414544,7.698788906989803,2.7485143302810404,1.011923424197993,1.0493610543655447,17.136850500000005,passed,
2025/10/03 14:45:00,0.7279011798754731,0.6453077140301127,88.37889729070021,109.11384230394525,2.6931967616998382,2.75,2921.1219044673066,3404.4600351170443,0.9802310448960686,0.9961560827673512,35.32354349167663,7.432169768448023,2.7634620619983763,0.9961796842846831,1.0354588662058586,17.036036795555553,passed,
2025/10/03 15:00:00,0.7167634992809749,0.6527435709120292,89.98012333158815,111.24349442237366,2.6948303804068994,2.75,2996.1300562505626,3428.1113741743684,0.9808749226078258,0.9964006174120545,35.66028969356443,8.269886389347011,2.774109650435271,1.0350709201764983,1.0546715211113593,17.31224097777778,passed,
2025/10/03 15:15:00,0.7272139278813786,0.6463397994744358,88.79532449732127,109.6619400768093,2.6920228626827085,2.76,2941.675050783929,3420.0297531311376,0.9803062895421112,0.9961330842263846,35.18025349319107,7.499159376178654,2.756425902930261,1.0039424628050173,1.042013148340742,17.125854777777775,passed,
2025/10/03 15:30:00,0.7234151086767703,0.6439782518329926,87.87574174168262,108.52162896979073,2.684720487514084,2.76,2915.708144031379,3405.1480080044394,0.9803413487085153,0.9961237891426967,35.475561523900026,7.256493878811271,2.76698962716388,1.003886387023928,1.0401274575134658,16.96973201,passed,
2025/10/03 15:45:00,0.7251821874705855,0.6454464061287066,88.03482674276066,108.76926073360971,2.6900051551534103,2.75,2915.354933897189,3401.795221290606,0.9802985987764237,0.9962001974769169,35.45529439268697,7.401812021765253,2.7635776232612246,1.0046291178686917,1.0407599908080098,16.993166483333333,passed,
2025/10/03 16:00:00,0.7235513501219026,0.642605332111659,87.85027571360638,108.5887569251631,2.683185389393653,2.77,2920.5499115654748,3421.367577226483,0.9799718332454336,0.9958936737066618,35.25054769434416,7.396120691553351,2.7595153087188224,1.0136295742060897,1.0530198644886233,17.016540346666662,passed,
2025/10/03 16:15:00,0.7240639529114697,0.6483088506984431,88.41631698018048,109.27554039679016,2.6972206050492336,2.73,2918.5663684939673,3400.7105801888724,0.9802949299929632,0.9963858159143952,35.731308468219595,7.520920301277819,2.775343394561841,1.008673941239246,1.0397083053009102,17.044483995,passed,
2025/10/03 16:30:00,0.7268094448663194,0.6472133661993902,88.39509796525783,109.24362211836417,2.693038591101029,2.76,2919.2248217006386,3416.7802766730933,0.9802529491643218,0.9963115888112647,35.43211216555836,7.180028651194052,2.7632137574470783,1.0085091855994217,1.0443229947774841,17.063106243333333,passed,
2025/10/03 16:45:00,0.7248649795265112,0.6460313307638156,88.41524475956678,109.26955474370877,2.6910898409608768,2.75,2924.218428209876,3424.8344441177856,0.9800714425268718,0.996164899611238,35.48276062686149,7.241527960251121,2.7684385995612506,1.0113556363514276,1.0472170512247103,17.08587168444444,passed,
2025/10/03 17:00:00,0.7227563658106212,0.6483164329297472,88.46611325141089,109.32160750086746,2.6952277530398083,2.75,2924.351974185904,3404.241845920375,0.9803538279799618,0.9963680570053407,35.71451552196446,7.5962724542851845,2.7759397856791495,1.0160152922630366,1.0459129658901383,17.057001701666664,passed,
2025/10/03 17:15:00,0.7216138857859111,0.6458545639987344,88.2353473612214,108.94056359191929,2.689808769632035,2.76,2924.7050178089266,3400.372790642557,0.9803897327406226,0.9962131648046267,35.693291367085706,7.570591034598719,2.776845855655136,1.0089513535909698,1.0408074238411449,17.013249757777775,passed,
2025/10/03 17:30:00,0.7217184441117457,0.64651699225553,88.14984268430747,108.78794945969608,2.6951230637337478,2.77,2911.1464016464743,3385.085952888308,0.9803230849432346,0.9963075121269382,35.878666596905596,7.8414444834692505,2.7902206963364664,1.0145433426873982,1.0451491296903672,16.96912103333333,passed,
2025/10/03 17:45:00,0.7218131639331911,0.6424437151528789,87.58225493417302,108.11943259908746,2.6863101592640315,2.76,2903.2150031684446,3397.4226624941775,0.9800335787327248,0.9960084466509228,35.67179810652178,7.431466768526557,2.7792204795378934,1.0052232810607233,1.0416108570423268,16.925466971111113,passed,
2025/10/03 18:00:00,0.7215195156425518,0.6445814268421964,87.3875917485835,107.97252627149702,2.690570906325425,2.75,2887.075504740597,3387.219956238491,0.9801035680370023,0.9962654836658571,35.988382006272424,7.1931218068639255,2.785000675606423,1.001430390293981,1.033830561246753,16.881436825,passed,
2025/10/03 18:15:00,0.7197141977108107,0.6413563982654942,86.9666766484224,107.45704022875297,2.6832617791693285,2.76,2889.6387250463654,3385.515184706352,0.9799946613131577,0.9959681630286384,35.762718652326235,7.478686827633183,2.7765518343860482,1.0066641596926056,1.042164893791668,16.837880644444443,passed,
2025/10/03 18:30:00,0.7216968151854861,0.6403830330647874,87.2404851774018,107.68076568954842,2.6802546501356557,2.76,2898.5945086313923,3401.074818697003,0.9800251168768259,0.995899408187893,35.57913279900303,7.13929562654154,2.772932662341814,0.9992492946312289,1.038274882991591,16.88471800888889,passed,
2025/10/03 18:45:00,0.7232134244042061,0.6423492516978624,88.10344620102931,108.74694372223613,2.6842166639885443,2.77,2926.131415973,3423.0180525470596,0.9799674126321931,0.9958683287647737,35.3070801937152,7.466572258776562,2.768418673108627,1.0143104730494348,1.0536895329641591,17.042492805555558,passed,
2025/10/03 19:00:00,0.7244427616690261,0.6450335537098068,88.13621082906636,108.83445412641814,2.690902497320564,2.78,2914.3995537491205,3411.566137338211,0.9800754680896243,0.9961447409125866,35.549220375851974,7.368298904183937,2.773035133804177,1.0112829659537756,1.0474834072886392,17.02255687611111,passed,
2025/10/03 19:15:00,0.7232001283542229,0.6451981814193021,88.06030726424079,108.72842995384453,2.6924602801688433,2.77,2911.043469016039,3403.547170425463,0.9800516637023624,0.9961568029373886,35.62810048652799,7.590210177019841,2.779182418646985,1.0160975786749984,1.0506088840452743,17.00178448222222,passed,
2025/10/03 19:30:00,0.7239304593198247,0.6454917558973158,88.06835372599637,108.69185367159149,2.6949537230700336,2.77,2907.3159556389287,3393.728507438375,0.9801037603286099,0.9962072830089728,35.69116358068005,7.688377273363857,2.782088027664355,1.0125544453808617,1.0470588727025747,16.981023235,passed,
2025/10/03 19:45:00,0.7205436864996586,0.6405562121711679,87.62400886595096,108.14243213383823,2.6828773938152755,2.78,2910.954453368873,3412.613548325696,0.9797678693409069,0.9957729520758499,35.55820445328411,7.572885544875706,2.7804551609307175,1.0163966243415343,1.0550095872044396,16.965357639999997,passed,
2025/10/03 20:00:00,0.7206413311340351,0.6422908800890864,87.78976192861286,108.28793165739002,2.6878316914150084,2.79,2911.5354304522007,3396.127733600202,0.9799738515820763,0.9959297234632805,35.64996053639388,7.838079017344084,2.7854412586904087,1.0151121279127813,1.0508636943695095,16.95393695111111,passed,
2025/10/03 20:15:00,0.7167762189156278,0.6393768299755401,87.60082835088284,108.05131352343761,2.6781103073518024,2.78,2918.9190379485035,3415.261722554783,0.9798250413561416,0.9956772443243844,35.69975311172966,7.592237616622363,2.788884757840145,1.0175236846036269,1.053845836369857,16.96363478333333,passed,
2025/10/03 20:30:00,0.7224032255081967,0.6443908630325532,88.28875517039423,108.85639763726115,2.694355826353237,2.81,2918.851627584256,3395.306025091573,0.9800244158865825,0.9960484446291408,35.643468849471645,8.065558266266628,2.789405252686486,1.0192673927013793,1.0542320370048839,17.01258746,passed,
2025/10/03 20:45:00,0.7235987596181732,0.6441893701274486,88.44646130268825,109.03286225739264,2.6922330804440677,2.75,2925.2192191000086,3408.758789292669,0.9800298298774812,0.99601932066094,35.51128309336079,7.824295654763954,2.7832956129400466,1.0180707668842321,1.054917570845343,17.052545125,passed,
2025/10/03 21:00:00,0.7218276215575301,0.6418887512398886,88.59813429418872,109.17681366243082,2.6876515247271695,2.77,2944.334432599757,3418.621870161589,0.9798999060505821,0.9957183015101484,35.31554306381471,8.106104932396816,2.7798817156781794,1.0196456834081988,1.058742823653477,17.101409208888885,passed,
2025/10/03 21:15:00,0.7139512977290184,0.6354770301083891,86.68242330024447,106.80808659670268,2.6706300313912332,2.77,2893.349014147808,3395.841203065652,0.9797928544645863,0.9955455260859605,35.88843809018806,7.441767602395772,2.800383651330223,1.0096104161262012,1.0474097253239325,16.79610026722222,passed,
2025/10/03 21:30:00,0.7179562134246427,0.6442251994802914,87.29529985606639,107.5300504524488,2.699029471402814,2.81,2879.3755949095553,3330.2132385001687,0.9802848236189169,0.9962807280927113,36.32886911647004,8.579950480293789,2.816673104935036,1.0113714836839593,1.039327834240834,16.759863266666663,passed,
