datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/03 21:45:00,0.7159435486111941,0.6361464488608446,86.73241775508163,106.81302788689746,2.674899097827094,2.75,2891.420899353118,3379.7050396750983,0.9799041463129307,0.9956090055778595,35.829961974751456,7.713504062535686,2.7970809564493075,1.0057841411034931,1.0443284208007326,16.774629116666663,passed,
2025/10/03 22:00:00,0.7188409126430528,0.6379911660864594,87.10442541249986,107.28732500082361,2.680018737570097,2.77,2898.4621235286304,3379.7025175182034,0.979960588749064,0.9956937045018955,35.6541966855351,7.962933543520183,2.7900533829386354,1.0115276351704632,1.0508961475812701,16.825598875555556,passed,
2025/10/03 22:15:00,0.7199491198984014,0.6377788778291725,87.16902902982957,107.39318282744019,2.6782034285880254,2.77,2901.956550448989,3388.3175567114463,0.979963345243182,0.9956645917135931,35.47995511276338,7.826975052199344,2.78409039239335,1.0106854802356267,1.0518203130774482,16.84663368055556,passed,
2025/10/03 22:30:00,0.7170141901486926,0.6349836151667617,86.66875827338534,106.81808746884847,2.6701284568016597,2.77,2896.224569460129,3390.214900237213,0.9798808672728605,0.995483599297804,35.519852516052005,7.654093948870502,2.7857760980119903,1.0071843537782303,1.0492400963811175,16.785600920000004,passed,
2025/10/03 22:45:00,0.7200991408507198,0.6386559695805175,86.66043531566619,106.83753491664763,2.6815896119692733,2.75,2875.634600769439,3361.1882160299656,0.9800820993003058,0.9958822808028566,35.792219137315705,7.760991427991047,2.7920075138591534,1.0017278694915661,1.0407200859528287,16.724599277222225,passed,
2025/10/03 23:00:00,0.7168075164478267,0.6410612116227475,86.58395319854289,106.79519075006417,2.688452223973822,2.78,2871.472342589672,3326.595099035815,0.9803193954213589,0.9960805556425576,36.13283320367475,8.483541930331889,2.804992385224237,1.0071426743748555,1.0386968401638095,16.663208197777777,passed,
2025/10/03 23:15:00,0.7164172014597942,0.6319415436727068,86.08879618268499,106.06256175690291,2.6647974891383908,2.77,2881.799845589143,3372.08425802245,0.9799135184237929,0.9953427533041895,35.52490539252255,7.747792738389521,2.7897686258337577,0.999386500109266,1.0447616422834736,16.665334656666666,passed,
2025/10/03 23:30:00,0.7197513472204057,0.6345948276633607,87.2487219506756,107.4868596885623,2.67040606862125,2.77,2915.4332721577202,3399.4593405085675,0.9799009459028203,0.9953513738280689,35.18566647644704,8.002335367527401,2.783691313592934,1.0103032323289771,1.056878614414788,16.863327555555557,passed,
2025/10/03 23:45:00,0.7246180906890254,0.6429574533504153,87.99120475262606,108.52784400090556,2.692468079268172,2.79,2905.952268522811,3378.2711864696535,0.9801413289431858,0.9960271573857615,35.537587237040505,8.172230695336577,2.7916164339989837,1.009498248061179,1.0485925912711083,16.920071055555557,passed,
2025/10/04 00:00:00,0.7259398343252532,0.6307714896605563,83.41841468362055,103.27369504399726,2.6772086610998374,2.75,2745.5663220484766,3284.7756162725623,0.9795036044162498,0.995871382482703,36.13211735158584,7.042850119160244,2.800037800158404,0.9566188231621727,1.010166662344457,16.144483666666666,passed,
2025/10/04 00:15:00,0.7179108170024954,0.6295668946336642,82.79388488358596,102.6588521668609,2.6671793445383236,2.76,2742.388305851708,3279.772775875984,0.9796552333536417,0.9958302602339255,36.489634673854525,6.9918266229655295,2.808085716792982,0.9624286921435906,1.0095975307561336,16.062183646666668,passed,
2025/10/04 00:30:00,0.7206493241765961,0.6319976993035155,83.27582871860963,103.36783090130426,2.6712782182560986,2.77,2750.3494725786077,3295.977846037747,0.9796374171278452,0.995958550462238,36.42529148385378,6.808553239718598,2.8032441888313686,0.9637700126589949,1.0109494595759754,16.15142246666667,passed,
2025/10/04 00:45:00,0.7200624242634586,0.6328923016185631,82.75405930672197,102.88124777213916,2.6746233839212157,2.77,2725.6183320530654,3276.4951629434117,0.9796158432365154,0.9961462294325133,36.7509977124427,6.699340901905364,2.8093194881784544,0.9575523403755409,1.0021926062427837,16.05339310666667,passed,
2025/10/04 01:00:00,0.7218355285056314,0.6301182158202319,82.17509753103464,102.13750764606866,2.6721292651502866,2.77,2702.4572242485815,3265.138528435367,0.9794291527405973,0.9960313489880359,36.661852395128804,6.737357655627761,2.812971296819909,0.9573701801525528,1.0075667310581167,15.94618725333333,passed,
2025/10/04 01:15:00,0.7208296990288419,0.6270117515841114,81.70707318573506,101.49017679161524,2.665948504080533,2.78,2694.0277522021247,3250.7726619293385,0.9795009138738724,0.9958762727908133,36.61523643229089,6.784711912782519,2.815769474422979,0.9489241979888773,1.0018263841718,15.848531771111109,passed,
2025/10/04 01:30:00,0.7172008958693877,0.6247430818784446,80.81463471472135,100.44766593055095,2.660298996522545,2.78,2668.2308846911255,3231.5135951438633,0.9794546529825542,0.9958355017688778,36.81533946102263,6.86719862076899,2.8271693268687437,0.9540000420299545,1.0060180865520183,15.695084319444444,passed,
2025/10/04 01:45:00,0.7151011115838992,0.6197230782601509,79.8190003798544,99.2744512562486,2.6470866864474734,2.75,2649.1046029430563,3227.5488344541777,0.9793690295157196,0.9955854184184018,36.817731498933284,6.359043142953021,2.8212325737569697,0.9408761781813987,0.9972441604414961,15.556011074999999,passed,
2025/10/04 02:00:00,0.7128968168583532,0.6205176533904598,79.66069691185463,99.14331368809822,2.648218271185512,2.76,2640.7041471587495,3218.3089967778196,0.9793899498236461,0.995680298896617,37.032869053657976,6.558365394074923,2.8337591879180763,0.9485136037599231,1.001744189091042,15.515945658888892,passed,
2025/10/04 02:15:00,0.7107419483607123,0.6198956536111322,79.54401064619623,98.9324258619732,2.64925302004399,2.74,2631.668647424085,3206.2658848912706,0.9793001754107213,0.9956502773749865,37.15681210241871,7.070084612023549,2.8565518802003913,0.9624465367727846,1.0147512723938341,15.466165690555554,passed,
2025/10/04 02:30:00,0.7012712175514949,0.6057906456296582,77.02933053956387,95.62523665019765,2.6184738882757883,2.68,2577.579110100224,3169.556635284636,0.9790800357088271,0.9949397820386879,37.325086926489256,6.903861383170091,2.879002847982642,0.9531325209276962,1.0151072260655936,15.048724881666663,passed,
2025/10/04 02:45:00,0.6782112817611566,0.5884426857962057,73.36375000680113,90.97118061422593,2.5743875062926342,2.65,2502.478002322788,3114.3239039299788,0.9788006994619267,0.9940583126319359,38.069898602756716,7.237252706023984,2.9341057590230393,0.9752676640200533,1.0386825965177442,14.459824652777776,passed,
2025/10/04 03:00:00,0.6542996204805593,0.5612772339230359,69.07431886975137,85.6494429917042,2.5125660776905168,2.67,2446.1634779759024,3072.73753247864,0.9779453082561327,0.9920805498542521,38.037381313480225,7.601847044566286,2.942589334465358,0.963202922444186,1.0534054575552179,13.866603465,passed,
2025/10/04 03:15:00,0.6438725669636527,0.5621855324921643,68.26328600757387,84.80548011607299,2.506215538806626,2.54,2420.436933205455,3054.4034576308136,0.9782142791486147,0.9924016652777928,38.96001797114078,7.252806441170172,2.9775190365343414,0.9711844502195609,1.05037488912301,13.721130059999998,passed,
2025/10/04 03:30:00,0.7347642924696971,0.6083270834115688,78.22001487330895,98.079908148125,2.638046080631394,2.79,2608.898373219697,3261.5302040906126,0.9773873890663418,0.9943403988449986,34.620556051757255,6.40364117940702,2.7280945525259277,0.9270215275511418,1.0239287405801092,15.486461099999994,passed,
2025/10/04 03:45:00,0.7171933850606864,0.6471107975773763,86.05695173999902,107.99248987818497,2.6912704368071743,2.78,2853.687006972667,3317.4449509525084,0.980270998412129,0.9963818221664477,36.437334616549805,8.585459229126773,2.790212196128116,0.9808258787034456,1.0083277116785438,16.608185,passed,
2025/10/04 04:00:00,0.7365249304026563,0.6649310158131986,93.80553494549363,117.98884405706362,2.7096856160636187,2.75,3104.8543830626686,3565.874871184701,0.9805337609114887,0.9965417255762441,34.509168794351,7.389992463149242,2.705845406683496,0.9865128322282387,1.0197049168406482,18.07557910888889,passed,
2025/10/04 04:15:00,0.7237242913648616,0.6612427327673818,93.01935922728708,116.904593909875,2.68629740806434,2.77,3106.8067273276747,3570.5115975311924,0.9810923878949018,0.9964867509970905,35.256357947211704,6.497089077006553,2.7324193688344427,0.9778014159493948,1.0020179926327213,17.93726290888889,passed,
2025/10/04 04:30:00,0.7267684575158434,0.6608013708696318,93.64039739454071,117.76777911048785,2.68385079724347,2.75,3137.7095532777957,3598.6072116365804,0.9810279850223949,0.9962817817033738,34.68702378155258,6.621247330002301,2.711206543623896,0.9805317515150832,1.0100044061495428,18.07926912,passed,
2025/10/04 04:45:00,0.7276387030989815,0.6628745656238876,93.95343894133418,118.31031980169497,2.685102398455488,2.74,3148.3509194979474,3605.3205706835056,0.9811803278297823,0.9963943647595123,34.631851764183274,6.616896023068022,2.7038889515072793,0.9826061452454886,1.0107635574531206,18.134299516666665,passed,
2025/10/04 05:00:00,0.725530555485993,0.6634678682909975,93.5334719588409,117.91402670792041,2.68677260222702,2.71,3128.509296471554,3591.373533512817,0.9811330569214413,0.9965118206260852,34.96741110516038,6.54874919848484,2.7159309706865917,0.9800552976999641,1.0047307337431195,18.05479707777778,passed,
2025/10/04 05:15:00,0.72691160382718,0.6643692283059015,94.06532299604604,118.6094161821978,2.686567113275799,2.74,3146.2471431860736,3607.809602192753,0.9812049157622326,0.9965100552725878,34.77543014006023,6.572504667608939,2.71202630327444,0.9843742334238261,1.0101353915673945,18.145226733333335,passed,
2025/10/04 05:30:00,0.7278307780208912,0.6653641509371674,94.68597001554359,119.36507204576975,2.6879026925411833,2.74,3164.3904721584463,3619.701210401823,0.9812799127249042,0.9965175799480543,34.67043693207453,6.69054295866011,2.7145925851135044,0.9872475711425155,1.0134153110208044,18.234978299999998,passed,
2025/10/04 05:45:00,0.7273138708626901,0.6611035437759589,93.7019455985588,118.14509921455073,2.678080386413404,2.73,3137.4384556774867,3616.2408163129867,0.9811381129090105,0.9963343494611571,34.661795332504056,6.254936927224114,2.7147070265695876,0.9802659806771099,1.0110576951830648,18.086895994444443,passed,
2025/10/04 06:00:00,0.7291778051008513,0.6639859747894304,95.04543359305528,119.7712210949319,2.6836011124368198,2.77,3180.058775318011,3643.1639680268368,0.9812061210375497,0.9963505924418941,34.38151435797203,6.622925757361685,2.711012803557766,0.9919778362896745,1.0226471204710075,18.310808144444444,passed,
2025/10/04 06:15:00,0.7273690849836462,0.6591430519203447,93.50894823692768,117.74612038244156,2.67555857705773,2.74,3131.0500038750197,3613.159734546927,0.981086235556847,0.9962343491816621,34.62042642845111,6.21506285600937,2.719427987601501,0.978554608391108,1.0116752960951445,18.04452821111111,passed,
2025/10/04 06:30:00,0.7287373747179559,0.6592644726648385,94.09465858355549,118.41918267960925,2.6775725801909886,2.76,3152.648461570432,3625.152251091384,0.9810101576416727,0.9961166194746658,34.347816984357564,6.549959568033177,2.7150209190807524,0.9837837384246612,1.0190154616245513,18.14805334222222,passed,
2025/10/04 06:45:00,0.7293752247761238,0.6575337346888201,93.43168404717733,117.46546065852782,2.678176539110626,2.73,3124.695775631992,3596.4154453879883,0.9809737303051239,0.9961043075366464,34.41863868603258,6.758021955138914,2.7227042903943794,0.9832632101561213,1.0204633132889869,18.000322388888883,passed,
2025/10/04 07:00:00,0.7289113485118582,0.6582750438966384,93.78043085436018,117.89043686206527,2.679228622948806,2.77,3139.1608024686743,3601.8627911513518,0.9810115041160651,0.9960891294435691,34.340953025166776,6.975844508903744,2.721596796590357,0.9887959200909231,1.0250126065410412,18.060743359999996,passed,
2025/10/04 07:15:00,0.7293163512925633,0.6638936566357794,95.3996932550408,119.89539688217243,2.689352561231808,2.75,3184.803847375991,3624.5281641798906,0.9812308738355534,0.9963212489535869,34.3743482707304,7.318714203906577,2.725814738881972,1.0005754574324457,1.031436690085814,18.312694485555554,passed,
2025/10/04 07:30:00,0.7279375002410224,0.6591686197651336,93.62908604815694,117.65233625636081,2.6818736216547254,2.76,3128.9513566353976,3587.249273942942,0.9810911797451103,0.9962120498914144,34.52890342499061,7.088471485061582,2.7296254842517254,0.9919058541552689,1.025307496890966,18.012001308888884,passed,
2025/10/04 07:45:00,0.7307495130707339,0.6631652740519524,95.24254092455418,119.66545755410907,2.688335135207004,2.74,3181.2623385828065,3622.680548021455,0.9812041571498861,0.9962654966929662,34.10095741293537,7.463344420405796,2.718711184366715,1.0077058712908573,1.0410227131823522,18.291278719999998,passed,
2025/10/04 08:00:00,0.7320188472318578,0.6638169680490164,95.51385517275305,120.04349805862985,2.688268739881047,2.75,3193.3049807980055,3634.5866535823443,0.9812178059308385,0.9962500347048676,33.886230771603316,7.483763593261911,2.7084835426244473,1.0128343189590543,1.0473529633897516,18.355207640000003,passed,
2025/10/04 08:15:00,0.7299000520815362,0.6604457585707529,94.37516504814324,118.5808697909586,2.684061767630879,2.74,3157.3869968869703,3609.7064345187796,0.9810520409764173,0.9961491386422557,34.150238148844046,7.325213323253189,2.71653975470439,1.002956781852023,1.037885991186514,18.163296757222227,passed,
2025/10/04 08:30:00,0.7312921072842152,0.6599156784868467,94.82321551917052,119.12267324877001,2.680308094791655,2.74,3177.802925756161,3639.0799637536948,0.9810144143699627,0.9960365272340708,33.87884401782124,7.015018145674285,2.7062593108704114,1.0017091098522815,1.0398324935102266,18.271346389999994,passed,
2025/10/04 08:45:00,0.7314504067124415,0.6653420307507073,95.96651049536823,120.5458094309913,2.6907801504844957,2.74,3205.284610801027,3641.3839089897165,0.9813135264175725,0.996346897447624,34.04858361065041,7.3311207093365836,2.7127669507629975,1.0074216871348376,1.0394365200845135,18.422879749999996,passed,
2025/10/04 09:00:00,0.7300839091767074,0.6637439937075529,95.18542064853663,119.52601473358399,2.6867932039910705,2.74,3177.6630568040446,3627.981610168535,0.9813286746266366,0.9963880321254341,34.30684644925042,6.947124894692167,2.7195381263792466,1.000978989234449,1.0321001887752557,18.285359839999998,passed,
2025/10/04 09:15:00,0.7291362666330761,0.662437138891481,94.54195230286655,118.71318698555449,2.6893552071869338,2.77,3157.3292009551446,3594.5562044416497,0.9812255577795849,0.9963252242116983,34.39809151912326,7.470213852590732,2.7232497633157666,1.0006033881892384,1.0313433554920903,18.15821817333333,passed,
2025/10/04 09:30:00,0.7295197492465801,0.6637028227032078,95.05084953482508,119.32788034601371,2.6887331288789387,2.76,3171.5269942453206,3617.355367219868,0.9812866867374894,0.9963918842031638,34.37483700470833,7.166391965237488,2.723725175204939,1.0042553940896124,1.0344990122241413,18.253492913333336,passed,
2025/10/04 09:45:00,0.7311351849870602,0.6603056441958127,94.21774242905843,118.32797278221425,2.687482606055248,2.73,3148.933991027296,3599.660281306902,0.9809570553006878,0.9961540032559058,34.17210174418317,7.346119021201534,2.713164371972839,0.9965375552438716,1.03227457677351,18.136729722222228,passed,
2025/10/04 10:00:00,0.7300556523655874,0.6667256007054366,95.7594863992864,120.22728506887725,2.695497492808623,2.77,3191.555325274489,3621.6739699965424,0.9813741235762464,0.996513959684402,34.355448235462,7.460764465591046,2.7218178055423854,1.0099180386233038,1.0375036586961475,18.365042483333326,passed,
2025/10/04 10:15:00,0.7319657785361974,0.6632862841746404,95.63966287019745,120.00909117274011,2.6890981726036296,2.76,3200.1058935519927,3633.5399338423963,0.9812239594226378,0.9962035869632779,33.901458872095645,7.439871912495891,2.706255958796687,1.0055727924834943,1.040267853092096,18.37634450666667,passed,
2025/10/04 10:30:00,0.732727545562294,0.661337696511362,95.74624453699087,120.06815467778033,2.6834706702077957,2.74,3209.8008095067958,3653.1586920804684,0.9811775564115359,0.9960507007031808,33.72974571914192,7.0290006293190626,2.7002569354421717,0.9960885597711733,1.03452722580737,18.416550533333336,passed,
2025/10/04 10:45:00,0.7322780840788049,0.665083419472855,96.38109428945057,120.7986831284706,2.6931964149054113,2.75,3219.064259927911,3639.4974855930463,0.9813492950979819,0.9962811670238159,33.903412953667825,7.663238091514914,2.7136702819125684,1.0117223475009782,1.0451798201676583,18.47145390444444,passed,
2025/10/04 11:00:00,0.7322385057627621,0.6572513775261543,94.47429179904665,118.37311325141961,2.681154168598074,2.76,3162.845993929379,3621.916502406941,0.9808895499864694,0.9959225032418468,33.97806043909138,6.9457522829491944,2.711143957508464,0.9873639837999691,1.0284548792527743,18.19099425,passed,
2025/10/04 11:15:00,0.7295436550193278,0.6597353780971535,94.87754288219062,118.91700681811878,2.684121542427383,2.76,3176.746134565169,3622.872563089403,0.9810436233695649,0.9960612361497913,34.19438090177569,7.104638864789117,2.7179473383612365,0.9927790284116333,1.0281509105731748,18.251003026666663,passed,
2025/10/04 11:30:00,0.7328366221984592,0.6606336771655457,95.32990832987161,119.47097900709406,2.689398728759269,2.74,3184.9415959279054,3630.086162096096,0.9809217345063559,0.9960560354291297,34.01536820683406,7.190945471940449,2.7122391564434496,0.9902481492813915,1.0283840575625836,18.328326988888882,passed,
2025/10/04 11:45:00,0.7297098997923092,0.6647386065345023,95.9688165062349,120.2914134167475,2.6926904047679816,2.76,3206.0921265991906,3632.560439644629,0.9812994090327317,0.996328449230385,34.312420712486855,7.295382628852735,2.719229745517159,0.9990108547533278,1.0290092197600744,18.414374146666667,passed,
2025/10/04 12:00:00,0.7285618177012352,0.6644256467116458,95.25535980999872,119.384135865771,2.6938183768174033,2.73,3179.142942498964,3599.5535998568434,0.9814282331715537,0.996453526568798,34.65071175121711,7.225848822141183,2.725530869493826,0.9857600516832268,1.013016438489958,18.260577316666666,passed,
2025/10/04 12:15:00,0.7294745865153437,0.6674962141454246,96.25373399204652,120.61660843474085,2.6976705931266003,2.74,3208.891294102949,3621.54914928201,0.9815639740381527,0.9965661703655955,34.53110522835469,7.333244856398594,2.7238495964755627,0.9963894812458899,1.022097838573086,18.42627832222222,passed,
2025/10/04 12:30:00,0.7321583565149077,0.6595939985282951,94.93931437548754,118.95654241027893,2.6883357190111026,2.75,3175.459521275463,3620.783231243352,0.9808795280961512,0.9960170207004658,34.08950035169892,7.1272264846911835,2.7097929036608615,0.9849540017894749,1.022906036658138,18.270582146666666,passed,
2025/10/04 12:45:00,0.7386061298632702,0.6611202568783584,95.2676648327824,119.3881996204604,2.696609315590052,2.74,3169.0273356704156,3628.447996540421,0.9806611498220219,0.9961040323267227,33.83761631207669,6.993939354994326,2.6998787787689458,0.9812349768951724,1.0238635267986371,18.33013530333333,passed,
2025/10/04 13:00:00,0.7272282832180383,0.6646988761274837,95.17945039378769,119.2615615736946,2.6952844366314586,2.76,3174.5687265781153,3597.4196189597305,0.9813595263522117,0.996485584493185,34.834110968414485,7.203924386755114,2.731182000366407,0.987415656448009,1.012598258960864,18.252434792777777,passed,
2025/10/04 13:15:00,0.7279470105614875,0.6598229035996661,94.65122571462517,118.58061247153606,2.685750597160399,2.75,3168.845594411682,3615.6862676552446,0.9809943253598897,0.9961092997503245,34.50099958178928,6.902431979351392,2.7206313472428567,0.9848104628736819,1.0173658138678663,18.2215605,passed,
2025/10/04 13:30:00,0.7270221114652519,0.6616290225433342,94.80779697116688,118.74844241416336,2.6906970966229284,2.74,3169.2381745727644,3602.4060710687977,0.9811068401811428,0.9962466164484324,34.687747829345135,7.157774355334124,2.7278181272727715,0.9867338429873223,1.0156569218720806,18.22044351111111,passed,
2025/10/04 13:45:00,0.728953389339089,0.6607886314604676,94.75302809962623,118.66507807171055,2.692925911543136,2.77,3161.7827487119916,3603.9925144244767,0.9808691591887952,0.9961739855991127,34.61298331763965,7.124538521319301,2.7274569253056353,0.9828846843630759,1.0148003746271588,18.219731517777774,passed,
2025/10/04 14:00:00,0.7304512683888323,0.6603225851527534,94.71424805944645,118.5999103920809,2.6912706837837717,2.76,3163.3499493799486,3606.169697272245,0.9809143327147058,0.996141486717853,34.45020456963489,7.0645574633986055,2.718336238083424,0.9819893071673558,1.0160711834795209,18.218609768333327,passed,
2025/10/04 14:15:00,0.7302456900837176,0.6596005062141291,94.65331550254524,118.50702756812716,2.689487859057964,2.75,3164.2159460876483,3609.5245342294197,0.9808716347369003,0.9960781400719142,34.38209227890465,7.076336858773508,2.7168619337065274,0.984743632334778,1.0197083393771598,18.217892782222215,passed,
2025/10/04 14:30:00,0.7271452234692919,0.6605820946571237,94.64758200735811,118.51877146548317,2.687794560057177,2.75,3168.490829533274,3609.097957548243,0.9810521454098327,0.9961771511979107,34.613669589859875,6.937129778466692,2.721284284628073,0.9844764725067074,1.0147215038951924,18.21676627222222,passed,
2025/10/04 14:45:00,0.7267992029077486,0.6626033110677026,94.79557372657003,118.6874886664196,2.691871424598107,2.79,3166.3210991745577,3600.583617576381,0.981190921184209,0.9963557414795029,34.785748323804526,7.0279538276938975,2.7279933371585097,0.9876272104139034,1.014574174708411,18.21563744,passed,
2025/10/04 15:00:00,0.7293304470168016,0.6590281361877557,94.530595307656,118.34101100760523,2.6874934711424863,2.76,3163.7236737938324,3613.9348464459945,0.980830366585249,0.9960421234699619,34.39260286914824,6.918261203029738,2.715310741615461,0.9834869253767102,1.01809403180368,18.21491302277778,passed,
2025/10/04 15:15:00,0.7255522409001602,0.6612366213388611,94.69189278688958,118.52575425452295,2.6905918174647794,2.75,3164.08328498016,3605.3491171305413,0.9809993271097556,0.9962442323658425,34.877468985734815,6.954625880448011,2.733689942985818,0.9858213567861428,1.0132795759280393,18.21377943,passed,
2025/10/04 15:30:00,0.7273034810253363,0.6597134491266338,94.58265728832345,118.35776875156898,2.6897170566898905,2.76,3161.095405692429,3610.267394234914,0.980811838327794,0.9961111039015484,34.68225246901378,6.933743092532988,2.727729643511783,0.9849250350611173,1.0162691145172338,18.21305001999999,passed,
2025/10/04 15:45:00,0.7262461195963177,0.6604491188916608,94.60264684885549,118.3662456488067,2.6889726461555536,2.77,3164.3414536165824,3605.9033391608373,0.9810016028701763,0.9961887979337093,34.75504770760768,6.932065679866934,2.727846312371266,0.9854022513747747,1.0145008713580328,18.205003055555554,passed,
2025/10/04 16:00:00,0.7263116624898285,0.6606316405611562,94.43093655141824,118.14341460845439,2.6917613842904373,2.77,3159.7688831034047,3585.22875007169,0.9810736298540343,0.9962104630938774,34.77932377251351,7.24793657721464,2.7258210453174354,0.9817438717431369,1.0101218371412142,18.155924166111117,passed,
2025/10/04 16:15:00,0.7265729379178584,0.660165335407855,94.02695592007707,117.65440405353108,2.691537522278784,2.77,3140.664268660266,3582.293023799535,0.9809686786081343,0.9962594719345498,34.90810031317057,6.9080040732167864,2.728691034998114,0.9769827983962618,1.005636858671814,18.095091813333337,passed,
2025/10/04 16:30:00,0.726573253887279,0.6631485370794088,94.9894777781013,118.85198225366952,2.698158671129456,2.74,3174.5961577274,3586.9810604240306,0.9811103548167771,0.9963116643764102,34.76583940087496,7.5305480963629545,2.7257221247842085,0.9859949970388374,1.0118274585098586,18.243808201666667,passed,
2025/10/04 16:45:00,0.7267229331393028,0.6663394037176626,95.90248960583122,119.97203502289301,2.7007185461041865,2.76,3200.573351577619,3609.778111648374,0.9813055704114939,0.9964786246806643,34.77898433453457,7.422894872808404,2.7274552717454665,0.9940196114853233,1.017059271647213,18.392842502222223,passed,
2025/10/04 17:00:00,0.7297584499587128,0.662686748202687,95.21645683509635,119.09780500635183,2.6978989155891577,2.77,3177.0089335398106,3607.825140819618,0.9809312231918046,0.9962493488903311,34.530698344465215,7.270052673869842,2.7193165331220226,0.9884720712633766,1.0187885038785263,18.304796491666668,passed,
2025/10/04 17:15:00,0.7289542234797967,0.6601358244465738,94.8616205411783,118.62268059103442,2.6933200309073375,2.75,3172.5474262622174,3609.9771800201593,0.9807797490543887,0.996068407980632,34.50135210163389,7.147515933103709,2.7171166817438186,0.9837675781960266,1.016375422579404,18.26750938222223,passed,
2025/10/04 17:30:00,0.7255984458948409,0.6634956348244607,95.21847698586396,119.04926234717651,2.6964632541616393,2.74,3179.1953294920936,3604.614438766963,0.9811082898998967,0.996356913106079,34.915286938873,7.155968455961785,2.7325042648113427,0.9891815381408687,1.013778150998542,18.292293763333333,passed,
2025/10/04 17:45:00,0.7289890756459013,0.6623547559880646,95.30827119968288,119.09258213134721,2.697738784751867,2.76,3177.3358386793875,3610.5027867450995,0.9809247880978562,0.9962542928022998,34.69146479606771,7.093964603566625,2.7272771269331137,0.9842648755451058,1.0140012859713976,18.311815524444437,passed,
2025/10/04 18:00:00,0.7264556749685235,0.6630389947710182,95.56224592879015,119.33845130152825,2.695862145462839,2.77,3190.0628634743466,3613.627378288072,0.9811141767660948,0.9962913917766708,34.75932410958976,7.233168433880334,2.7340903765588456,0.9934061143947976,1.0200602732354056,18.341810972222216,passed,
2025/10/04 18:15:00,0.7294102566748791,0.6616602252401452,95.259070418835,118.92670441703685,2.696833948856009,2.76,3173.1820792448525,3611.691960217298,0.9809027889913651,0.9962363159165311,34.67679540230077,7.014404560763473,2.7303838706942085,0.9856959422562752,1.0165819711265531,18.297678648333335,passed,
2025/10/04 18:30:00,0.7300836104747711,0.6576422056480652,94.37742403068167,117.75673508688986,2.691165327778408,2.75,3147.070731231627,3600.160639470866,0.9807066338473635,0.9960410792051109,34.599159116870204,6.820259332883534,2.7287137603894216,0.9776448155240736,1.013422589426238,18.157915123333332,passed,
2025/10/04 18:45:00,0.7251690108047619,0.6625291921721745,95.40312883895717,118.9114652341335,2.6962481760214896,2.75,3175.437766874618,3600.103031805328,0.9812069031558495,0.9963834761183176,35.0795927194108,7.08987301913153,2.753884645108863,0.9893760100927196,1.0142952012940012,18.268539519999994,passed,
2025/10/04 19:00:00,0.7295500594553689,0.6592962546689434,94.97339498385553,118.39298613837678,2.690654389573409,2.74,3165.682036843711,3616.2098964763054,0.9809195933455491,0.996144756105406,34.5934729081292,6.716090437898892,2.7323256808973753,0.9854908501635785,1.0192046711928797,18.247727299999998,passed,
2025/10/04 19:15:00,0.7279026191427417,0.6588174996668468,94.55218129388439,117.91152911571194,2.690200617267363,2.77,3158.9006141248633,3596.868881284638,0.9809722294597827,0.9961205010808931,34.65466747661473,7.0079408407540855,2.72944991378115,0.9858761769209907,1.01787772601511,18.17437526666666,passed,
2025/10/04 19:30:00,0.7293796849273736,0.6589285869140002,94.49163240002346,117.9182851209497,2.6884460534407184,2.76,3154.8237974264725,3613.6920880648677,0.9808885054609707,0.9961517094340161,34.57319772196384,6.480597828981775,2.7216438395304516,0.9816271851076847,1.0150340516791914,18.19678982,passed,
2025/10/04 19:45:00,0.7256110204744367,0.6627706370300526,94.73393473612747,118.30988453164973,2.692473656228209,2.76,3160.5679797516023,3606.1493274890304,0.981172654611756,0.9964453994600881,34.978845624286336,6.598269976280814,2.7318493183490693,0.9899246391502173,1.0142270743091126,18.219208088888887,passed,
2025/10/04 20:00:00,0.7260690399914229,0.6626105025806026,94.75002627876167,118.3556501685191,2.6935371154276013,2.75,3164.485605688917,3605.954438450447,0.9810806090595089,0.9963729729842792,34.82182662594238,6.839361012046185,2.725440453396963,0.9942332588745261,1.0194606527473504,18.23643154666666,passed,
2025/10/04 20:15:00,0.7280295026246754,0.6615118957087388,94.76067507556547,118.35488008765643,2.692580765003746,2.76,3167.803057114842,3611.4393813513307,0.9809798202986487,0.996253934912435,34.57085116483192,6.851061786784446,2.715721823727398,0.9921185039511802,1.0210887578724361,18.25365779111111,passed,
2025/10/04 20:30:00,0.7263042105137184,0.6641490053917264,95.03515493737103,118.67879938295819,2.695784996393367,2.77,3170.6585936447673,3606.9170834461183,0.9812225711469266,0.9964931956232856,34.89621948443355,6.760868369851008,2.726267348552564,0.9919943056445599,1.0154456727489787,18.270886822222224,passed,
2025/10/04 20:45:00,0.7296025067272681,0.661831430695709,94.96028531981614,118.56310454199081,2.696607500284222,2.74,3173.148649443532,3605.8726746814937,0.9809457777442103,0.9962341200524933,34.490615722032466,7.022423084766474,2.7109326387861956,0.9853181156172919,1.015438623595133,18.280359747222217,passed,
2025/10/04 21:00:00,0.7273841547550206,0.6638570282414272,95.13946994934405,118.76851077675545,2.6969325308783074,2.78,3179.716793940502,3601.389951737664,0.9812434969207862,0.9964117400690565,34.69966221617912,7.071001569635847,2.7165716840813476,0.9913768977472176,1.016487344944469,18.288187377777778,passed,
2025/10/04 21:15:00,0.726187377420888,0.6682454453517758,95.41978125493094,119.21512348396568,2.7061776742494112,2.78,3181.269780039946,3581.4772662748805,0.9814995085275463,0.9967397952612949,35.04125300668103,7.3211438096274986,2.7216508855347907,0.9898599395646794,1.0075126532678047,18.301195073333332,passed,
2025/10/04 21:30:00,0.7256967859141166,0.6658322644439444,95.17929922740905,118.94807347298877,2.7007572851498787,2.78,3179.336473546507,3600.0226525058915,0.981209132105397,0.9965311911267771,34.90533749141642,7.0873934326054275,2.718440534935425,0.9929685278125507,1.0136312402789545,18.30940354833333,passed,
2025/10/04 21:45:00,0.7275265009930845,0.6668794182059915,95.70190729675754,119.61540872588948,2.699954418830021,2.78,3200.2643553698294,3617.349332213508,0.9813377327600784,0.9965351690399447,34.61646990456484,7.058216672402146,2.7067159169020067,0.9965014960047917,1.018721926943384,18.40724620166667,passed,
2025/10/04 22:00:00,0.727857761756851,0.6690001405926302,96.43432132336461,120.6049880047446,2.703219421800356,2.77,3227.4885115890133,3632.455779448102,0.9813676408550089,0.9965447745254699,34.45631958009279,7.336569225304584,2.7003668858698084,1.004480653192973,1.0256630777838545,18.543934640000003,passed,
2025/10/04 22:15:00,0.7270842736936619,0.6722047045943351,96.52402802717644,120.73582362070081,2.710695985303354,2.76,3218.668166246604,3609.0728679176436,0.9816080866694258,0.9968501548643384,34.81952496283342,7.486819851995499,2.7119552907246125,1.0014226855536685,1.0167793052316907,18.507930209999998,passed,
2025/10/04 22:30:00,0.726578787772813,0.6654942187756139,95.05282233706804,118.9627573978058,2.698913886472709,2.77,3181.9958764450885,3606.4384977782315,0.981129852379712,0.9964526471379626,34.67077708518154,7.079609021477631,2.7047320524217633,0.9926844834806601,1.0151019181442784,18.321399799999995,passed,
2025/10/04 22:45:00,0.7328860965465078,0.6794412798484062,98.64373313292826,123.47665128646969,2.7247595497190473,2.78,3273.2700132983205,3647.7615997888415,0.9817723398152862,0.9971329502774788,33.8296855983896,7.764698263620379,2.6992794932442736,1.0145871344334474,1.0295159820412232,18.858146981666668,passed,
2025/10/04 23:00:00,0.7271018262438123,0.6705836813068912,96.6105898532632,120.9957352578272,2.7035930188095887,2.76,3232.6479637348743,3645.2222854594693,0.9813653574208019,0.9966325208849974,34.52884298549714,7.119196978871642,2.6995454403263985,1.0051214501174452,1.0239320783235504,18.594961989999995,passed,
2025/10/04 23:15:00,0.7281860675422728,0.676684928926093,97.69650902178466,122.42060412979095,2.713291299449479,2.8,3250.7523821967197,3660.120948582243,0.9816131001911381,0.9970402714444175,34.499597459322054,7.008683501964325,2.7069460570521997,1.013220159936324,1.0260710412293688,18.751212479999996,passed,
2025/10/04 23:30:00,0.727701518509193,0.6677430647652624,95.75944818135835,119.90357605427573,2.6980145345746727,2.76,3204.6781964119446,3633.127991445658,0.9813155314929949,0.9965607878404354,34.52760279795196,6.866638977526769,2.699405879240074,1.000684239879237,1.0226779699436945,18.448500479444448,passed,
2025/10/04 23:45:00,0.7286320220945878,0.6678216557143506,95.80653906234885,119.8723182361381,2.6987814093540154,2.73,3203.978014003836,3622.3579103555844,0.9814829677685278,0.996609871745705,34.53640963987587,6.913953279554081,2.7007447567725005,0.9944060180109594,1.016925488728203,18.42278848666666,passed,
2025/10/05 00:00:00,0.7297950648548761,0.66686791202291,96.11349181224375,119.95422903109346,2.700208111282002,2.75,3218.768892422963,3627.05784074575,0.981404760353501,0.9964687746455599,34.22577389589078,7.132231324368522,2.692696963223736,0.99811428321072,1.0230695794994478,18.48515687333333,passed,
2025/10/05 00:15:00,0.7279021323318655,0.6687965262762324,96.28070174356922,120.19853523242514,2.70333573664456,2.76,3218.5213925018697,3627.5089063771566,0.9814417391671263,0.996621917813022,34.54959273260366,7.065918479441203,2.7029753554735354,1.0008162538520455,1.0212111038889276,18.50711836111111,passed,
2025/10/05 00:30:00,0.7282599860162978,0.6711213651070498,96.5400090994182,120.56042960270891,2.706930416130422,2.75,3223.680135708009,3625.28514350886,0.9816009973884724,0.9967862304420965,34.59542420945311,7.100391315273284,2.700978737020585,1.002165540313376,1.0199010954205352,18.53967243333333,passed,
2025/10/05 00:45:00,0.7291849128569932,0.6715800617851817,96.65341660662719,120.73668706338856,2.7053617882636267,2.75,3229.9118248965606,3636.289316245476,0.9816569965902145,0.99680495271351,34.46152935013226,6.930341885655903,2.692290663260755,1.0042999906373171,1.0227058682564785,18.575558197777774,passed,
2025/10/05 01:00:00,0.7280935732635748,0.6672917605422262,95.250957498948,118.96530184267762,2.698690701471483,2.75,3184.2291570209336,3614.028272034007,0.9814573991541095,0.9966884810880811,34.650872079551746,6.529106172307611,2.6974033774902115,0.9927892590303996,1.0135441550860038,18.34639411,passed,
2025/10/05 01:15:00,0.7287250882032538,0.6690505996832357,95.73176615066305,119.61449738360285,2.70439215892232,2.78,3203.5981368457183,3609.744851353131,0.9814840001505576,0.996683051966156,34.479399691455214,7.087399040768561,2.689365354413582,0.9964962425047762,1.016317722137559,18.425951353333335,passed,
2025/10/05 01:30:00,0.7299154717038914,0.674101949541845,97.00012811217096,121.24018414521028,2.7124080034822335,2.78,3242.1319543295767,3626.0636622898,0.981730936774358,0.9968924180258312,34.34783048559569,7.424953444021303,2.6836002703068473,1.0079967446610496,1.0240835591477502,18.629348759999992,passed,
2025/10/05 01:45:00,0.7309730533565686,0.6760240615003106,97.45305971346642,121.78695717423088,2.7154177817662952,2.76,3250.9289394443063,3634.3939084759604,0.9818247729739399,0.9970186628914481,34.23765186396585,7.319066268931974,2.6841980615266783,1.008642064472312,1.0236878413597903,18.696528094444442,passed,
2025/10/05 02:00:00,0.729206133740575,0.6751300151909077,96.59848783523549,120.72081264978817,2.7152878082802943,2.79,3220.0199794133114,3602.8999262301654,0.9818718455539416,0.9970965347768608,34.66709106179403,7.371780374457321,2.6929666724683887,1.0043777724049556,1.0170486228822158,18.52619123666667,passed,
2025/10/05 02:15:00,0.7322755994030213,0.6792483410129706,97.848600794872,122.27041852939217,2.724199301980627,2.76,3254.0521850003483,3618.1873321099506,0.9820137065418265,0.9972461009334443,34.20448914769178,7.648365367905093,2.6862716438378182,1.0087644487690566,1.0207805642997307,18.721350095555557,passed,
2025/10/05 02:30:00,0.7319871910827007,0.6776191695055777,97.69935188852034,122.06636768290066,2.720652051103813,2.76,3254.1619702503067,3625.399510921345,0.9818997675757103,0.9971155750210025,34.13606363249782,7.558864589976917,2.683928808828199,1.0089260940348304,1.022870704586782,18.71689305444444,passed,
2025/10/05 02:45:00,0.7299682979103749,0.6716361782782612,96.13348448859674,120.03974674845087,2.710342271316282,2.77,3212.442056050889,3599.4317905563075,0.9817124259001863,0.9968539231470642,34.43543650807084,7.399138714838455,2.686478081440213,1.0007944689990662,1.018431911914498,18.46250963333333,passed,
2025/10/05 03:00:00,0.7322253635282112,0.6774649300939418,97.76026775062773,122.11348029314021,2.721865611834082,2.75,3257.6313915516207,3622.633562962807,0.981865420792908,0.9970723287372356,34.051612810347166,7.7259886820887145,2.682013168060301,1.009246426892914,1.02370310732769,18.727156580000003,passed,
2025/10/05 03:15:00,0.7308974352058238,0.6740412961152462,96.94402727200452,121.07650465369842,2.714019780455501,2.79,3241.100116136975,3615.545322406796,0.9817933540456283,0.9968977974067169,34.249776973945316,7.565498756033472,2.678366707384309,1.005582869649553,1.0222778448282723,18.609071347777775,passed,
2025/10/05 03:30:00,0.7298082731732928,0.671809640784106,95.88347237488291,119.735937510041,2.7116900669622948,2.78,3204.091065328733,3587.24366943199,0.9817489316563531,0.9969052464605553,34.511530331464776,7.379807913440998,2.6845138029566846,0.9945502657082578,1.0110773692227009,18.415994941666664,passed,
2025/10/05 03:45:00,0.7305142128455868,0.6765966768017068,96.68126465006685,120.76993242609403,2.7190111792464577,2.75,3222.8027454259154,3590.2516557702543,0.9820608463336331,0.9972114731128064,34.61317592778896,7.491561729957964,2.6837379067061202,1.0000827012121958,1.0116936525674625,18.524771081666668,passed,
2025/10/05 04:00:00,0.7348504327603497,0.6815214176853097,98.22133433822644,122.67426422266996,2.7287863295536736,2.76,3259.23482210951,3621.2590048390075,0.9821491851586646,0.997417007642134,33.89628984430548,7.555578705189485,2.6789956658889564,1.009330971506764,1.0209829693852543,18.775397495555552,passed,
2025/10/05 04:15:00,0.73110669613805,0.6758344880574972,97.22060603466514,121.40334578572725,2.7145962598985856,2.74,3245.0612606752097,3628.8665820880033,0.98190425587586,0.9970571260664353,34.30278387950064,7.187648025946129,2.6789877966072777,1.006994185230199,1.0216237831695054,18.65993881277777,passed,
2025/10/05 04:30:00,0.7332154963118759,0.6768502858977766,97.53265369525968,121.78098355516711,2.718482662982587,2.77,3253.240444343276,3627.5485651689105,0.9819207509476217,0.997074024687378,33.9470106660143,7.435658629307316,2.6724725657630803,1.0092287773551047,1.025067582224592,18.70530563,passed,
2025/10/05 04:45:00,0.7308884492487655,0.6773619334083961,97.20349952629472,121.40796393968022,2.718485599006328,2.73,3242.10363120992,3615.2417869451806,0.9820142435486651,0.9971838259371137,34.449454353969145,7.32278302511833,2.678720704667002,1.0048356451993776,1.0167858862824606,18.641594766666664,passed,
2025/10/05 05:00:00,0.7304652494040688,0.6714581821151596,95.92889499145147,119.74651674261652,2.7093136203151937,2.75,3209.0434043038013,3599.6405514619846,0.9817384303696264,0.9968700484717361,34.36892820676957,7.157148465821935,2.6766203469721983,0.9961029750776398,1.0138627476927322,18.446860177777776,passed,
2025/10/05 05:15:00,0.743680217513759,0.6852970164504399,100.20212050347517,125.23104914151908,2.747654661798701,2.85,3271.394638639474,3670.756332141882,0.9825292944640105,0.9983475590712106,32.75541107774049,7.770232012863698,2.6811632703400496,1.0186953056576562,1.0380444549197025,19.074633477777773,passed,
2025/10/05 05:30:00,0.7311449678181572,0.6660475150978695,94.72470233210463,118.02266466384143,2.698704948313148,2.75,3172.7673838533865,3594.09892168625,0.9815780747964542,0.9966716617308842,34.27348885126442,6.532102574374722,2.6739655065951244,0.9891926396469624,1.0128876602372094,18.26177558333333,passed,
2025/10/05 05:45:00,0.7299756924739731,0.6686749487425847,94.74689061004771,118.0130061925698,2.703538934895311,2.76,3166.5113087859095,3583.8144578522597,0.9817472635775273,0.9969313449137287,34.5923427406881,6.389271229812647,2.6789631082477183,0.987814288735115,1.0059698757005333,18.249768533333327,passed,
2025/10/05 06:00:00,0.7313622565470231,0.6675702796331088,94.6625224737423,117.81812738997621,2.7088767404594747,2.81,3168.531836474367,3568.2640422542167,0.9814320605163276,0.996695647578132,34.11785642221037,7.534621834683469,2.6696108110155907,1.0130513352261334,1.0343486983169103,18.249149661111108,passed,
2025/10/05 06:15:00,0.725071548383038,0.677562225096207,92.41300392584255,115.72775077890348,2.765443890047803,2.85,3054.4604633450963,3369.0729012202905,0.9808942147250613,0.9975199595340398,35.26167024275013,11.840830807189946,2.701424277132642,1.078541847073882,1.075157490183593,17.763921095555556,passed,
2025/10/05 06:30:00,0.7150433751156425,0.6718897233690628,89.49502748032982,112.2378566572118,2.763255265570737,2.82,2950.2594115357488,3288.387839573729,0.9810555347544371,0.9980203856763479,36.733437100110855,11.995648040505792,2.7334794084230727,1.059597005927256,1.0496012097374512,17.238974866666666,passed,
2025/10/05 06:45:00,0.7144428086887271,0.6749327946923676,90.41166842143723,113.40715271377005,2.7717042406708265,2.82,2968.1989289892117,3307.0579636242446,0.981276457981488,0.9984217843445095,36.90879047223986,12.407325144243377,2.738583319401772,1.0826406333257883,1.0684607153148828,17.39315614055555,passed,
2025/10/05 07:00:00,0.691741589834463,0.6528884167711078,82.48107029726935,103.06710222723359,2.7352045680970654,2.82,2773.616037690715,3065.374113033021,0.9806317317853263,0.9970243676163576,38.0928553342103,13.052242531536995,2.7827515734639907,1.0240638688965795,1.0073097756553557,15.970832533333335,passed,
2025/10/05 07:15:00,0.7057406946270617,0.6493396374823466,81.8977672675046,102.0900104240008,2.7314953629636762,2.82,2730.648781459608,3084.572805724626,0.9803097832854997,0.9969935242955645,37.54481587441034,11.360324857339764,2.757193444862036,0.9903436851594333,0.9931217812323929,15.884250800000002,passed,
2025/10/05 07:30:00,0.6976596703385138,0.6450630304274777,81.34197766496749,101.18337558661287,2.7179746624481282,2.83,2731.8143279811807,3078.75617548067,0.9804382395719956,0.9967483926314715,37.81895346402866,11.325103481914232,2.7731934837065406,0.9921067733994319,0.9914165596352481,15.792983402777775,passed,
2025/10/05 07:45:00,0.7072115526260869,0.6460139239124891,80.97021624076292,100.63088061608204,2.7303120468461093,2.82,2692.1846706206475,3060.552774345335,0.9801921900865357,0.9969785579105434,37.64764886998451,10.98196226421889,2.7627232924979794,0.9785070474047186,0.9854658468094412,15.706768348333329,passed,
2025/10/05 08:00:00,0.7085693024858601,0.6472911392133434,81.5771622083045,101.2203203870671,2.7357751557837537,2.85,2707.554408106521,3067.050418423175,0.9801910678603453,0.9969982342263288,37.53854962376532,11.27232486170209,2.7647093743461153,0.9866054189763486,0.9932779968439264,15.798020418888894,passed,
2025/10/05 08:15:00,0.7018862671745132,0.6466069198279923,82.48054727284826,102.1713611484312,2.729655808920388,2.89,2769.176801587116,3080.8064909886516,0.9804748905270366,0.9966654135135653,37.24926020978492,12.302932129313259,2.7586543167413726,1.009339595089101,1.0107576888939136,15.968440876666662,passed,
2025/10/05 08:30:00,0.6957750897134709,0.6441250597221067,81.6489469853084,101.10274764545271,2.716552385035433,2.84,2753.4045458748774,3085.1804574856333,0.9805362748260343,0.9966183402018362,37.61536812825156,11.565724613352243,2.765844554419917,1.0074989877361233,1.0048991067277346,15.860822016111108,passed,
2025/10/05 08:45:00,0.6924719314238635,0.6486607466849652,81.93896747646288,101.37061035792946,2.724576873903704,2.84,2750.840507991315,3074.48931796669,0.9808251764108445,0.9970408770871454,38.09948295152529,11.764187376742296,2.7874988300344077,1.0258213672203322,1.0120869174885803,15.871558926666669,passed,
2025/10/05 09:00:00,0.6829766235253597,0.6263163088736204,76.09657413158796,93.8545236032659,2.687823377654394,2.76,2564.929982978295,2964.020844004766,0.9801109260949327,0.996419187355601,38.976300769143506,10.666565798182893,2.8323143323618596,0.987710105317055,0.991664515380529,14.860843286666663,passed,
2025/10/05 10:30:00,0.7241776458445167,0.6292265932328095,77.0030512200931,94.79584963654719,2.7440865733682904,2.85,2546.724440342992,2953.7431116480866,0.9783332906662479,0.9961361803476249,36.483407455834644,11.659481529224765,2.704618531767056,0.9611582155364365,1.0045075314906247,15.093759156666666,passed,
2025/10/05 10:45:00,0.702452608445045,0.6382349108174248,79.33282536851695,97.31836019244724,2.730428286534731,2.86,2653.9864009608714,2992.8933673292377,0.9802364103548701,0.9967548157510462,37.888536233126324,11.160888335216816,2.754519051329827,0.969054133281521,0.976168131541831,15.418400250000001,passed,
2025/10/05 11:00:00,0.6919384569678082,0.6391398798453045,80.83041895268603,99.06778562533121,2.7142522661647903,2.86,2743.9574630657626,3058.350008166763,0.9805944185882272,0.9964184269444004,37.84011611261902,10.981512794832268,2.750153461614957,0.984928806257187,0.9809021753992512,15.748926202777778,passed,
2025/10/05 11:15:00,0.7039558131080704,0.6447338066594216,82.6586823558353,101.21790839714379,2.7278466018744343,2.86,2786.4325210637567,3108.23587070633,0.9805386619312838,0.9965957355996543,37.059939573436615,10.68782808919154,2.7188546482391027,0.9884769146613894,0.9907312431646675,16.07975114166667,passed,
2025/10/05 11:30:00,0.7102906922276884,0.6544410788737554,84.82824874623094,103.66371646631744,2.7525728644552996,2.85,2830.9348854957166,3115.4576220889226,0.9809912683092272,0.9971699291559567,36.9829292686447,11.334640844500617,2.722699474371882,1.0002467216717394,0.9959127946561043,16.36787865777778,passed,
2025/10/05 11:45:00,0.7076835482893826,0.6531785036977412,85.49950203954248,104.30390781123062,2.7490372789905697,2.86,2865.0835904252895,3140.044198026277,0.9808829084728159,0.9969019927361013,36.88462513399199,11.456999395437075,2.7248026238208474,1.0059591125942748,1.0010027649814583,16.508320155555552,passed,
2025/10/05 12:00:00,0.7114795851986628,0.6618672521571768,85.90189452048976,104.8562021444814,2.7657002310207432,2.84,2856.063330230042,3127.609704879683,0.9810796101138182,0.9974516559173608,37.14096280072362,11.005169981888749,2.7207390744542606,1.0024106853062595,0.988534515354375,16.549045895555558,passed,
2025/10/05 12:15:00,0.7074569153838957,0.6551461441819953,85.37962316156788,104.26466998346963,2.7465950257562066,2.87,2860.6422898978885,3175.370214506732,0.9806651341378618,0.997021311800054,36.88019212741403,10.577931220907754,2.7091242852296826,1.0205855059072804,1.0123387374100372,16.578481919999994,passed,
2025/10/05 12:30:00,0.7060487212784076,0.6567217859273586,85.95878767871652,104.8079302409357,2.752402798641824,2.84,2878.429981186496,3171.357736171271,0.9807854754043243,0.9970868766906412,37.095646141007656,10.808816541743104,2.717754498019212,1.0156813423448048,1.0035336354362083,16.65145264444445,passed,
2025/10/05 12:45:00,0.7114728144041831,0.6623230611931585,87.28023474720223,106.23994077163967,2.776221463593727,2.85,2883.369515826707,3162.2531623704713,0.9811774347864458,0.9978295713215143,37.345486542371724,11.557170635009344,2.7334956665362276,1.0237926237904504,1.00938572586808,16.783987439999997,passed,
2025/10/05 13:00:00,0.7119310249604607,0.6645726181834939,87.93869343069491,107.05260361801128,2.7809479135875685,2.87,2908.3630937352855,3173.0725068266934,0.9813408583650965,0.9979522132774967,37.324688055418086,11.62868291729127,2.7198256042192863,1.0196720827805539,1.0031094217623677,16.912155644999995,passed,
2025/10/05 13:15:00,0.7114637845343695,0.6636059773531893,87.77133219150227,106.63694416430648,2.7752851893004964,2.85,2907.8188736409015,3189.220534021405,0.9813035790907746,0.997893217871503,37.39099350620833,10.718565975233762,2.712358681816271,1.0071972528847342,0.9908904810271136,16.921023166666668,passed,
