datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/05 16:30:00,0.7154946677145796,0.6429679492150455,75.21976389330854,88.97246212525623,2.8945814162540655,2.89,2377.55670831826,2719.6263951925694,0.9768468888339163,0.9983229568179689,39.81843541101849,15.075318819362412,2.7532759258113506,1.0527183243191978,1.0599785306459613,14.75421148666667,passed,
2025/10/05 16:45:00,0.6621593002350443,0.6429796272762311,72.92221012148804,86.33613563664417,2.884090602880794,2.9,2324.067698199821,2567.8168838035403,0.9796196723247602,1.0001994300312498,44.10247643608859,17.63078853863265,2.927877625364039,1.0706541510598786,1.0193425709456467,14.108638353333333,passed,
2025/10/05 17:00:00,0.6477838005454233,0.6390587574870541,72.25995562771186,85.61916084070563,2.850671531349432,2.92,2355.4085880331395,2571.848426860821,0.9797473835021463,0.9993535684459498,44.12371333341841,17.393547192783746,2.9305452353269326,1.0764437090973475,1.0149398898676179,14.045991299999997,passed,
2025/10/05 17:15:00,0.6624668284229799,0.6397026864344075,72.26819689411943,85.73714500557242,2.8733449053895077,2.92,2310.2071205492725,2559.5036554329454,0.9795702431791182,0.9999667898667808,43.991891059860805,17.38501617347028,2.9267161379162596,1.053514245379838,1.011648720531419,13.992358648888892,passed,
2025/10/05 17:30:00,0.6627253520442303,0.6365707929533692,71.8712071586301,85.33618258528979,2.863971160220175,2.91,2308.83618945365,2554.3795859439983,0.979578869361104,0.9996956835404938,43.7371187397529,17.4838665838416,2.9171819326548034,1.0494614703923177,1.014870995628378,13.928109726666662,passed,
2025/10/05 17:45:00,0.6473498321503157,0.6376489012623848,71.25135035267907,84.78310458585803,2.8432834725024017,2.91,2330.959284562265,2542.9158949686735,0.9797230141286662,0.9991686181625644,44.03047344659221,17.4450391325664,2.9279318255734097,1.0621463229496981,1.008059366639591,13.857808744999996,passed,
2025/10/05 18:00:00,0.6532492352423154,0.6382848900979927,70.53303323451067,84.30168725971109,2.8603753179752576,2.92,2269.0341395374994,2527.1502645815513,0.9796150875695261,1.0000268389397904,44.510287344096376,17.400404748587015,2.9341813149832907,1.0514379449788949,1.0082384982253332,13.71888749,passed,
2025/10/05 18:15:00,0.652330029476138,0.6333165164171108,69.67252921396049,83.30245247803823,2.848099922663932,2.9,2248.78183024133,2516.1143743038056,0.9794528045005557,0.9997100666471233,44.45882184364988,17.06121383960234,2.9385564286865615,1.0340202824380256,1.002142429987377,13.570900511666665,passed,
2025/10/05 18:30:00,0.6527508168156149,0.6308874644219243,68.88198283903687,82.2752647850982,2.8340370378644155,2.9,2247.3184497947177,2492.6296377928506,0.9791556267734871,0.99885320100098,43.93822908342373,16.60357359662023,2.925589259694218,1.011203225633205,0.9882721148754864,13.433188437777774,passed,
2025/10/05 18:45:00,0.6434497562844738,0.6303839030578066,67.7339014958843,81.40727505692305,2.8245362346293716,2.9,2206.081548991963,2497.8657617577664,0.9793075982232411,0.9994773079812392,44.87924625662516,15.987064866717322,2.9419483274870233,1.0193412155773653,0.9903373915886534,13.286469624999999,passed,
2025/10/05 19:00:00,0.6425485127480856,0.6337203219842907,68.03697433630467,81.99069688114965,2.8350823392831916,2.91,2204.240514463383,2493.618790639125,0.9794929554493462,0.9999296820302278,45.18598223342963,16.57089206831502,2.9533959296821783,1.032035937268088,0.9947765793171833,13.31881794833333,passed,
2025/10/05 19:15:00,0.6406111290662527,0.6308673408454981,67.51158522410972,81.49907981268103,2.82601527343276,2.92,2195.1758834529546,2492.513473550514,0.9793420070522921,0.9997149362873298,45.158356495099014,16.497017286615844,2.9530842238100456,1.0308699140176794,0.9980074872005982,13.247481719999996,passed,
2025/10/05 19:30:00,0.6396705882083266,0.6296510958920186,67.0465256219748,81.0059748573854,2.818719370562101,2.91,2193.523004807655,2479.098969395301,0.9792073729263746,0.999316136401048,44.98767907525377,16.28675961706648,2.946769517897884,1.0153635410475959,0.9859536504509229,13.170810070000002,passed,
2025/10/05 19:45:00,0.6379267035798017,0.6287204431673414,66.64185666369914,80.62167181659875,2.8127923036738185,2.92,2189.287801233312,2469.2164069227024,0.9791480687479532,0.9990988836574773,44.92895880337274,16.310704465562594,2.946180864050218,1.0130586048032473,0.9848491248677852,13.103404783333332,passed,
2025/10/05 20:00:00,0.7225131710818864,0.660121575270073,81.87377321450415,98.88109652838307,2.916799313005277,2.98,2615.3572583156706,2812.7472651618277,0.9786054760889559,0.9988592192922243,38.62968755138268,18.42156663478306,2.7020468847408177,1.0553986078151079,1.0442161512274912,15.832691545000003,passed,
2025/10/05 20:15:00,0.6900551246116098,0.6529028142884897,80.34965042251683,96.62720130960554,2.855842943832515,2.98,2640.665671586027,2789.560763014487,0.9799229611573091,0.9982834032588905,40.056119055269136,17.29638882798466,2.772809603436804,1.0316255843366373,0.9932858994471189,15.507873846666673,passed,
2025/10/05 20:30:00,0.6947624521566711,0.6562493080952112,81.96834679828662,98.56902661170234,2.8627724927999543,2.98,2681.996754009737,2815.557506811964,0.9803901191153009,0.9985996941847036,39.809451539935175,17.6154748404807,2.7720000129189764,1.0356069663470784,0.9990986699573565,15.738247115555549,passed,
2025/10/05 20:45:00,0.6963590907694894,0.6597036554777249,82.67741061670537,99.77379115639457,2.8662731267792667,2.98,2698.5522723229587,2847.627257747189,0.9804097910384089,0.9988551762119482,39.76958769003573,17.490163903916606,2.7622460468810695,1.0464634203136007,1.008186449085334,15.896865343333328,passed,
2025/10/05 21:00:00,0.6962658266446462,0.6612372222779543,83.30325348533374,100.70604995887898,2.8649483138048333,2.99,2723.0932182121464,2867.5784282843633,0.9804936086513887,0.9988544984848726,39.66246445297958,17.494673201490976,2.7576223785353293,1.0486710883096975,1.0093725691637865,16.01698530666667,passed,
2025/10/05 21:15:00,0.6897690903397372,0.6616390585595155,83.86585510816457,101.52100034781013,2.8543877503556714,2.99,2766.5892482103427,2884.838131615662,0.9807559699910522,0.9986461036953971,39.616517437848685,17.778894157359687,2.7585331456692623,1.0609419729268712,1.0146314443044315,16.131365084999995,passed,
2025/10/05 21:30:00,0.6943004233956733,0.6633517167346188,84.52103140773099,102.49429326507656,2.858707358989806,2.99,2779.0463603425646,2905.902203328304,0.9806846120523985,0.9987247380833141,39.367809096468875,17.734399938279644,2.7499865000478385,1.0619666002029668,1.019617234970056,16.25160429444444,passed,
2025/10/05 21:45:00,0.6955709211939523,0.6696214689950604,84.94498761952624,103.46665948290944,2.8647752853057,2.97,2782.2005180405586,2930.6735017636056,0.9806784678448999,0.9991006225660396,39.56446180615025,17.063702767207882,2.740752550593787,1.0591199046356692,1.0106009502836188,16.366100299999996,passed,
2025/10/05 22:00:00,0.695081893587977,0.6706002264419993,85.68711962702415,104.55591856380137,2.865714307149145,2.99,2800.166171758836,2954.8610497346463,0.9808510108562171,0.9993289185478527,39.56331615206048,17.46836677502949,2.7475509710267514,1.0835121833288257,1.0333604616803431,16.492263846666663,passed,
2025/10/05 22:15:00,0.6975297292417566,0.6716511118254934,86.46037756098316,105.64062771274234,2.870325579414656,2.98,2813.740763419501,2971.971389929847,0.9810074798395365,0.9995675486931043,39.519548100376234,17.71721735820674,2.7504555953867653,1.0891237770692765,1.0413428790695431,16.606877588888885,passed,
2025/10/05 22:30:00,0.7014244974840844,0.672529353198064,87.1293810635858,106.55308891253777,2.8705776264010274,2.96,2840.016923759854,2987.1575954576733,0.9809399770655847,0.9993658371452857,39.04031801650639,17.79950221200422,2.7359815758003485,1.0869961474901375,1.043647062191905,16.7273568,passed,
2025/10/05 22:45:00,0.7016194780127951,0.6737735133025888,87.74624028129487,107.49975788449417,2.870983270703679,2.99,2859.002280600798,3007.3108189236186,0.9809745765284287,0.9994200273500721,38.97622405029657,17.871283934203486,2.7359978320851703,1.093167499597169,1.0493014705973345,16.842086769444442,passed,
2025/10/05 23:00:00,0.7025344989281107,0.6749069977037562,88.33397763063715,108.4132930891855,2.868956371950624,2.99,2881.9258770324345,3030.567387943084,0.980988968026237,0.999377263693579,38.74895834186471,17.856489383194614,2.728535988224606,1.0998631870334128,1.056564753925638,16.962685226666665,passed,
2025/10/05 23:15:00,0.7041939003210804,0.6767069548524971,89.03169214991381,109.46591596798159,2.87173361372556,2.99,2898.052727339302,3050.7386159859184,0.9810557617508326,0.9995196983533257,38.42744449180422,17.90434880607253,2.7277479400729794,1.1053052898389755,1.0628039526387563,17.083344061666665,passed,
2025/10/05 23:30:00,0.708323743087238,0.677648984702908,89.66074438641051,110.38819485307758,2.8720048839502486,2.98,2918.572735748709,3069.6653841710713,0.981070290825561,0.9994677434948221,37.777550398997185,17.90672186786442,2.713649415355374,1.1050615945487878,1.067607607977777,17.198249126666663,passed,
2025/10/05 23:45:00,0.7145054963549222,0.6767799701374971,91.08029669944897,111.60396134957045,2.7949222262700792,2.87,3052.8820383970674,3258.165971886821,0.981140708116739,0.9976844225647724,36.51958491483235,11.369415860662002,2.6376095508476185,0.9976021743239629,0.9732172441591505,17.638888355,passed,
2025/10/06 00:00:00,0.7165554823389898,0.6801825912559141,93.92501047255844,115.22742386039653,2.7914715473560117,2.83,3124.149265878087,3365.38821737452,0.9821396439316868,0.99856989969445,36.8870327797522,10.293198884299779,2.644920234535731,0.9870723188221274,0.9652366872422858,18.115359239999993,passed,
2025/10/06 00:15:00,0.7299969055421455,0.6898319266140986,97.6344699203447,119.92492681323225,2.817501504839963,2.83,3188.62827475789,3459.543567501319,0.9824526145839262,0.9995091753626193,35.01755857427823,10.210151606314689,2.6366855858902323,1.0006027444286798,0.9847152799714927,18.731234169999993,passed,
2025/10/06 00:30:00,0.7248768119263651,0.6886157565503406,96.79106432743812,118.89375297555658,2.812561213246679,2.83,3164.094796783195,3444.2596320773196,0.9825189110668879,0.9995871056320882,35.97484368592778,9.932209001644758,2.650835674262279,0.9973282668550837,0.9764636397356503,18.586401349999996,passed,
2025/10/06 00:45:00,0.7329584006044373,0.6919341740875515,98.33915803529928,120.80738219828571,2.8274874708927547,2.83,3188.712561191896,3470.971711490541,0.9826765127243957,0.9999882733619775,34.82136464922661,10.292335197173902,2.638756168446324,1.000773225908798,0.986102008356552,18.83017384111112,passed,
2025/10/06 01:00:00,0.7324597257887177,0.691520739506719,98.17672924343664,120.57532412489097,2.825335897579935,2.82,3187.623089142135,3471.40811765418,0.9825905512536998,0.9998830107115241,34.786774022475356,10.200903340702205,2.6377363692069995,1.0022973217097864,0.9872940989551714,18.813999911666667,passed,
2025/10/06 01:15:00,0.7307604958521654,0.6910582027249507,98.12964864094707,120.41569429280432,2.8241073132231884,2.82,3187.7788651504407,3468.2833131476823,0.9825912960231163,0.9998407182052189,35.07967801621365,10.128613857583407,2.6451304375736204,0.9991596690212773,0.9827698421376121,18.797433874999996,passed,
2025/10/06 01:30:00,0.7322188109910089,0.6905850270081477,98.06646522245302,120.23709171027298,2.8216748992589253,2.82,3192.6195107172744,3465.369995775504,0.982612570842903,0.9997031736058339,34.85914227123617,10.131442518990081,2.6356433134639365,0.999894417319222,0.9852713053463804,18.786681869999995,passed,
2025/10/06 01:45:00,0.7323338632114472,0.6906068973473464,98.09968261858563,120.23004765460536,2.8230956269691223,2.83,3185.9321546263136,3464.893678417761,0.9827409173575844,0.9998815838178539,35.01837833173432,10.083496839689275,2.6409188161809807,0.9988075611387534,0.9841814319189303,18.775917324999995,passed,
2025/10/06 02:00:00,0.7309762257530829,0.6899669872044817,97.98005332862195,119.9817039163371,2.8209023828066386,2.82,3186.88115876002,3463.226772188262,0.9826241028835667,0.9997240371462405,35.088330849675316,10.029526892139714,2.645250643978771,0.9999204167920233,0.9843088124350358,18.759305308333335,passed,
2025/10/06 02:15:00,0.7295801864711837,0.6894059284769094,97.83468893818535,119.75569717851238,2.8171664726129992,2.8,3189.3780488557827,3465.718047025114,0.9825837022240581,0.9996093109423401,35.270515953781675,9.787512738165509,2.6446031107127577,0.9959920046352158,0.9794653195453367,18.74851359333333,passed,
2025/10/06 02:30:00,0.7307251201079693,0.6892540715292745,97.89527211158347,119.72847576411678,2.817432761357822,2.8,3187.321012404167,3463.31129205692,0.9827388027927685,0.9997064306046681,35.28958792788211,9.77107155064524,2.6447491400585847,0.9946309039125374,0.9793203868061742,18.737709338333335,passed,
2025/10/06 02:45:00,0.7307076836452686,0.6888025337521779,97.74911150954259,119.50190005345623,2.814688275854757,2.8,3186.9072532208115,3464.2915677148776,0.9827399277405588,0.999641705066772,35.294095101559805,9.610169911973939,2.640971223478912,0.9936534560972734,0.9785974822301261,18.72105134166667,passed,
2025/10/06 03:00:00,0.7285446472999787,0.6880808266328505,97.58130345102481,119.21069431317275,2.8106468700218374,2.8,3191.884830040394,3465.1562603969373,0.9825175768495275,0.9993531625227713,35.35546166386529,9.4779674404459,2.644390492012516,0.9949185404877292,0.9781633436662958,18.710591704444447,passed,
2025/10/06 03:15:00,0.7282090903766122,0.6878747264866911,97.49360824617716,119.05599461611735,2.8094665708595117,2.8,3188.7209486268725,3465.1763026275653,0.9825664170116718,0.9993851093305081,35.479369199644616,9.33857363903964,2.645520044546978,0.9934249607010174,0.9763495872026784,18.693901893333333,passed,
2025/10/06 03:30:00,0.7284617774836009,0.6876634213930187,97.54618620134477,119.01967556238287,2.8096949274797804,2.79,3186.520865098501,3462.970781582933,0.9826883157057891,0.9994715451429039,35.60311272173937,9.314954415571801,2.6492891328723185,0.9920908388025005,0.9754062808221177,18.683042949999997,passed,
2025/10/06 03:45:00,0.7279660524279595,0.6872509341996285,97.27624448337004,118.64250929680827,2.8039918680246165,2.79,3193.690297575222,3465.4486534307307,0.9824810995898928,0.9991256371452235,35.40353466065823,9.062022849150905,2.6388900550577468,0.9930357473598861,0.9758110717471792,18.672171466666665,passed,
2025/10/06 04:00:00,0.7292667981764921,0.687059325211261,97.33988909794631,118.62103209493225,2.8050449590362967,2.79,3190.1895021386863,3460.483106675693,0.9826823118986215,0.9992703697431529,35.45911673144274,9.10671034454451,2.6393777239498353,0.9907023255943618,0.9749265643080699,18.655435675555548,passed,
2025/10/06 04:15:00,0.728585414872716,0.6854874459366694,97.09640636657117,118.27816836769261,2.7997659504598134,2.79,3193.9836578667273,3465.3362110530934,0.9825011077555826,0.9990013441799862,35.32586012917068,8.981037143049505,2.633192511238495,0.991685615660762,0.9769635250033484,18.64453702222222,passed,
2025/10/06 04:30:00,0.7287178860359197,0.6867005364516496,97.2167879502873,118.32607366170271,2.80325969300076,2.79,3191.4568262451494,3455.6711139216986,0.9826242260852153,0.9991269067956728,35.47244031732738,9.038859747361021,2.6396673015583643,0.9908103186500545,0.9743224762512812,18.633625828888892,passed,
2025/10/06 04:45:00,0.7287801392278204,0.6865280950267569,97.19154126638264,118.25021689407743,2.804588423101873,2.79,3185.6774533530493,3452.317592346939,0.9826988290477284,0.9992364517077839,35.563808201845696,9.094947794933075,2.6431485384340183,0.9914234742172543,0.9750315047152824,18.616844057777772,passed,
2025/10/06 05:00:00,0.7279348688211167,0.6831262307829312,96.9383003681932,117.8616753669597,2.7978961331754317,2.79,3192.2273561403113,3455.7728618745955,0.9825120486641471,0.9988898499989539,35.45130231687886,9.189262431346615,2.637251230688689,0.990339940530312,0.9775035286399981,18.600414103333335,passed,
2025/10/06 05:15:00,0.7297066306834662,0.6858711005811046,97.09620606857767,118.0096097680281,2.8047950378491717,2.81,3188.7890904014703,3441.0440505667157,0.9826416436449347,0.9990657775617062,35.32882576378109,9.383089549194294,2.6368886512666103,0.9942028026224373,0.979080488282091,18.595323095555557,passed,
2025/10/06 05:30:00,0.7291400320472999,0.6859235679489746,97.03555324125524,117.89190246237357,2.8060753629558897,2.8,3185.715819361745,3435.095269770805,0.9826334145935971,0.9990791711523148,35.41359087483726,9.456758301088467,2.6401094627145256,0.9942650145011552,0.978202913443454,18.578494879999997,passed,
2025/10/06 05:45:00,0.7384253545103919,0.7071699426063558,109.47628448141305,133.36994395563536,2.865950262975828,3.03,3568.0129016114447,3654.3349588526576,0.9837802159373431,1.0001673158752507,35.41359087483726,9.456758301088467,2.6010660729362587,1.091348940113711,1.0809372251563734,20.69888975,passed,
2025/10/06 06:00:00,0.7412877992865299,0.7040999763984834,100.04216028523082,122.87593606123554,2.914571408747125,2.88,3191.598340082986,3319.3793939722946,0.9829411535160323,1.0012186917375252,33.74454195520371,14.969494466337915,2.6146254289232713,1.0006250526487723,0.9785544666843499,18.97670954666666,passed,
2025/10/06 06:15:00,0.7354170676216573,0.6987200154865358,98.88859273190904,121.52599771819366,2.907215821556444,2.87,3155.901300293157,3305.2535094233463,0.9830968885647747,1.0014165563953448,34.985676974069136,15.045451009437503,2.629529337237214,0.9951537128201438,0.9731351952770237,18.783971488333332,passed,
2025/10/06 06:30:00,0.7289383645381428,0.7010737413247644,97.72239153772996,120.15760295924062,2.904470933366707,2.88,3138.847109208185,3264.619345331749,0.9829717923561767,1.0011872390716905,35.90643380644391,14.932510280881937,2.632423477743034,0.9947188415160749,0.960722388006176,18.59868219,passed,
2025/10/06 06:45:00,0.734584234905946,0.6935111353925694,98.09511451007535,120.70011749076305,2.9051688670689315,2.91,3124.666903084367,3302.6483596042704,0.9831684667492078,1.0016790960064395,35.225878818055826,15.422390844305419,2.6276083581174596,1.0002868371481584,0.9838712683271369,18.6724362,passed,
2025/10/06 07:00:00,0.753514868482647,0.6690211627036186,100.9278920819078,124.27244821175246,2.9087278054192045,2.9,3134.0181905607747,3460.548702160585,0.983675136260463,1.0029665994609136,32.635996352518276,16.91196139923385,2.61853192511254,0.9941166067181832,1.0414073373309953,19.181800085555547,passed,
2025/10/06 07:15:00,0.7477497917935036,0.6873461161190448,100.12565283675224,123.35151860438344,2.9249037303138694,2.92,3148.709217837676,3359.017689909389,0.9832150641217478,1.0022688536566784,32.99183516535112,16.746481457388146,2.603950426805134,1.002349719574935,1.013127966412531,19.03447470833333,passed,
2025/10/06 07:30:00,0.7426017693368004,0.6860068297658415,99.21016664296265,122.29009177776918,2.9205555119962185,2.91,3127.2803074534345,3339.6127374483035,0.9832711783176775,1.0023133470442545,33.98956113864287,16.67925338507426,2.6111324350054135,0.9976846399978818,1.0035520934521027,18.88692012777778,passed,
2025/10/06 07:45:00,0.7323330159762854,0.6934876583054226,97.6385524636183,120.2978651177277,2.9122954295179087,2.89,3117.631886672201,3279.295614630066,0.983059253034568,1.001720790323256,35.45653108230578,15.903410276420901,2.6157997885278377,0.9953604102288185,0.9762289166297619,18.629742725000007,passed,
2025/10/06 08:00:00,0.7282462081520981,0.6957882811858532,96.84596164055029,119.27495463262466,2.9098160656896463,2.89,3108.721898657348,3245.416551196144,0.9830191587004322,1.001499784810676,36.084636003927955,15.781967238798591,2.6169835523106846,0.9942744850848674,0.9659648911264431,18.489374144999996,passed,
2025/10/06 08:15:00,0.735201559352974,0.6889267462675936,98.07460002399385,120.73440797613618,2.9164512542010015,2.92,3116.019888598362,3290.5153358946554,0.9832443277418278,1.0020117721044006,35.22551211472008,16.429300031287106,2.617150089816398,0.9918344112277285,0.9829368685425453,18.684347690555555,passed,
2025/10/06 08:30:00,0.7435831252140968,0.672921374039504,98.93121480393536,122.15607980052718,2.9205442561411066,2.95,3103.2039759308623,3369.0634113807114,0.9832676829031298,1.002741426117904,33.812135943335484,17.696605115216624,2.6039552705476727,0.9950200101919573,1.0223488278530575,18.902543342222224,passed,
2025/10/06 08:45:00,0.7450184561600721,0.6629103561537714,99.00360650275574,122.40691946862722,2.9107143222147123,2.94,3085.2188611216834,3437.7848602153476,0.9832672675597263,1.0031451936541504,33.55776842034572,17.557170765322354,2.6067352817772105,0.9956695544171923,1.041534373511774,18.986600355555563,passed,
2025/10/06 09:00:00,0.7267523742848279,0.6900990857752813,96.423571980175,118.83957479892798,2.923404657102193,2.96,3083.9126042875178,3212.911923674675,0.983025710535775,1.0018361130323894,36.33966870267316,17.275126504405314,2.620331263943551,0.9957687924350218,0.9734346694263616,18.408166149999996,passed,
2025/10/06 09:15:00,0.7342584637892637,0.6950361072366655,98.0498552638851,120.36631183590366,2.9151060794056334,2.9,3130.507179928253,3277.6500450922636,0.983065858145392,1.001616463756126,35.13998903484278,15.743296100564006,2.6136090895162285,0.9958801041796637,0.9757983158162981,18.680458084444442,passed,
2025/10/06 09:30:00,0.7505165657398124,0.681348333212184,100.59857674584009,123.44887898309891,2.917835721054987,2.9,3146.650620773893,3410.457350554217,0.9834038735955623,1.0025536348297062,32.773183375499144,16.17121325716206,2.6069445240298164,0.9986074520532349,1.0209295246293388,19.132563865555557,passed,
2025/10/06 09:45:00,0.7539417830547486,0.67688246526941,101.23471671295054,124.22286466662703,2.915958569721523,2.9,3153.599542488758,3455.1988277753726,0.9834035765297439,1.002728706508237,32.14523288497252,16.15137136056757,2.6032826063639316,0.9976511056732456,1.0318783633932662,19.27098224333333,passed,
2025/10/06 10:00:00,0.7679204251273282,0.660426590878546,103.27707484308563,126.73738210218326,2.9062825850481326,2.91,3169.496769348786,3607.910764248105,0.983547617667922,1.003356375067411,29.593385650517696,16.2804197753479,2.5902670592205035,1.0010153049568034,1.0826348027782926,19.697061486666662,passed,
2025/10/06 10:15:00,0.7706662179245704,0.642924315079183,103.47351831509943,127.22344403792579,2.9004910492320306,3.01,3143.236348049485,3681.535219401363,0.9836386278859576,1.0039895344920333,29.015790349720152,16.82634657244891,2.595603865662485,1.0003949833400956,1.1175352744477502,19.795188844444443,passed,
2025/10/06 10:30:00,0.7575273174321979,0.6508416358260232,100.7722624868701,124.20696004627499,2.904592745981199,2.93,3102.769750701146,3554.9506949162833,0.9834488493099355,1.0036245301578868,31.500817449421913,17.463021706141557,2.592663224773682,0.9961466115333792,1.0785200397469985,19.3379665111111,passed,
2025/10/06 10:45:00,0.7491345707140342,0.662729427598709,99.67555228063246,122.6160460634333,2.9090964890522097,2.92,3097.9943754585406,3459.9397187469167,0.9834666905679663,1.0032020656210883,33.11609102627311,17.015864349610197,2.6045785203301195,0.9922737095949975,1.0419706070938697,19.07766304888888,passed,
2025/10/06 11:00:00,0.7410805342310585,0.684691475270572,98.59479796206033,121.12842367522596,2.9270001705809543,2.94,3112.3527614554546,3316.3170013096956,0.9831672176766879,1.0023542805104195,34.10687934974307,16.880135430890913,2.5991045693090276,0.9984681427297518,1.002025843841251,18.81671749222222,passed,
2025/10/06 11:15:00,0.7326378540909116,0.689265639184271,97.27232850364827,119.33488256068865,2.9245989293101204,2.93,3101.3599486245375,3241.977462217003,0.9831517123287304,1.0019154132118326,35.53104353214801,16.89402918546794,2.6081864119520093,0.9946090686341392,0.9794552397634342,18.551717800000002,passed,
2025/10/06 11:30:00,0.7441255686822437,0.6889495181707191,99.62260853711368,121.6985139671122,2.917570109782594,2.89,3146.9286245966487,3342.664389186161,0.9833324657922955,1.0020441373940832,33.81015296992908,15.642777766672276,2.6088422750344478,0.9957663337594242,0.9959486783599463,18.933842601666665,passed,
2025/10/06 11:45:00,0.7425508183177796,0.693561730527596,99.36322653989936,121.26491311602395,2.920563226533374,2.89,3153.1822374086532,3310.0764884567125,0.9832020564020414,1.0017419223767483,33.899134378484895,15.643588837536555,2.605550307993261,0.9986772308465077,0.9893875490681053,18.876355758333336,passed,
2025/10/06 12:00:00,0.7384248295630791,0.6981570767651635,99.21632398765736,120.93013537115247,2.923914737432614,2.89,3162.5662004870132,3276.0271320476045,0.9830640844229609,1.0014352597735776,34.42252473939604,15.642006703035637,2.6146239979104977,0.9968962945986805,0.9758655686975337,18.825897933333337,passed,
2025/10/06 12:15:00,0.7381031823883836,0.7003678242312129,98.95799648060239,120.49903290024379,2.9235761715765025,2.88,3165.2401780170535,3254.4915837676726,0.9830940403704947,1.0012624795136316,34.520516173330954,15.594041896102654,2.608447308364076,0.9958240584385951,0.9704250094827593,18.768574806666663,passed,
2025/10/06 12:30:00,0.738434274195316,0.7003706577188344,98.79331912353945,120.14436841176395,2.9233590464831676,2.88,3162.9994789143743,3237.6303096384545,0.9831992217395561,1.0012069682357323,34.61131622039723,15.732928470578262,2.608458359083939,0.9953888181864967,0.9695426201873963,18.711338995555558,passed,
2025/10/06 12:45:00,0.7360355166600179,0.7000774881358821,98.52217752614787,119.69751557661708,2.9207226318844093,2.88,3157.1798078892425,3229.6610021073484,0.9832278254883281,1.001169842670008,35.06144005370348,15.601643889648043,2.6170940126983746,0.9938739983339333,0.9652390531078435,18.654190499999995,passed,
2025/10/06 13:00:00,0.7097840709596369,0.6798892387065167,90.99520967899448,110.27912851921582,2.835844878246534,2.79,3018.747413031141,3160.1795064879225,0.9823599776691319,0.9992185052372226,38.27465088750952,12.064196418401226,2.6388072244524947,0.9508976282956495,0.9138483011012903,17.52247825777777,passed,
2025/10/06 14:45:00,0.7164865993935102,0.6658023133268535,86.19222674078055,104.29456770178241,2.8973609755016123,2.97,2828.4418026920252,2888.2833175679834,0.9802341822880101,0.998451950906404,37.502628726066675,19.300201774224625,2.656220990331726,1.0419865724113841,1.022057651148816,16.563416271111112,passed,
2025/10/06 15:00:00,0.7142209578325082,0.6873790458837986,92.83364097649651,112.931598700975,2.903925484834097,2.96,3029.479244056746,3095.3191188639444,0.9823549446804752,1.000393806462626,37.51579818279306,16.994132029536036,2.6307270776798526,1.0213783133908736,0.9786640959654974,17.785958055555547,passed,
2025/10/06 15:15:00,0.7128696081804404,0.6875501438370679,93.23354945185474,113.2943939018247,2.8883189871218193,2.92,3053.2576634618285,3139.7051607347935,0.9826094680105626,1.0003542217638048,38.03956211558801,15.475321960954462,2.6265432561666584,0.9967133917984597,0.953832242524845,17.88725211166667,passed,
2025/10/06 15:30:00,0.711944740078695,0.6872276821034522,93.58333978680702,113.67259847228041,2.885560941692757,2.94,3064.8215758302176,3162.4965169419474,0.9825101542359916,1.0003005552604078,38.06141993087504,15.084408207718376,2.6308610360082434,0.9929587829178854,0.9501707937033655,17.96930585999999,passed,
2025/10/06 15:45:00,0.713145814652953,0.6907755921602038,94.11142240311939,114.30679668692804,2.8888912860815275,2.89,3081.2126546222025,3169.534705446642,0.9826935539517028,1.000435582366253,38.10089649592051,14.683409603317875,2.6230347287095235,0.981969128410311,0.9366347298698766,18.057729579999997,passed,
2025/10/06 16:00:00,0.7169671872270114,0.6982590715844981,94.8826012943428,115.34707924354421,2.906852582023944,2.91,3077.63978980712,3165.08376261579,0.9829124988883899,1.0010170369714448,37.7717147205071,14.776589826527948,2.627216924122122,0.9898961761744367,0.938751949847599,18.146677077222225,passed,
2025/10/06 16:15:00,0.7183076738772723,0.6966184419279419,95.20982340049703,115.78261878226266,2.906865931024144,2.89,3080.290382721196,3186.8232712780573,0.9829235939293659,1.0011593696294934,37.57297040813819,14.742967358491644,2.626632076513075,0.9907230181086059,0.9437025294780077,18.217659166666664,passed,
2025/10/06 16:30:00,0.718822580420044,0.697248692591285,95.19122071607889,115.81233208108874,2.90605083436748,2.9,3082.926628577379,3189.6870221404315,0.9829213200737341,1.001137688267878,37.48807053430369,14.584839647361715,2.6193581464373983,0.987716419864328,0.9406184408955109,18.228534133333337,passed,
2025/10/06 16:45:00,0.71874695795843,0.6935389756944983,95.15624312793783,115.82215256678501,2.9036201311517864,2.89,3071.2951464465405,3208.1434312967854,0.9829679526162535,1.0013548875580678,37.55919648263723,14.61435735442621,2.626144632418318,0.98931841529862,0.9473989925263164,18.23310426666666,passed,
2025/10/06 17:00:00,0.7190551354715055,0.6954714372578289,95.20972565825068,115.8726810409242,2.9049280755749245,2.9,3078.0410168604544,3202.262427390102,0.9829282879971926,1.0012527356108607,37.459817534457,14.56324664798362,2.6208384359843313,0.9891165382234566,0.9448123145975357,18.243829798333337,passed,
2025/10/06 17:15:00,0.7185401901790579,0.6953349844104781,95.23505715963496,115.90351012860279,2.905644765106463,2.9,3076.711434051659,3203.5701185344983,0.9828825097992614,1.0012635170146287,37.483856571456485,14.596843488833109,2.625097219691913,0.9905985253064693,0.9459104324195653,18.248267216666658,passed,
2025/10/06 17:30:00,0.7182259889434418,0.6979582215482552,95.35819083355035,116.00088998246859,2.9078000336813488,2.89,3087.2877303851355,3191.9760091565327,0.9828488325152913,1.0011161796878603,37.49123514344494,14.582196001256687,2.6231732087592357,0.9885264194681029,0.9399364108251325,18.258843313333337,passed,
2025/10/06 17:45:00,0.7182955062888764,0.6950671347689481,95.35837768247642,115.9865389585198,2.9059698581606055,2.89,3080.0259459668478,3202.3189451731923,0.9829388344437604,1.0012743344580983,37.59417650911046,14.62973625337036,2.6286049528971054,0.9873374541664095,0.9428837887176259,18.256304892222225,passed,
2025/10/06 18:00:00,0.7190391494292429,0.6955902956678628,95.4285846398321,116.07282255595211,2.90745072699764,2.9,3082.4587720249947,3200.387058187931,0.9829225751192189,1.0012545646953943,37.45511240279466,14.711499346308878,2.625760695307346,0.988730052948016,0.9443131938842166,18.267064676666664,passed,
2025/10/06 18:15:00,0.7178156254727207,0.6958924362947282,95.46115220862197,116.11332562152394,2.908538494878522,2.9,3083.7320518256793,3198.0889398491536,0.982884325420679,1.0012421857664644,37.60158452904282,14.751960513917938,2.630554559834005,0.988177660762158,0.9421481949510486,18.270918172222224,passed,
2025/10/06 18:30:00,0.7178041794410561,0.6987851024628293,95.52020435860692,116.18604432315111,2.91184899729137,2.91,3091.2755851968564,3187.0477700569104,0.9827663682358972,1.0010903149000088,37.45378860481696,14.791362606774511,2.6265942618499514,0.9903308017222816,0.9401896555185558,18.28152956666667,passed,
2025/10/06 18:45:00,0.720279471598784,0.69669927858314,95.79526296767851,116.50686204205023,2.9122694219498357,2.9,3092.1249012564635,3200.8432050989536,0.9828602895242434,1.0012362847592542,37.17679646829001,14.914942546158034,2.623494096557011,0.9902493390826853,0.9458650420692674,18.326818589444443,passed,
2025/10/06 19:00:00,0.7222225834666366,0.6932831918878471,96.11918546404884,116.90171569303254,2.912293952688748,2.91,3089.666606970962,3221.6159187383278,0.9829569726629238,1.001462178077345,36.98796557188942,15.076656835749443,2.6267232520129453,0.9905854289824448,0.9536348169082617,18.380309933333333,passed,
2025/10/06 19:15:00,0.7246020095031132,0.6920525178178758,96.39789782283042,117.24159016424778,2.9131977645010534,2.9,3092.6244042725134,3232.8505680883013,0.9830197443570121,1.0015617407957553,36.68353768714773,15.199092302607868,2.622492705667719,0.9918068425299196,0.9595255172034002,18.427359548888887,passed,
2025/10/06 19:30:00,0.726500835965809,0.6914043321041156,96.79657826607679,117.65985158218126,2.916208512809165,2.91,3099.0402716830226,3238.295348425386,0.9830619666951722,1.0016253341083698,36.428727866638276,15.407042489269365,2.623043033899954,0.9914653530519544,0.9625886534955865,18.480992083888893,passed,
2025/10/06 19:45:00,0.7284027255588279,0.6939469125449629,97.10586823144108,118.03716484572712,2.9204229188802917,2.92,3111.6409096932293,3235.052349528203,0.9829853321451686,1.0015213607663298,36.01355900187734,15.49501873608596,2.6141492758273452,0.9938858223145329,0.9637233079199734,18.53502845333333,passed,
2025/10/06 20:00:00,0.7309571524145796,0.6882445812464878,97.40461652777239,118.40121866542697,2.9184027959038965,2.92,3103.362190980062,3263.912322429546,0.9831812695902323,1.0018686466518272,35.85168451369754,15.665187676935334,2.6186166271879223,0.99191702318143,0.9733465641738632,18.582271742222222,passed,
2025/10/06 20:15:00,0.7327821970301838,0.6904811575828438,97.68468509866571,118.72582761266092,2.921015488267634,2.91,3113.9240173032904,3266.0902054396747,0.9830969225592302,1.0017753593219612,35.43224177891239,15.597851645827072,2.6110580886435044,0.9940599828368876,0.9744610865236831,18.636120359999993,passed,
2025/10/06 20:30:00,0.734915395069666,0.6885767870103277,97.93191259519504,119.02448111830182,2.9196872605343525,2.92,3113.4473453487203,3285.806870370292,0.9831528598940218,1.0019066785839426,35.14831177457538,15.543394167673142,2.609967155220617,0.9953381361171438,0.9812010023728421,18.68382101055555,passed,
2025/10/06 20:45:00,0.7349216767303095,0.690056635967867,98.21334197266833,119.36560965511313,2.9211388143287618,2.91,3123.249471202679,3291.3075187244485,0.9830867150516079,1.0018556855199532,35.056004723913475,15.415738664208483,2.609751672268391,0.9935650004691944,0.9777916370348091,18.737811400000002,passed,
2025/10/06 21:00:00,0.7366247784963766,0.685789284461119,98.54188102289909,119.75307642412915,2.9229573518083516,2.91,3116.958510835749,3309.8570564489287,0.9831696742566002,1.0021268708260906,34.88048594255067,15.765688930116234,2.6173800634244917,0.9948175217048312,0.9877181312581713,18.785307811111107,passed,
2025/10/06 21:15:00,0.7395527610768151,0.684776408629356,98.8029566091316,120.06712752117468,2.9213646699871116,2.92,3118.727096269786,3330.2356927828796,0.9832033632570063,1.002209240297412,34.42402986367371,15.62650856416766,2.6119242644135006,0.9978331993421878,0.9957794865005947,18.839772050000004,passed,
2025/10/06 21:30:00,0.7413843145667316,0.6869116686834199,98.98443488165755,120.28490212064749,2.92144967028151,2.91,3128.285492509727,3334.5374610163967,0.9831616426519088,1.0021106507424036,34.045745947123436,15.41840351276952,2.602150402628449,0.9993403198071839,0.9962707070208956,18.880811986666668,passed,
2025/10/06 21:45:00,0.727713503564444,0.6936473123418235,97.28142175157986,118.14631240905506,2.91745618706663,2.91,3113.78287378499,3250.4822936578953,0.9829690364840784,1.0015327328040398,36.10600780693752,15.144130797911178,2.6223893486487855,0.9941086036639007,0.9637215381280841,18.567464788888888,passed,
2025/10/06 22:00:00,0.7306823796620934,0.6927927091216814,97.4594658611709,118.36209169853726,2.9171394670062782,2.91,3115.6284588023736,3260.47971510276,0.9830407051828338,1.0015992323631229,35.70830265119914,15.14553142500148,2.6140076134936963,0.9940151045725897,0.9682218020894933,18.599996799999996,passed,
2025/10/06 22:15:00,0.7316160704420817,0.696389437455672,97.65513692119221,118.59927687401525,2.920571184313989,2.9,3127.828752147504,3254.1471017147514,0.9829040874101584,1.001423464645291,35.36552546627235,15.085203027451346,2.6064407279058965,0.9967111400228901,0.9668845968426067,18.639014777777774,passed,
2025/10/06 22:30:00,0.7330398023990174,0.6929319880703538,97.84005078882446,118.80803137535275,2.918514307654984,2.91,3122.653201163227,3274.9807654385036,0.983013287356774,1.0016318698698583,35.27434826005865,15.100065471804317,2.609918753375466,0.9964970838157645,0.973491394231833,18.67158626666666,passed,
2025/10/06 22:45:00,0.732443206859041,0.6906136884643268,97.62794110439154,118.55001321546811,2.9147468646230488,2.9,3114.3844098383715,3278.274998365982,0.983141891197133,1.0017347668268124,35.550374741084376,15.061938689535053,2.6123842888507265,0.9936251123278256,0.9731242647366742,18.63298396666667,passed,
2025/10/06 23:00:00,0.7250188141359348,0.6968558322035682,96.58947307221749,117.2885505996304,2.914033507547971,2.91,3109.1875421468535,3222.8993352136577,0.9829229634664047,1.0012752344539577,36.488730963064135,14.82780778586323,2.6174258146583202,0.992123604798654,0.9531316891789626,18.451913333333334,passed,
2025/10/06 23:15:00,0.7188054648937046,0.6977715658090012,95.53214947560257,115.98920615647505,2.9088638799302013,2.9,3090.8295881002555,3187.9899398082102,0.9829134124144643,1.0011020298174758,37.48076484605486,14.639392800546815,2.627168765331164,0.9885716463784913,0.9403686891151419,18.264231333333335,passed,
2025/10/06 23:30:00,0.7118506355255863,0.6964526581974613,94.32852712330687,114.52740725921446,2.899885774825634,2.91,3072.80910871414,3160.6812435349625,0.9826925488080974,1.0007343571480949,38.3028479808795,14.509425472539098,2.6369793297188977,0.9890094980753179,0.9340919574237058,18.076410000000003,passed,
2025/10/25 04:15:00,0.7235903617388376,0.6782073710962773,93.86739598335717,109.79864208252329,2.8003908944326414,2.83667525,3155.8070192114137,3292.019191095977,0.9844805610180998,0.9992372451978111,34.158384648404464,9.438460278686815,2.5361011397225353,1.031277346781094,0.9995479885397627,18.05643380822894,passed,
2025/10/25 04:30:00,0.7540723243282866,0.6776553627963171,94.89576201281787,110.93129576226627,2.8162132050214113,2.8189085,3123.085625705844,3336.6187778586404,0.9838504657821212,0.9993614350994214,32.47173107044334,8.516965266733445,2.5025329562970153,1.0133052634059325,1.0149601432954252,18.191904841853262,passed,
2025/10/25 04:45:00,0.7303314611420816,0.6797116471809951,95.48968264508274,112.17191627469744,2.8021283297119584,2.81725175,3177.465082607457,3363.1953600161446,0.9846439710319963,0.9997421586953797,32.616643109348836,9.45351712254755,2.5425028501408304,1.0543427072901659,1.0311742583944834,18.327769921301954,passed,
2025/10/25 05:00:00,0.7232268867638889,0.6816014386139927,94.98283997979712,112.0858771119614,2.803182084735611,2.813342,3163.2284524956212,3342.704105119654,0.9849463651296106,1.0001174162680064,33.36979986454283,9.92267191024305,2.554993114339344,1.0594191932187191,1.0266227362491565,18.23731359000527,passed,
2025/10/25 05:15:00,0.7214741486301366,0.6817051128966382,95.1270426253631,112.40535747010442,2.803143949364264,2.82635825,3172.7561860801757,3327.7780608181793,0.9851054998238749,1.0000851206263774,33.38776781118532,10.59988372359465,2.5633715122145473,1.0631807324538678,1.0290992192838133,18.221933241828307,passed,
2025/10/25 05:30:00,0.7304676757449118,0.6809743330476387,94.91251504112242,112.44092793452877,2.7988265937408787,2.8196535,3173.4987652378886,3349.583634908596,0.9844438035324257,0.999500140757745,32.976615085715586,9.708939647507126,2.5283825177222514,1.0396265875270454,1.0175047826902677,18.25697649469306,passed,
2025/10/25 05:45:00,0.7293502301775183,0.6814343966039259,95.1555269116277,112.89579888259073,2.793240415664101,2.8116025,3190.0499122382557,3358.622608857403,0.9845365024405708,0.9993804191876835,33.01208844169597,9.57680608584334,2.5306129147568432,1.035601317393707,1.0128387854907501,18.292016754873313,passed,
2025/10/25 06:00:00,0.7265529962584036,0.6818426167726408,95.25184922138362,113.40346043385455,2.788882260524444,2.8035085,3194.1576633115906,3377.3105021905476,0.9847238532246324,0.9995909434881373,33.20014731138344,9.418552696984502,2.534814895671305,1.035616478803602,1.010970903079113,18.327050992370026,passed,
2025/10/25 06:15:00,0.7265779367317508,0.6832688649043372,95.25113188369636,113.90885403193539,2.7896950857984892,2.8215195,3183.5207868910916,3398.589425133071,0.9846953033206077,0.9998876313359185,33.24719973387136,9.152008794423057,2.5350765591808067,1.0380083971189513,1.012909698650512,18.362080512667855,passed,
2025/10/25 06:30:00,0.7256881292038727,0.6841791197577998,95.30638702404627,114.34345717769162,2.784487431620206,2.800227,3184.0247046604372,3422.973376558444,0.984774310242796,1.0000301858796148,33.27754783585128,8.686220185261652,2.5360556581170894,1.0394018546142538,1.0134376068627344,18.397103117892794,passed,
2025/10/25 06:45:00,0.7287271400500334,0.6845098104862751,95.47973968825472,114.80721089771971,2.7835566809527172,2.81446775,3190.918761145227,3430.8698469946085,0.9847074545925257,0.9999328981261972,32.82566114678162,8.7950255358896,2.5267529061861698,1.039931943921543,1.0178315679671752,18.432123920044234,passed,
2025/10/25 07:00:00,0.7294707331299062,0.6860072855865504,95.84223661747372,115.5038764154676,2.7862663001832155,2.81371525,3198.329749939058,3429.5868730944135,0.9848883129160713,1.0000887348257925,32.3364428838146,9.365980848620866,2.529025063874985,1.0507860938844615,1.0284828000770077,18.467140727182304,passed,
2025/10/25 07:15:00,0.7351684569274524,0.6839104493592851,95.49714915809732,115.19583499229894,2.779347569243984,2.79920875,3177.921352083549,3450.4791810753395,0.9844868702327246,0.9998294086008369,32.01414115788349,8.719302399345121,2.5273432682835804,1.053499607013106,1.0403245237428946,18.422628909810683,passed,
2025/10/25 07:30:00,0.7279046449476101,0.6892811138870047,95.2883850254367,115.64946203353719,2.793342580071741,2.8346065,3168.2127055086976,3406.132294726129,0.9848504785899139,1.00041758731438,32.67704549039233,9.965909439807648,2.5377388988964955,1.0600645889882436,1.0325007909808877,18.364397825237702,passed,
2025/10/25 07:45:00,0.7251276219163271,0.6862677396015702,94.66550663678024,115.21109869815544,2.77901700398242,2.82818325,3167.3475095749927,3419.800497376534,0.9847660099181925,1.000132696729693,33.379651065592206,9.335761969856135,2.5316094918972047,1.0425779551444088,1.0175037533695461,18.3057963190672,passed,
2025/10/25 08:00:00,0.7222887256215939,0.6853113153021577,94.17022968937593,114.9262580162822,2.7694290409062328,2.816817,3163.489797044795,3425.168846830752,0.9847543224967568,0.9999960793594883,33.92979539490238,8.903434305508542,2.5313407742172767,1.033950793408333,1.0080319523750816,18.24682258896682,passed,
2025/10/25 08:15:00,0.730692765054498,0.69469347580437,96.49478127556894,118.09907103001699,2.7904815865392663,2.81797925,3215.494705161782,3466.980852824062,0.9849310640446315,1.000524631963472,32.09057843955273,9.17480858376651,2.511429449555558,1.0410663888145117,1.0142859197964398,18.647324997058206,passed,
2025/10/25 08:30:00,0.731295392671353,0.6874905833467898,96.26784310518238,117.36060550949439,2.76771433882175,2.798101,3224.661180826135,3499.373511972921,0.9848696582837811,0.9999465568694662,32.059255956194846,8.31925532138723,2.515646031517505,1.03802471878861,1.021398192625717,18.61020723399485,passed,
2025/10/25 08:45:00,0.729547751811675,0.6917481207993762,96.28042536680441,117.60907145847504,2.780866927273516,2.82397325,3207.865266108291,3473.363854192358,0.9850487231356527,1.0004424513425978,32.03339547460423,9.04425286949677,2.5269423664826225,1.0540407504447018,1.0292493005794956,18.5796090941808,passed,
2025/10/25 09:00:00,0.7285951111119339,0.6979367861662146,96.2019278134394,117.73943754696263,2.7923479894609224,2.83954375,3189.8312735270147,3453.2841415381067,0.9850926449564538,1.000827068242473,32.10676414867808,9.123157206736401,2.5348287447614486,1.0667405924568636,1.0313752768623714,18.549889973013954,passed,
2025/10/25 09:15:00,0.7319609155847177,0.6950931336852636,95.89003138400162,117.38820928168884,2.7911131341051556,2.83816,3177.5867618266625,3457.823232658004,0.9847943803538125,1.0006528670159236,32.021970660604715,9.073797580301278,2.526321337394311,1.0615423401904904,1.03371250787228,18.52017998577877,passed,
2025/10/25 09:30:00,0.730107899745455,0.69261599281838,95.61527989527855,117.07619177516878,2.7852002232701083,2.8384955,3178.2923346411562,3460.539868456219,0.9847682811382232,1.0005135174357127,32.44175295809537,8.960422213581877,2.5252446124857153,1.0527756177227943,1.0267083448567564,18.49047693431959,passed,
2025/10/25 09:45:00,0.7280239124467847,0.692213752839465,95.46056908912338,116.91105354361169,2.784070582626266,2.825342,3175.882297487212,3454.9777101283407,0.9847823811903332,1.0005025468378965,32.81541758939735,8.979484137891237,2.5308307522102185,1.0492955106655582,1.0215801687331203,18.46078228471544,passed,
2025/10/25 10:00:00,0.726796615719056,0.691441707567972,95.27318433086118,116.70474066301843,2.7808432644636163,2.8460085,3175.0933880839357,3452.7856649060836,0.9848439327409442,1.0004698760941442,32.934171731971446,8.992614203663466,2.5304617790491184,1.0497431192595286,1.0217439159637067,18.431092822186788,passed,
2025/10/25 10:15:00,0.7277497807424783,0.6880521322388996,94.9112995576695,116.28454728939175,2.77433593935667,2.82832275,3171.631540621365,3461.096262112565,0.9846620483223903,1.000229706228951,33.087617370029385,8.736681023534501,2.521184760510808,1.0391437658660807,1.0172231942466508,18.40141511909494,passed,
2025/10/25 10:30:00,0.7249631252379278,0.6878243218290138,94.75893243525272,116.12042720770728,2.77106968311145,2.83228625,3172.203514844511,3457.6347853184866,0.9847911591602432,1.0002482130330137,33.381087590516806,8.699546671640787,2.5259490720833777,1.0381636658304485,1.0135649713427062,18.37174391751283,passed,
2025/10/25 10:45:00,0.724461806186536,0.6871863984369365,94.53977217589104,115.8735676382869,2.768500641763379,2.82637675,3168.1097121583807,3457.166170093837,0.9847374507020995,1.0001743222965969,33.56641444606829,8.535441094128519,2.5257181725688347,1.034865411782741,1.0105683883408703,18.3420805318747,passed,
2025/10/25 11:00:00,0.7235724652690366,0.6872236779025499,94.42651830159538,115.75817406908696,2.7699762740729366,2.83390875,3159.993402187838,3451.04696432555,0.9847189806501423,1.0002357746141006,33.754627376529285,8.654329826885414,2.533219128693912,1.0378093088982787,1.0123322518700661,18.312424962180536,passed,
2025/10/25 11:15:00,0.7230481732507867,0.6867644785692146,94.23962843846908,115.55324270430256,2.767553211907366,2.8284925,3160.6575428322535,3445.4569084882146,0.984758912059043,1.0001612634884358,33.782145955128286,8.700723980870665,2.5290904347338965,1.036430353696876,1.0109783311890213,18.282773267979625,passed,
2025/10/25 11:30:00,0.7232440966501684,0.6863710998949932,94.06276310851831,115.36027073215348,2.7674626795203197,2.833157,3155.5463053779354,3440.074103822157,0.9846921648588574,1.000108399787803,33.85847948500806,8.737792332041979,2.528424699552997,1.035042395340833,1.010247843042921,18.253133330743797,passed,
2025/10/25 11:45:00,0.7218500942703285,0.6860624506170916,93.9028408879338,115.1844588798721,2.7648453421030483,2.82907775,3157.01445529093,3434.1308043135396,0.9847885303173329,1.0000737296658597,33.94709524012586,8.82458084634799,2.5273502020880607,1.0359898780016308,1.010049173512527,18.223497270142005,passed,
2025/10/25 12:00:00,0.7203378066181944,0.6852061128446509,93.77723691361453,114.98038242964374,2.762175641747696,2.8317615,3160.982789110774,3425.8093862746996,0.984796769865004,0.9999246530428174,34.214183743952795,8.87527958061766,2.5294327505572345,1.0303607355206346,1.0039679659656808,18.193876904104073,passed,
2025/10/25 12:15:00,0.7194841257394068,0.6839464511763126,93.58029563823882,114.68540503830981,2.757889231273594,2.8219165,3160.740206255552,3425.550097212817,0.9847017154900372,0.999736229968321,34.52774160358103,8.62351711722503,2.53144056958359,1.0230603207661282,0.9974614816049511,18.164259101977105,passed,
2025/10/25 12:30:00,0.719567188430782,0.6835014705920506,93.43040274381364,114.44963237062387,2.7555277420343365,2.8119915,3161.3625814483908,3419.826509678683,0.9846483304413841,0.9995721187762127,34.59862991737021,8.559664928945946,2.5301293230170185,1.0200747676041197,0.9949638071053265,18.134649116174394,passed,
