datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/25 12:45:00,0.7181863397112864,0.6833445533248039,93.35829261226239,114.3119461849826,2.7544740018892204,2.80188975,3164.4504154368024,3408.510247029848,0.9847093682566435,0.99949092614838,34.74522874825467,8.748072057510432,2.5335892844213808,1.0196489936390474,0.9931008595847379,18.105049260204936,passed,
2025/10/25 13:00:00,0.7174738354305683,0.6837779321953659,93.21508865905174,114.16251076058253,2.7646466910957836,2.8395865,3133.755154464823,3383.472330974985,0.9848712269547538,0.9999728018194572,34.53205620699234,9.845666892634101,2.5578585403892853,1.0490388526770964,1.0199699989264874,18.017831402739663,passed,
2025/10/25 13:15:00,0.7257285657200968,0.6846488519012466,93.91936749369232,115.0408142454092,2.7691525962415464,2.8286055,3148.6278062747547,3411.4789152542526,0.9845619005643084,0.999835727625832,33.62433316634772,9.540382726980415,2.5371028797386943,1.0430510403841176,1.022712757355394,18.16593655954367,passed,
2025/10/25 13:30:00,0.7236554257171159,0.6828187469406707,93.10602639387271,114.06019384864305,2.7621788052244853,2.83742175,3131.93280910284,3398.545843490957,0.9844862582729142,0.999653074695094,34.13926675829716,9.289510214957472,2.5367558427585766,1.0388898969004265,1.0180583778563692,18.03834972216554,passed,
2025/10/25 13:45:00,0.7290774766129868,0.6828805521108603,93.16728072152924,114.15125858203368,2.768673121881989,2.841536,3113.667236887065,3401.584614660037,0.9842990752782811,0.9997879584961141,34.05533153101801,9.179061470734451,2.5361434823876334,1.035445471923002,1.0203676198198413,18.038602683670323,passed,
2025/10/25 14:00:00,0.7230348256444379,0.6828395972909522,93.15187532656437,114.15091605314745,2.761970435309484,2.83453625,3130.5744963444276,3400.5771974445356,0.9845369131196292,0.9997230973200064,34.155264143289514,9.339980517893622,2.5421451609428356,1.0422188485062793,1.0208487794264622,18.038847886766575,passed,
2025/10/25 14:15:00,0.7247617023164529,0.6828582538213924,93.1208338163279,114.13142588351842,2.7631885431091474,2.829381,3129.060111643066,3399.3014543857885,0.9843895504328108,0.9996243795619731,34.177895501262036,9.244908500357651,2.5376741974770063,1.0357944618510904,1.0163351405767276,18.039093884525023,passed,
2025/10/25 14:30:00,0.7242129047701069,0.6828667384634157,93.13412533663531,114.16486762728026,2.761614419454348,2.82602825,3131.5999275281024,3400.570888508159,0.9844758696228957,0.99964378003753,34.05942848733724,9.308245148351464,2.5376363725713804,1.0401308373948728,1.0201145243210388,18.039337115904615,passed,
2025/10/25 14:45:00,0.7251473646190536,0.6835614117003618,93.10935538617737,114.26821555627812,2.7660850369719996,2.8402305,3121.5971656799034,3400.1058307615635,0.984426413763746,0.999812001495172,33.98752164781681,9.454528098624914,2.537979474002473,1.0445353325437365,1.024703325361951,18.039585074032196,passed,
2025/10/25 15:00:00,0.7101032790988546,0.6813318060361377,91.38247055865786,112.47954331246139,2.7487421463180226,2.75709575,3099.055761127197,3376.657221809494,0.9846629201194222,0.9997722470200922,36.200185394219154,8.713418171934137,2.5484038161414126,1.0240459842805605,0.9905399881692369,17.800065203656885,passed,
2025/10/25 15:15:00,0.7140041235909494,0.6801771349603561,91.33799488826793,112.18952877411947,2.7441602310931024,2.82482925,3094.9419047193865,3381.9547062268366,0.9845388084355886,0.9995348660305122,35.731725280304296,8.45628591611829,2.54817660453869,1.0318634363046042,1.0031791964823003,17.77364210066032,passed,
2025/10/25 15:30:00,0.7195844747397685,0.6796625629759061,91.2881369854154,112.16050330241384,2.753693670024121,2.819502,3071.021722769461,3373.8551846491723,0.9842869755302788,0.9996729904396318,35.790740998019025,8.508580112391163,2.548676520485249,1.0193409645479683,0.9974801382082471,17.74721674404332,passed,
2025/10/25 15:45:00,0.7143115077629626,0.6800176142829335,91.16952673980889,112.04697641363798,2.7515470144277177,2.82961075,3078.1991547271255,3362.1068860628925,0.9844007070110009,0.9996277943507283,35.924092316354994,9.021391662118248,2.5579106748375655,1.0338720351878294,1.0055046424805925,17.720804858536567,passed,
2025/10/25 16:00:00,0.7238733517214178,0.6792096361689152,91.02774012088015,111.8820234265519,2.7570409872032418,2.82431225,3053.615567204648,3364.278600606704,0.9841994876888708,0.9997162588700824,35.63115333032338,8.542300122594597,2.5405856751202247,1.0148030405990358,0.9978223383597318,17.694397272188542,passed,
2025/10/25 16:15:00,0.7107490693835317,0.6792010580663904,90.85072584137745,111.63724299066126,2.747548714273602,2.8168055,3072.916300379953,3355.056303562251,0.9845659337632681,0.9996811460662682,36.23394753279865,8.977924625395481,2.56482389076596,1.0334108534463884,1.001953312166877,17.66116786334734,passed,
2025/10/25 16:30:00,0.7211133705850861,0.6791821059989646,90.63175821235723,111.41515168223515,2.7575690878017527,2.82044175,3037.3993193686165,3355.0198682741197,0.9842143116931324,0.9998534540988435,35.98423505531435,8.48589600148857,2.5494031471102936,1.0163099399249542,0.9958024168776958,17.6275375481144,passed,
2025/10/25 16:45:00,0.7101166410814528,0.6787590361339053,90.2822179002651,111.04503492180652,2.7459835034071376,2.819064,3051.9332977787985,3355.2174069064736,0.9844999937449238,0.999791282406008,36.45645212654536,8.452334770881338,2.56105443615202,1.0251621373871438,0.9932904375343387,17.593930138909176,passed,
2025/10/25 17:00:00,0.7097093411975789,0.6782844948212639,90.12204480715073,110.79107902044368,2.745522346546033,2.82631225,3044.5778576978473,3351.4174064335302,0.9844892781178879,0.9998029413358064,36.54401936739658,8.389208433291515,2.5653744653686523,1.0251797717174544,0.9931137880020275,17.560347926075295,passed,
2025/10/25 17:15:00,0.7074747558988352,0.6782646619384821,90.02574112229406,110.61893592708279,2.7458024672737946,2.82847225,3042.584500182551,3340.538126363948,0.9845980566187225,0.9998531498956679,36.72014187622794,8.613487495064419,2.5728807648639678,1.0282245263921022,0.9933694004679887,17.526793856882563,passed,
2025/10/25 17:30:00,0.7166771727468461,0.6776837941971104,89.87354990850189,110.37656565244303,2.7537357110780762,2.8253215,3017.656685848535,3334.901011075015,0.9842704603807506,0.9998573234255714,36.34108106242307,8.397154747464407,2.558983734107694,1.0154267435441342,0.990890394263499,17.49326498670228,passed,
2025/10/25 17:45:00,0.7157726015667162,0.6770503904680407,89.69837329484845,110.10607495801217,2.7521075718427133,2.829979999999999,3014.4438950544745,3329.6989619396977,0.9842892752729092,0.999820235512199,36.37008087496503,8.392171233813377,2.560758655109275,1.0150856990533412,0.9900865506185226,17.459763593585524,passed,
2025/10/25 18:00:00,0.7168851612934838,0.6768268337847434,89.58480895324404,109.91277595013622,2.754891197484313,2.824989,3004.9557667103504,3320.6274729167903,0.984251092667662,0.9998583366357555,36.40491508623872,8.449510597957067,2.5628955226679127,1.011715066745799,0.9878582190361807,17.426293585803116,passed,
2025/10/25 18:15:00,0.7105463828245525,0.6763385267654449,89.40708623098558,109.64232006712776,2.7497206998933033,2.84100575,3015.1389954219517,3310.1734589961216,0.9844057426882509,0.9997478743321296,36.569778804172856,8.928863153467924,2.572154776198316,1.0275691345002762,0.9969635993916206,17.392842589206293,passed,
2025/10/25 18:30:00,0.71957824779225,0.676024557193819,89.29929581419368,109.4540109714368,2.7576788519753688,2.8377555,2989.0329796175747,3305.9058688971586,0.9841868697044986,0.9998596180111813,36.295237274237344,8.559651350383314,2.5607414313526964,1.0099537082082062,0.9892097542546452,17.359419737027263,passed,
2025/10/25 18:45:00,0.717438643474039,0.6749815582165204,89.07174251779979,109.11980170529932,2.7526529033531784,2.8427975,2991.044859468295,3303.255693877128,0.9842419102028996,0.9997475590446291,36.28940445954102,8.49772324556561,2.560487937379922,1.0101778819465348,0.9882607925141469,17.326024692743797,passed,
2025/10/25 19:00:00,0.7167946580837538,0.67438872337371,88.88267867864774,108.83385294424353,2.750591038678943,2.839761,2989.4127486585116,3297.4745323404372,0.9842566242301346,0.9996730929664877,36.27642418761833,8.470916901304363,2.5593776303348617,1.008802980681965,0.9866482566504003,17.292655816300336,passed,
2025/10/25 19:15:00,0.7209932154684957,0.6740256728671574,88.77441428152872,108.64706839643478,2.7557025222855573,2.834882,2972.2248029173084,3290.903094578862,0.9841333715437812,0.9997539884313534,36.19470585716121,8.444433307511172,2.5577502996260564,1.0038847666148691,0.9862604802659631,17.259317344527233,passed,
2025/10/25 19:30:00,0.7236624759161645,0.6733832993993825,88.61287871404745,108.39530704432175,2.757196427360891,2.848743,2962.279233677223,3285.3713377810063,0.9840598629446518,0.9997389583652808,36.08910183919359,8.325943881523312,2.5532889018527767,0.9966023033603354,0.9823082838459505,17.22599983502386,passed,
2025/10/25 19:45:00,0.7213587494934309,0.6728532123007571,88.42858399344331,108.11597209648995,2.7543279488490855,2.8325445,2962.705482915703,3279.3651148520025,0.9841067733306512,0.9996704990980984,36.17603215459331,8.32313698958318,2.5564407662406663,0.9965389266241325,0.9802447238280262,17.192709506120707,passed,
2025/10/25 20:00:00,0.7182330899346833,0.6726706773277717,88.27532386399038,107.86969908898979,2.7521852053158065,2.839035,2963.1628396307437,3271.683493479045,0.984169572023391,0.9996318715785588,36.313853330334624,8.47409116439434,2.5638227497437405,1.0027306734187957,0.9829787872017659,17.159451835402265,passed,
2025/10/25 20:15:00,0.7250906328513397,0.6717892600728517,88.15445585695007,107.66310891530908,2.758325024339113,2.83252275,2942.096371072334,3266.8204427846968,0.983975404395295,0.9996970497887196,36.08558786981653,8.348402337069784,2.5562879530889315,0.992435125991347,0.9808470025897378,17.126210621701723,passed,
2025/10/25 20:30:00,0.7206418240365157,0.672201933691518,87.94282323268777,107.34595715321795,2.7521973231540895,2.83836175,2953.9673128856352,3256.7073063670664,0.9841145799854136,0.9995044869701324,36.0805412051905,8.387485730803338,2.5554863295808357,0.9965368491246569,0.9792781382993619,17.093002062088328,passed,
2025/10/25 20:45:00,0.7246317651096982,0.6715258207971997,87.81271480720471,107.12860686997259,2.7560569100542414,2.82729775,2938.9043125871563,3251.033181861952,0.9839876287304253,0.9995394637472858,35.97150601047102,8.337014877688127,2.55247963061295,0.9909418954132695,0.9784817435412775,17.059820004380306,passed,
2025/10/25 21:00:00,0.7181348752902931,0.6717065602241542,87.67280131067311,106.9020394581696,2.7523515894455257,2.82884975,2948.809368640155,3237.4140496153773,0.9841476817729294,0.9994489157525107,36.248308384537566,8.56041537536964,2.5634563098231764,0.9932268560841777,0.9734444311990907,17.026661857900745,passed,
2025/10/25 21:15:00,0.7204626658266262,0.6708292924547532,87.49627287631897,106.62470958641627,2.7524913819684094,2.83165525,2934.3199365996556,3239.55374431173,0.9840601556483866,0.9994901438897332,36.17497107067111,8.416468601416852,2.5644447056524506,0.9966291778752663,0.9800593096404666,16.99353410007017,passed,
2025/10/25 21:30:00,0.7253690377810729,0.6701289660111254,87.3850045263491,106.35802216536304,2.7553968914822558,2.84024725,2918.2322744165735,3237.116999350198,0.9838489508329978,0.9994464625910005,35.93695577981422,8.252262548289004,2.563636519611664,0.9948546995049152,0.9837957982119978,16.96043025492452,passed,
2025/10/25 21:45:00,0.7227745215051574,0.663263959767264,86.37383539208761,104.61008925582253,2.744137754981519,2.784606,2904.900927266336,3193.3009839258657,0.9835344038561683,0.9986219217869222,35.51920155929595,8.923390707221358,2.5803592363487584,0.9998958339077366,0.9936048851526526,16.734306102002975,passed,
2025/10/25 22:00:00,0.7148257131676179,0.6562749696935537,84.32549386229701,101.52559561236386,2.727872112685315,2.775883,2862.9265380050824,3111.7415503056973,0.9832826412223712,0.997706685518516,35.29245304686627,9.925667672537905,2.615811380160256,1.0281129739867032,1.019334326423741,16.29813046065386,passed,
2025/10/25 22:15:00,0.7440106740253447,0.6841478177333224,92.02394149181492,112.21417063665886,2.816375462971195,2.87626675,3009.640239762067,3275.329075740549,0.98385739837826,1.0004016617889002,33.69772215850471,11.683665139540357,2.538083763029739,1.0578878713461448,1.0516876124121506,17.700833365708434,passed,
2025/10/25 22:30:00,0.723890169750705,0.6905455610836209,92.64052477672747,114.0096767114918,2.7914962557159257,2.86467475,3106.413132930799,3367.618483534948,0.9843754707739133,1.0004541528458728,34.42661938130001,9.593040918160844,2.492011639404924,1.0248317387620138,0.9932442674697172,18.072235016750657,passed,
2025/10/25 22:45:00,0.7130755969671421,0.6847182859843044,93.08710900968697,113.9117242587346,2.7578129456863456,2.7851115,3153.053772503588,3418.9466309554705,0.98499070347388,1.0000608278230323,35.20744946357896,8.181052422055076,2.5264779850197567,1.0175688434563939,0.982813595195543,18.124347791715277,passed,
2025/10/25 23:00:00,0.7167911860768265,0.683529956798368,93.43441867121325,114.0932369264618,2.7557131272238076,2.805306,3163.409717794396,3432.6491941755858,0.9848394964962062,0.9998221509921401,34.79223645303046,7.9608729442610775,2.523723361911092,1.0164765560889641,0.9872059035093479,18.176846131657264,passed,
2025/10/25 23:15:00,0.7183438163513804,0.6839500016464102,93.71683781265143,114.39888571067007,2.7564797519603177,2.793174,3172.873278933895,3440.42214409764,0.9848555366687015,0.9998116173410677,34.49204192405361,7.9364570996080674,2.5178377506235923,1.0166957218674268,0.9887348121432147,18.22941492731827,passed,
2025/10/25 23:30:00,0.7190308817588827,0.6847818429610014,94.0623949407423,114.78138029183934,2.758421936314578,2.800691,3181.1346401586734,3446.5890306580636,0.9849489669491167,0.9999037299129383,34.21986412556739,8.018687815211559,2.5174836875972266,1.0203295203200358,0.9920889715409116,18.282058361412265,passed,
2025/10/25 23:45:00,0.7198966375869994,0.6854440301427993,94.38637420151818,115.13729738254126,2.760580980840692,2.797914,3188.2131150995606,3453.422447476724,0.9849724911127442,0.9999605298915171,34.02608484801058,8.038011555916489,2.5174093185297965,1.0215361226761481,0.9934824097870644,18.33477281572326,passed,
2025/10/26 00:00:00,0.7182145309910289,0.6843802871039162,94.02312227217762,114.68575483912636,2.7564606309369304,2.807050250000001,3184.8275809483,3440.120303365291,0.9850481528270032,0.9998505923786307,34.2067407691648,8.16760300565508,2.5186073540678686,1.0211417657884723,0.9924653364123289,18.261408025119323,passed,
2025/10/26 00:15:00,0.7243496150270728,0.6875594993372426,95.40039334202208,116.41740168064968,2.767355429777478,2.786802,3213.6497360330327,3466.231071676398,0.9850713037636768,1.0000544948171324,33.046935458664265,8.520493478509248,2.510973678940745,1.0277637684310958,1.0025656218715762,18.485604423481057,passed,
2025/10/26 00:30:00,0.713571992136997,0.681591620114973,92.36200104937129,112.75148411453564,2.7434439838592155,2.76682975,3151.3795315737216,3411.3493361789947,0.984733290164014,0.999368628913693,35.51805979114667,7.476055923158682,2.5205155136289745,1.0070606498365624,0.9758634646112955,18.00447902993539,passed,
2025/10/26 00:45:00,0.7160419684806821,0.6828203249924605,93.08462230971107,113.68877680979396,2.7512312886918657,2.7813835,3166.695288016524,3414.4145897529097,0.9848346655685997,0.9995353643008842,34.931576878921454,8.128349037679405,2.5189692085186643,1.01174674116406,0.9824724951058421,18.106155410038365,passed,
2025/10/26 01:00:00,0.7184791109617895,0.6835442402598765,93.69197979826147,114.47712311354107,2.753625401792034,2.788217,3176.763632880973,3435.565948370231,0.9848959302027487,0.9996964939780382,34.40356941082821,8.162690037972567,2.5189696989432555,1.0180840754655376,0.9912376341619656,18.207878699954197,passed,
2025/10/26 01:15:00,0.7191383303859653,0.6846011525345295,94.25882659384379,115.21660285177873,2.75318194859818,2.77575675,3195.0616735469866,3455.2992134621873,0.9850013870074983,0.9997582531935527,34.11602822459871,8.009603387978757,2.517061894469959,1.0176004489003851,0.9908666072649401,18.30965354577704,passed,
2025/10/26 01:30:00,0.722271457281126,0.6846590752085531,94.30928510520619,115.32694258712446,2.754471378818318,2.7875185,3192.680349118446,3459.3084102716107,0.9848876642143152,0.9997161972583393,33.73400309532587,8.026982482563929,2.510308057541079,1.0196759428748896,0.9962811801078167,18.32271264996108,passed,
2025/10/26 01:45:00,0.7214274176725969,0.6848956787072036,94.32871501971367,115.40153747443402,2.7537828072168486,2.78784875,3196.35384515624,3455.601689778613,0.9849953202690009,0.99973745296243,33.71124824061332,8.20210318708886,2.510724043966689,1.0220456030263578,0.9975813756672886,18.31804078647455,passed,
2025/10/26 02:00:00,0.7226391381282485,0.6848887296718745,94.3068021598122,115.42413662839805,2.7545418762170293,2.80478975,3192.9473299648985,3455.478213458273,0.9849304870228975,0.999722523644375,33.59669166068109,8.250856389463413,2.5096518448172187,1.0233546635060768,1.0002581784539752,18.313366570270087,passed,
2025/10/26 02:15:00,0.7224204688223397,0.6847724807033424,94.27440438963846,115.43242179455098,2.753608020592605,2.798979,3190.5209049898813,3458.4601423330687,0.9849053309809912,0.9997254079901746,33.67792793156883,8.163272345586574,2.512536417904935,1.0231412403555948,1.00012199693209,18.308687540676694,passed,
2025/10/26 02:30:00,0.7228267263830817,0.6849587817122549,94.28351307561627,115.49265351053958,2.7540737204977135,2.8026615,3187.811207765874,3458.3452050932638,0.9849228375197411,0.9997707510446725,33.567059427092474,8.262473139810856,2.5141437627584913,1.0274077570128635,1.0046130209952655,18.304004718972706,passed,
2025/10/26 02:45:00,0.7228645883859667,0.6854915196887361,94.34692744625205,115.61976047954751,2.756188535901514,2.8116365,3182.8910627699247,3456.453968441786,0.9849763428520906,0.9998996570398603,33.44428896445146,8.490683923924529,2.520337189727656,1.0359511915083106,1.0124295992281358,18.299286660920398,passed,
2025/10/26 02:00:00,0.7222451560261118,0.684918521588003,93.95239079664644,115.2323747954906,2.7562294196496273,2.80590225,3171.2514474046798,3445.2453743618485,0.9848516098672341,0.999834829543816,33.77109945291398,8.529822828784711,2.5210685135772697,1.0315465923043987,1.0080658894581578,18.236583195171164,passed,
2025/10/26 02:15:00,0.7197914152788819,0.6848326490101991,93.62072470283705,114.9256871170392,2.754883588762132,2.82312425,3164.9100705536157,3431.5685986079066,0.984976296566468,0.9998859604745463,33.998717998863135,8.767239397411128,2.5237490507814857,1.0344295852217087,1.008282036632033,18.172530829292548,passed,
2025/10/26 02:30:00,0.7193982236354091,0.6843208690323889,93.22515744958568,114.53996988835765,2.7553927294600973,2.819438,3152.497539235439,3419.535717781232,0.9848515295226203,0.9998318379013601,34.277196758765434,8.851316063915686,2.5240644062152717,1.031311881936959,1.0053304007225485,18.108532654153702,passed,
2025/10/26 02:45:00,0.7171290516982946,0.6834481640197608,92.76436650071679,114.06857273724559,2.7482963191688885,2.80997825,3148.527536875664,3417.2090468131955,0.9849564406818254,0.9997684876346767,34.508548020787536,8.651191561122204,2.5203116594560453,1.0306672634000673,1.003293058264982,18.044589685584604,passed,
2025/10/26 03:00:00,0.7159413285919729,0.682354763120592,92.30570603615978,113.5655635730136,2.7440777902559828,2.808391,3135.895316216773,3416.6527532482055,0.984811281332513,0.999660501743605,34.959704035483824,8.275940974762774,2.5235310895381007,1.0250799991411064,0.9977115001449673,17.980701627003565,passed,
2025/10/26 03:15:00,0.7148848560147452,0.6817560799255405,92.0542910655432,113.18633454341305,2.7388129959932184,2.820643,3136.2262485583296,3405.6107059347573,0.9849642779241454,0.9995441418095515,34.8652589470152,8.42174484479919,2.5244260522557074,1.031999906718057,1.003664458202083,17.91686806863436,passed,
2025/10/26 03:30:00,0.7142067594962616,0.6816692927264731,91.70536693051831,112.86477695009052,2.740593339788056,2.82662825,3126.145558458143,3388.1697399778554,0.9849074504766369,0.9995233405218021,35.076799545175696,8.709811931693496,2.5242369046195754,1.0310260584991318,1.001851557111576,17.853089120173138,passed,
2025/10/26 03:45:00,0.7130368107768702,0.6812790277213151,91.2822734844168,112.4460892071315,2.7378871770200672,2.812911,3116.7649808556966,3380.715309975129,0.9848868004804615,0.9994789560222759,35.31313431566251,8.642508624900174,2.522777936398528,1.030350919037898,1.0001896058651456,17.78936797120634,passed,
2025/10/26 04:00:00,0.7128439415429465,0.6805941199369554,90.84104210104026,112.00175097588189,2.7356227858055724,2.8129705,3100.8881739228846,3378.696594031958,0.9847825737782521,0.9994652026311758,35.51284299220201,8.309687734962896,2.523424933406832,1.024283480370389,0.9947058187864226,17.72569973377598,passed,
2025/10/26 04:15:00,0.7119927980379354,0.6799730651867999,90.49462807407168,111.67639755149938,2.735800404081706,2.83131225,3084.084764548011,3371.827726281311,0.9847796841867756,0.9995790258053999,35.647135633202964,8.522625481300702,2.529459542224751,1.0326900682659301,1.002637260650073,17.662088001126993,passed,
2025/10/26 04:30:00,0.7106345550391745,0.6793950829187381,90.09334957091171,111.28266810027809,2.732617548255032,2.8083555,3075.50373406738,3364.670730805563,0.9848351469286648,0.9995779971561548,35.77358527887731,8.350666654845966,2.5279850653395783,1.0257700577621558,0.9950501904530891,17.598533756535765,passed,
2025/10/26 04:45:00,0.7114349368867076,0.6788883004010974,89.67206963699364,110.86294963222458,2.7310837579126166,2.816252,3062.4331949599573,3358.106776584024,0.984767859261161,0.9995426447392898,35.744271780330116,8.134891493217527,2.522594231309557,1.0183755190993014,0.9890845774758072,17.535032433312498,passed,
2025/10/26 05:00:00,0.7146334924599723,0.677268404077138,89.10761636101962,110.0927446239968,2.7247846949884136,2.77641,3038.287485616784,3362.868196872884,0.984558705168323,0.9993877369502624,35.57507719596501,7.250271869085209,2.5220793737586837,1.0101450734275945,0.9856521179353108,17.44177103388596,passed,
2025/10/26 05:15:00,0.7090014993353767,0.6768697789182413,88.95023884648417,109.8633382269163,2.7297715040713686,2.8200615,3031.147293038652,3322.9899268223085,0.984830614534699,0.9995604059267702,35.961726971981605,8.752036434929973,2.548196225612745,1.0332207724729412,1.0023504151301452,17.34534271573572,passed,
2025/10/26 05:30:00,0.7175640162474488,0.6765990896287776,88.59018087107748,109.51843714122948,2.7375028480979746,2.8269155,2999.6564598979835,3316.944525373051,0.9843525762217697,0.9995293790782966,35.51974987464787,8.704779500152314,2.535079202235686,1.0316787034324844,1.009913070106003,17.29171318747793,passed,
2025/10/26 05:45:00,0.7219798297133716,0.6817583893050877,91.40584299897522,113.03725360305384,2.746443415433604,2.861409,3083.42996260057,3393.0583787184078,0.9846079203845228,0.9997887019093019,34.190023817458915,9.174545463162836,2.527517270349647,1.0565324050540974,1.03623934166981,17.78730876014801,passed,
2025/10/26 06:00:00,0.7164852162547009,0.6789679254882052,89.72047667981104,110.99448007411223,2.73830980711409,2.8295775,3044.622186869254,3341.814514140613,0.9845305124432411,0.9995160816934056,35.311809082421505,9.194782699205776,2.5340028615614605,1.0475461965186612,1.0230092340282169,17.488042250888675,passed,
2025/10/26 06:15:00,0.716146074482583,0.6789939836622847,89.66212686562376,110.95974213168674,2.735392983550809,2.8037945,3048.65203169205,3341.7620815742193,0.9845835914014359,0.999446315634273,35.261558617864644,9.02290869169426,2.530593626552109,1.0414575423622288,1.0167423671496563,17.480293927412614,passed,
2025/10/26 06:30:00,0.7166567274574999,0.6789834403786973,89.6388629361658,110.96951178734491,2.735550049235886,2.79363,3047.043173120081,3340.167453080034,0.984558114773068,0.99942784389699,35.224580597351974,9.011683645657927,2.5307514006102787,1.0386157067508033,1.0146280261713922,17.4725343429817,passed,
2025/10/26 06:45:00,0.7138870379836636,0.6788734453292561,89.66136018958305,110.99350205258256,2.735107210445409,2.82530025,3049.2478076261436,3336.160095449656,0.9847064213679996,0.9995167305425637,35.398977589457644,9.374179312390803,2.5389478606102145,1.0493604569194996,1.0223574886867595,17.464775197337715,passed,
2025/10/26 07:00:00,0.7155701875979086,0.6786927439222958,89.51026738372663,110.81145776660101,2.7343970869895817,2.800151,3042.596760856582,3341.6305610899594,0.9846132595655781,0.9995039742087751,35.29784347310483,9.079283102773857,2.5319757651189643,1.047563853423414,1.0224224222351461,17.45701259180992,passed,
2025/10/26 07:15:00,0.7129922588007856,0.6784513080987026,89.50441886082939,110.80513801426088,2.7356138607939404,2.80818525,3039.2883133958976,3339.257643248088,0.9847161090308733,0.9996649680875821,35.53145514707145,9.421739056797946,2.541605217498296,1.058566730798301,1.0307016586925284,17.44923873070643,passed,
2025/10/26 07:30:00,0.7132275628612861,0.6785664751912299,89.45053714832193,110.71186771451671,2.736394026023341,2.82617075,3041.1651879302813,3332.722988129057,0.9847126697682435,0.9996135066433584,35.50091111910986,9.401932987945672,2.5364177850693506,1.0509318939498937,1.023129783269936,17.441469527509582,passed,
2025/10/26 07:45:00,0.7119569215854104,0.6784255320816875,89.3709908922976,110.58367353019348,2.7338791883945692,2.7988235,3044.3787379017313,3332.5271766150495,0.984793670901287,0.9995911079792839,35.55997204158168,9.226182340889192,2.5343308569572605,1.0458996917262955,1.0168632344899518,17.433690366047667,passed,
2025/10/26 08:00:00,0.7113164822852007,0.6782832005752408,89.25372520457357,110.40736353859279,2.7300731320182337,2.80190675,3048.083425342955,3334.860671362762,0.9848568908636778,0.9995244878890193,35.5487124276131,8.867642282485846,2.5283686811739114,1.0380079178089114,1.0084517924435625,17.42590418159067,passed,
2025/10/26 08:15:00,0.7130912115715058,0.6784046381763473,89.34478200268637,110.48853828824302,2.730807625882352,2.80310375,3047.8078946590026,3343.286394055899,0.984760066977223,0.9995123829244539,35.438176433398745,8.663820860472192,2.5244384042243264,1.0372375289525637,1.0094370119646852,17.452849021355803,passed,
2025/10/26 08:30:00,0.7113837729118,0.6788112412368764,89.5901102087769,110.75992824436038,2.7325646681140814,2.8271595,3056.1241746873293,3343.202344601133,0.9848808497232123,0.99960491294354,35.504760637269285,9.156464650932854,2.5293499991477133,1.0521393861270962,1.021783714933647,17.486573546333116,passed,
2025/10/26 08:45:00,0.7146108315855833,0.678796106543388,89.73181515701577,110.87743327368744,2.7363190480041646,2.809969,3049.8759389819525,3353.000215286896,0.9845916007549662,0.9995693736910646,35.5173099435786,8.664480804568896,2.5295362236471512,1.0376273187234453,1.011127978518087,17.520311982937503,passed,
2025/10/26 09:00:00,0.7116067131754881,0.6791382249994855,90.02203347826375,111.18305874639374,2.7360396099504882,2.82530675,3062.6461814852937,3353.2194047699613,0.9848795208533,0.9997110285908724,35.47809258896045,9.202024961196436,2.5362933510909187,1.0546919464538382,1.0243434327150447,17.554062376112586,passed,
2025/10/26 09:15:00,0.7146235412871809,0.6796000083163213,90.19271257834565,111.33932236033203,2.7386075318159717,2.83141275,3067.636587311671,3354.54058299473,0.9847745434767948,0.9996243671199637,35.16078991565962,9.187633637293764,2.5265412598275963,1.0514130098221333,1.0237688543287826,17.587822769257695,passed,
2025/10/26 09:30:00,0.7136339761743357,0.679580896193271,90.26807271595115,111.37499494548946,2.736552387033799,2.82032325,3073.636252283574,3359.18605014798,0.984847984360378,0.9996155018265303,35.19771982630434,9.054788049781655,2.526899092439723,1.0508273317267,1.022127806954492,17.603755227083326,passed,
2025/10/26 09:45:00,0.7173319889125525,0.6798367620652428,90.22025595288662,111.25720847165206,2.7366594099455246,2.8168545,3072.6290317038406,3364.495364276719,0.9845862818288384,0.9994111704189576,35.0618070423696,8.571803869949209,2.514596315326128,1.0411218987701811,1.015910266790708,17.6162170512501,passed,
2025/10/26 10:00:00,0.7134990374030727,0.6799112943874663,90.46985717571948,111.51567242038323,2.739169466635669,2.821925,3081.280308746834,3355.1332358310797,0.9848623958148174,0.9995971392049748,35.206203211721046,9.193537122626612,2.5270951407045423,1.0477866571164816,1.0184539580287757,17.63042745594808,passed,
2025/10/26 10:15:00,0.714524565997871,0.680419182671238,90.51212118557405,111.51466538105062,2.7399712234417595,2.8069655,3089.65051278786,3350.0667208579234,0.9847688320706616,0.9994203815932541,35.2208787638008,9.075653515975874,2.518019051391084,1.0369405413746997,1.0080913732856849,17.64463990729142,passed,
2025/10/26 10:30:00,0.7152602111217174,0.6805580053013699,90.57431953877348,111.53551091080402,2.7400031210227347,2.816272,3093.6809461390626,3351.150874714849,0.9847445770056783,0.9993617044746461,35.140958002161135,8.946199523119624,2.513948219373411,1.0323193244074917,1.0040746015083646,17.65885930360635,passed,
2025/10/26 10:45:00,0.7102190513024246,0.6804236595462535,90.68994409382026,111.63099190759982,2.7351618962967796,2.81300425,3107.41309691695,3354.0276868332644,0.9850785700940546,0.999452762710751,35.449068132395794,8.983254289372338,2.5217327862065613,1.0347137380431815,1.0014112798416173,17.673086626891582,passed,
2025/10/26 11:00:00,0.7131933678362928,0.6803673405812002,90.64916859040346,111.53879622212771,2.7340007961802053,2.8180145,3103.6199281289632,3365.770390570036,0.9849054378232194,0.9993637750049508,35.226847505671344,8.487049731963369,2.5132305309874337,1.031140927504377,1.0009502621252646,17.687318282123577,passed,
2025/10/26 11:15:00,0.711279041838839,0.6802124558546776,90.75604244588669,111.6335606996649,2.734463614149564,2.80894475,3104.423458191205,3369.078146883675,0.9849638760883725,0.9994646283313492,35.46793883339443,8.528182082069575,2.522018018493779,1.0332151630597495,1.0012288518819532,17.701554595216063,passed,
2025/10/26 11:30:00,0.7110143665737935,0.6802852477192854,90.8239143934189,111.68031898766857,2.733959302430515,2.804065749999999,3108.5063263103134,3371.3995092461832,0.9850159425601065,0.9994744626182865,35.43150440345887,8.514600891050508,2.520431218277014,1.0341256210380785,1.0017199562275763,17.71579883799346,passed,
2025/10/26 11:45:00,0.7118308269820005,0.6803696488153749,90.88359677083974,111.71699783279746,2.735404412162081,2.81037825,3108.0303368466243,3373.6606419283726,0.9849429796438793,0.9994670777521095,35.41897604622835,8.444690548765854,2.519504538774211,1.032706822873536,1.0010255030714883,17.73004610161228,passed,
2025/10/26 12:00:00,0.7132892302306854,0.6803323343088568,90.97152896054965,111.78838584933091,2.738416370968489,2.819961,3103.3029140039375,3376.4638297019515,0.9848548490483283,0.9995232450258363,35.30828732313437,8.460404732784571,2.5208430107452395,1.03360711664675,1.0034629597442293,17.744299331021388,passed,
2025/10/26 12:15:00,0.7137422213850906,0.6802625307686838,91.0981886818384,111.9080898944779,2.7409160004331365,2.8144115,3100.945590665613,3378.115351248656,0.9848875022428991,0.999642380161365,35.16011901569496,8.63750863145457,2.5241097394090684,1.0388089496048738,1.0091617461575402,17.758561803474212,passed,
2025/10/26 12:30:00,0.7137741861308027,0.6808137016757602,91.28841509318826,112.08002334400368,2.7427422472919263,2.8276505,3100.0029004347352,3379.944678076271,0.9850572672422636,0.9998388642358987,34.80863775964094,8.897847058778218,2.5295569809805643,1.0529161824423983,1.0221487530188966,17.772825983819153,passed,
2025/10/26 12:45:00,0.7156313749279645,0.6807727841644474,91.4348448198535,112.1633036730668,2.7460703039397742,2.83149625,3100.8795930197393,3376.411762577765,0.9849712098406644,0.9997962966710034,34.633408231251586,9.067780015160544,2.5289463203918277,1.0529937648128784,1.0241558408918268,17.787097441572108,passed,
2025/10/26 13:00:00,0.7181680317531484,0.6807781482596508,91.51688746960099,112.16909417969613,2.7486128107021863,2.82466125,3106.6894482390303,3369.8041333172423,0.9847920265892203,0.9995863409420606,34.53615550059853,9.104146348938254,2.5202321380635277,1.044032374685272,1.0179028507686723,17.801373226696054,passed,
2025/10/26 13:15:00,0.71767717114549,0.680889540635429,91.61814061651421,112.19557104134171,2.748382422002823,2.815629,3113.851603523509,3367.1319155555734,0.9848072425184033,0.9995077684250845,34.60385334342408,9.097502770761608,2.5208528843966023,1.0408484449589923,1.0139492732024844,17.812221181126944,passed,
2025/10/26 13:30:00,0.7172588338537996,0.6808028260825213,91.6748074926351,112.16745611662496,2.7482075475219574,2.828653,3117.4756780005578,3362.522875471075,0.9848974768172526,0.9995015882342309,34.50366781698846,9.283319859658304,2.522353455173233,1.0456504306136005,1.0180858557106074,17.808380932582107,passed,
2025/10/26 13:45:00,0.715823524759137,0.680575453935199,91.58972425837109,112.07719922794601,2.748036899979829,2.82208825,3113.545053254394,3363.6102262538425,0.9849395120307044,0.9995938682902459,34.685044444402024,9.230687310031064,2.525540960341884,1.0450948588036142,1.0162494097708816,17.799461714987796,passed,
2025/10/26 14:00:00,0.7131809605593048,0.6808913226403994,91.51329984047159,112.00553177098247,2.7460045806935183,2.80710075,3124.083399421253,3356.5901363183466,0.9850757954903406,0.9995411705667155,34.95464381793181,9.247026504827037,2.5199182418921247,1.038071756331077,1.0061113964032642,17.7959592151202,passed,
2025/10/26 14:15:00,0.711469002647918,0.6805293784923017,91.38213127545272,111.85089299369348,2.7433257285508192,2.8107135,3120.482693352005,3365.2435362628057,0.9850363141007569,0.999558038716232,35.34786345370537,8.783888618619534,2.523389473693978,1.0311787160680264,0.9979790757427298,17.792459634039208,passed,
2025/10/26 14:30:00,0.7127064159095216,0.680570929483889,91.26977201859572,111.66586133696154,2.7403570636932466,2.81853775,3122.9307397104208,3368.5430626876355,0.9849711872851076,0.9994058827355006,35.24649308398204,8.467191327186438,2.513840092088935,1.029018518082497,0.9968011071635708,17.788956088181173,passed,
2025/10/26 14:45:00,0.7125577974335937,0.6802894650580625,91.23386721763423,111.6071243844167,2.7417951695808016,2.81099725,3115.1627482892436,3371.630267400808,0.9848029993914328,0.9994074837083886,35.552928224063386,8.175846129521144,2.5217567114071913,1.0203672188604465,0.9885287200997821,17.785457756489468,passed,
2025/10/26 15:00:00,0.7111685850339488,0.6803209732633267,91.18746302677687,111.53597411211989,2.736354454230432,2.8042715,3125.721162914218,3372.6896802582696,0.985028281478412,0.9993622408473873,35.43444190095129,8.139680712813103,2.5147295579261377,1.0239470411272578,0.9904722887072451,17.781955456134373,passed,
2025/10/26 15:15:00,0.7093938593697944,0.6799910209365276,91.19225768290526,111.52745695289975,2.7350293802078522,2.80791475,3124.98994942085,3375.289434460524,0.9851137089387952,0.9994395792536506,35.605724624320544,8.122671506956408,2.5218268417672323,1.0260655383664807,0.9911417321394184,17.778455094474953,passed,
2025/10/26 15:30:00,0.7116724407440093,0.6801145173957616,91.14126444198607,111.45211842446088,2.7366888380655947,2.7994995,3121.60741242567,3373.451186709041,0.9849582697907697,0.999348308989637,35.453882997176606,7.951300577927118,2.515965979392057,1.0183006450056427,0.9856511253338937,17.77495437083392,passed,
2025/10/26 15:45:00,0.7121562551229283,0.6802505623956403,91.1397981554696,111.4385124940993,2.737675823658051,2.8146955,3121.894993907667,3369.544115944073,0.9849509299368623,0.9993304090080409,35.37895456198129,8.119701140741002,2.5140530295991286,1.0219486339869792,0.9894249136826939,17.77145591178945,passed,
2025/10/26 16:00:00,0.7107927251047762,0.6800007963609097,91.2173950514232,111.518659204374,2.7390862062495214,2.81273225,3119.6955124425454,3367.122766417,0.9850756928588413,0.9994840603882348,35.393527367545666,8.503392631527344,2.522839426814693,1.0324733247951383,0.9986326600933929,17.76795447007144,passed,
2025/10/26 16:15:00,0.7105263808239989,0.680124183692733,91.19763095581007,111.47433137452882,2.7372616985758107,2.80927,3125.7188787471327,3364.144924959356,0.9851596319676688,0.9994242742673582,35.30676557297795,8.52001321619553,2.5178101604642196,1.0315487450273333,0.9972016410906581,17.764455618859294,passed,
2025/10/26 16:30:00,0.7107760425188304,0.6801048965427762,91.16759288878585,111.41580148328096,2.7360283926534374,2.8099845,3126.7808635071638,3364.728926062024,0.9851735919029379,0.9993890384957608,35.23541812515235,8.479794219507852,2.515427194690218,1.0334351377458666,0.9992136477337189,17.760955095449038,passed,
2025/10/26 16:45:00,0.7103941332437353,0.6799508029058495,91.14866976810185,111.370877784832,2.736292274109324,2.798424,3123.7356396252057,3365.8700170180628,0.9851073760657004,0.9993832439698781,35.41741499722802,8.35687012479096,2.520090638994858,1.030764389825104,0.9963399666636115,17.75745782028914,passed,
2025/10/26 17:00:00,0.714032619110253,0.6800897140467675,91.129984737358,111.32737148522598,2.739264360226308,2.81610375,3117.473008064197,3363.814132686758,0.9849596384420852,0.9993373013860121,34.99868539866808,8.47866773145926,2.512795870174411,1.035857536179462,1.004733340228426,17.753958873052163,passed,
2025/10/26 17:15:00,0.7122108239447367,0.6797297696040231,91.17219897969335,111.37152447069761,2.738309497762413,2.80425125,3117.557245917656,3364.713003004167,0.9851419643947427,0.9994811229583884,34.98252417686699,8.657174893330204,2.519387649297598,1.0418417251481622,1.0092303944365968,17.750462189685347,passed,
2025/10/26 17:30:00,0.7137683614327397,0.6797522467671957,91.28118517643696,111.52778493174111,2.74094581640306,2.815547,3114.111207854343,3367.308823272529,0.985177739554349,0.999613640392763,34.60112538576878,8.903626434554539,2.5179856940128142,1.0499539043185724,1.0189580003799585,17.765221118668187,passed,
2025/10/26 17:45:00,0.7146924616425562,0.6807603139063981,91.71605479082984,112.0834114903373,2.7448065632403256,2.81720125,3123.021291555609,3374.3179734964233,0.9852764735744223,0.9997694655604076,34.25047948268419,9.141490807362452,2.5173827506738107,1.0551229858233842,1.0242263107118754,17.83393945831389,passed,
2025/10/26 18:00:00,0.7171711234886904,0.6812266730145933,91.96270385743986,112.40699251474261,2.7442347181990066,2.80160175,3136.494980905058,3387.2310783933945,0.9851666173763476,0.9996242275721524,34.06567024098761,8.782719714490785,2.5029806920453583,1.0437158675954972,1.0155958380986285,17.902635543946403,passed,
2025/10/26 18:15:00,0.7168901849102698,0.68235289721663,92.40245980766848,112.96670549872947,2.7467128435193233,2.82047525,3144.943452999746,3397.901269331508,0.9853265843402307,0.999836120202479,33.82658645697832,8.897722647492333,2.5069871369053707,1.05002041173447,1.0205308314472121,17.971315631979877,passed,
2025/10/26 18:30:00,0.7192727077772959,0.6834594057770381,92.80536583076675,113.48570010237465,2.753705635429119,2.80982575,3150.021195688326,3401.1424058761527,0.9851877420432432,0.9998814601754533,33.67051847227597,9.037981951506975,2.5051469182477413,1.0460941648447841,1.0182449713855355,18.03997612824623,passed,
2025/10/26 18:45:00,0.7194955662497128,0.6841769347750881,93.13448239356237,113.90908178019096,2.7522877322662387,2.815632,3163.5580454160286,3415.9195023991597,0.9852966433774624,0.9999254935709158,33.47121425962509,8.833970474641106,2.4999299516364113,1.0447157932008715,1.0167305637114983,18.1086153395729,passed,
2025/10/26 19:00:00,0.718592616960611,0.6853541769840189,93.56102427917001,114.43469072454417,2.7524487636671284,2.81428475,3176.2073305657336,3427.8157848721967,0.9855030862352283,1.000088065575756,33.30002744066133,8.799573807193896,2.502555533728457,1.0481243741363593,1.018059372719032,18.17723525931627,passed,
2025/10/26 19:15:00,0.7228757794400491,0.685145825174416,93.83605925336146,114.73544910735292,2.752032218374863,2.8066335,3187.4179348226276,3442.5327578168717,0.9853350868639354,0.9999029009071436,32.812790994562086,8.54641447659267,2.4872273667545897,1.0420778951795384,1.0173573274624295,18.24583791238064,passed,
2025/10/26 19:30:00,0.7210966162261927,0.6864679546284128,94.35784941323982,115.33908243923968,2.7528260378356477,2.7944345,3204.2369727939385,3448.7157852623764,0.9856455195258726,1.0000940083148677,32.62937127366144,8.733689367337607,2.493224229154244,1.047222895041096,1.0191218267464528,18.314421580867908,passed,
2025/10/26 19:45:00,0.7238797239345495,0.6876887954306847,94.74938618848245,115.84683156194542,2.756971827072964,2.80542825,3208.020222688347,3459.7972589583965,0.985645788424723,1.000228498913631,32.038337232493774,8.82963526937915,2.4890917812609406,1.055539014844242,1.028934818303897,18.382984944964672,passed,
2025/10/26 20:00:00,0.7140601198162574,0.6618218562900816,88.16537516219702,106.13458957851896,2.6898488075997626,2.673929,3064.079782674372,3291.722417420704,0.9849365571698627,0.9975640838054787,34.112104497983495,6.7441224263431,2.536604856424802,0.9900260316405793,0.9778497378557979,17.09614696926569,passed,
2025/10/26 20:15:00,0.7200222634725997,0.6843384653577576,92.8649012800895,113.54795619088841,2.75668506057118,2.80648475,3153.278672127426,3389.3863139280184,0.9853996474044752,1.000001921385523,33.08267931571922,9.621269117683866,2.497287617216618,1.0597259441578055,1.0309810619422768,18.036066823381194,passed,
2025/10/26 20:30:00,0.7080375807870036,0.6844725901381046,91.1166143435153,111.92595307993956,2.7554418628658093,2.88069725,3114.125561405425,3337.5783715550488,0.9855595398560871,1.0002513384542087,35.157163960852515,9.76792935741395,2.500860440885493,1.041854395309656,0.999320247784713,17.777295103695277,passed,
2025/10/26 20:45:00,0.7086833260541854,0.6793521865927356,90.6410385174084,110.9229553182119,2.7251267067021145,2.77779425,3123.682435984921,3390.2663451161775,0.9853024264102154,0.9994481871973969,35.46193638647425,7.148772109204958,2.4951854150070716,1.0139428823731653,0.9790242626787323,17.75133578946829,passed,
2025/10/26 21:00:00,0.7101752963021981,0.6803530759117207,91.23396785353916,111.35303350993806,2.7290331787822946,2.8044195,3146.616130428353,3373.8038818360474,0.985378251644942,0.9992439020682415,35.06594303637399,7.977915484631405,2.4997208664138553,1.026163050198434,0.9909042817184843,17.794442553065604,passed,
2025/10/26 21:15:00,0.7131658713283121,0.6808174881314467,91.36877987533092,111.62862599008565,2.733393183959149,2.7986605,3143.807590461517,3382.000871030575,0.9852509587109977,0.9993304666823725,34.739638566935675,8.00567919006142,2.4904645265967207,1.0263844873329533,0.994073400244883,17.837600368465427,passed,
2025/10/26 21:30:00,0.7126951753061568,0.6809902250969616,91.65752112950004,112.00636989370624,2.7351758277326335,2.808369,3149.175739269604,3388.174868983104,0.9854023997144793,0.9995110872484604,34.575447617977225,8.245609414551673,2.493507124165369,1.0315550180331838,0.9989124225698492,17.880803361106036,passed,
2025/10/26 21:45:00,0.7125613662605661,0.6813971273091117,91.91049239546442,112.34056566056744,2.735465197541154,2.7991655,3159.119047468511,3393.350543857904,0.9855644705971632,0.9996063258537834,34.35529494884634,8.390299622707007,2.4901322806881967,1.0338657531821764,1.0009403304673916,17.92405252502012,passed,
2025/10/26 22:00:00,0.715099650654151,0.6817769844235342,92.11169318253523,112.60979488059739,2.738938144605033,2.8102775,3158.068922235746,3401.9009651338906,0.9854237427120621,0.9996399330966155,34.117086316050326,8.323838945485347,2.4870227283822075,1.0329637459535135,1.0025258174788108,17.967351751977077,passed,
2025/10/26 22:15:00,0.714139337499565,0.6821520512291828,92.27273753508017,112.82948163136064,2.735671113802559,2.79393025,3172.2207657387435,3411.4268286912134,0.9855368029433986,0.9996053564697522,34.151198500336214,8.069380540240676,2.480870507014216,1.0275196553340713,0.9960977916503012,18.010694547537735,passed,
2025/10/26 22:30:00,0.7116509288426862,0.6831557335184288,92.58504188683052,113.24217438768015,2.737223997610602,2.81017575,3176.0580912169235,3417.9165244298406,0.9857827437494364,0.9998956727465779,34.20237178908475,8.200535366889769,2.492773954760898,1.034076481482691,0.998959588247136,18.04918555758347,passed,
2025/10/26 22:45:00,0.7121236357088208,0.6829721812401125,92.66759890035844,113.37567623321485,2.735626843384894,2.79274825,3183.526607889363,3427.9813318545816,0.985685037364105,0.9997875120152486,34.27540211112198,7.866995220595772,2.4863600328306954,1.024104523883494,0.9903653303156608,18.086618595215892,passed,
2025/10/27 00:00:00,0.712047209131565,0.6854559440064271,92.76466493483287,114.24979605256463,2.736539648018597,2.79726075,3175.685671654109,3446.3391106554777,0.9856910302347058,1.0000958781369715,34.279508130464485,7.849271111747947,2.490776145086844,1.0289380867023987,0.994022415295265,18.1214333669519,passed,
2025/10/27 00:15:00,0.7134554112764,0.685909950517017,92.84682006305755,114.47357033410499,2.736795904848906,2.78724225,3177.2310221224097,3452.9039642686803,0.9856668035799622,1.0001138491455832,34.06357966680316,7.820428109347434,2.4854011137042966,1.0298214105022,0.9962026019142302,18.14532627935059,passed,
2025/10/27 00:30:00,0.7161362352609095,0.6860561239516146,92.87712469838974,114.63271590466955,2.7348732364987565,2.78684325,3180.9474833223103,3462.589524908057,0.9856574552357875,1.0000684741957782,33.58803118099505,7.717971250887042,2.471726483162724,1.0314473166667915,1.0008714459850547,18.16923155949825,passed,
2025/10/27 00:45:00,0.7156083133663327,0.6869731910554185,93.10282757983751,115.03330184388714,2.7361792599915886,2.785711,3182.377337934447,3473.275043936021,0.9856623276773766,1.0001973870339742,33.67718025761377,7.591684466628675,2.4777571032116046,1.0310565122744895,0.9992642228145315,18.211058008987592,passed,
2025/10/27 01:00:00,0.7153905314137059,0.6895261184845394,93.48212777484598,115.60133595705547,2.7407843617506242,2.7951075,3185.2124954939923,3477.315059734041,0.9857305845237714,1.0003992867007683,33.60404538931934,7.648061891015731,2.4863520304702362,1.0363290004717967,1.0011217862543373,18.26055133310161,passed,
2025/10/27 01:15:00,0.7163508977350276,0.6898340441334945,93.78491274183784,116.01798209520673,2.741058151610427,2.77989475,3193.255417631794,3486.6755934921352,0.9857224555491954,1.000392926457734,33.43998620977556,7.626168691131363,2.4869476094897998,1.0354395326577284,1.0014168523261051,18.310079350236528,passed,
2025/10/27 01:30:00,0.7189512276707979,0.6893034864543035,94.03871063091381,116.37437789956671,2.7398873331745217,2.7795315,3201.4356031154953,3499.4387542572695,0.9856956705265176,1.0003324167453589,32.999965272179814,7.644262712167912,2.4799579444338797,1.0371581505092367,1.0071970381041608,18.3596407729596,passed,
2025/10/27 01:45:00,0.7191605087304932,0.688205101200806,93.93798352030278,116.29216432258896,2.735305841168072,2.83054725,3205.4019505581546,3503.411863636892,0.985691886578543,1.0001950968228803,32.967079678275006,7.540294910821188,2.4751513331780153,1.0340152436656336,1.0061002335677376,18.350657613276763,passed,
2025/10/27 02:00:00,0.709847260854648,0.681520915495633,91.3814391231193,113.16221090531594,2.711965330949846,2.7762855,3150.988074842246,3463.0805431406598,0.9855661894871427,0.9997052232809026,34.873389056505225,6.777789248109792,2.485383288610741,1.023458012222362,0.9924581894749728,17.937124788493,passed,
2025/10/27 02:15:00,0.7092243940608011,0.6819182821385603,91.53760291718842,113.40053178585036,2.7125968697285114,2.78293075,3158.231710003348,3460.2093031648924,0.9855994590967392,0.999678279881985,34.931215117027406,6.932535247422667,2.488119251925739,1.0206773963219857,0.9889587620868305,17.953162374802965,passed,
