datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/27 02:30:00,0.7100679039114673,0.6824814138250738,91.69512212437999,113.66640702739637,2.714426670622141,2.785314,3161.5360845292935,3458.353498534548,0.9856499721415398,0.999721876260852,34.70102922727422,7.219058374314596,2.487388684086112,1.025032561818407,0.9937396819850817,17.969204840842178,passed,
2025/10/27 02:45:00,0.710739886553281,0.6827034847934624,91.78731250112773,113.85624439376339,2.715477292498045,2.77380325,3163.3690153065727,3459.871241106344,0.9855768338358629,0.9996900754004251,34.69770862347189,7.232413041202939,2.487421748340031,1.021585734544636,0.9911818548314656,17.9852585190482,passed,
2025/10/27 03:00:00,0.7109600486408263,0.6833123331008563,91.93366855715227,114.11287949680364,2.715678750499847,2.786161,3167.5490351244775,3461.11374721158,0.9856932169576273,0.9997615917638099,34.471961087095075,7.433062543215795,2.487193392804168,1.0275184103582213,0.9967999757099737,18.001318662219226,passed,
2025/10/27 03:15:00,0.7127966255403686,0.6833794826450353,92.00349482445719,114.27485242236502,2.7165530250535594,2.78983575,3167.984741750338,3464.4582100036405,0.9855868699630894,0.9997081859078351,34.312737778632346,7.4284444999695545,2.483585491067809,1.025605496685755,0.997142756420188,18.01738296408243,passed,
2025/10/27 03:30:00,0.7129193580917182,0.683635692662708,92.08467595340923,114.45079997994213,2.715173013096654,2.77501375,3174.0458735814477,3467.6880140724384,0.985624580243345,0.9996756401003423,34.22951615277957,7.42540835365379,2.480837861901688,1.0252052451239182,0.9969039988720086,18.033456611927352,passed,
2025/10/27 03:45:00,0.7127056192277368,0.683670597217742,92.16535834835648,114.6237031654475,2.713106583949326,2.77176575,3176.514549667447,3476.2039695293565,0.9856770275239031,0.9997074205384,34.183053410841026,7.311059579902476,2.482325200098427,1.0262748584504742,0.9980677551447462,18.049534415594458,passed,
2025/10/27 04:00:00,0.7129689778846068,0.6836770974296293,92.21217595498703,114.75470221435107,2.7110132096259627,2.766134,3179.0119119206265,3484.77585457907,0.9856518712765976,0.9996733551096698,34.17621800258948,7.107343640262233,2.4816080805975034,1.0244328167488417,0.9968928528508411,18.06561666112457,passed,
2025/10/27 04:15:00,0.7145683093179361,0.6838534956335433,92.2764213364551,114.90863106596605,2.710814444226191,2.77177525,3179.173063843275,3491.040717394107,0.9855837210126069,0.9996448050666042,33.99683906497435,7.02750435577412,2.4786645100369307,1.0249740602601853,0.9991929328575749,18.081711864254896,passed,
2025/10/27 04:30:00,0.7136114721200256,0.6839567848732622,92.37361590295738,115.10431940577074,2.7090224895574804,2.76130075,3183.6152201179043,3496.954576418162,0.9856587750003908,0.9996762517792539,34.04830436807066,6.992150323682723,2.481593877352687,1.0258210152849287,0.999288611739753,18.097813821874645,passed,
2025/10/27 04:45:00,0.7151029559123149,0.6852835284997031,92.91611414029377,115.85552567423369,2.711879550650415,2.76038175,3193.6947075246762,3511.318284787341,0.9857348791011219,0.9998245436830734,33.649935682689204,7.06695636170357,2.483451261423853,1.0296262128338451,1.0036103981866518,18.18318762069631,passed,
2025/10/27 05:00:00,0.7178009290653771,0.6869082477787097,93.58504173131648,116.76551217352211,2.714460650678644,2.75653175,3210.19942194596,3529.3822337642537,0.985840344084988,0.9999446908195145,32.97003281877626,7.170145663213933,2.478644914196393,1.0358795161579033,1.0113706643851645,18.294329206460997,passed,
2025/10/27 05:15:00,0.7241477739462762,0.6892242739940023,94.77821596480013,118.32836220322295,2.7197961956369,2.755702,3236.657515325419,3569.036943108275,0.9857967189575245,1.0000574567161018,31.830144429056602,7.038786678279948,2.468005303652563,1.0400880786799893,1.0207310300489787,18.510101896715092,passed,
2025/10/27 05:30:00,0.7208479956186201,0.6863974967974766,94.21466490169979,117.44949681640385,2.709512640970848,2.7712835,3236.2333860104154,3549.48392370582,0.9858729387350351,0.999698177950731,32.325088538773876,7.066966046279009,2.475215067861306,1.0365891461003434,1.0168762755594671,18.385986828730836,passed,
2025/10/27 05:45:00,0.7068382628010773,0.671218116008844,89.1489718508887,110.94739124834662,2.6580053130373518,2.70586375,3109.9839048279273,3497.946905180439,0.9856317709380261,0.9988277331405238,34.79605897611041,4.069664686265253,2.4993817504969664,0.9994473239723272,0.9804303562219758,17.563915201185445,passed,
2025/10/27 06:00:00,0.7129857401938428,0.6738971728350399,90.97717994450815,113.1893504143314,2.6627373258080813,2.70296825,3167.357980722281,3552.6005920728894,0.9855517522650722,0.998739861628521,34.078720691978084,4.182943430081852,2.4871968469465253,1.0076830593616264,0.9940797240524295,17.893484519665698,passed,
2025/10/27 06:15:00,0.7144796588894674,0.6742140055594134,91.51428639200404,113.78086371033787,2.6621811789343877,2.714158,3188.5939501449684,3564.3583146987057,0.9855941246951728,0.9986323542979204,33.77140978754803,4.361413890467822,2.4842559629619925,1.012842159750995,1.0010226959513948,17.977582421709176,passed,
2025/10/27 06:30:00,0.7152709989164638,0.6754125969142687,91.93962823767106,114.35241418759428,2.663858026965304,2.70082375,3201.1695953767567,3579.050713310282,0.985600456642388,0.9986862818040558,33.696950633861086,4.403185081805115,2.4814287216123363,1.0192470698516691,1.0071556289350145,18.06154429388914,passed,
2025/10/27 06:45:00,0.7150302476609861,0.6772397836968226,92.4217166035432,115.0233076219258,2.6661909669636574,2.707284,3216.791363917596,3588.937210997694,0.9857796411436427,0.9988477283855709,33.50574298062928,4.519544820711717,2.479082081539661,1.0224927298887747,1.0082437953958308,18.14537205004559,passed,
2025/10/27 07:00:00,0.7170356369203181,0.6821769071877246,93.03118820640691,115.85580285023957,2.676608464812963,2.71552325,3228.016697207127,3582.4910583652863,0.9858546906787284,0.999056411368311,33.012934873780125,4.851362937445539,2.4764837397761723,1.0296825826739873,1.0108737869731463,18.229062708239454,passed,
2025/10/27 07:15:00,0.7184738058189195,0.6834034514307655,93.48839607869705,116.49617308623645,2.6808130557693395,2.70841675,3234.2396288093396,3596.753956631373,0.9858590831812835,0.9992261173359552,32.76112416077916,4.838825923856507,2.4763553607972395,1.029884949473114,1.0115801681270622,18.31261678772607,passed,
2025/10/27 07:30:00,0.720318448860547,0.6840707978550135,93.78345843674036,116.93852226511223,2.68383486719392,2.73332375,3240.9336903428652,3602.6874596043817,0.9859254304969827,0.999337471513341,32.27148934531001,5.130430074163465,2.468975442116905,1.0355912449358489,1.0187845614288566,18.36714906009417,passed,
2025/10/27 07:45:00,0.7209593759244536,0.6847071763927846,93.9510834458503,117.22618467218622,2.6896840675363243,2.7469905,3239.6800238197466,3596.463194593611,0.9859300419345641,0.9994783457893122,32.12297706643995,5.617782511136378,2.4696882411997154,1.039561107912527,1.0228155889421442,18.3870654979629,passed,
2025/10/27 08:00:00,0.7216453431195693,0.685500498680629,94.19285260291728,117.58940241856354,2.6923409804952088,2.74499225,3248.2784453937284,3595.388244888321,0.9860499673914475,0.9995673358028832,31.783873743820294,5.966117810246263,2.4637351813321597,1.0429903748711402,1.0262464254982502,18.425484287096374,passed,
2025/10/27 08:15:00,0.7229128111341392,0.6858960224214571,94.40911701764736,117.8677283622784,2.6943005081602855,2.7450775,3252.584882595753,3600.3738181089084,0.9860115829167729,0.9995804123738988,31.618396448372927,5.976948449583102,2.461794139762066,1.0414150387727397,1.02577001305475,18.46393010971002,passed,
2025/10/27 08:30:00,0.7237756409949639,0.6862909092813123,94.66696272354213,118.19800733814272,2.697757230755911,2.758748,3253.008429455047,3605.429509245139,0.9859717058333504,0.9996725440344745,31.500650152395245,6.096329167848487,2.465856610799645,1.0439984121748285,1.029002264685609,18.502400540819092,passed,
2025/10/27 08:45:00,0.7244947355361628,0.686860474060047,94.90423153115321,118.50264021964509,2.6981172906306696,2.74975525,3262.0939089042786,3609.698435569257,0.9860833864373963,0.9997156881898968,31.134861356741837,6.223471137272265,2.4613162643407813,1.0476489892134992,1.032893054374501,18.54090174224751,passed,
2025/10/27 09:00:00,0.7248285883431562,0.6870657838121818,94.94792927728352,118.56558997929143,2.6977490824727477,2.75621825,3266.0365724659987,3609.3736069548154,0.9861447555626016,0.9997135408631752,30.933709828934553,6.3186498164804075,2.457391404735731,1.0505035121743937,1.0358582496299522,18.548131503156288,passed,
2025/10/27 09:15:00,0.7225121945684002,0.685897861206289,94.3933780808597,117.87835906820176,2.6937378203199698,2.74889075,3252.3035496284947,3600.8981613926703,0.9860656111672107,0.9996191121047396,31.58029055116924,6.02440712043627,2.462195393306269,1.0440218699569452,1.0279961117139875,18.460728639259237,passed,
2025/10/27 09:30:00,0.7189466232812448,0.6830803608881622,93.59656798376257,116.83304731755288,2.6742936879706765,2.7251695,3238.8824475624656,3631.322132997036,0.986129877823602,0.9994678266510165,32.129494270905965,4.4525194678387585,2.4645597935668953,1.0408474127452798,1.0243093627916298,18.372944744857506,passed,
2025/10/27 09:45:00,0.7180941796685154,0.6830689381856704,93.10519009405388,116.19040382173833,2.672172596181822,2.7375975,3235.4580442397482,3607.200771973664,0.9860789241871235,0.9992281907781662,32.425001031470316,4.49032258677687,2.458293368443774,1.0349156907457195,1.0167489580478364,18.284765373707426,passed,
2025/10/27 10:00:00,0.7153697068787311,0.6827224623322821,92.71026169142493,115.66843049597493,2.670600606217882,2.74046725,3228.885135737845,3584.6410332545606,0.9862024074094978,0.9991970157792979,32.667874602882975,4.831088466734883,2.463158569562209,1.0388648944043797,1.0175701278015752,18.19620711739252,passed,
2025/10/27 10:15:00,0.7146855168033104,0.6795334532684901,92.11234150231597,114.89048882322585,2.664830394501726,2.7285805,3216.5577636287844,3578.3452178712946,0.9860590800118985,0.9989770503052781,33.030323136364096,4.7102900030895425,2.4613001741442737,1.0330651556980068,1.0151145038658185,18.10726399279181,passed,
2025/10/27 10:30:00,0.7115260218755646,0.6762692456220766,91.64719128384591,114.26609047146582,2.6525742776382137,2.72984625,3207.974507716075,3597.701839711996,0.9861221435125755,0.9989073168870376,33.49808803464572,3.9403522826127793,2.4679232503230653,1.0308511250240362,1.0139489193740086,18.052562021118494,passed,
2025/10/27 10:45:00,0.7123166233268418,0.675156837216229,91.36857186302714,113.88927942471226,2.6518300734957463,2.73146875,3201.984615738476,3587.373651020594,0.9860072015889505,0.9987567206149743,33.50906491279537,4.075351028792271,2.4641832157673327,1.0293724342373758,1.014534611328898,18.00422443152866,passed,
2025/10/27 11:00:00,0.7126970488724348,0.6743734123363058,91.12223325656825,113.55209270179046,2.651280639763023,2.727586,3195.5844016885762,3576.854043267867,0.9859594176027532,0.9986698464352766,33.44760832399726,4.170150845110493,2.4627628041432703,1.0276310200561085,1.0138787815706516,17.95563493309981,passed,
2025/10/27 11:15:00,0.710964656222358,0.6738224669174941,90.91741289964531,113.26591744070794,2.650392745443711,2.7294625,3189.5590651643533,3566.720190661204,0.9860054356355493,0.9986725837276647,33.63640280764469,4.167503253273618,2.469619712552703,1.022784255088358,1.0076484780585098,17.90679352583189,passed,
2025/10/27 11:30:00,0.7119310757387566,0.6730271288484472,90.6695704343036,112.92751316884625,2.6506334966753533,2.72793825,3181.4285259022845,3555.7153038570705,0.9859195630372292,0.9985832387618077,33.52841192550752,4.264874401292707,2.4676844609886825,1.0200693309438411,1.0066389092673584,17.857699107079817,passed,
2025/10/27 11:45:00,0.7111371366050919,0.6719616816765647,90.39386452757363,112.550525288382,2.647520141942862,2.7222765,3174.5113237254595,3551.917636267358,0.9859291179502616,0.9985318921153482,33.58997280060241,4.094971575837838,2.469842231105315,1.0168085422274633,1.003656951191985,17.808356154928763,passed,
2025/10/27 12:00:00,0.711900328084069,0.6706786789402828,90.08602932774286,112.13307136954664,2.644884035528596,2.71803475,3164.395408750099,3549.9851132090243,0.9858456897124813,0.9984435850924662,33.522278894918664,3.900335845326756,2.46854914525309,1.014774547968143,1.0037768181634499,17.758757850993845,passed,
2025/10/27 12:15:00,0.7101329937216343,0.6674837709019296,89.87202781574713,111.78868039465445,2.628635837056209,2.6927665,3155.0232080409746,3604.7872773151744,0.9858601016714748,0.9984590809900603,33.75170936613836,2.0351542639147078,2.479259487284212,1.0080989389555073,0.9998785593861749,17.769080093515498,passed,
2025/10/27 12:30:00,0.7110217490504189,0.6677685830879102,90.0401459910212,111.94641620058013,2.630971887664276,2.704168,3161.220558877887,3598.105495154044,0.9858453295862439,0.9983978949976506,33.62382978505823,2.3700972554314452,2.478281210143565,1.0094429811677335,1.001807880713442,17.78359682771471,passed,
2025/10/27 12:45:00,0.7127876290187465,0.667287279282785,90.13312189701766,112.00677699681503,2.6306560960387273,2.70090225,3165.453504692377,3600.5670234919935,0.9857818971287593,0.9982902527628079,33.418822739237484,2.376254783646575,2.473729229973859,1.0079500819005776,1.0029162591353082,17.799073148391386,passed,
2025/10/27 13:00:00,0.7125862420532331,0.6668948688867781,90.23210331142234,112.07273019716528,2.6281423034159244,2.6895735,3172.9963404994987,3605.365278909605,0.9858408737084259,0.9982244292194549,33.34112665457118,2.3343902365940647,2.4730605774881993,1.009173119017357,1.0045880823622793,17.814498919819936,passed,
2025/10/27 13:15:00,0.7152007841366481,0.6664543325766382,90.33705889954346,112.14761250800287,2.629911948151831,2.68280125,3171.5925286861207,3608.056484810672,0.9856798925458865,0.9981446355508734,33.165543003315,2.2766365408166602,2.471322771045957,1.0048723591268154,1.0036794663299775,17.82987994487099,passed,
2025/10/27 13:30:00,0.7134456974329532,0.6676094875717956,90.57550268315228,112.39871136591097,2.632410122680408,2.7066035,3179.6129029639014,3599.42373331285,0.9858047831423516,0.9982029144055777,33.248344308258076,2.8079306567466915,2.479626018838044,1.0160819909079188,1.0114802304022077,17.845204663356267,passed,
2025/10/27 13:45:00,0.7148921784130514,0.6675133521678824,90.68260947532555,112.49650137342209,2.633235002576406,2.70031175,3184.3404812953904,3598.375292117814,0.9857590899988249,0.9981210380759553,33.077133904547814,2.9083230511582716,2.475363541178887,1.014332631753264,1.0114782066325128,17.86048458707875,passed,
2025/10/27 14:00:00,0.7149811373805554,0.6677327917331995,90.82263982065741,112.634590392903,2.634298888652855,2.69859425,3185.132615675062,3600.6255219453287,0.9857434951063279,0.9981456848346096,33.083523083238255,2.9683041254247784,2.480520975445277,1.0176323424909386,1.0146373022335573,17.875715120600464,passed,
2025/10/27 14:15:00,0.7152184058787706,0.668434117520343,90.99101596344896,112.82830805072298,2.636274539275175,2.697389,3191.8685474510303,3594.561969649167,0.9857774221394004,0.9981244102063619,32.97453928125303,3.3989822389255298,2.480381666699387,1.0261958145809134,1.0225633071869125,17.89089398479131,passed,
2025/10/27 14:30:00,0.7177320131973502,0.6678132084026972,91.03419068549123,112.86004511030043,2.6357762429574683,2.69641525,3189.418024688068,3604.0350802735516,0.9856333594513554,0.9980515097731448,32.77703554139853,3.1714975790975073,2.4771145308889624,1.0242431025122478,1.0242681867067127,17.906022301703484,passed,
2025/10/27 14:45:00,0.7149596020521592,0.6694810056788366,91.3192361425374,113.20126480579958,2.6397893761063873,2.72423175,3199.267435405472,3589.571411337114,0.9858091358016845,0.9981547735910007,32.96398472407841,3.9013711677678233,2.4882505114194315,1.0369860349384148,1.031830830573249,17.921104663729416,passed,
2025/10/27 15:00:00,0.7174106757340499,0.6694844512832947,91.42036225483369,113.31203565300511,2.6418076095806144,2.72902675,3200.5918781027235,3588.75097402859,0.9856915062666466,0.9980729003941593,32.73669167996527,4.032696507428556,2.4833834557669308,1.0370418632999363,1.0346078237282694,17.936137610812256,passed,
2025/10/27 15:15:00,0.7187754652082702,0.6698840489453284,91.56851365643602,113.4837717376361,2.6447616679652675,2.71634925,3203.351400632443,3584.0726345375388,0.9856310401829843,0.9980379640066583,32.60548063087053,4.291844093573024,2.4823728045209656,1.0380979322832706,1.036672365116752,17.951118912443704,passed,
2025/10/27 15:30:00,0.7199891836192981,0.6681241037880786,91.19287713435806,113.00080735406227,2.640729150493053,2.69493925,3194.0783844925795,3582.767549654489,0.9855443811435545,0.9978967007112358,32.49905890485608,3.911639945319922,2.476704495756973,1.0264745125467887,1.0284359619812162,17.895814606702487,passed,
2025/10/27 15:45:00,0.7142523661310152,0.6630062105714079,89.32377519598744,110.7388579159249,2.6256796086843184,2.6825655,3137.078028494944,3563.844485198046,0.9855310178791694,0.9978517539724973,33.09842673845673,2.898221306067394,2.4896618968549826,1.0152277894267847,1.0160887835596608,17.59447560357735,passed,
2025/10/27 16:00:00,0.7178812257897201,0.6694234432766624,90.96697930432524,113.06430501996444,2.639341173276084,2.7065505,3177.268427696996,3608.057061156315,0.9855536396848514,0.9982614885153069,32.927178215861446,3.2895073667500796,2.479433408609498,1.035390133377808,1.0338223097960408,17.908788936810218,passed,
2025/10/27 16:15:00,0.7211496177319082,0.6834939607062085,91.96551677375417,115.39570395487803,2.6854821278755567,2.745568,3179.977778044107,3560.000889654329,0.9855710532375292,0.999378664828668,32.5699987354061,5.624591064808243,2.4515723504097866,1.0426453414765922,1.026986687367658,18.100092254366654,passed,
2025/10/27 16:30:00,0.712908532390987,0.6691377634814916,90.51013394338702,112.687965971152,2.635423584244872,2.688567,3170.6317502567917,3600.355212453282,0.9857454339505055,0.9983796089668256,33.507190265486685,2.867468703071777,2.482763606934834,1.0157683295514457,1.0093443463651561,17.844418730140678,passed,
2025/10/27 16:45:00,0.7160378684856906,0.6715003690975001,91.6848695374591,114.06477026140611,2.64150883358549,2.7617085,3211.9738632063613,3613.6886926164816,0.985787714489764,0.9982940320734982,33.016289105274105,3.530030000502392,2.475058674168391,1.0243426947138443,1.0192769045547307,18.030047936279754,passed,
2025/10/27 17:00:00,0.7146777261114378,0.664246069066339,89.37162781163997,111.09013328440545,2.6290147594255537,2.69638275,3135.089167559521,3569.0720493928634,0.9854878956180538,0.9980062090516364,33.31933278657875,2.6001443426878117,2.4840961415016456,0.997929669171682,0.9983377283493302,17.625338788936197,passed,
2025/10/27 17:15:00,0.7136470286507333,0.6629483505825391,89.08356329129676,110.6428089445964,2.6288404212879284,2.70292575,3121.2554226632933,3555.4784204963494,0.9853940708371458,0.997948132715474,33.56993159331401,2.616738941720721,2.497124982792634,0.9940161496204981,0.9945289116500454,17.552067809079162,passed,
2025/10/27 17:30:00,0.7155656417050172,0.6625890766054253,88.95201460920646,110.482911596454,2.6299706915922276,2.70336125,3113.889897592925,3550.6520734356304,0.9852778615072983,0.9978941903426826,33.395174798231274,2.7120661683336733,2.4940003315365034,0.995127831889392,0.9979168855384929,17.527550056691396,passed,
2025/10/27 17:45:00,0.7147464373392134,0.6627915939791199,88.83952374166567,110.37532089671808,2.6301804921526912,2.72114625,3111.279239246456,3543.412692792848,0.9853099380981767,0.9979078320163356,33.43630041462021,2.9205047033923464,2.495390596018827,0.9998364140292836,1.0013679888365006,17.50304090093568,passed,
2025/10/27 18:00:00,0.71290037123873,0.663166319708698,88.7444898141571,110.28925283409588,2.6299703116497795,2.719459,3110.269974559853,3535.6383155351605,0.9854005239605814,0.9979494734498628,33.5251430274219,3.1695269433758653,2.4993967084022723,1.0062278605635493,1.0051861800659705,17.478541496897034,passed,
2025/10/27 18:15:00,0.7108436234361153,0.6634192045573446,88.65348071207889,110.21031746018336,2.629730527366696,2.71366175,3111.9971485372434,3525.2049391312935,0.9855115288401676,0.9979653654245585,33.638550937987176,3.3845915014875096,2.501745653854736,1.0058533260166251,1.0022232582024453,17.454052946243916,passed,
2025/10/27 18:30:00,0.7127228082040254,0.6627537187729579,88.47083828180618,110.01447139275197,2.6298064281874747,2.706532,3104.8559586893102,3522.845935471599,0.9853954015626313,0.9979000599345362,33.51520184652385,3.257415569829152,2.4957238092236604,0.999325593479514,0.9984624882581989,17.42957304537466,passed,
2025/10/27 18:45:00,0.7118649684899889,0.6623883302706829,88.30051466962523,109.83075528911895,2.627271053863496,2.71463475,3101.01950908549,3523.7652327700675,0.9854265558242515,0.9979007627928417,33.54203481138203,3.1898868306531885,2.496550197205738,1.0031114947257882,1.0017413280845124,17.40510519035366,passed,
2025/10/27 19:00:00,0.711684311610469,0.6617771246018458,88.13023223948818,109.64717970734746,2.6259399960471073,2.71193025,3093.3930911442144,3525.434763417918,0.9853831929859213,0.9979110311337844,33.637008916437715,2.9309372162448413,2.498768641207507,0.9979806411382771,0.9971769696318638,17.38064479024537,passed,
2025/10/27 19:15:00,0.7120221483353034,0.6616550456418886,87.99362703747182,109.50859563553364,2.6263823656639897,2.708806,3087.9998863326555,3520.40350867957,0.985345692482474,0.9979033954900759,33.62098084170924,2.999314079599525,2.497973919463599,0.9983880464164346,0.9979665627447251,17.356194141854154,passed,
2025/10/27 19:30:00,0.7121995288864288,0.6609979024867545,87.8028276737307,109.30016756744531,2.623903095752252,2.7214055,3084.3854185673954,3520.9478247153825,0.9853380779346852,0.9978574168063126,33.55821922017355,2.861783219028611,2.494236526412285,0.9969399683564119,0.9975112223300493,17.331754345524946,passed,
2025/10/27 19:45:00,0.710883066218576,0.6642182049789199,88.97863769768615,110.79135926514651,2.626485104651742,2.739759250000001,3122.114937127258,3554.2039530319967,0.9855747416891718,0.9980624630909838,33.61856827120942,2.953857436894236,2.5001935353459004,1.0086397167446437,1.0051117362154618,17.535252118908335,passed,
2025/10/27 20:00:00,0.7148346017299522,0.6673738565879336,90.1457098886473,112.27829001982633,2.634516336846738,2.7249155,3153.8051146336284,3578.8302467881063,0.9855571761258374,0.9981567906271221,33.30743284413416,3.2985294136983945,2.4927636709514043,1.0171525318998753,1.0150441126962173,17.7372378496976,passed,
2025/10/27 20:15:00,0.7178568486618008,0.6689851668029385,90.81153244481483,113.13834600754927,2.6382943309967506,2.69790775,3171.2156832994647,3598.7102629725223,0.985491329433879,0.9981832764198248,33.01017774572368,3.4100588609136255,2.4864296566863504,1.0245760778907849,1.0244309217028946,17.861057245317195,passed,
2025/10/27 20:30:00,0.7163694677608078,0.6661165057717955,89.75201665125468,111.84778772931621,2.631205824941856,2.71379825,3143.001493939337,3578.956299476991,0.9854493270053598,0.998051409816088,33.12922874659346,3.0664333469874157,2.4844426218666307,1.0147872992488323,1.0157856081229384,17.686854501050348,passed,
2025/10/27 20:45:00,0.7154623052508323,0.6680351895394766,90.31162467697996,112.57302169455049,2.632237658877659,2.73389675,3164.551738656079,3589.8682696823003,0.985643561153341,0.9981434847252456,33.05974272363108,3.414829796903644,2.4844159841948277,1.0299597338491457,1.028139098353508,17.77923870982503,passed,
2025/10/27 21:00:00,0.7159753404689785,0.6656194315479486,89.44364583443081,111.47492680944588,2.631715259612551,2.7040615,3131.7058192134155,3563.192741386781,0.9854089696747927,0.9980201101476804,33.1331578936189,3.299232103373571,2.4883843247454602,1.015770377060741,1.0165656305441197,17.61906670348964,passed,
2025/10/27 21:15:00,0.7126855134504438,0.6660344268010618,89.53735777357784,111.57263972550547,2.6291369478087057,2.70922475,3141.096182210285,3561.8646762978447,0.9856181779212069,0.9980520732177272,33.29194576191361,3.531457160316356,2.4957895551257665,1.0262245371190406,1.0230549618357512,17.623002052819285,passed,
2025/10/27 21:30:00,0.7136491294392,0.6661821117399144,89.61703222890895,111.66675075246917,2.6310757756110514,2.672106,3137.4127713791518,3563.581403797963,0.9855332056241198,0.9980759684284818,33.26681517959537,3.554650303514357,2.4996866096716297,1.0277764709310295,1.0254877944154015,17.630823446819264,passed,
2025/10/27 21:45:00,0.7171670894468877,0.6665602048279711,89.63637677912227,111.7217798336507,2.636734372813132,2.71016925,3131.9699426684097,3553.6741316955654,0.9853391291944646,0.9980279498745233,33.031662413853056,3.8602401963527986,2.4930322124236626,1.0254863775252345,1.026376328872588,17.628267535269927,passed,
2025/10/27 22:00:00,0.7161383826226284,0.6658073561491389,89.40099785558319,111.45779950183329,2.6306378069438834,2.720939,3133.561201248065,3557.3224479049823,0.9854467983786417,0.9979542134079692,32.90096417615937,3.7609131753587075,2.487313739869581,1.0324571483865168,1.0332218127357824,17.60129148932466,passed,
2025/10/27 22:15:00,0.7154631665416766,0.665687996541795,89.28491668048751,111.35249090525753,2.631420842475659,2.70684175,3131.1461149322113,3547.50044674405,0.9854584807372161,0.9979474909349593,32.98822287536052,3.8067873423797876,2.488294137094517,1.0229363472957151,1.0230692479346497,17.57432976192331,passed,
2025/10/27 22:30:00,0.7161832666556033,0.6659163256319259,89.16960799856072,111.2476444612183,2.6335427372735225,2.7313555,3126.2230954210354,3536.808282989433,0.9854098790806806,0.9979311159050739,32.909181919528145,4.12563637591942,2.4866221485451283,1.0275692984859441,1.0279803356997175,17.547377894838476,passed,
2025/10/27 22:45:00,0.7144481288406695,0.6651654521650424,88.98255667568523,111.0488491176894,2.629835730941065,2.71639475,3125.729613402534,3536.4500339939723,0.9854829467774789,0.9979022451351885,33.05808581812328,3.864007210654567,2.4872704919373416,1.0183487402090048,1.0179482936783162,17.520438082671678,passed,
2025/10/27 23:00:00,0.7155096856725396,0.6638201092566031,88.8340424653304,110.79099798464745,2.6266948561380423,2.73171875,3115.3203664612347,3544.5727200409406,0.985367388540861,0.997842245232195,32.966362943011426,3.588330130919738,2.4930259243184456,1.022991681021748,1.025361203952302,17.493506912744575,passed,
2025/10/27 23:15:00,0.7150547743668437,0.6642187799468142,88.74137257734755,110.70122130550075,2.6277154988771576,2.70540975,3116.9634700278366,3530.098121503362,0.9854094778037751,0.9977910477916877,32.926118443433396,3.9158286142534195,2.4906344012227337,1.023368201463502,1.0245195790720871,17.466586766057596,passed,
2025/10/27 23:30:00,0.7135476296945693,0.6641379770202576,88.60448854651192,110.56242132186458,2.626236811273902,2.70716125,3115.8939119620095,3524.664858199333,0.9854770464183483,0.9977890731320707,33.00387276704848,3.9904817745839494,2.4926858260745646,1.0247191286654458,1.0242756299393132,17.439679889625467,passed,
2025/10/27 23:45:00,0.7142847078510409,0.6648560843237281,88.46873299510423,110.42457208105334,2.6273160824450135,2.71474175,3111.2095777419663,3516.3834166141323,0.9854247585622861,0.997752990515551,32.952113745551024,3.9346737061845736,2.4902793278005455,1.0216418681536719,1.0206591829393983,17.41278166197168,passed,
2025/10/28 00:00:00,0.7142612129627377,0.6637457199082768,88.19620408344433,109.8791766740197,2.628127112824158,2.72371175,3100.0589545270864,3508.817867846442,0.9853741792785329,0.9977613339490408,33.02954426044097,3.799014430760001,2.48984659266032,1.0182433429469475,1.017673727478536,17.368968362195037,passed,
2025/10/28 00:15:00,0.7123039323978261,0.6635597239968166,88.4983815943913,110.26717589829946,2.6266926008572926,2.69948725,3111.3398742974923,3522.3291614040463,0.9855121451803786,0.9978558404573796,33.15221509834622,3.859380498324124,2.495174817913078,1.0220927602290646,1.0204093177715343,17.424609372613364,passed,
2025/10/28 00:30:00,0.7116182884028172,0.6637343376903498,88.60483021682307,110.41099600215287,2.6241153570632214,2.7070105,3121.595268902023,3529.0447382726556,0.9856187426401872,0.9978311556031473,33.094135455630365,3.827122952052312,2.4906036244671292,1.0251208111773018,1.0227332483932643,17.452046577126126,passed,
2025/10/28 00:45:00,0.7132016527386374,0.664103317566576,88.74612536414186,110.59827312821182,2.626251529668867,2.70378225,3120.6794480997673,3534.966956231546,0.9855376006565394,0.9978671540157555,33.01911356396124,3.767713971781598,2.4898322273506426,1.0249685265997477,1.0239466752821422,17.479401550310207,passed,
2025/10/28 01:00:00,0.7167376063056393,0.6640431437198868,88.8391835506911,110.72546745126886,2.628295173452102,2.68527925,3118.2056576948303,3542.6422063491896,0.9853649632661636,0.9978302252413243,32.80190863512811,3.6109549206301224,2.4821470519165123,1.021574935222343,1.0245807312735953,17.50667429216564,passed,
2025/10/28 01:15:00,0.712031845741475,0.6653961808684791,89.09115622582632,111.05321394193547,2.628820828166218,2.699634000000001,3128.886457175248,3540.9723341233775,0.9856061423530339,0.9979926974368682,33.228806585736166,3.8513290924406953,2.49622231911514,1.0278158983396843,1.0242109871008398,17.533863711493385,passed,
2025/10/28 01:30:00,0.7144297357850091,0.6654958006492138,89.19011597204344,111.18827453489709,2.629572103374123,2.7091215,3130.9476069970456,3547.3145974071545,0.9855259121742024,0.9979529306119479,32.990015517336424,3.808549567823695,2.4882938604116984,1.0285292039375757,1.0275393201958842,17.56097199171906,passed,
2025/10/28 01:45:00,0.7136179507927929,0.6657649406233113,89.31473420774437,111.35535461668402,2.6278294479761857,2.7006925,3140.0217662229747,3552.953674561534,0.9856303447878078,0.9979563978730894,32.97297586835043,3.7657307233750594,2.4858702766154552,1.029183001757333,1.0272250849805926,17.587997957874926,passed,
2025/10/28 02:00:00,0.7107037383194923,0.6665654132020803,89.48473104939185,111.57905194194049,2.6254178678209055,2.7047885,3153.0251316034173,3556.3617525431173,0.9858723697626888,0.9980226930053431,33.048988798178804,3.9232644540524673,2.488432931622938,1.0384656655533924,1.0325048766986482,17.614944207761546,passed,
2025/10/28 02:15:00,0.7153279826468997,0.6664868414579168,89.58590621878096,111.7166276321976,2.630417107687195,2.7173335,3142.7637107041255,3563.771881001596,0.9855538036861332,0.9980145084644055,32.917424196451826,3.684980019883493,2.4848067863188157,1.0301776432889238,1.0294543853591422,17.640985953735793,passed,
2025/10/28 02:30:00,0.7095526818619228,0.6668180374385028,89.2464598291166,111.30010379421542,2.6295300029127184,2.71298125,3133.547264394809,3543.26251583847,0.9857668227274539,0.9981552417926246,33.36086950179245,4.122138874263292,2.5028713735531274,1.0434735569484868,1.0353179575042384,17.55687164086448,passed,
2025/10/28 02:45:00,0.7174260172896632,0.6629834127240172,88.53319125089689,110.35513729326215,2.6241869499396517,2.69740925,3108.1474005336418,3549.8526331888306,0.9853035299210666,0.9977901743558653,32.72752206419618,3.118544420163138,2.478633972756931,1.0178989193672754,1.0228060809850177,17.47183680119227,passed,
2025/10/28 03:00:00,0.7116364065599625,0.66324416207263,88.16992769357378,109.93053540009282,2.622564713603998,2.712174,3108.006549739406,3521.7361689853205,0.9855907963585295,0.9978315905238866,32.9943371479747,3.872546415085715,2.4864911754550745,1.0316794585751219,1.0294518911959951,17.3869293144005,passed,
2025/10/28 03:15:00,0.7115364272512555,0.6623396087725101,87.67857507986396,109.35515981748637,2.622789279508387,2.7002425,3087.4687546457676,3509.3836473625697,0.9854862970673386,0.9978497179753659,33.12241137464341,3.7679447071727994,2.4890357333864435,1.0262350958366846,1.024515123268981,17.30215375848662,passed,
2025/10/28 03:30:00,0.70823234546664,0.6614538958889554,87.18949417136427,108.78222548516887,2.6195709630813253,2.6897285,3075.7023518146793,3496.941781945535,0.9855646466518606,0.9978689698878571,33.43564662735029,3.6676912788527325,2.494725474245997,1.0219755934894768,1.0175938411225476,17.217507723465065,passed,
2025/10/28 03:45:00,0.710081670973078,0.6598878294280098,86.64317527942823,108.13746824732618,2.619133928795553,2.701645,3054.1867084763576,3487.2844775126555,0.9853742515815267,0.9978049444152426,33.41148016619885,3.3523098099537068,2.489519748602752,1.0085334118353422,1.0079870967190654,17.13298912746231,passed,
2025/10/28 04:00:00,0.7063794837645179,0.6597731889048939,86.14478979780237,107.5511637289762,2.614805701931059,2.7081005,3047.105963530243,3472.920470416913,0.9854987864643149,0.9977746032238358,33.58629138726519,3.391525179543368,2.4917622613279,1.014365380295469,1.0095133496629882,17.048602296226253,passed,
2025/10/28 04:15:00,0.7113892850832666,0.6738303732630047,89.975411631705,112.85207959300217,2.6454664395435654,2.856818,3152.9850475959706,3554.241974229369,0.9858934739858649,0.9987150801676667,33.42176084916277,4.667640498096071,2.4731191914449893,1.0464279210696057,1.0324314666345784,17.743743988638673,passed,
2025/10/28 04:30:00,0.7120301764420865,0.6783688704112385,91.20119148725118,114.6537003289866,2.646533816182184,2.70504125,3200.9295731283987,3605.3043786217077,0.9861785713953528,0.9989666186595388,33.24006221206448,3.92404080938576,2.4527208304926824,1.035145254426203,1.018029382775955,18.012928314153953,passed,
2025/10/28 04:45:00,0.7109414072222867,0.6686900004431426,90.61788585289219,113.21693040973156,2.6186995092862255,2.6794025,3204.570328217056,3627.0594453095036,0.9862138916025941,0.99819007894601,32.95263105112537,2.637936277461877,2.4645822719191326,1.0194774572520944,1.0136786770911472,17.88998553555917,passed,
2025/10/28 05:00:00,0.7135942724033396,0.6639441371791069,89.88387677623857,112.09279704664073,2.610072672828611,2.68178425,3180.511391750819,3626.7526937372995,0.9859417469145911,0.9978519237718333,32.73565664797719,1.8168840604163174,2.463393795926463,1.0017915187574546,1.0042639350519706,17.767453966260184,passed,
2025/10/28 05:15:00,0.7144716031625405,0.6695541798428901,91.08588628403504,113.74501940858478,2.622726889915654,2.7113335,3217.904880311399,3632.2859720344336,0.9860998124270198,0.9980991130364216,32.57079504550452,2.974732973567043,2.4571342824044615,1.0259410710125039,1.0231260256843917,17.96617974950165,passed,
2025/10/28 05:30:00,0.7108572524248419,0.6669810471821925,90.45235610170587,112.7285997897453,2.617862415498167,2.69764225,3194.208161368171,3609.985792667169,0.9861339961528708,0.9980285946357048,32.86392778477326,3.011537721428285,2.481344923392945,1.0298659078749328,1.0253364323212937,17.81244362002898,passed,
2025/10/28 05:45:00,0.7111473381409541,0.6685303189380497,89.52896696671523,111.88521531211329,2.6297799714715175,2.7282535,3152.311882110486,3559.345655769628,0.9859016435071958,0.99823463243059,33.150912182423006,3.8926026952217003,2.477743204251215,1.034064753763553,1.026352634317024,17.65018256849296,passed,
2025/10/28 06:00:00,0.7108709374555882,0.6633100636305169,87.97973295690686,109.89838003237635,2.6185292311094868,2.6938605,3110.8503112706703,3534.280852365739,0.9856961431460225,0.9978962126247427,33.06563204218805,3.245090125638512,2.470761008676896,1.015852420453009,1.0131685568799118,17.40047019653854,passed,
2025/10/28 06:15:00,0.709622726496731,0.6636708180689677,87.44412062975695,109.14582265636648,2.6152421634601355,2.693693000000001,3102.0391138905916,3510.7350279637617,0.985709756406386,0.9977085252767689,33.05520088066937,2.8978043997893197,2.469839196205734,1.0059860349984984,1.000290898316721,17.29400575321642,passed,
2025/10/28 06:30:00,0.710177364152119,0.6640233269337574,88.6393648109991,110.5551374920094,2.615478525369452,2.68628725,3143.0606815559854,3548.327943735652,0.9859093236213362,0.9977797039766316,32.86568658033554,3.192208993678918,2.4705692154579113,1.0155288704813745,1.011769945470405,17.501183254351695,passed,
2025/10/28 06:45:00,0.7122068888396227,0.6656125758956146,88.91453353731583,110.80764021157883,2.6154883603010064,2.687432,3149.7232847293676,3559.224076615761,0.9858438882071731,0.9977153214491395,32.6407672286012,2.883173443144962,2.469301406785388,1.0224285853086554,1.0184826095880024,17.547173733470334,passed,
2025/10/28 07:00:00,0.7114730858252799,0.6665571932628237,89.35255159565055,111.43065756569054,2.6266180300483724,2.7217605,3153.5574021905923,3544.484380886638,0.9858740734692962,0.997959874613376,32.894540647386876,4.114880015489392,2.47931418251974,1.032947641965853,1.027622985579351,17.593197313448005,passed,
2025/10/28 07:15:00,0.7132870898833231,0.6668387046569586,89.47914059839273,111.66413404587288,2.6256082197418307,2.6994245,3164.478123947331,3553.6815075378213,0.9859060451823374,0.9979143969268025,32.65592488416625,3.9004730780767463,2.4629653589093183,1.024039446685498,1.0207786525142415,17.639255149965162,passed,
2025/10/28 07:30:00,0.7118388566192203,0.6670706275053984,89.63671643558374,111.90359704654746,2.6217670024272257,2.705219,3173.316612507548,3572.0250544615947,0.9860561821486189,0.9979976074076288,32.76043680578655,3.4957736987946637,2.462197506230235,1.0232065677704612,1.0185860257133574,17.684714202557153,passed,
2025/10/28 07:45:00,0.7156897417996865,0.6670019009962469,89.67095555753836,111.98867986959846,2.624872257942943,2.69570625,3169.973734370688,3575.415835421372,0.9858433383567824,0.9979387523773036,32.543137631889174,3.3336018766100732,2.45114258019517,1.0132987919246665,1.0130179699938737,17.70578595076486,passed,
2025/10/28 08:00:00,0.7118769085637038,0.6672178455321284,89.73095785360415,112.09639530682134,2.620079027573894,2.69047625,3174.2931427679264,3591.4848099638148,0.986052572323977,0.9980892922129514,32.854179594112566,2.9719202051493916,2.4602853355413417,1.0183279346416048,1.0140065090720032,17.726872919174273,passed,
2025/10/28 08:15:00,0.7109096269145364,0.6682447323505892,89.86021508405996,112.30158005267597,2.621187607667293,2.7114035,3182.387638621752,3588.5759939612076,0.9861667570088192,0.9981395113142951,32.85801131609022,3.2473460067733906,2.458094463978624,1.0237334253704315,1.017134801811233,17.74796596569237,passed,
2025/10/28 08:30:00,0.7110700617348108,0.6683792934521282,89.92903048549056,112.41395650445692,2.6204840300257883,2.6963755,3187.672412493287,3593.164269029389,0.9861993434701432,0.9981335058368345,32.814679299081874,3.1465849710395664,2.4534256646780586,1.0205374399478704,1.014160699838881,17.769074234143236,passed,
2025/10/28 08:45:00,0.7100266297945104,0.6684373046160728,90.02129699188718,112.53428921446007,2.619219880382543,2.688515,3189.099996613596,3603.0729022614605,0.9862415065616781,0.9982030599681418,32.965204009637006,2.8820759297168657,2.458129195937549,1.0188571121634251,1.0115164583114886,17.790194287729076,passed,
2025/10/28 09:00:00,0.7126443391149975,0.6672900246563949,89.96829405735643,112.46782244437868,2.6154861457067473,2.687558,3184.469743266809,3625.4774793539696,0.986090504826665,0.9981417072024077,32.75149685525757,2.2608931955489076,2.4510761720143486,1.016995794264626,1.014181172943048,17.811322613758787,passed,
2025/10/28 09:15:00,0.7107019010620395,0.6686113692154368,90.18843922374667,112.75701777332766,2.618627930688212,2.69800175,3192.6021743627007,3617.2493504753,0.9862204992668018,0.9982371222890333,32.935795966228014,2.6232542148203732,2.4566276303963246,1.0187173925169453,1.0121949710807148,17.832467406780495,passed,
2025/10/28 09:30:00,0.7111511840810332,0.6690699972526266,90.30155592002326,112.90877841391212,2.6194188387714927,2.69747825,3198.0018839576123,3617.870294407564,0.9862409797324596,0.9982316589308421,32.8515442929987,2.7533694809256475,2.4529436390442654,1.0214249242836049,1.0148853530716069,17.853623986668236,passed,
2025/10/28 09:45:00,0.7111627694005923,0.6696336698282224,90.42438236709191,113.07227532470831,2.6199197926363795,2.6872645,3203.993283719352,3618.653171410005,0.9862983199214509,0.9982472867765947,32.770274229742135,2.9025589616385914,2.450435628169434,1.025703055863912,1.0185257597188533,17.874786485953834,passed,
2025/10/28 10:00:00,0.7116343300186628,0.6695627709103354,90.50172478192133,113.17529515511626,2.6200320150805716,2.6890475,3203.123685975952,3627.313569569294,0.9862383140666644,0.9982712113294973,32.835810939770006,2.6594724969326813,2.4516408055038807,1.0222098536785185,1.0158340461109852,17.89596428652762,passed,
2025/10/28 10:15:00,0.7122472761479971,0.6699886189312786,90.61545667025831,113.3256592846228,2.6215322604674944,2.68823925,3203.334734677329,3631.27696013922,0.9861990167173796,0.9983081213941452,32.8133060991546,2.6843240109905744,2.452301594122831,1.0253858662906385,1.019182742809759,17.91715504573,passed,
2025/10/28 10:30:00,0.7115106389813148,0.6701868925154243,90.70363136248623,113.44312383466756,2.6195301832729387,2.699607,3210.3661291104577,3637.563207460305,0.9863033218712836,0.9983235491514034,32.798361985343526,2.6304821986882936,2.450344311156638,1.0284394626791558,1.0213670485972033,17.938357590067344,passed,
2025/10/28 10:45:00,0.711963569406473,0.6722071992750296,91.23714678162796,114.12430405014281,2.623691044935419,2.7072795,3229.475716797225,3638.9585607954723,0.9864267717484764,0.9983920473493068,32.629758453837,3.1465230443754675,2.446796008124128,1.038716326263608,1.0297758285555616,18.020649506847434,passed,
2025/10/28 11:00:00,0.7082742464981341,0.6662388991064937,88.88444919435864,111.1642381755006,2.614533640553285,2.695514,3152.6493181285778,3581.3519257332555,0.9861759587631701,0.9981880749034799,33.14340442867766,2.6345704420819427,2.4580423255169523,1.0172951414444615,1.009569522634039,17.60627278760443,passed,
2025/10/28 11:15:00,0.7086086026811412,0.666156307182647,88.99200847005874,111.25391630595831,2.6139161184708235,2.70195725,3159.3632191381307,3582.0646617616785,0.9862085094689632,0.9981309153715727,33.03860106713814,2.7082093444404722,2.4557018575223704,1.0179565462616573,1.010786424987842,17.621526999392618,passed,
2025/10/28 11:30:00,0.7084457572694585,0.6659880885692018,89.08457712725615,111.31947984250962,2.61266950061229,2.6947885,3159.6951588799684,3590.790004964604,0.9862013383198817,0.9981446565712866,33.04219685161176,2.5961525345781586,2.46071973866107,1.0236552742622036,1.0165642071999594,17.636786701912474,passed,
2025/10/28 11:45:00,0.7097315937920373,0.6662777666918658,89.22816918332894,111.45825982576943,2.6146335870894695,2.7078325,3167.3881094266376,3583.865391226293,0.9861979536308041,0.9980628753392128,32.84204123695315,2.9178393111010257,2.4552484245909754,1.0239813749693722,1.017909764758477,17.65205415776251,passed,
2025/10/28 12:00:00,0.7091016816399057,0.6672977262564619,89.44203984822629,111.69824137968834,2.6185877342790906,2.71596475,3174.2824683892018,3572.608946422009,0.9862558930338515,0.9980925572321913,32.88511617714305,3.381290771028915,2.459033519385706,1.0262968009018343,1.018184775998813,17.667327103337538,passed,
2025/10/28 12:15:00,0.7096680442744397,0.6678948899548489,89.58154018234316,111.8747520854773,2.6222304113395754,2.6987665,3177.4359010790185,3565.9099468842437,0.9862229937981639,0.9980967843779863,32.904374533134956,3.594352954995175,2.4585870156507608,1.0222101758031565,1.0140068668260382,17.68260655670972,passed,
2025/10/28 12:30:00,0.711701149170875,0.6671676859000178,89.57081126323507,111.8542304883862,2.620646663063318,2.70028825,3174.9534546841855,3578.3010224279724,0.9861041925264636,0.9980422888505692,32.769725672332626,3.1988912215766185,2.453448216079611,1.017319754456963,1.0124147600938225,17.697893810261387,passed,
2025/10/28 12:45:00,0.711432912990857,0.6663908875860172,89.56199813723387,111.83598460157812,2.6159987450554247,2.69039,3179.9939083205227,3591.1042150277003,0.9861611041883831,0.997996723526089,32.72259114035253,2.765757972434832,2.4492866814897947,1.0114862918253555,1.0075920243283147,17.713184193326093,passed,
2025/10/28 13:00:00,0.710806168116189,0.6662518832974399,89.61241341755205,111.89073813321232,2.614359172619901,2.68861975,3178.5635065683446,3602.6335361202146,0.9861625691352902,0.9980524857285288,32.84902033826989,2.5045052245986503,2.4544066601414123,1.0143405724199535,1.0100948428255092,17.728484689895783,passed,
2025/10/28 13:15:00,0.7148922269111208,0.6729232302896978,92.06639396337182,114.95394021351618,2.6267455463477574,2.64963525,3251.8915926059335,3655.120588347113,0.9864375445815647,0.9983607890166627,32.03765796329354,3.2145682430010587,2.447818743334561,1.0394978636288654,1.0332040058234078,18.142963484888124,passed,
2025/10/28 13:30:00,0.7113092406345053,0.6664619794101277,89.6589773276428,111.94271833575343,2.614828847827822,2.6960335,3177.4011093977974,3606.071777764426,0.9861435771480634,0.9980804605970576,32.77080745662577,2.5258068041534685,2.454890612399724,1.0193570839808845,1.015337705544878,17.737620593809662,passed,
2025/10/28 13:45:00,0.7130628836204607,0.6726197449982971,91.61382373041756,114.4107577498248,2.6293862784994024,2.6739065,3238.8751691816333,3623.9488464428046,0.9863749723739228,0.998302707399452,32.504158160986115,3.7205749720249335,2.452982761378062,1.0380727339354379,1.029580208466785,18.045015298439065,passed,
2025/10/28 14:00:00,0.7116044841009334,0.6696592015771925,90.75762286658622,113.30460187952902,2.621384108152142,2.681231,3213.0093885220354,3617.5479137540765,0.9862998593371607,0.9981809288511683,32.65568451271338,3.1860117261345042,2.45751528189706,1.032068222049842,1.0252594661674532,17.905514362009168,passed,
2025/10/28 14:15:00,0.708921510644562,0.6668594364941505,89.8496290768289,112.13793629687936,2.6123618612821415,2.6818445,3192.5644201965342,3602.14194315232,0.9863686913077486,0.9980418572909284,32.75006238184373,2.9127821618394374,2.4592636504471526,1.0293596474637965,1.022433907628206,17.750231762223624,passed,
2025/10/28 14:30:00,0.7053249542860398,0.6631915928695236,88.18786684140926,110.03994792922032,2.6079660413386705,2.67212875,3140.7871129180035,3546.721431114771,0.9861942168786443,0.9978443743464847,33.00641084700463,3.2364888292192204,2.4704223601096484,1.0290954346886199,1.020833935948859,17.44079518399969,passed,
2025/10/28 14:45:00,0.7174302478987444,0.6745349344223125,92.05598099469465,114.92278348103957,2.6417768509926707,2.728632,3240.0709137901476,3599.1542846018706,0.9862323921340319,0.9983128610601842,31.681391585278174,4.936316492532812,2.4549821000916814,1.0532918572435392,1.0467553260913587,18.06770680783779,passed,
2025/10/28 15:00:00,0.7134860727254565,0.6708775117590099,90.8317920495433,113.44447453036547,2.627763876034908,2.695746750000001,3219.0648811122996,3589.2908970546546,0.9862743333884596,0.9980768928191422,32.31882889791181,4.202809173822004,2.449312701680306,1.0394194102536283,1.032848335191792,17.89075136906066,passed,
2025/10/28 15:15:00,0.7135977834096625,0.6719515712885816,91.58398133010054,114.36230891440246,2.62602272311497,2.69208,3246.0191073425885,3619.673596322403,0.9864202745516879,0.9981294264423948,32.23122137735427,3.9235583078596,2.4488557858286883,1.0411968009337298,1.0343290157070473,18.029465049748925,passed,
2025/10/28 15:30:00,0.7163175654599093,0.6732210604664888,92.37189236668283,115.32657058130756,2.627996917430352,2.67467625,3267.233310136626,3646.260040648387,0.9864568811649568,0.9981967612792235,31.704044777813863,3.726373236599013,2.4451737840349437,1.0401188117624929,1.0353797692213254,18.16863921453825,passed,
2025/10/28 15:45:00,0.7128281333246065,0.6709860306784664,91.47905119001369,114.26903667971406,2.6211597191849467,2.67417775,3242.52703950418,3636.0707576831996,0.9864182232367114,0.9981405780417766,32.39084660194106,3.3024137808302547,2.451351036672929,1.0338805499954684,1.0278051191816178,18.029903470461864,passed,
2025/10/28 16:00:00,0.714789728746966,0.6833311859418495,91.86186455970896,115.81781254290019,2.658259791252714,2.73594425,3220.0895294298075,3601.348982483723,0.9863946367248205,0.9993001377514351,32.47388063407917,4.604499172804135,2.432324979810117,1.0378066276824045,1.017886821049517,18.133155714722488,passed,
