datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/28 16:15:00,0.7059228908840142,0.673447830814369,89.70597527635518,112.78671788307938,2.6313066051358684,2.6915285,3172.412783572704,3575.086826001356,0.9864011376737655,0.9987693334891377,33.66244604008521,3.6326539611849418,2.455688045143117,1.0233405373509061,1.0051812364835528,17.754740290823918,passed,
2025/10/28 16:30:00,0.7100956855860103,0.6689342004860931,90.52219215792282,113.11341647627567,2.619101032642316,2.6096475,3215.5978255931386,3598.192841859427,0.9863873415821984,0.9980390255646026,32.73102534329492,3.389211021044858,2.4572190268178686,1.018115355608846,1.0109507075821074,17.846006173333592,passed,
2025/10/28 16:45:00,0.716571937711657,0.668116587624579,91.0343682998744,113.31850611942488,2.610754717987117,2.6435585,3233.4463278045196,3633.8713443052434,0.9861262418899388,0.9975492334318671,31.859544720970575,2.257700994000454,2.4526170349428646,1.01835487903915,1.0189191224199792,17.928882012376867,passed,
2025/10/28 17:00:00,0.7149808049875856,0.6696101391138298,91.60246181100652,114.17120845468634,2.6190721067103127,2.66833325,3244.835713504616,3631.1151297705246,0.986310096514444,0.9978722291935519,31.883575559818944,3.750446423982435,2.4599835827092553,1.0523016766080384,1.050129048721215,18.008611060733173,passed,
2025/10/28 17:15:00,0.7166929892424946,0.6700546300456037,91.33985353125658,113.88893606012479,2.625166189831271,2.67197775,3224.747265652572,3611.5218718578208,0.986142559490803,0.997936972725464,31.715754742364428,4.248984587619864,2.4631413407945573,1.061425966782697,1.0599680995469665,17.946342604379268,passed,
2025/10/28 17:30:00,0.7115676667595126,0.6693989966741616,90.46503052957051,112.85277575019248,2.6258178819943416,2.695426,3197.0363333171676,3569.4580144774172,0.9861912984982271,0.9979914867914912,32.397025778411496,4.866238086900975,2.4786646416639107,1.0689971533638138,1.061383107274094,17.76758185685266,passed,
2025/10/28 17:45:00,0.7131418602220002,0.666400474580722,89.35546177343804,111.51340621504853,2.624013616939938,2.697756,3152.895938959381,3550.3946677259923,0.9858121910057935,0.9978616944040211,32.490191084264296,4.395161191093021,2.4789083700820336,1.0533283393174133,1.0503391557218753,17.589525830247997,passed,
2025/10/28 18:00:00,0.7123116469808372,0.6652151697487096,88.33641699964532,110.28840609407577,2.6217790335238726,2.6991965,3121.209562089281,3520.150291415721,0.9856862710710455,0.9977573904577818,32.600620565236945,4.173834472115336,2.4782136054038135,1.043045226995259,1.0392415080922213,17.412178018006593,passed,
2025/10/28 18:15:00,0.7066351791921467,0.6637851066586088,87.73033886762936,109.5799988913585,2.616395536241137,2.67728175,3111.0268141528336,3502.072363234997,0.9858777482200664,0.9977715903015556,33.05313493016693,4.20096168839851,2.4875363574096307,1.03803507139644,1.0295108872003802,17.302483168437455,passed,
2025/10/28 18:30:00,0.7124559003230446,0.6652695138662776,88.23239183659078,110.25012685099567,2.620257372466878,2.70752675,3120.760754306976,3523.2443122290306,0.985692525041234,0.997751452707964,32.60119672909283,3.9743627153117385,2.472330524443849,1.0384248183600322,1.0348638283980116,17.409003258298263,passed,
2025/10/28 18:45:00,0.7153132164270793,0.664395444641384,88.61530738835341,110.81981647555169,2.617881372248552,2.692145,3130.724447710572,3559.986460229092,0.9856386037834417,0.9978002608250915,32.38887130388752,3.4404536748840475,2.4614946838377416,1.0320814902695965,1.0341427154540812,17.51548745299544,passed,
2025/10/28 19:00:00,0.7082646375497318,0.6688079337899029,89.51943876716344,111.98548065452788,2.6240758472734536,2.7037875,3169.0462662379864,3546.4345897406974,0.9862029440222613,0.9980927251807558,32.830675411648755,4.744237038823482,2.4783601972628557,1.056339664275002,1.0454226026377111,17.621931117000923,passed,
2025/10/28 19:15:00,0.7071560124219232,0.6641033278394727,87.36113525805052,109.08765717514908,2.6125124338606,2.71356925,3106.6785543308674,3489.5127703821254,0.9858391638553082,0.9975491489459927,32.857741502413354,3.8522332622435465,2.4824226860705374,1.031520411945256,1.022467709404568,17.232631851936116,passed,
2025/10/28 19:30:00,0.7134469108502016,0.6646359132517137,87.80883540158497,109.65793433617829,2.6171549331832447,2.68624725,3113.2689256500175,3505.503213316242,0.9856039163032944,0.9974931217868082,32.43277318100899,3.6079769481392154,2.46845933202727,1.0207382175821278,1.0182893140920277,17.32235215511136,passed,
2025/10/28 19:45:00,0.7068704291826935,0.665299075240721,87.79945496107703,109.65679531694234,2.6137914380249843,2.7016695,3120.1826535175232,3500.2226666051306,0.9859226538224903,0.9976231340512687,32.826093157022356,4.032993240703952,2.4853097575151004,1.0404584539359072,1.0299037320918714,17.304358741991646,passed,
2025/10/28 20:00:00,0.7094533770608494,0.6652069560337384,87.69842189879802,109.545377864675,2.615791145667541,2.720008,3116.4069147099967,3492.0612963467147,0.9858056913554186,0.9975320279886905,32.58512976936764,4.187455151427627,2.4766628933982013,1.0382616693631948,1.0304708551259627,17.286372632907558,passed,
2025/10/28 20:15:00,0.7150899167292647,0.6638231683253845,87.4854750132106,109.28777932486231,2.6161230722105673,2.705169,3102.5751048714505,3498.1788075704167,0.98549873999529,0.9973974106775565,32.25225967083778,3.6188129479728843,2.4632091488643435,1.0206456615363704,1.0209033424108935,17.268384604323337,passed,
2025/10/28 20:30:00,0.7120492749744878,0.6640375340626352,87.42527463695343,109.22543327770892,2.6141769636133088,2.698467,3107.3507632640694,3491.43970781025,0.9856554794158288,0.9974064811963768,32.39990739239537,3.790848569554186,2.4678447116669413,1.0236162526081236,1.0202720470126412,17.2504060371935,passed,
2025/10/28 20:45:00,0.7094752217549176,0.663287210100335,87.32474694681984,109.11312670650747,2.6105923761161645,2.71568325,3112.8645626139123,3488.1005249714,0.9858126279272237,0.9973777209598216,32.43641476754435,4.04015166724709,2.468761086340853,1.0292061918376796,1.0242327262231552,17.232429132659185,passed,
2025/10/28 21:00:00,0.7108599807593821,0.659040018330839,87.08681502790945,108.82754244141915,2.605307111261976,2.6839935,3105.825738569538,3501.6334928508263,0.985719681163892,0.9972873634000107,32.362320650988124,3.720707653059358,2.463160125475707,1.0129916902966047,1.0160649208740482,17.214460522993065,passed,
2025/10/28 21:15:00,0.7081771068278042,0.6599047898732029,86.98507017365849,108.7209593419949,2.6028371176827694,2.67243675,3104.923215130997,3501.9043037029714,0.9858164669501559,0.9973328882562345,32.60149936701277,3.4311472296672507,2.4700826032306433,1.0137047139855546,1.0125041943904272,17.19649589614901,passed,
2025/10/28 21:30:00,0.703285066015817,0.6638273369789504,87.11381433545101,108.92739880919314,2.6095342527009926,2.69272575,3106.240506291225,3476.74750168929,0.9859844099095377,0.9975407105331622,33.163585548318096,3.92309968453132,2.490082812843965,1.02207428896351,1.0096324562481187,17.178532691945026,passed,
2025/10/28 21:45:00,0.7117654496970304,0.6582015717790038,86.67791663342183,108.42031740353848,2.6031659654436337,2.71559,3086.633520436741,3505.562031771513,0.9855624095109686,0.9972972080261486,32.34712092482717,3.478607077009609,2.4633223102620603,1.0187523597935666,1.0239663407936106,17.16057909905743,passed,
2025/10/28 22:00:00,0.7081191688107182,0.663345515839772,86.78773316067308,108.60570392658225,2.609402150459428,2.69241825,3094.146040957477,3475.416446569123,0.9857602763686089,0.9974028054243441,32.60696234700965,3.9238956335712687,2.471932930862957,1.0273236567044062,1.020630175483456,17.142630482529494,passed,
2025/10/28 22:15:00,0.709845395056916,0.659920273692686,86.54022288352895,108.33897821894635,2.6051017385472366,2.6793365,3085.518013499155,3488.000539744898,0.9856440622126839,0.9973325059932187,32.459695271373064,3.716202064886311,2.4652534057206683,1.0196219858994526,1.020121422072677,17.1246846114286,passed,
2025/10/28 22:30:00,0.7070554067974071,0.6600042103060384,86.42005641703562,108.23099753489272,2.6017732453087343,2.697446,3088.3698679464023,3486.6634875225795,0.9857820166796447,0.9973413616358989,32.63707341199897,3.6091233675535537,2.4678575511436796,1.0187213065308476,1.016126208306866,17.10674587127171,passed,
2025/10/28 22:45:00,0.7047184571570001,0.6621968245194189,86.37734480334494,108.21879037400147,2.6028051485874024,2.6879475,3087.3632840847968,3478.1719093495867,0.9858619892167099,0.9974155813901245,32.90315244250528,3.431883424272969,2.4751550379104907,1.0173025235055644,1.0088099250141582,17.0888088047028,passed,
2025/10/28 23:00:00,0.7015376859355872,0.6611847848805037,86.18868761871327,108.02228601326672,2.5956753935309695,2.68313425,3091.7382264927833,3484.92258618493,0.9860403721088248,0.9973888849877914,32.977574988616894,3.237244352974007,2.4754525498925104,1.0195221299199635,1.0091765398942842,17.070876643066928,passed,
2025/10/28 23:15:00,0.7029695548485938,0.6610637128789867,86.07912327185345,107.93028633776785,2.5973277799272285,2.67557175,3085.2326376208985,3480.3433545360854,0.9859472226549212,0.9973772441352446,32.799586958535194,3.5443676372311557,2.472173586529376,1.0279800003127857,1.0192629176895875,17.05295291565261,passed,
2025/10/28 23:30:00,0.7055804891156842,0.6610041782654833,85.97058013915633,107.83858646728424,2.6005795221349737,2.67378125,3073.713017804437,3476.7631432217277,0.985760785168484,0.9973804480642369,32.740936248606296,3.475086518454629,2.4696182639010806,1.0221309792561764,1.016315646325014,17.035034164597963,passed,
2025/10/28 23:45:00,0.7033307732689157,0.660958708528026,85.8463719699353,107.72519053301092,2.59769314926686,2.6973175,3075.0199608745693,3475.83815189523,0.9858641011938764,0.9973857374294631,32.888667438405484,3.381675753656406,2.4716699161215536,1.0215492537873112,1.0134076645916783,17.01711924136134,passed,
2025/10/29 00:00:00,0.700413049428504,0.6488223481158902,83.64998265211284,105.12065501493369,2.5797197623969854,2.69168825,3009.399001140709,3446.33575030565,0.9855265593048731,0.9969679033494371,33.03110854260685,3.3574480046457023,2.4795657614526916,1.0025678283208461,1.0082580529976028,16.653986519099163,passed,
2025/10/29 00:15:00,0.6979148796516558,0.6489776184037788,83.60978050596674,105.12351314796649,2.5775183784593403,2.67848075,3013.1803674602606,3445.323939156503,0.9856349999016227,0.9969789155809369,33.17191150471079,3.3789968413024054,2.4835502476198297,1.0034155079384537,1.0063404576530315,16.646913547663505,passed,
2025/10/29 00:30:00,0.7012977780618692,0.6485112375466422,83.52924723847225,105.07169632984903,2.579197741159007,2.6922995,2999.1597531435514,3452.3866396710655,0.9854246207750308,0.9970126360669689,33.14552270478676,2.993738330012206,2.4819934155535504,0.9963247454599059,1.0036325945252513,16.639813883329996,passed,
2025/10/29 00:45:00,0.699735551771951,0.6476061124357224,83.39842432500924,104.95863721791424,2.5733108039062014,2.691282,3005.2374895639527,3458.2997547242203,0.9855330354043786,0.996925481393588,32.99428200175134,3.013115716607303,2.4770949039846077,1.0026375853196237,1.0098522215282681,16.632690222176873,passed,
2025/10/29 01:00:00,0.7050665958650236,0.6475937445313409,83.34926874297281,104.95093761520128,2.578042862030339,2.68342275,2992.0136657308617,3456.886935160447,0.9852641967253869,0.9969133098000025,32.696045817270445,3.0623472355064796,2.4687061179974723,1.0015328536695394,1.0145598059476721,16.625542162071003,passed,
2025/10/29 01:15:00,0.6947087536174122,0.6490050665027994,83.33123568624144,104.96991949866474,2.5724047338311244,2.67669575,3004.319505738561,3451.566152677107,0.9856789288419895,0.9970440313764861,33.393118138923924,3.2313149710228415,2.494513736193218,1.0145159446062675,1.014317907455005,16.60715082878093,passed,
2025/10/29 01:30:00,0.6946848095349701,0.6485544612970027,83.20948432469226,104.8458990852878,2.5716580304188246,2.6797685,3004.144625489088,3444.379067926835,0.9856717878011895,0.9969628527388777,33.26078858199554,3.5732176381288454,2.49180953631303,1.0208306669840261,1.021285046954161,16.583397740519118,passed,
2025/10/29 01:45:00,0.6994952678749768,0.6470287950043707,83.01425347826543,104.62336512347295,2.572314286866746,2.683922,2987.948371144482,3449.677341385123,0.9853907569795555,0.9968934438420611,32.949844590178365,3.3416152424246994,2.4845608333655083,1.0162508333336078,1.024231586421391,16.55959659384062,passed,
2025/10/29 02:00:00,0.6916795499565468,0.6480123069292344,82.98624685798467,104.61691759464232,2.569086547308435,2.67668875,2999.1773909127314,3437.2524890233253,0.9857050319271389,0.9969416550602946,33.442483955594604,3.752186703888691,2.502792642836182,1.0267010092972377,1.024613572471615,16.53574541723777,passed,
2025/10/29 02:15:00,0.6980885374231836,0.6468891455067648,82.94974395756792,104.59780305394222,2.571647894959455,2.66359,2989.2123176071577,3441.613441362668,0.9854271732302586,0.996849265676372,32.98002582803186,3.632109711703055,2.4885865498942525,1.0183963519779198,1.0252081511004587,16.537819525905793,passed,
2025/10/29 02:30:00,0.7022850104059276,0.6475217364035035,83.06170588779476,104.77252339609264,2.5768429262195287,2.6778555,2983.2207313277313,3439.3238841379,0.9852481746780741,0.9968599423574963,32.71642588249495,3.7967682987784235,2.483561255790145,1.0187359201421111,1.0293393756718328,16.549888660691938,passed,
2025/10/29 02:45:00,0.6945109530079993,0.6481697042509189,83.09056520317843,104.84277577538728,2.5716492603894627,2.67136475,3000.1484752685933,3433.423959541705,0.9856031025016034,0.996875584321052,33.156534407051005,4.07158707763511,2.4975187498990032,1.026273097047046,1.0275506712767428,16.544891793641938,passed,
2025/10/29 03:00:00,0.6982731583893138,0.6460497786805903,82.9119293727907,104.6454786951766,2.568546684807178,2.66558825,2991.7918004104286,3445.655120622961,0.9854251232254724,0.9967621938019382,32.83622506332052,3.6549902488481307,2.486557181176159,1.0174362141626663,1.0261819879700718,16.53488294764249,passed,
2025/10/29 03:15:00,0.6957229880664081,0.6463183985714469,82.88597247002153,104.64500300851451,2.5669181103714815,2.6878165,2995.2704978556317,3442.3611152077056,0.9855210179251122,0.9967639627624368,32.958818309218195,3.85470604381836,2.4926017138070473,1.024714896309446,1.0303679033190274,16.524873175472255,passed,
2025/10/29 03:30:00,0.6973730164837567,0.6459638268445748,82.82846684703317,104.60432136978645,2.567594774493331,2.67462625,2989.8456996465575,3442.190026959842,0.9854255563041111,0.9967409008429626,32.867265207987884,3.8544535841170595,2.490719253700705,1.0237898785144968,1.031875370220564,16.514861320989006,passed,
2025/10/29 03:45:00,0.697794790797679,0.6455593753703275,82.76342534248724,104.55206573368517,2.5669286102152062,2.655786,2984.835444178047,3444.968691754787,0.9853697395662875,0.9967412305598883,32.87959104892457,3.7194512790659124,2.4927802534643946,1.021949177182777,1.0311759384391588,16.504848194606055,passed,
2025/10/29 04:00:00,0.6953266561091433,0.6460764853187289,82.74402162983232,104.55973647234198,2.565693870696965,2.66701325,2988.1588187803936,3440.836151087021,0.985461030101549,0.9967457555841877,32.947871991416314,4.047201793161684,2.498904625022862,1.0355347945900462,1.041370683156613,16.494832988930447,passed,
2025/10/29 04:15:00,0.6985291537299095,0.6453168164375033,82.71393975647068,104.5270684578216,2.56753497438709,2.66525925,2983.8370348764674,3436.646329803483,0.9853224669917722,0.9966600387206196,32.66652683889697,4.196980487214095,2.492448551545049,1.0312895577508003,1.0418906413073354,16.484815591286274,passed,
2025/10/29 04:30:00,0.6946747235312056,0.6449883790534726,82.70846988353402,104.52252265955427,2.564245527169411,2.65493,2994.363433164415,3430.4514380704995,0.9854936093763657,0.9965925743928616,32.79860189148323,4.494903784476974,2.4986989096991796,1.0347376460735502,1.0416673571513,16.47480279645564,passed,
2025/10/29 04:45:00,0.6974387889743254,0.6433860162110696,82.62746019305938,104.4194658131231,2.5632996735891576,2.642633,2989.5855838476045,3433.690359462653,0.9853640492335772,0.9964918252289139,32.619979309418994,4.296822447055037,2.4927306547853143,1.0231722585863416,1.0356471355586405,16.46478112886027,passed,
2025/10/29 05:00:00,0.6975874329310175,0.642519881416517,82.58400978403093,104.36429039905103,2.5618396053287755,2.6368195,2989.6486662492857,3433.377087169818,0.9853444974813277,0.9964229717397269,32.5647724461152,4.3299709428309106,2.4930552509781774,1.021148152115579,1.0351669740586797,16.45476176115576,passed,
2025/10/29 05:15:00,0.6991946823807452,0.6431004291755542,82.61064435852552,104.40698674533421,2.5652325549701924,2.68504975,2984.8510252451324,3425.7747114120066,0.9852520773405324,0.996422712771267,32.378225297942635,4.765119599249601,2.494719448507472,1.0331591567245186,1.0481885406249472,16.444745837402664,passed,
2025/10/29 05:30:00,0.697529021722766,0.642377678799602,82.4519902555735,104.2924445766053,2.5606188169442707,2.6580075,2985.5231768452227,3432.7382350672997,0.9853199054826828,0.9964085653079428,32.525457878325994,4.413588595061394,2.493009304728368,1.0262237067577258,1.0406669596799138,16.434720943410507,passed,
2025/10/29 05:45:00,0.6938589522412617,0.6432124415037401,82.38589914190703,104.29487265222271,2.5587876898654196,2.66895375,2985.7095675712667,3433.2298445207316,0.985437090801473,0.9965030539961865,32.83806375781727,4.32197901494866,2.502538947402241,1.029551795214574,1.0387783419870007,16.42470314965298,passed,
2025/10/29 06:00:00,0.6934637190083782,0.6446383452492273,82.4915268266777,104.52053756575728,2.5611342969666606,2.68543225,2989.831495313968,3429.0162152057296,0.9854899458305021,0.9965650859481344,32.89446885683457,4.492850903998164,2.5016008509474172,1.030543979145601,1.0374402536824099,16.439531018417924,passed,
2025/10/29 06:15:00,0.6968107394089348,0.6467724023397865,82.85848245783446,105.07388429462652,2.56590431398854,2.65647975,2994.7963403455715,3437.9041140737486,0.9854376094341668,0.9966666394799993,32.69952653930589,4.489640047004746,2.4945678421360853,1.0336426275443478,1.041592971073612,16.505693846590574,passed,
2025/10/29 06:30:00,0.6983314091293519,0.6494143172071262,83.26639265640179,105.67805718937083,2.5713350312821723,2.65754725,2997.440377687082,3447.4096827448748,0.9854143233260579,0.9968614924430979,32.83477036593604,4.2526076286781676,2.498127535840004,1.0303029242836048,1.036424347645965,16.571868731749717,passed,
2025/10/29 06:45:00,0.7000260751203472,0.6533757179397021,84.04856308043631,106.7620971082889,2.5769649517171063,2.6489465,3021.3748503504107,3460.499946189575,0.9855512107084258,0.997016590489509,32.684383910777385,4.461017742145885,2.4922853043886652,1.0403111652574673,1.043317535616534,16.70356417210199,passed,
2025/10/29 07:00:00,0.7021230736151909,0.6554346249216667,84.31801993281121,107.19789195235205,2.58202130771997,2.66450775,3024.8785732913266,3460.898152980502,0.9855253345193119,0.9971105267154284,32.58720779322398,4.658749030643191,2.4880627378226596,1.0452114096024905,1.047875820469489,16.746413704348132,passed,
2025/10/29 07:15:00,0.7123045122213568,0.6710425826191442,87.8960985331325,112.64435376991614,2.610797462475755,2.69999175,3120.7628925331296,3570.166078462686,0.9858683254740206,0.9982425435026768,32.54558403371774,4.0944200707815455,2.438723437843291,1.0309219190754473,1.0279565122960803,17.46866037908139,passed,
2025/10/29 07:30:00,0.705262710147933,0.6664673468187587,86.77699565677399,111.20577302245613,2.5912784004854292,2.68613825,3101.352115217008,3575.9696682981735,0.9860724407791832,0.9980941105396562,33.00994958565843,2.8387287889951693,2.4479646729779074,1.0146035153921997,1.0098081620827044,17.30279971071373,passed,
2025/10/29 07:45:00,0.7005394847689473,0.6630653340522064,85.78809540094882,109.94711059930826,2.5799817571905246,2.676307,3082.2001869611468,3560.3756514224506,0.9861676098189172,0.9979250975466043,33.26473391998802,2.3564994841378204,2.4528715552471665,1.0026165835253003,0.99685549113761,17.137724483784236,passed,
2025/10/29 08:00:00,0.6962436153438143,0.6606970634200461,84.8416763705378,108.74236214868893,2.5716045442081006,2.6730275,3059.533590438532,3540.7960956389807,0.9861793958226696,0.997779449003705,33.526305765404864,2.0709799361657795,2.461192174174563,1.0000139392366776,0.9920995327199114,16.97343781398856,passed,
2025/10/29 08:15:00,0.7034050944775868,0.6659632082670065,87.06921214446483,111.61061577077871,2.582153509745603,2.67727275,3125.467417926041,3598.390625714544,0.9863213271037323,0.9979737373428191,32.81184602122192,2.593584456779317,2.4462032255373996,1.0186553073875924,1.0133678061411726,17.36203364641774,passed,
2025/10/29 08:30:00,0.7013091277869011,0.6634377575993895,86.1039857506581,110.3888438782717,2.577240952969285,2.6836825,3100.2395678246053,3568.8666641866766,0.9862500151567875,0.9977930536242834,32.92490270222133,2.530836357750661,2.4483422489957034,1.0085844891879197,1.003724037354508,17.187893700842153,passed,
2025/10/29 08:45:00,0.7009074261993757,0.6645879705720591,86.33004734066296,110.6875144912136,2.5753949596698584,2.699395,3112.887832180729,3576.418714189242,0.9863485656113208,0.9977591578588262,32.84340766359936,2.4228130027836636,2.446804523131537,1.012345302825231,1.0056573249442116,17.227606363207812,passed,
2025/10/29 09:00:00,0.7004139868050722,0.6655636495088386,85.94129739498824,110.2077473166125,2.5766606376760453,2.67362075,3101.499706137671,3551.3456625878966,0.9862910152904997,0.9976743717890562,32.86410490643703,2.500542602184492,2.448435745186136,1.0097241265470485,1.0004653760149032,17.142124790140546,passed,
2025/10/29 09:15:00,0.7004676852948878,0.6658297314541989,85.96965243147164,110.2921803517784,2.5774711506426193,2.69308525,3101.4745137182067,3549.812579850025,0.9862841682796885,0.9976872753074388,32.87455409390119,2.5868677810182836,2.4494662243812164,1.0096963774118695,1.0002857518259693,17.143500598313715,passed,
2025/10/29 09:30:00,0.700428278733652,0.6654406655660948,85.82138646379512,110.14944139343834,2.575934305213226,2.656369,3099.7170657695196,3546.620249188354,0.9862814951469522,0.9976332054382538,32.83683973682306,2.550625949723408,2.446704738769773,1.0067286848936383,0.9978854065966499,17.12052829361875,passed,
2025/10/29 09:45:00,0.6936988284447142,0.6618428787421874,84.30955272965949,108.25508465791651,2.5662369698957566,2.6674525,3061.081851550595,3507.5150942616388,0.9862468683517006,0.9974404647148009,33.301988812041564,2.381177739989838,2.459435827253702,1.0006482498318077,0.9882663453092004,16.856576322687708,passed,
2025/10/29 10:00:00,0.6913703494935322,0.6528652170073336,82.82150661690021,106.39082886558718,2.553317335762781,2.67195825,3015.5444920299146,3496.414487685455,0.9860061440685726,0.9972056762794135,33.437312855126294,2.230569978676989,2.463220007484767,0.9912048380826164,0.9884129720382168,16.627097752683365,passed,
2025/10/29 10:15:00,0.6884987502617719,0.6506989223720611,82.31378918382492,105.77948567020611,2.5474196841810883,2.674051,3000.9577828028555,3494.4755089198616,0.9860005181585442,0.9971724833229375,33.69741357430253,1.8793396400733466,2.4714215125465073,0.9859437248993431,0.9829379008502546,16.54659462461961,passed,
2025/10/29 10:30:00,0.6891867287331278,0.6482952575736342,81.79039778879986,105.15123995024814,2.544035036627056,2.65884325,2983.6158436701016,3488.8326749874554,0.9858441915093159,0.9970561004267712,33.61379216435613,1.7938957994943274,2.46863088885545,0.9834822141535936,0.9843668778386081,16.466135804229715,passed,
2025/10/29 10:45:00,0.6861504164297159,0.6466884208300566,81.31257253893313,104.5786391405822,2.5397372121299497,2.65954675,2968.8916060808715,3482.8497597103433,0.9858139443343154,0.9970301117697734,33.85687574655239,1.667191529924088,2.4788225243345163,0.984020846752201,0.9836640211771369,16.385727629738053,passed,
2025/10/29 11:00:00,0.6797204391033977,0.6452062195913675,80.93922047832615,104.06153874873318,2.5336165222320246,2.6608125,2969.589995593272,3466.0188598274754,0.9859716448358111,0.9968940488715528,34.08502432707627,2.2606314345241154,2.4942262908019313,0.9992009907924724,0.9935622283675272,16.305364926716734,passed,
2025/10/29 11:15:00,0.6905130494682142,0.6361716979886431,79.7559945874187,102.37843837828743,2.5284592763886615,2.67662825,2912.425359940419,3459.1892680969772,0.9851858424069356,0.9964361922075965,33.300934713477915,1.7511819929170247,2.4798843485739903,0.9788840903570288,0.9970172537099776,16.11036811183485,passed,
2025/10/29 11:30:00,0.6845785036238284,0.6415033567232676,80.59919950161553,103.43436952690494,2.5375555448629123,2.6893775,2951.3557181794063,3430.5577787394955,0.9855835192246143,0.9965187719035611,33.52113820207061,3.458639465056412,2.4971100895901555,1.0048582603538403,1.0093049451155038,16.194459980942018,passed,
2025/10/29 11:45:00,0.6877738915413633,0.6407484541349925,80.64942624108544,103.50886963162104,2.5380610927214113,2.66205625,2946.625178192387,3438.754492182353,0.9854488573751702,0.9964964051682782,33.39425863994895,3.1371539866672866,2.493207891042703,0.9950589148408261,1.004282888458708,16.206483703632397,passed,
2025/10/29 12:00:00,0.6956997146229017,0.6379289282129853,80.06817775760875,102.77533582508636,2.5414120406700826,2.675517,2908.823363173669,3428.6977970251673,0.984950517156086,0.9963934343007157,32.97410471926819,2.9399484433719594,2.483050123958258,0.9834453716625936,1.00479966699645,16.106252584530754,passed,
2025/10/29 12:15:00,0.6816261623108725,0.6348565121126063,79.4366723938542,101.97646271862993,2.52476073374164,2.669188,2919.2846813066076,3420.424148480657,0.9853724572980609,0.9962023182513007,33.644460310583106,3.1057126100039247,2.506061874351255,0.9935977650532514,1.0040292552689423,16.006247916802046,passed,
2025/10/29 12:30:00,0.6895640480954004,0.6317207005098439,78.8750159526528,101.21182369434314,2.526720763007343,2.68192925,2878.9715557645036,3416.3319958095262,0.9848490043302262,0.996101155780937,33.20616017445521,2.8765691705793843,2.501310726943587,0.9903519120555234,1.013855236109318,15.90647419319597,passed,
2025/10/29 12:45:00,0.690472635912271,0.6253047778165858,78.48235540876445,100.40805879224727,2.5195708276350013,2.67498475,2873.4831487511115,3400.176666701003,0.984663574895209,0.9955866856017701,32.74681289129255,3.5489978385753442,2.5072815308477923,0.9914362236325566,1.025118697572801,15.80693025351913,passed,
2025/10/29 13:00:00,0.6863576298264248,0.61867452827548,77.7555566818802,99.25423924424318,2.5080548800339564,2.66222875,2861.6685530613813,3383.9626410245905,0.984538347468155,0.9951157953570495,32.648062701719645,4.086931926976288,2.523682431090056,0.999562596527501,1.0384998598862996,15.664385795219628,passed,
2025/10/29 13:15:00,0.6681919625475353,0.6149790805598341,76.02177465697619,97.21631883262896,2.491513453535128,2.63410725,2832.6938267355404,3346.3666168726254,0.9847969087680533,0.9950257656603436,33.84766822597176,4.136932041549038,2.5514870416816726,1.0079581446423713,1.0311420835357819,15.39521222545648,passed,
2025/10/29 13:30:00,0.6629154268220854,0.6018978648249114,74.43270333109393,94.82414785104632,2.4693196966805573,2.6186985,2802.4055976693444,3323.488305732417,0.9844868394374223,0.9941642621812725,33.63201359030552,4.359284186481194,2.5631781247724206,1.001319746044912,1.037644220758777,15.126790475445313,passed,
2025/10/29 13:45:00,0.6408776376074504,0.5843531056090426,72.0827892883354,91.77960403582547,2.424098329490996,2.6086735,2790.582923634375,3339.1671562963606,0.9840402931033964,0.9928064131259541,33.944336266124196,4.336671584495566,2.5841755969361038,1.018950130082727,1.0582905065649824,14.859116928957395,passed,
2025/10/29 14:00:00,0.6221760294154275,0.565611964249183,70.06026513186629,88.93090622000966,2.3821464444210476,2.529714,2788.182971230201,3337.46688922906,0.9837623141184638,0.9912915821876107,34.00731087111029,4.852252133057467,2.605268472235067,1.0233865598645948,1.0715769788694733,14.592195034861312,passed,
2025/10/29 14:15:00,0.6300335086238251,0.5618276136246878,68.93820578781408,87.32697876677013,2.3920731109003777,2.5174385,2711.434403830157,3278.2703036916437,0.9830955148759964,0.991307178133096,33.891952879882524,5.031211353414839,2.6168465485863943,1.003086619215905,1.0650621316853415,14.32781157309631,passed,
2025/10/29 14:30:00,0.7047117566742843,0.6479761017653124,80.63626566532014,103.5778257983651,2.5790500719741716,2.66897025,2882.835569427904,3367.9364012624264,0.984575835756083,0.9969633569546098,33.03005414760051,4.6816378519328055,2.4871655243888173,1.0050141461688595,1.0208300019900527,16.121053900903032,passed,
2025/10/29 14:45:00,0.6931991017310728,0.6367976655023674,80.71736100583634,103.05611090153542,2.5447225289316404,2.664013,2932.1150933418435,3412.088433799938,0.9850253825716002,0.9961631548122765,32.95969024993008,4.147949414110122,2.510429794442854,1.0017017379656445,1.0214847713209771,16.144237643645265,passed,
2025/10/29 15:00:00,0.692491745226203,0.6370405672391988,80.84000254024754,103.16181604328631,2.544013504298406,2.684002,2939.6105444930304,3415.4811766484563,0.9851007725923554,0.9961587144018892,32.96380107825257,4.183056749856444,2.509579299659854,1.0052608195161299,1.0239441437982475,16.167439159638942,passed,
2025/10/29 15:15:00,0.6913479015884744,0.6380221113639559,81.01400641562162,103.33809224537319,2.5456667054750657,2.671171,2943.902368912608,3416.1829449345078,0.985166528513361,0.9962389053128279,33.136258262514204,4.131540172619576,2.5151883187871706,1.0043637188389978,1.0202079853756147,16.190657427441536,passed,
2025/10/29 15:30:00,0.6962994589014,0.6394178024638932,81.23046981892118,103.57360519165995,2.5541187193141988,2.6731035,2939.5423600205318,3408.5929291671737,0.9850071653036143,0.9962977092143899,32.89575083610746,4.379523178434618,2.5077869744704726,1.0031169836716134,1.0221483950296886,16.213891174853373,passed,
2025/10/29 15:45:00,0.6916435961921211,0.6390879609206092,81.28935358663625,103.59555011664337,2.5475938971177348,2.6498525,2949.632121927129,3423.8881801980388,0.9852110523275786,0.9963284730405144,33.20481579182718,3.9598274976256507,2.5168645211398766,1.0051050158268287,1.0195712904003582,16.23714142485006,passed,
2025/10/29 16:00:00,0.6911461580704353,0.6410048184609582,81.52278851794304,103.85156874392275,2.5524159399400492,2.667111,2955.4571801324196,3415.137447769427,0.9852672368404191,0.9964068914745623,33.24856606665018,4.40277846533705,2.520502846070489,1.014926338800924,1.025928588496612,16.26040727515312,passed,
2025/10/29 16:15:00,0.696677637622457,0.6404960230193192,81.59513442412937,103.89564215277701,2.5547244913089098,2.66319775,2949.163067419141,3424.7896363475584,0.9850797431999703,0.9963903583285103,32.90260509574322,4.092622577361984,2.507835637259211,1.0081623319964927,1.025932154965777,16.283693078757434,passed,
2025/10/29 16:30:00,0.6926101586653891,0.6429375593870618,81.8517166501229,104.17927716753343,2.5579738671401446,2.67493925,2959.180792867335,3415.783947105748,0.985249744292494,0.9965133978054764,33.18840597830234,4.59612003287533,2.52167929951213,1.024569668675651,1.0341675088870839,16.306993208791013,passed,
2025/10/29 16:45:00,0.699011194298906,0.642613541047998,81.95381220656276,104.26446970493691,2.5623798966278235,2.65904325,2952.755634011232,3420.3470080577376,0.9850338274871199,0.9964914894922,32.82677869206116,4.376489803928153,2.5069400051546276,1.0132809512900178,1.0303114995087552,16.330310089183193,passed,
2025/10/29 17:00:00,0.6939578669020173,0.6440353643828987,82.12933067724632,104.44002401221994,2.5610051020624027,2.6619555,2964.2271782388707,3421.4081381554047,0.9852454965644923,0.9965770103059874,33.13220317739014,4.5733750562773965,2.52017766824236,1.0284421744488799,1.0377895250813776,16.353644625195603,passed,
2025/10/29 17:15:00,0.6980732372216408,0.6445718571152143,82.27628139719499,104.5820893177291,2.5657118177747456,2.67666625,2960.635507037206,3422.3864558308915,0.9851076338181003,0.9966012280968696,32.89724848671893,4.579847322161542,2.512804569407215,1.0268566728852737,1.039879286034671,16.376994883246432,passed,
2025/10/29 17:30:00,0.7036658124688135,0.6439380886749633,82.70743638387876,104.84117365761716,2.5746231005333944,2.67866625,2959.9932384936565,3410.0115658485047,0.9848631655040126,0.9964880747312255,32.63474980087723,5.1606600992661384,2.518770853864871,1.0252966711369635,1.0450557745880547,16.400361519768033,passed,
2025/10/29 17:45:00,0.7035707303468478,0.6453445383452916,82.70393602629976,104.95077791890589,2.5750536116704748,2.67435475,2960.7397540799925,3418.1708174849605,0.9849168749544999,0.9966207331759125,32.730698606295974,4.705543923815113,2.5101027553410766,1.0171687278989938,1.0347327028044446,16.426036705831304,passed,
2025/10/29 18:00:00,0.7033619457208394,0.6489893378602516,82.84332486957295,105.24000562670844,2.580862265012141,2.68895175,2956.558201849386,3420.0846671374757,0.9849374212377366,0.9968948019528097,32.90308791231711,4.693840067894786,2.5117075381902807,1.0313330668066822,1.0433530787867487,16.45723695802695,passed,
2025/10/29 18:15:00,0.7037672149317742,0.647220578245705,83.10816280947284,105.36972166019771,2.57896102818577,2.68468025,2971.7726305507204,3421.680144923362,0.984977156879268,0.9967047818853714,32.723859331186176,4.8750539416555485,2.5113585659384974,1.0258116017833951,1.0408234880647622,16.488465543493806,passed,
2025/10/29 18:30:00,0.699117059408757,0.6454629332340153,83.18392882089546,105.3628796736474,2.568606858237686,2.6634305,2991.9253249622216,3439.4688733862167,0.9852382607247453,0.9965829125009111,32.7968862728654,4.545915855104773,2.5132353296426775,1.025454121778565,1.0381118324294007,16.519723245907866,passed,
2025/10/29 18:45:00,0.7011917406989501,0.6482690824222996,83.55517352070298,105.7797644999969,2.5793434651743565,2.68762925,2995.4346572675713,3421.3180479317007,0.9851903814111618,0.996679357935994,32.71269481395911,5.3126244182914455,2.5148877754627224,1.0366402989067436,1.04727011677214,16.551009157795615,passed,
2025/10/29 19:00:00,0.7012560799028116,0.6478113850788438,83.68159310011103,105.87585335884751,2.576803371627417,2.69055525,3004.9875467047586,3430.242407757476,0.9852546352763026,0.9966234602340241,32.57940006987574,5.23481608013074,2.5097237450919483,1.0382584761236604,1.049740590056388,16.582322243856034,passed,
2025/10/29 19:15:00,0.7046187594137252,0.6478849854873259,83.85816055687175,106.03672027192056,2.579655087140854,2.69009675,3005.159033402983,3435.1064193986317,0.985151169253671,0.9966177505675412,32.37075244625424,5.135360999142713,2.5032936676426294,1.033522202710099,1.048567270816001,16.61366353785718,passed,
2025/10/29 19:30:00,0.7026578197871889,0.6484311828779088,84.05293031785327,106.2191231184744,2.578673868301345,2.69618975,3015.2039886812618,3439.67699345267,0.9852733728335147,0.9966452266104249,32.49958123864443,5.141829442268994,2.507546615867962,1.0380185185086053,1.0500988354408283,16.645032911624092,passed,
2025/10/29 19:45:00,0.7075218593292558,0.6490510292094193,84.2705530512775,106.43128685962174,2.584992509757318,2.6685575,3008.715795788686,3442.5333115069634,0.9850712683333489,0.9966968662701401,32.307367627467606,5.003437414912092,2.503580168077351,1.0306554692872836,1.0470024673034188,16.676430620937836,passed,
2025/10/29 20:00:00,0.7088809439864836,0.649091662757766,84.43735792061312,106.57870284818185,2.585569646537459,2.6895245,3013.732128564232,3448.2312655583173,0.9850606383728188,0.9966805122685622,32.19009851842561,4.969921992402991,2.499502165144399,1.0312863114790234,1.04909284691947,16.70785640887944,passed,
2025/10/29 20:15:00,0.7090058809409606,0.6496286761223202,84.6340235517609,106.76257938485915,2.5865648337086067,2.684631500000001,3018.3905997549095,3453.2475685101845,0.9850815339155338,0.9967160593934952,32.205178384947644,4.9152213091534485,2.5013657702556418,1.0329536952358,1.050069659638116,16.739311702520876,passed,
2025/10/29 20:30:00,0.7086967128630245,0.6517291961090271,84.95516920966617,107.1066171166447,2.593190311738714,2.6842375,3019.9261311930213,3447.317696036395,0.9850835898711463,0.9968633760631165,32.42837899822657,5.072621225494707,2.51212681124226,1.0339009177008476,1.0473418936572392,16.77079403642332,passed,
2025/10/29 20:45:00,0.7098948016139683,0.6547259478938281,85.30241859178986,107.50407019819737,2.6040322383018983,2.666177999999999,3009.7252948559217,3442.6931398289144,0.9849470111023412,0.9971313444821343,32.890518275916385,4.958452593064209,2.5288249363620348,1.0299290037676863,1.0399041658384556,16.802305618932785,passed,
2025/10/29 21:00:00,0.7103670003349837,0.6564562434283949,85.33819057018943,107.40929262654315,2.607877759165975,2.67548975,3015.3755213598247,3439.621511110587,0.9850413498997553,0.9972396813824811,32.896680890540395,4.924204198160037,2.5113634809667773,1.0335501210965414,1.0406789999999202,16.833843196461956,passed,
2025/10/29 21:15:00,0.7091279287001011,0.6511430393673671,85.53045127801497,106.86706838642024,2.5982990434121187,2.67328675,3050.7545739713278,3440.1880541383375,0.9853118674607872,0.9967705692565236,32.16502518610045,5.346552230377742,2.495645486611156,1.0379800221684117,1.0500066692541559,16.86541002146029,passed,
2025/10/29 21:30:00,0.7070653091961854,0.6492233119791926,85.72559253995016,106.48190003251061,2.5961350418337243,2.67343675,3065.378128912986,3443.14508490761,0.9854631067147794,0.9966768254680348,32.19988402463628,5.128608481836696,2.4966863367197107,1.0355692664776617,1.0463888061949516,16.8970051859879,passed,
2025/10/29 21:45:00,0.7077280244623397,0.6479029934955679,85.96001066197817,106.1519483783413,2.5983813472922863,2.66625625,3072.7680548465005,3442.2993940191304,0.9854766294730674,0.9966139292585063,32.108920388541065,5.08082668279379,2.4960456961776054,1.037561525142317,1.0492559250681415,16.928629735483597,passed,
2025/10/29 22:00:00,0.7085407296759629,0.6470805176689772,86.24194246366316,105.88914084894058,2.602780873086003,2.695352,3082.702526949281,3433.5130172562717,0.9855043628953569,0.9965448545778774,31.955515122017495,5.360994856225125,2.493914761990134,1.043060649450994,1.055079781699144,16.96028118336391,passed,
2025/10/29 22:15:00,0.709663418534505,0.6458412903999661,86.4413581652802,105.52939203652774,2.6074503829635667,2.687209,3087.31477215176,3423.986163008729,0.9854791097820728,0.9964806247985948,31.915252031956634,5.424809017885596,2.49317164559794,1.0386387381625386,1.0518015855685212,16.977894116975246,passed,
2025/10/29 22:30:00,0.7060018911887335,0.6365852803446753,84.48159542458639,102.6081024481755,2.5952964599509123,2.678015,3029.0346182475273,3390.9450719131046,0.9852562651414477,0.9961714803473173,32.26057654440625,4.751100738121295,2.497158691221851,1.0189230624946173,1.0385632431974878,16.661750562830644,passed,
2025/10/29 22:45:00,0.7034018378753353,0.6317190839855105,83.36766405315473,100.78258438312014,2.5914849502501696,2.668627,2989.8158320505995,3369.268089458211,0.9850993991700397,0.9960945751222138,32.656761837503815,4.126593147947751,2.5045292464494784,1.0047746863976428,1.0259561087639435,16.479470279967913,passed,
2025/10/29 23:00:00,0.7024303714977825,0.6274154244131197,82.46746024821408,99.18666746740634,2.59020103014358,2.68088525,2959.202906202763,3341.656862695336,0.9849523892465291,0.9959517968912242,32.76337923819633,4.084473139191535,2.506856048285595,1.0023120900730964,1.0261313769763254,16.320493464190097,passed,
2025/10/29 23:15:00,0.7032115716137559,0.6216756341834013,81.55393854600364,97.55102680683973,2.587694260905023,2.6764615,2927.814965390142,3317.8325562068653,0.9847327245206391,0.995720371951957,32.77081613751922,3.769695393793971,2.5051369424916183,0.9870989472428913,1.017429053794015,16.161826247272256,passed,
2025/10/29 23:30:00,0.6975123804235963,0.6160955467438708,80.65044740637686,95.94460841029424,2.580721041877745,2.67081575,2904.824566106437,3296.3351652837437,0.9847157216449298,0.9955369027428631,33.243890204987046,3.4596305792058013,2.5198474583727806,0.9781940641190103,1.0081459085101092,16.003463402843582,passed,
2025/10/29 23:45:00,0.6931556921335603,0.6123352790647694,79.8601799449985,94.48929633719301,2.5801807694057093,2.67925125,2875.58760214961,3265.6140655718564,0.9846200190047488,0.9954684481181391,33.71656013720293,3.4808835123691497,2.5400237786253097,0.9768390451566556,1.0051407660372214,15.845410444097197,passed,
2025/11/01 10:15:00,0.7495685698862105,0.6347288266758266,79.2409674390185,96.04862673844121,2.6761298211229425,2.688149,2825.4117997323897,3271.2592246943072,0.9807259333587732,0.9955427219117814,28.87531891488335,4.5836231508801815,2.2191080829809873,0.9683332324929185,1.026113834474625,16.315483138044442,passed,
2025/11/01 10:30:00,0.7110490973514652,0.6704211614432116,90.19520625342219,107.4097676673253,2.698561636391432,2.7272495,3184.1177271200886,3394.4117396830966,0.9863993047402655,0.9986797493446206,33.289366316350915,5.685469659192176,2.4030012351017738,1.0281638373424251,0.9978064904292951,17.752567242985663,passed,
2025/11/01 10:45:00,0.707652591453183,0.6755757999137785,90.55032933517909,107.31389969243052,2.7171233255056886,2.7609695,3182.170926505135,3336.32947128686,0.986761397111973,0.9990807908093636,33.203543362597024,7.115231528642219,2.426525646956593,1.0529333147508257,1.0086435303861248,17.71156947815874,passed,
2025/11/03 00:30:00,0.618641315691231,0.6170070129842284,50.64340359874133,63.03918205111706,2.7168523914070866,2.38895625,1722.3243874255832,2079.150287517043,0.9808190787637723,1.0002293866226037,45.78346859100762,9.748375859947961,2.8037748588296347,0.8754299767094723,0.8891440580864723,10.328045561491352,passed,
2025/11/03 00:45:00,0.4978389330922765,0.5138943255788014,46.66040204385548,57.90334018006676,2.3859029502522473,2.37051275,1952.250696153168,2368.410658391283,0.9810052337988364,0.9912038579682306,45.99466316405781,10.394572978778113,2.8441279807130857,0.9851152603284392,1.0154898225375308,10.308678672848478,passed,
2025/11/03 01:00:00,,,,,,,,,,,,,,,,10.289294870474212,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/03 01:15:00,0.5375030527693433,0.5487352089731421,47.93851780381408,59.486702436241664,2.500087807179569,2.327639,1861.8745664961493,2245.9422361030865,0.9809398016768196,0.9946408878849523,45.94724945074362,10.64409146406739,2.8323076971164247,0.9528094067820689,0.9753095856121616,10.269902702305714,passed,
2025/11/03 01:30:00,,,,,,,,,,,,,,,,10.25049778119932,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/03 01:45:00,0.49509524882685274,0.5007937103358157,45.86115989586642,56.74159888488245,2.361310642995056,2.32163275,1947.3650127080552,2385.4322666930843,0.9803387163754419,0.9899403521704455,45.41186656045472,10.361146225326294,2.82943034119283,0.9821550708574985,1.0351106928237606,10.231080329789934,passed,
2025/11/03 02:00:00,0.49507557781675987,0.501369518434683,45.8628450741834,56.71457214597334,2.363335978828889,2.32390225,1944.4361253526954,2381.744397705351,0.9803556196910952,0.9900272802815354,45.4749014871676,10.36175387941724,2.8332193146832605,0.9825011839718568,1.0342238517415567,10.224218081051863,passed,
2025/11/03 02:15:00,0.49246532020257416,0.4968180838388305,45.66849955392785,56.44572844947074,2.3517402074015323,2.31927975,1951.6170661159158,2397.062213338945,0.9801777297869274,0.9895132033860072,45.30877968319592,10.35061385475848,2.8272665064559086,0.9860394622806123,1.0433841547808003,10.22696391058792,passed,
2025/11/03 02:30:00,0.49219079861366394,0.49639873876672974,45.67062917266771,56.419885857509676,2.3513794398087366,2.3193975,1952.668724398129,2397.8452676260486,0.9801661569683152,0.9894742956202544,45.31723290236109,10.258825604972708,2.827207230707835,0.9826200225144421,1.0402211962915175,10.229709153445881,passed,
2025/11/03 02:45:00,0.4952531116717127,0.4994458657206684,45.821215889754036,56.576639872844424,2.3594434750956452,2.3266255,1948.3072908724969,2388.5018024687583,0.9803194458569068,0.9898164948760757,45.31582058218572,10.316572049722941,2.823737415905258,0.9838668142909833,1.0401511392369736,10.232455918019486,passed,
2025/11/03 03:00:00,0.4927798554970771,0.49706913460553875,45.71660652557447,56.41795911625335,2.3527408351062027,2.31862625,1950.9503380708447,2399.3802274334685,0.9802020469658279,0.9895733005525118,45.33784051597246,10.153507093014564,2.8280934517746923,0.9856004752651403,1.0429954466933882,10.235200367672658,passed,
2025/11/03 03:15:00,0.4936169912379784,0.4976338821740744,45.7647425868044,56.44911073249922,2.355087122041348,2.31261475,1950.9878527250771,2396.174178444662,0.9802398920141591,0.9896316666729699,45.32364448105369,10.176204528953626,2.8256408773111024,0.9840260578878837,1.0415289960235772,10.237945317034962,passed,
2025/11/03 03:30:00,0.4937692634383778,0.49829730373481046,45.813624910713386,56.480973430332305,2.3574853958837148,2.31303725,1950.7422327010675,2393.1626496313984,0.9802581680173024,0.9896979020174407,45.361503425469955,10.242982585815536,2.8275372541053114,0.9847774392716295,1.0411587367470965,10.240692321206755,passed,
2025/11/03 03:45:00,0.4955292278125155,0.5001503188904494,45.91322219263124,56.57485328090344,2.3626414177382964,2.3176285,1948.3114558547136,2387.275967796195,0.9803532494134087,0.9899084978357594,45.38655046678479,10.25162082237669,2.8260102584814333,0.9845456959375425,1.0399042051762495,10.24343841734291,passed,
2025/11/03 04:00:00,0.49493609319170095,0.5006336713852785,45.95206380882012,56.594102150136834,2.364476423546614,2.3045455,1947.9756861240578,2385.408019208159,0.9803441107507219,0.9899601976465183,45.45896301065969,10.278367165022392,2.8317295082105978,0.9849357475335228,1.0382994360826256,10.246183605439095,passed,
2025/11/03 04:15:00,0.4945917767120215,0.49885881312098734,45.882951583108984,56.48026308499309,2.3599512876158535,2.3213545,1950.7911519700504,2392.064929831051,0.9802958378347525,0.9897639996352908,45.34927938004518,10.253630205061766,2.8257297965542456,0.986960143100489,1.043709247838594,10.24892880217685,passed,
2025/11/03 04:30:00,0.4956513713301772,0.5008722777399707,45.99068181108128,56.584070994315816,2.3656288283832043,2.30654925,1948.0627667046583,2385.5312448504296,0.98037299940953,0.9899931307280403,45.434638641872056,10.256573838353225,2.8290600178650833,0.9862257594104517,1.040397517393456,10.251674924243533,passed,
2025/11/03 04:45:00,0.49279985244655206,0.49786659949037315,45.87443680141992,56.41313487100485,2.3585813852261426,2.30589825,1953.328274785244,2394.37844523649,0.9802270948416776,0.9896505285603197,45.42321898239091,10.243823148354691,2.8314314986852174,0.9864743199691985,1.0423408247013677,10.254420138265871,passed,
2025/11/03 05:00:00,0.4948192917523685,0.4997577084484272,45.98650588616821,56.52302116122244,2.364678640393781,2.30567,1951.8055705537463,2385.851642445693,0.9803261387379473,0.9898492860698053,45.416197697933626,10.337764537284052,2.827900752502313,0.9847277692009028,1.0398219429808955,10.257165360929791,passed,
2025/11/03 05:15:00,0.4948734487565347,0.4997479555949192,45.998529489536374,56.50892435186448,2.3647618788384186,2.313064,1951.6659342285843,2387.000649550288,0.9803320786762857,0.9898616768980429,45.42759820240935,10.245728897492985,2.8281165138740283,0.9839012594054386,1.0390899416777148,10.259913342310389,passed,
2025/11/03 05:30:00,0.4952504162666119,0.5003566383520864,46.039620668583204,56.53070294631822,2.36662344521943,2.28776375,1950.94271640416,2385.469927911032,0.9803554242897586,0.9899314679245002,45.44340288762349,10.256268955062213,2.828933911950535,0.9849164398470711,1.0395115091924225,10.26265583218232,passed,
2025/11/03 05:45:00,0.4966629419842314,0.5014658370845945,46.10470037652265,56.58191312142677,2.3698306167390846,2.29608025,1949.5299092954476,2382.1733110323758,0.9804214017834437,0.9900593186027146,45.42685902135569,10.252712988316173,2.82611580106663,0.984882727848583,1.0394876933381847,10.265402914160164,passed,
