datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/03 06:00:00,0.49662359905611103,0.5019767046211274,46.1381994853526,56.59408016418213,2.37116469076315,2.3007,1948.6334431114933,2381.7904247002775,0.9804346979069815,0.9901251020924199,45.48045882995258,10.218845810549556,2.8290756936020647,0.9860085735026217,1.039546237059216,10.268148171393262,passed,
2025/11/03 06:15:00,0.5634556767652721,0.565735382807723,49.542419398798884,60.79724345566127,2.570875636293011,2.326942,1847.0318308358019,2209.3683710142395,0.980904640520953,0.9961837198161655,45.537739876203425,10.971156457673786,2.815067405934081,0.9399702349821537,0.9683998046023158,10.428500449990326,passed,
2025/11/03 06:30:00,0.5045225795509798,0.527590139945215,47.729315813545846,58.68975026985695,2.424709109674304,2.48331525,1963.129340576788,2343.0635752310304,0.9816941918599653,0.9924458618794584,46.230614731475164,11.02547879037978,2.825634072647715,1.0109351126499648,1.0255272232338217,10.441265190974173,passed,
2025/11/03 06:45:00,0.5080840717830777,0.521029141634782,47.762130249609946,58.4983796011569,2.415122451043997,2.4516915,1972.1748135011335,2352.8594858169113,0.9815890628750297,0.9918513417586321,45.647093838335884,10.889441738999443,2.817476252491174,0.992360712937529,1.0257721744255428,10.445487437818354,passed,
2025/11/03 07:00:00,0.5081202736818543,0.5210601768564131,47.79460540704142,58.509529619293986,2.416733784269225,2.48237025,1973.0317592961399,2350.854715317962,0.9815543410220942,0.991836897928149,45.64775668312175,10.97861723019055,2.817912697226943,0.9918281499566678,1.0251862697821261,10.449682522544657,passed,
2025/11/03 07:15:00,0.5090831345193084,0.5198239339206874,47.75617897577679,58.43294224284191,2.415385249997017,2.447209,1971.9627200662903,2356.061178200917,0.9813913825664158,0.9917065306991785,45.515406716766556,10.887518037547585,2.8132085038144243,0.9911973058804198,1.0285456088589089,10.453845085509203,passed,
2025/11/03 07:30:00,0.5089293190223242,0.5202730543484883,47.80767776378527,58.46750159981566,2.4181202073707704,2.45102375,1972.5540032415113,2352.284959732495,0.9813646444570661,0.9917288219606822,45.546998116434644,11.068935029396267,2.8160064948469565,0.9928520257514183,1.029048726195595,10.457980489991892,passed,
2025/11/03 07:45:00,0.5074363453373446,0.5222507668319701,47.92087957884878,58.57669404848033,2.4198082458868915,2.4873405,1977.8638622582116,2345.6544430538916,0.9817287419448756,0.9919354161736801,45.73006812104232,11.205104824708034,2.8195273298218098,0.9964043549500324,1.026514614678133,10.462085246437145,passed,
2025/11/03 08:00:00,0.5072807711697902,0.5225096769785347,47.950273431135855,58.583058726417114,2.4189247678307733,2.509667,1980.9602331140131,2345.82133219347,0.9818778670693035,0.9919634678758998,45.7272681429823,11.217328659000003,2.816170337861343,0.9986523032289119,1.0282000303000531,10.466159093315873,passed,
2025/11/03 08:15:00,0.507803761376984,0.5218606506359091,47.938142776706165,58.53840821302313,2.4179216044657084,2.51033575,1980.4496923846734,2350.238315394811,0.9817929889895753,0.9918991986024698,45.654756089902236,11.134583439431745,2.813829114326006,0.9997295885171845,1.0314653640479212,10.471264096210573,passed,
2025/11/03 08:30:00,0.5078031538022496,0.5237732906759572,48.140319909488156,58.88950957993522,2.419003807656049,2.5355705,1989.4793409314084,2354.5794291745265,0.9819078223346085,0.9919873454845677,45.6322178237627,11.331630539794979,2.811590943287188,1.0062548519190446,1.0343325645134231,10.50829470556791,passed,
2025/11/03 08:45:00,0.5065827261684501,0.5258496439235627,48.332500407760485,59.256605658719806,2.4208785716819174,2.5314075,1993.774693765754,2362.2422831184313,0.9818484545396486,0.9921221550816309,45.851874970578294,11.262813332772847,2.823112811706647,1.0093722136784662,1.0312859264970409,10.54538815722157,passed,
2025/11/03 09:00:00,0.5052376334331911,0.5210379842498725,47.05138726809933,57.817018656909305,2.4139597959712256,2.5506415,1940.6711237525278,2322.628269596369,0.9817093262875131,0.9921200939111675,46.10699658400028,10.793389117357032,2.831469150929544,0.9851047973910481,1.013495950463171,10.291433333732751,passed,
2025/11/03 09:15:00,0.506102152316977,0.5212763939608197,47.053086019938185,57.9493147658982,2.4105599379074936,2.5463685,1944.2445145934112,2329.562566267878,0.9817670777515886,0.9920921028644131,45.949386319136806,10.807027173427182,2.821221913117059,0.9893321214275127,1.0188067208313059,10.302268131469596,passed,
2025/11/03 09:30:00,0.5059044496658966,0.5223743897573742,47.15412254930211,58.17472833203484,2.411952820528178,2.50593525,1946.6496858175922,2329.163353936171,0.9817817211241582,0.9921640108822859,45.980052364500075,10.91981718299733,2.827405478306821,0.9885236672459741,1.015351615889141,10.313059321285252,passed,
2025/11/03 09:45:00,0.5282059889259189,0.5346562123136012,47.68018846601645,58.9697580754252,2.4607119144271423,2.47818675,1898.8380054955442,2296.615121120819,0.9809575036429752,0.9933792306597213,45.549081680522676,10.50941951699235,2.8137035244420487,0.960680053569614,0.9963064785528225,10.323801495085489,passed,
2025/11/03 10:00:00,0.5072605417253666,0.522704913355957,47.145121610047894,58.43878433156853,2.40998503590319,2.48594475,1945.900841345079,2342.2988999812246,0.9814674546107399,0.9920906030698581,45.81126212695199,10.833889902502383,2.8217765672657076,0.9903328449254362,1.018428040186828,10.334497207560322,passed,
2025/11/03 10:15:00,0.5071489575927653,0.5237829031378715,47.20245687391568,58.64085127130713,2.410529882185865,2.4934755,1948.0090039593495,2343.6400529677885,0.9814693474666101,0.9921477411161366,45.82985770546116,10.883552150895532,2.822705770795903,0.9900741978170456,1.015742616319198,10.345148295577653,passed,
2025/11/03 10:30:00,0.5076391659708847,0.5242167501061433,47.22568706880385,58.801241108471835,2.4102320451925228,2.48404775,1948.8128036850524,2347.7661559055095,0.98136639791049,0.9921337047064616,45.766678853551376,10.934339308118009,2.821220340325987,0.9914124492428252,1.0169157923674241,10.355752293105121,passed,
2025/11/03 10:45:00,0.5076214116605356,0.5252739863277279,47.27682011053288,58.99728912938808,2.4106381776084413,2.48616275,1950.411408268449,2349.822906138897,0.9813481346414947,0.9921851585924246,45.773280986124774,11.028587323244503,2.8221758550238834,0.9939040103646499,1.0172504813907166,10.36630901097221,passed,
2025/11/03 11:00:00,0.5085791266571335,0.5252281668534227,47.27760392452747,59.131368414132325,2.409644881323137,2.4657635,1950.8144159292892,2355.555376500205,0.9811936205410549,0.9921211699747016,45.64052527951736,11.037250831932992,2.8179436635138573,0.9940422270115208,1.0188739027777494,10.37682192741231,passed,
2025/11/03 11:15:00,0.5066394120268669,0.5315666101559221,47.90158760667111,60.04263455411767,2.415864293136258,2.538616,1976.758160705968,2355.623237830876,0.9818089383194315,0.9925316912698992,45.84997570943792,11.733753293598994,2.8231224490179425,1.0131205468528133,1.0228553726960878,10.466445524972887,passed,
2025/11/03 11:30:00,0.5069185425648794,0.5341952158024927,48.3739853478434,60.7606865869358,2.4174942797258407,2.52476475,1994.4877754619886,2375.246585698878,0.981774491255748,0.9925896533963499,45.80925460071875,11.813447402734754,2.8252927122756444,1.0235893696258054,1.028666912051527,10.563807822027847,passed,
2025/11/03 11:45:00,0.5074021713536995,0.5372172168351684,48.88336833718158,61.53018176135844,2.420787008624172,2.53587025,2014.7871891258317,2389.3530814375454,0.9818122549267969,0.99265692303654,45.71947411147838,12.087968169132811,2.824316787535603,1.0330386641435227,1.0329463146985352,10.66148555113837,passed,
2025/11/03 12:00:00,0.509517513678242,0.5395950799388097,49.529839434972885,62.476193518812394,2.423705352102066,2.5032215,2041.9791722672908,2414.242603120096,0.9816470245326575,0.9925541557818649,45.39027820636586,12.403496471208003,2.8148538489499892,1.0455846013525476,1.044201134716678,10.80056856716018,passed,
2025/11/03 12:15:00,0.5097196977649434,0.5431846820041124,49.98709879250382,63.19581657801574,2.42820106660508,2.50834625,2056.903030989725,2425.2821991350925,0.9816809670220605,0.9927178708419252,45.42532158625174,12.625718223508855,2.818709797294245,1.0572250351092498,1.0489838083036538,10.883646956510619,passed,
2025/11/03 12:30:00,0.5159089987396734,0.5554936212961715,51.0015759630651,64.7290527279476,2.455221905760954,2.497928,2067.4152536088523,2426.5866573253015,0.9817884083785239,0.9936527770563616,45.53965872844218,12.80341409988693,2.8163846445188563,1.0649989140488871,1.0423813364094312,11.033771936257123,passed,
2025/11/03 12:45:00,0.5645402651153653,0.5900417150252246,55.53097418985361,70.6322438754587,2.5518091054244834,2.723798,2130.5472152618913,2464.61493046529,0.9818307177004847,0.995895210332338,43.58422659123963,13.75021980523827,2.7229353178364297,1.081425175582048,1.0684493314848889,11.725976604368528,passed,
2025/11/03 13:00:00,0.5686571568269307,0.5934413916689398,55.86899468055181,71.1946358385037,2.5593000591311514,2.711906,2127.9951164408258,2472.1605928294916,0.9817521875119467,0.9961722205895961,43.532870670093494,13.604095486181508,2.7258925634474815,1.0822876731854199,1.067973180070498,11.773178778748026,passed,
2025/11/03 13:15:00,0.5694039472485545,0.5964247358386705,56.18557077526542,71.73369509187681,2.564437423893088,2.70199925,2131.1674326868224,2476.792271440474,0.981766012288626,0.9963863418116686,43.67283038971939,13.634773790413615,2.735700492529037,1.0851690754058219,1.064904242362684,11.81682431305536,passed,
2025/11/03 13:30:00,0.5699144780981702,0.5988202106419116,56.49365387241271,72.26689894315652,2.568782485683823,2.6794885,2139.2032034982067,2477.9848201704353,0.9818130737536178,0.9964995487705779,43.67116139756578,13.926514660122237,2.739771249179641,1.0891930648837924,1.0636358145489528,11.860551728309112,passed,
2025/11/03 13:45:00,0.5666834500445354,0.5994238961831113,56.696255232677935,72.66518225389531,2.5636917492067766,2.651839,2154.734465886472,2488.708774337439,0.9819643003898619,0.9964514067560669,43.77133388978969,13.960045247055243,2.7462358989147817,1.0931665174599465,1.0599963547095332,11.90435712287202,passed,
2025/11/03 14:00:00,0.6063414470811391,0.6282826671467033,61.209971592070104,78.45481524013891,2.634322166259962,2.72957,2242.0221115322584,2547.7500394701074,0.9820600228008964,0.9976915494702293,41.8584005239335,14.350940410166714,2.6752481026376276,1.1134488232507769,1.0670776136215665,12.617802948720191,passed,
2025/11/03 14:15:00,0.6117646073135055,0.6426135342897684,67.63482915481754,86.25306670803393,2.6410665479643183,2.819781499999999,2461.5217318514806,2720.4676214188453,0.9843071136938953,0.9986663721457191,41.518149096877295,14.398015367305323,2.68860685692275,1.1434054467579384,1.044648271432033,13.68597873282951,passed,
2025/11/03 14:30:00,0.669020792061466,0.6360271760964266,70.6207709591333,89.38888027283541,2.6345571376750963,2.761679,2524.60353503712,2905.258373511292,0.9825877871843579,0.9972394854193337,36.88798874885539,10.35291995403447,2.557487924570796,1.068792263375767,1.0495506802357282,14.30528144775634,passed,
2025/11/03 14:45:00,0.6848567133848726,0.6330659611956082,76.17358591765625,95.33094046748018,2.6026038074447255,2.7020235,2742.601322371057,3123.386336174427,0.9836690365506162,0.9963516787575597,34.53927990733209,8.268268137646828,2.5309314181951112,1.0467303849925411,1.0484723581959914,15.266841814554246,passed,
2025/11/03 15:00:00,0.7060043303949795,0.643698791898375,81.82184601709191,101.8674281431412,2.6049676325063307,2.661139,2900.990950172463,3321.2306264294016,0.9845648698753486,0.996844209905466,33.191704070367926,5.48265294410778,2.515930682751534,1.0271605948591294,1.0407257608863214,16.20868580933037,passed,
2025/11/03 15:15:00,0.7068462453821891,0.6524252775105139,84.67473828587963,105.52884958007262,2.60898001681276,2.6938605,2996.2987400069946,3405.109304607623,0.9850594077921601,0.9971370181216782,33.01245995897792,5.130329027639074,2.5193389481636177,1.0444424593220814,1.0492851351506274,16.70114566786398,passed,
2025/11/03 15:30:00,0.7167308096258935,0.648431017128415,84.12383807218978,105.01738524197833,2.6079018046255107,2.6655645,2963.2994278516076,3412.8460096230415,0.9845285743546937,0.9969342784665253,32.43531969098463,4.518636335684841,2.5007228295699573,1.0187634355259632,1.0406480348872966,16.628361192944855,passed,
2025/11/03 15:45:00,0.7040220756836085,0.6480412833612905,83.80144597567175,104.78723178760576,2.596821099802191,2.6686605,2978.0717610984243,3397.30657399782,0.9849915707563263,0.9968787752995997,33.10266989395586,5.07797734352023,2.5256123083962287,1.0332891010517067,1.0424481995354002,16.55571697979969,passed,
2025/11/03 16:00:00,0.7017930929341748,0.6468463935074114,83.37862657783818,104.44729722452652,2.591742282330875,2.66651675,2962.912266036985,3396.988310817061,0.9849456230029489,0.9968685242039876,33.30092731475487,4.946778630871399,2.537345852683631,1.0362947683561317,1.045158892025562,16.483223236453156,passed,
2025/11/03 16:15:00,0.7114333252319008,0.6452346739920356,82.92566276756332,103.98823005654613,2.596554815573008,2.67267775,2926.441072299688,3393.8066848548515,0.9844554717258763,0.9968294419694442,32.804466337888044,4.741160271185581,2.5232674737602645,1.0295893558467966,1.0514321185004962,16.410869749454122,passed,
2025/11/03 16:30:00,0.6955925055266309,0.6422064397055645,82.7555906860784,103.50172432611916,2.5821043758118427,2.67308075,2957.2938164338593,3370.3585925142684,0.9850265776015268,0.9965285159918106,33.32125931613,5.867147752409212,2.558667822696458,1.0552136715256981,1.0636438154730279,16.33865897376131,passed,
2025/11/03 16:45:00,0.7017354677565122,0.6415241076439016,82.21184398251464,102.92984253526446,2.586155155866081,2.65747575,2922.621681436005,3367.253842008663,0.9846610354627422,0.9966002547827556,33.160975995639795,5.359046171247626,2.5456943491016433,1.0427554340375393,1.0586803755781677,16.266594014712293,passed,
2025/11/03 17:00:00,0.6985510653629127,0.6420591753974707,81.9255961624062,102.56634417916415,2.5892152660413705,2.67163725,2910.793778790477,3343.8698626438877,0.9846619446782326,0.99666599718253,33.46925761630209,5.821319035574951,2.5597559542737724,1.050875150200407,1.0618543220051448,16.194670584355766,passed,
2025/11/03 17:15:00,0.7013615169737311,0.6398701722155465,81.43697876843524,101.93924438384592,2.5875010127564644,2.66900025,2885.1187450417165,3345.9486117603915,0.9844210400502326,0.9966431484060789,33.452858404311776,5.281258563371014,2.558298233885311,1.04109192212452,1.0580672003043416,16.1228930962792,passed,
2025/11/03 17:30:00,0.7006474242471026,0.635480593164024,80.963695741198,101.24533145503892,2.581030744307967,2.665304,2881.96823572547,3336.9646897667913,0.9842609675368673,0.996272809693871,33.15839980016563,5.647447098320051,2.5535241946508904,1.0413186278558122,1.0639061939904566,16.051257077484614,passed,
2025/11/03 17:45:00,0.697428233895919,0.632206219497285,80.58074505933641,100.63721592108564,2.573791704923514,2.657501,2875.8967719133384,3332.7513341422027,0.9842823032736666,0.9961107474460711,33.32636612335869,5.514007895573795,2.5642758618007973,1.0353903695027495,1.0587810900470929,15.979766994154838,passed,
2025/11/03 18:00:00,0.6870176944477131,0.634565867600561,80.26295131485965,100.3269000167953,2.571517015457363,2.67341225,2876.857839819225,3309.5361266122627,0.9847019583340842,0.9963238754786203,34.05140039927956,6.026742433860958,2.5860398993267837,1.0583744408270221,1.0659132425428923,15.908417349001336,passed,
2025/11/03 18:15:00,0.6919419509521462,0.6277772797399328,79.41644395947036,99.29203431215926,2.561647812448648,2.65716025,2851.7832535958996,3330.6500777772585,0.9840512804816588,0.9958583270180245,33.46239861412525,5.302466388882725,2.564148076930323,1.044352495251893,1.0680862694253364,15.83721681892166,passed,
2025/11/03 18:30:00,0.6944397177432726,0.6337044482907546,79.39267661668782,99.54390304894243,2.583607273792764,2.84303575,2837.139848438732,3282.714812940026,0.9838411798985172,0.9961557082339034,33.58030252896057,6.486242848957238,2.5558221751976755,1.0488704001953937,1.0660495953935192,15.81130101769271,passed,
2025/11/03 18:45:00,0.7011263877462299,0.6361720385656779,80.37579357896597,100.73407492119729,2.5839672596370393,2.6828125,2866.544436711507,3317.3502460243417,0.9843090130626146,0.9964179371873916,33.47589203296365,5.023554439555536,2.531250819810798,1.0013162250938117,1.0222399612743882,15.978981397233012,passed,
2025/11/03 19:00:00,0.6993594828927167,0.6418349908455641,81.28171826604029,101.97569238926901,2.5867882812759606,2.684272,2890.078528599833,3352.2212926959587,0.9846347035050828,0.9968542625835454,33.885599235770464,4.290920778596375,2.537543339315518,1.0072703131122172,1.0189040128989195,16.14750802593898,passed,
2025/11/03 19:15:00,0.7040706844863328,0.6425338073235127,81.99630443490476,102.7716370421006,2.5892498274843563,2.697223,2909.2404721142393,3374.6447936619547,0.9846060424758113,0.9968287012817333,33.520775734883415,4.1041914240426305,2.5287725481785555,1.003111554495054,1.0193433078494243,16.2705488403425,passed,
2025/11/03 19:30:00,0.7073330029804068,0.6436020923589051,82.66528380136003,103.51395983008369,2.5928118484295357,2.68160175,2931.236565747511,3385.0086492412565,0.9846168290271212,0.9967677784227856,33.150203382423385,4.408525999454127,2.521148766025687,1.007334087831386,1.0260298837873132,16.376835431009237,passed,
2025/11/03 19:45:00,0.7096565257508124,0.6470521646580671,83.36750074826016,104.38625096517117,2.601423578243099,2.68905,2945.1692606292936,3391.0485863833896,0.9846150946098822,0.9969220727673566,33.08345947068836,4.646931702482005,2.521955114487507,1.0137953672319782,1.0303537626014225,16.48318650410352,passed,
2025/11/03 20:00:00,0.7089921823516551,0.6503640644097257,84.04347292635312,105.23881563257041,2.6063076682107402,2.69295875,2969.1948892152927,3395.978823641493,0.9847800150509546,0.9970303639846232,33.067967259312326,5.0338397793272405,2.5220453236656537,1.025135849245575,1.0366441016213848,16.58960105731207,passed,
2025/11/03 20:15:00,0.7113494131055882,0.6519367137324024,84.59505704284899,105.92745380570845,2.6080886944008372,2.68795375,2982.255658402906,3419.397818909234,0.9847857496600407,0.9971224159295117,32.983563692162015,4.608162758725096,2.5177447078013073,1.0215770163629345,1.033826725057334,16.6960800596496,passed,
2025/11/03 20:30:00,0.7081316990791723,0.6519819177470286,84.62259999836962,105.96297924302769,2.6035375817303636,2.688396,2992.3175986660713,3425.982238483711,0.9849654060004156,0.9971246105172105,33.119518425949984,4.519528002063046,2.519397152871186,1.026403784350253,1.0352295762055375,16.71028483683333,passed,
2025/11/03 20:45:00,0.7102559548512999,0.6535950616254095,84.65583759237973,105.98602610347625,2.6127203022103425,2.703193,2979.0853740263924,3408.4996811839937,0.9847967592121218,0.9972317025239968,33.13412885732456,4.9510911077292805,2.526214217681699,1.0318419303080737,1.0402259502831026,16.68897315584355,passed,
2025/11/03 21:00:00,0.7121086845767771,0.6524442592379118,84.55519548985112,105.80366982144635,2.6132094132939354,2.70206925,2975.612471845377,3402.615985937637,0.984710234017147,0.9971331168964416,32.95104800648328,5.101119810614478,2.5214796399048556,1.0292056068126134,1.0411248558334512,16.667646646017833,passed,
2025/11/03 21:15:00,0.7116901677080198,0.6500697162824178,84.34068133810119,105.46605172573683,2.6068138992141887,2.69417475,2965.777440420149,3419.9099907627956,0.9846414079345507,0.9971040037575533,33.1297730185554,4.303162779501929,2.5277856512630787,1.0186999948436768,1.0334359233077608,16.646298751645052,passed,
2025/11/03 21:30:00,0.7081208605871516,0.6508684588474429,84.33574634008058,105.44395228501797,2.6081753323358488,2.70257425,2976.2817014165507,3397.8822764833344,0.9848236881639216,0.9970663233753004,33.21507856499983,5.057333609886499,2.530597438403914,1.0266425137984307,1.0361815893536492,16.624937251422228,passed,
2025/11/03 21:45:00,0.7121069656978425,0.6489062167213947,84.12129860547088,105.15098647312024,2.6068941432269175,2.69567725,2964.2742620104405,3404.8211745086032,0.9846305953130586,0.9969838259254656,32.961349501741466,4.633787043279102,2.5209015011119695,1.0146517596156994,1.0312085745332022,16.603557591114782,passed,
2025/11/03 22:00:00,0.7096795807944293,0.6476058485789125,83.9222845333473,104.8756706139543,2.600549744499136,2.709374,2964.9124180835,3411.493130658742,0.9847166067544995,0.9969297452160722,33.01001183455179,4.458561611497836,2.522691952620444,1.0199342816359698,1.035763532866453,16.582159820604513,passed,
2025/11/03 22:15:00,0.7083828685720143,0.6477776401371583,83.84758612143048,104.77717556731793,2.6019450116923637,2.6797055,2962.358421626046,3402.398421161669,0.9847357965016666,0.9969580029039279,33.20953428262453,4.511536929211724,2.527138250015639,1.014652179717913,1.0285566780529714,16.56074731772633,passed,
2025/11/03 22:30:00,0.7052321081341018,0.649661273493232,83.8523208925945,104.77780636974506,2.6055716862936733,2.6985935,2959.6383949627975,3388.0349077178657,0.9848116577766084,0.9970848863272682,33.449921894361545,4.998720069006254,2.541251233643499,1.0311544919059907,1.038600442399525,16.539317831306988,passed,
2025/11/03 22:45:00,0.707469109576232,0.6469548473069902,83.5723450820343,104.4188634848729,2.600029424788365,2.69211025,2955.0726326793306,3397.88207362217,0.9847315499339875,0.9969382151066117,33.231289383774275,4.483597603070742,2.5274880195294207,1.0158238396161205,1.0296541963602008,16.51786917073163,passed,
2025/11/03 23:00:00,0.7033669507560127,0.6491388278128999,83.61358396147136,104.46856479135903,2.6045952504255747,2.70110275,2956.122323130782,3377.4538435554964,0.9848540665199662,0.9970618024689751,33.59072673156089,5.12165312948053,2.5426525274270695,1.0302095321647395,1.0360682571443618,16.4964024019597,passed,
2025/11/03 23:15:00,0.7054119111373214,0.6481623783148396,83.63041361329405,104.47814382995668,2.602059972163272,2.678334,2955.7350952281436,3392.315034130602,0.9847953494258316,0.9970289290125,33.453982637705074,4.6269341921219205,2.5354410516046384,1.0211505081391439,1.0308113704515616,16.51800714289027,passed,
2025/11/03 23:30:00,0.7073372443354592,0.6485288473441071,83.75381954621568,104.62686275385946,2.6037698066777546,2.696226,2959.3400903933684,3393.6678183478334,0.9847668528647948,0.9970109233272416,33.26471158687139,4.736971159255809,2.5282520103424853,1.02296283166793,1.0342894062192454,16.541770174365325,passed,
2025/11/03 23:45:00,0.7075629736291852,0.6482366530881988,83.8350027257445,104.70072259647861,2.601432589178903,2.69208675,2962.52856318863,3405.325815144952,0.9847804059472085,0.9970047128938444,33.19802445285459,4.5081995984075895,2.527188478570538,1.0249387551724012,1.037064675221469,16.565543902942544,passed,
2025/11/04 00:00:00,0.7114709482898318,0.6543236365209656,85.21590479287981,106.30782520941399,2.6167397069372043,2.67760975,2988.7776622990004,3420.415144324936,0.9847860302565146,0.9972960589161528,33.15484780100734,4.841469858577023,2.5336791847020415,1.0401552925038915,1.048065759305112,16.771189306509157,passed,
2025/11/04 00:15:00,0.713508737687882,0.6587296026078902,85.25590697964964,105.79015395569617,2.6338519814961465,2.693016,2981.7450110379154,3380.2075668648577,0.9847322590243847,0.9974536558500572,33.234577679737015,4.988719341433964,2.524062017611038,1.0366799247985548,1.0371718570205404,16.756441403493735,passed,
2025/11/04 00:30:00,0.7144679694104399,0.6550980052171955,86.5993251791199,106.49472562715957,2.6320097061714893,2.69551325,3038.619732935308,3413.6978216836237,0.9849773637903473,0.997228088675987,32.736903996378835,5.325956666066314,2.5169040717634643,1.0458125688957052,1.0516726567430135,16.98256243105772,passed,
2025/11/04 00:45:00,0.7172385482201585,0.6542271454463315,87.92329963377703,107.16207308469123,2.6359649178231592,2.6744265,3085.9978036060293,3434.724079276156,0.9851038989290303,0.9970598983359332,32.27423729964623,5.423134418090719,2.5119124454113337,1.049260183753369,1.0578918549063336,17.188394122159217,passed,
2025/11/04 01:00:00,0.6541932217307977,0.589622037883993,75.21210361452384,90.64550866331102,2.4959084291198366,2.6004805,2788.65342749133,3300.8872964123407,0.9838889346270668,0.9940301422545526,35.281532999327986,2.832934414951099,2.6467996000578804,1.015104673098184,1.0426355836462142,15.198936022259682,passed,
2025/11/04 01:15:00,0.6584988988644773,0.6037932557305274,75.44984938835114,90.68500405696517,2.542688933130587,2.587242,2755.621607537186,3189.273431644264,0.9841538652674781,0.9951092895590913,35.8765390588244,5.020961981605701,2.6469334286565656,1.045494087458555,1.0515212667551963,15.1160188247496,passed,
2025/11/04 01:30:00,0.678400427452674,0.593573779812853,74.67169725223381,89.10246980549421,2.5474934189642857,2.58644375,2711.2221154213626,3189.9516680930806,0.9829157955790634,0.9943598677272709,34.26541994917843,4.595985961454546,2.5911062306824784,1.0158872157961123,1.0593137107015638,15.033201377667618,passed,
2025/11/04 01:45:00,0.6718344020182239,0.5903249422853915,74.25361113808881,88.00154849201394,2.5449164802023625,2.58610275,2705.133508297136,3169.5135020346374,0.983028390044425,0.9942544918430085,34.76908535931485,4.541496419214915,2.6071363489087998,1.0129062225357655,1.0547015964129973,14.950485991964872,passed,
2025/11/04 02:00:00,0.6626229244634014,0.5856301613041617,73.72998793198143,86.7925716186377,2.534942558227419,2.584118,2709.0484825099934,3156.1236889172524,0.9832690063579914,0.9939909431056854,35.177057793011834,4.530587860242887,2.6189613502152684,1.0151838420734647,1.0556167602783098,14.86787454868205,passed,
2025/11/04 02:15:00,0.6570071699814672,0.5813622775488395,73.2430672937736,85.64397275216828,2.5297773596647146,2.59214875,2702.588974531197,3141.941549928095,0.9833388308539578,0.9938020428621189,35.51243674372197,4.310929923817157,2.6294167456271893,1.0088619794130131,1.0513933681228074,14.785360998646457,passed,
2025/11/04 02:30:00,0.652712745016255,0.5750775031509231,72.62301429616032,84.35711488796184,2.5191729561934992,2.5842095,2698.775276568211,3137.645928148072,0.9833686975567256,0.9934219873607418,35.536206610422724,4.069486993288247,2.626590480771432,1.005719139744117,1.0564507532984824,14.702954459875544,passed,
2025/11/05 04:15:00,0.6902974187571265,0.5609360449822993,69.27834146811126,85.25660437000815,2.452301123607468,2.34091725,2561.473521250741,3316.2421138224104,0.9810308322091301,0.9925830914807197,32.08436411945909,-0.6720524175663213,2.5148333189909944,0.9178787712728098,1.050008150192684,14.413928656135074,passed,
2025/11/05 04:30:00,0.6238313772041617,0.5564939567831736,66.7392645852423,81.77964197737532,2.4202266657298965,2.42285925,2569.3698735587295,3172.414010493792,0.9826134464077504,0.9922101615643212,36.33996980505496,2.562354019564089,2.668831224238863,0.9794922715258431,1.0502658235133582,13.89641846504209,passed,
2025/11/05 04:45:00,0.6315031629106838,0.5639192261381052,66.59404798757755,81.48605919269292,2.4489094172257015,2.4694085,2526.392557510854,3122.3000926873024,0.9823678100523758,0.9929525470703838,36.538454955545205,2.880030169742384,2.65657989954872,0.9834566379004787,1.05281862670342,13.833136626083869,passed,
2025/11/05 05:00:00,0.6251868237083316,0.5608891448352415,66.38509943389552,80.79693615236503,2.443567217243298,2.4615205,2537.064720858606,3111.083113583726,0.982551924411419,0.9926892391029138,36.717154084653,3.209447734144905,2.661545168743068,0.9897301667118725,1.0572750726627167,13.80162888638701,passed,
2025/11/05 05:15:00,0.6228303578833952,0.5556459804233712,66.07552463224006,79.97240794314942,2.434986490735837,2.46028925,2537.8660391025155,3117.248863679507,0.9825761998673785,0.992388086175379,36.69455593264067,2.6313596660854897,2.6579903309800397,0.9773876045175098,1.051907088575643,13.770128391833133,passed,
2025/11/05 05:30:00,0.6421020563244408,0.5540944997185931,66.04119606710199,79.46927775088857,2.452039444576618,2.430566,2494.281795377676,3108.658777896145,0.981921736598953,0.992541782287628,35.82393805514644,1.7869951309025234,2.62631846037808,0.9495292707614712,1.0514573675323868,13.738631291286136,passed,
2025/11/05 05:45:00,0.6213503657441634,0.5484021884930983,65.70353471040137,78.61476978809655,2.4300967503809825,2.4533605,2533.659826576562,3106.9152947485,0.9825264059958876,0.99196041572011,36.62358597128874,2.330812301592764,2.656602025787611,0.9658557202327688,1.0527484215816332,13.707143272611852,passed,
2025/11/05 06:00:00,0.6169249962043846,0.5423056561694781,65.34768336082841,77.74582523815666,2.4174993014122017,2.449197,2542.5528267320087,3114.3908566417736,0.9826015507946824,0.9914815046382062,36.49933837685796,2.185017407826097,2.6522241891621627,0.9660685711880044,1.059989275676498,13.675657402684287,passed,
2025/11/05 06:15:00,0.6136888586008123,0.5389642123863526,65.16326542337595,77.09130669194283,2.4138526399885776,2.4635615,2545.1057471415643,3107.342422364131,0.9826390143338811,0.9912333833604088,36.59238371723835,2.3264441672275398,2.6573111352848096,0.968865026470166,1.065835786043768,13.644176936359925,passed,
2025/11/05 06:30:00,0.6225864238368702,0.5404369278591049,65.4807590934718,77.03657010451433,2.430165344788108,2.45365875,2527.6531758183496,3091.785613146571,0.9824188941925711,0.9915160162808321,36.37151667257263,2.036134710134507,2.652933281006975,0.9547817637081193,1.0586385307796415,13.656165402100603,passed,
2025/11/05 06:45:00,0.6161589077358957,0.5410761334784501,66.32853118196117,77.63551940092675,2.4253724481859718,2.4761915,2589.144184136629,3111.9184889469875,0.9829253644247755,0.9912186083205258,36.26874709939485,2.9262621310787935,2.645332671654707,0.9834743522030243,1.0755062402917852,13.827200332678471,passed,
2025/11/05 07:00:00,0.6236274277288667,0.5421638952385758,66.79075802685453,77.7769212473649,2.436368461974862,2.45759625,2586.3795266486427,3114.4479342697673,0.982855353356701,0.9914399270880219,36.07443964315984,2.2934568308876546,2.63367638753711,0.9676332225104713,1.0644710882266968,13.889316232941841,passed,
2025/11/07 03:00:00,0.6731157623572748,0.6019914812148479,78.75073035742587,91.09693994105258,2.552428124760739,2.640112,2923.9251727172796,3245.071991931903,0.9855841855523403,0.9946208876652701,33.109572746473724,4.7639450175672495,2.509311578692505,1.059577852104499,1.0755959644502746,15.74592186461983,passed,
2025/11/07 03:15:00,0.6601056197367219,0.6014063315754042,78.0450685536534,90.70494732769967,2.5373005390375876,2.6627075,2929.453841769097,3241.862138391072,0.9859980979036098,0.9945877110227763,33.889446996845116,4.682568070880575,2.522783040372036,1.062363701207058,1.0652786622901527,15.658483363031676,passed,
2025/11/07 03:30:00,0.678669105190258,0.5988544335224444,77.46138745904726,90.3046790227082,2.545467366250924,2.64508675,2874.2948586723082,3242.9504193276643,0.9851497983836898,0.9945063585089204,32.78271889349211,4.105017659426402,2.4860255712316492,1.036820799645492,1.0661480300879052,15.571248226501492,passed,
2025/11/07 03:45:00,0.6666802838408894,0.5949908638479299,76.75834657675831,89.75356065371608,2.524515182204983,2.66449375,2882.7676392032145,3250.7725446685604,0.985442226452615,0.9942067947492205,33.24266850432485,4.049280275695412,2.501150210510773,1.043203209272428,1.066392679728977,15.484215314848639,passed,
2025/11/07 04:00:00,0.6668943868988346,0.5935379080838549,76.25715543846252,89.43977981500588,2.522202401587708,2.65916775,2864.992967950022,3239.744534489404,0.9852727175734718,0.9941101455571547,33.224397595340854,4.1554577798137275,2.502271173023975,1.035664518238941,1.0621759864653142,15.397383589715266,passed,
2025/11/07 04:15:00,0.6695118265522431,0.5941870266556595,76.17264556276798,89.62765645890629,2.522852569285408,2.66431675,2852.117142824064,3246.23491093255,0.9851184919763879,0.9942046496937017,33.21398235018899,3.8612344978375863,2.5027718948677413,1.0302134612331046,1.0595766122470065,15.38524314722682,passed,
2025/11/07 04:30:00,0.6687938121027234,0.5943879790203833,76.10604866649878,89.85494548891917,2.5185877865415813,2.64886425,2858.101247305234,3251.5600590511885,0.9851714260625013,0.9941369752180906,33.05809159392421,4.0080267747915475,2.4969004526670764,1.0328573600306494,1.0623826176739966,15.387718346094967,passed,
2025/11/07 04:45:00,0.663226078483018,0.5945788075998125,76.02657976299554,90.06762496100623,2.510328725448955,2.649186,2870.8175846782797,3259.894373858342,0.9853822146213213,0.9940859491039209,33.28435691663547,4.084097928458978,2.5029851839080264,1.0391155753816128,1.0632413844229192,15.390102336967903,passed,
2025/11/07 05:00:00,0.6684482778526866,0.5949224347154686,75.97803583278298,90.31771258184324,2.51129576339681,2.65056825,2859.0878750129887,3270.1763033241555,0.9851892062096402,0.9941429026262777,33.03097718380014,3.6619701543019514,2.4922829236030015,1.026787553578639,1.0573534120104047,15.392395163797897,passed,
2025/11/07 05:15:00,0.662581994975475,0.5937269487935484,75.650684573097,90.2387674453691,2.500028048092498,2.64039875,2867.559091646329,3276.6744643661705,0.9853576547759229,0.9939787511720284,33.096847807671864,3.838914348041603,2.4950046905550702,1.036391866454528,1.0635890563378505,15.360756224062358,passed,
2025/11/07 05:30:00,0.6543812071753583,0.5921950641367921,75.18677377331446,89.99633370540698,2.488048143609782,2.648749,2871.3979349338947,3278.2705635004822,0.9855433059593541,0.9938407181734297,33.481849230047814,3.900704266248936,2.507117558357814,1.0408284481994075,1.0620765483346146,15.300671291345207,passed,
2025/11/07 05:45:00,0.6585691420867886,0.5930303821052936,74.9870469799467,90.07120638809886,2.4916078303713034,2.66279775,2853.6642974580213,3271.562218463497,0.9853232295281874,0.9939014829786897,33.26496782137753,4.007269890253144,2.500958865614708,1.037970209775381,1.063638186550914,15.261662349867992,passed,
2025/11/07 06:00:00,0.6566115013219854,0.5920941748194493,74.78096869114104,90.13548269733671,2.4832489903813477,2.64779925,2855.3874366378695,3286.5843616098678,0.9853705801849846,0.9938275933591165,33.27383867116283,3.698325784847952,2.499371915791601,1.0358174319397337,1.0620240126875584,15.252045266949406,passed,
2025/11/07 06:15:00,0.6569956373379102,0.5935276107145646,74.74161088574644,90.40489290599439,2.4842774993637846,2.65188,2849.3877506287004,3286.124518310907,0.9853228903131189,0.9939288525910156,33.3479371006944,3.7078381422718123,2.502420231434797,1.0342202805425271,1.0594823869770507,15.242315076797109,passed,
2025/11/07 06:30:00,0.6296059558540702,0.6037095185187713,75.94162604075892,92.26598551273898,2.477207381751432,2.64745475,2940.44691864554,3286.355760925202,0.9867081036082522,0.9943416894253322,35.041508947299654,5.169375289601767,2.5611065534764927,1.0901859595453656,1.0667616563947924,15.425081562542239,passed,
2025/11/07 06:45:00,0.6668186136997555,0.6056333571022036,76.25846641624238,92.9316257530834,2.50697526067289,2.6813875,2873.794088391516,3295.635482514586,0.9853471761645456,0.9945495137548311,32.901816609873464,4.538565212259189,2.490991522129089,1.0561372419448327,1.0760885485577159,15.466607306725363,passed,
2025/11/07 07:00:00,0.6673147209240778,0.6045532253897875,76.38465609138402,93.33287621549105,2.4993667320805883,2.66047625,2884.9974622510526,3319.8488273371745,0.9853821650228957,0.9944341184024098,32.709886259342944,4.150262260812654,2.486487683847366,1.0485012422720181,1.0722537258429772,15.508186393870494,passed,
2025/11/07 07:15:00,0.6725806346497729,0.6071049665661584,76.72464814022176,94.04063079120664,2.5064325404650596,2.65668125,2886.0675542170115,3317.8970902444416,0.9852617278839653,0.9945259552383149,32.39833094891251,4.493647501713718,2.4792512222306966,1.0472158420362974,1.0741762100078616,15.549818864772929,passed,
2025/11/07 07:30:00,0.6747084650090739,0.6087842558763564,76.90852944860768,94.60605250357222,2.506287250231647,2.64751625,2889.383840899322,3331.5737787294024,0.9852426631883175,0.9946053453623659,32.207485929885436,4.392192010255486,2.4738217462048575,1.048591037727292,1.076771448401382,15.591506766306889,passed,
2025/11/07 07:45:00,0.6621016322792855,0.61102131819987,77.12166859233764,95.2148740559377,2.496561052230292,2.66708475,2923.601129761251,3338.3109969149386,0.9857949066958684,0.9946508410952579,32.900341355716556,4.819103380586093,2.4962972354728645,1.0677857381706641,1.079057880421552,15.633245927948332,passed,
2025/11/07 08:00:00,0.6667215540445522,0.6132510881702541,77.40064981820545,95.72366364543515,2.50253941611441,2.65219525,2920.2816823510457,3343.371265598223,0.9856778848101838,0.9947985912857843,32.69412375721746,4.775497277656322,2.490899011095073,1.0668515041384146,1.080639378140047,15.675038391104266,passed,
2025/11/07 08:15:00,0.6697040772498412,0.6144870046787461,77.67093563053048,96.0063126747276,2.5069269767598836,2.6526825,2921.71504543598,3347.667921367142,0.9856280768905868,0.9948838559802043,32.56515028556491,4.723373586628238,2.4869778136028917,1.067491056865629,1.0827332284049276,15.716885287117663,passed,
2025/11/07 08:30:00,0.6763016970655625,0.615776868103341,77.97183164711167,96.32994208817142,2.515291674974009,2.64046575,2919.0529462386958,3346.1387366195345,0.9854628004135823,0.9949545763590875,32.19661745688781,4.737168614742488,2.4741379272012596,1.0588600845332863,1.0796001584802213,15.758784482009709,passed,
2025/11/07 08:45:00,0.6857493063724932,0.6169490167485946,78.23801415266476,96.60617705748919,2.524288823627401,2.666779,2907.5409437306653,3351.9396785198464,0.9851673426153672,0.9950496386887674,31.666681325846902,4.593792798891394,2.4582473360694226,1.056736611122059,1.0865233837696615,15.800736976459257,passed,
2025/11/07 09:00:00,0.6689176880974529,0.6183992554419048,78.51610656983776,96.90113383804565,2.5142776552475534,2.67265025,2951.612132668899,3349.499391735047,0.9858788339322936,0.9950525716134289,32.63696687437288,5.156084282660412,2.4891034684263174,1.0785550538519957,1.0863095625756074,15.842743909031691,passed,
2025/11/07 09:15:00,0.6694579341948836,0.6189313687585777,78.73453618661146,97.11803128771423,2.5143739807494367,2.66934375,2959.826826064784,3357.7708180373434,0.9859315020131822,0.9950717321728194,32.546100977148065,5.092297187857456,2.4861427290210103,1.0820318056513807,1.089588256659567,15.884803137174329,passed,
2025/11/07 09:30:00,0.6742576245549639,0.618635966650484,78.78692949358941,97.12902423286091,2.5165362072446382,2.66902125,2952.983278538087,3365.89020169859,0.9857636961509944,0.9950708945649317,32.191515407434416,4.859100564068801,2.475742253612633,1.079908179382603,1.0935914495835242,15.901673902013535,passed,
2025/11/07 09:45:00,0.673691208407122,0.618401484840119,78.61910071483048,96.8732321444321,2.518458410182546,2.67100425,2944.0022394095045,3354.412432038072,0.9857167677135399,0.9950938966479564,32.383764689816836,4.901057094742855,2.4807613967681994,1.0751274387351515,1.0880134203493528,15.862295400124287,passed,
2025/11/07 10:00:00,0.6713470207379837,0.6179856571065605,78.43927809873793,96.60348897989898,2.5185420779221306,2.64495875,2939.7690440171,3342.7547802237114,0.9857421626676942,0.9950885799983258,32.577601315761115,5.0034364095490735,2.4876135216199424,1.0713291398584681,1.0816256519770302,15.822800606898742,passed,
2025/11/07 10:15:00,0.6706200397038096,0.6155590323449184,78.09881378272965,96.13187655804863,2.5124083328820705,2.6564105,2935.2356800872,3346.85955850868,0.9857233176048857,0.9949420444902436,32.48131770002954,4.816662441913875,2.482721763600278,1.0715120506369815,1.0847412007545203,15.78318842540707,passed,
2025/11/07 10:30:00,0.6670067674063441,0.6141345993445767,77.8344098379507,95.7568374418188,2.5076809537596323,2.6668125,2935.5237522713564,3342.571508795321,0.9858074208329844,0.9948504355563677,32.6279947051684,4.871017897384587,2.4870624112436617,1.0738878927232753,1.0848602835577064,15.74345991206551,passed,
2025/11/07 10:45:00,0.6399282230114974,0.6122423643033554,77.5332659501137,95.34104347225288,2.4833827938248785,2.65981125,2990.114741606616,3333.360986362024,0.9868520217475408,0.9946026776792092,34.03614114365637,5.59908820170721,2.5309017971983354,1.0988069746190257,1.0796044254537913,15.70361082000657,passed,
2025/11/07 11:00:00,0.6859393122128244,0.6490709333502838,81.41091860276336,100.95886764178093,2.5872735601951105,2.804113,2974.7097787519906,3321.6659255210025,0.9860814119186261,0.9970238170987452,32.90252305049674,6.102240636448278,2.451606549671225,1.101706770642239,1.0808346150591166,16.290446384720383,passed,
2025/11/07 11:15:00,0.6699419272094518,0.6362137647505299,78.93847369725097,98.04046776926744,2.5420956703929067,2.76805475,2937.2475907010166,3355.046947014042,0.9863648601802751,0.9966220071664637,33.95161375474181,3.1212515133531467,2.4530061228691014,1.051975940840228,1.0325657605060294,15.995614701162387,passed,
2025/11/07 11:30:00,0.6683483318200283,0.6312021401795265,78.57366916943009,97.4872503981669,2.528795850784648,2.7094,2940.4685658712374,3373.910602207744,0.9864212172287983,0.9963468125887247,33.87382798066771,2.3007672015195824,2.445369228355698,1.0321000459432352,1.0188883328916072,15.967775840519147,passed,
2025/11/07 11:45:00,0.6694651341809298,0.6275028829792354,78.28400191093007,97.02684588353308,2.5217766705000466,2.703025750000001,2930.9653483629045,3389.9182361941243,0.9862972131830803,0.9962043865402873,33.80150811172625,1.5556741570541825,2.442552200024655,1.0191409565459701,1.0127940097414716,15.939856760482622,passed,
2025/11/07 12:00:00,0.6663377538623352,0.6251057332161556,78.06776415604291,96.66007277308177,2.5147589040712806,2.70801975,2929.816544764696,3397.5714260438444,0.9863537276748952,0.9961129171922022,33.98273899476887,1.2260797425524808,2.4503376649035244,1.017736085242744,1.0112858504164108,15.911855239104288,passed,
2025/11/07 12:15:00,0.6707419620172338,0.6253961152304138,78.22692111852801,96.76174817218256,2.5199061401325538,2.6973805,2923.4167800178598,3397.854036464939,0.9861655364403237,0.9961332209082365,33.740591395897496,1.280387565241024,2.4473949661729297,1.0186234844052358,1.0164474613838823,15.929009143895726,passed,
2025/11/07 12:30:00,0.6720374307821111,0.6284080727483043,78.69340901684657,97.2483076160462,2.528304175229395,2.706008,2935.4229015564906,3384.740536134956,0.9861994172357501,0.996192534235961,33.56311681755664,2.148087608763334,2.44883792887629,1.0363445766607058,1.0306308030173355,15.979295607647451,passed,
2025/11/07 12:45:00,0.6664533347933315,0.6310113785876815,79.12920125854905,97.72664570869479,2.530501659825165,2.712503,2961.3625094325434,3373.2108726863266,0.9865582126124814,0.9962750500151533,33.90630554097606,2.734577607314998,2.4601784435468055,1.0427513524733878,1.0264778972928614,16.02964845773611,passed,
2025/11/07 13:00:00,0.6725093438416099,0.6312436504214801,79.24159239753872,97.80911520403008,2.536351040509997,2.71104375,2949.418740907749,3377.9732032740485,0.98629298858217,0.9963275120174516,33.65188808992457,2.50630019597785,2.4525136078174974,1.0377671423293644,1.0279337114990794,16.048487141340075,passed,
2025/11/07 13:15:00,0.6716515067046126,0.6332020323156158,79.87219464038826,98.53243922962032,2.5359974652661603,2.70140425,2980.232224682203,3392.242607567596,0.9865814174909758,0.9963670759366954,33.55303263324311,2.604049405762294,2.4467686769599943,1.043684587349853,1.030352016088911,16.160580022057893,passed,
2025/11/07 13:30:00,0.6778771333888594,0.6356130201678991,80.54064859885369,99.3003973381922,2.543899606644155,2.70676675,2990.1155030092173,3406.6999295153732,0.9864891010083003,0.9964917056794577,33.164320501046035,2.4933104226285656,2.4359757151100645,1.0419921507515855,1.0324513335755077,16.272856262574567,passed,
2025/11/07 13:45:00,0.676198751838127,0.6396929359761123,81.31117174858956,100.1962034195252,2.548946727640608,2.71202725,3019.094526839319,3409.1734556450037,0.9868045611156218,0.9966728339785492,33.26153117356005,2.9274384395529744,2.4396982706413506,1.0555315471707194,1.0381097927610015,16.385312638350307,passed,
2025/11/07 14:00:00,0.6761593397638118,0.6291202771376726,79.63727848639986,98.07097023974575,2.529067661563545,2.6970725,2970.9508158674585,3419.3941247373555,0.9863749384605718,0.9961918254750918,33.14074084841789,1.6246584705190188,2.4304458919932745,1.0305955935207527,1.0283718373079815,16.161614735519844,passed,
2025/11/07 14:15:00,0.6682202422452009,0.6283070975182778,79.19051173597877,97.47037848289278,2.5248756737740665,2.69876375,2968.815305576056,3395.7900129173518,0.9865790288394897,0.9961410845009223,33.64209648098218,2.0840550411363945,2.4475282499319726,1.038526398609448,1.0277553938064439,16.06983714183705,passed,
2025/11/07 14:30:00,0.6771001657944685,0.6282511272157792,79.17467574851608,97.39999881706458,2.5347930449939473,2.68690325,2945.9413692894777,3389.249695862599,0.9861459642008944,0.9961752884732774,33.23886461971787,1.957701786425808,2.4354963714058044,1.0251911132226246,1.024289360145069,16.05839825065528,passed,
2025/11/07 14:45:00,0.6755294402149733,0.6287763856573918,79.15935596924294,97.33323628087196,2.5358552111051296,2.69349975,2948.0204026541387,3379.9884173099354,0.9862072794101334,0.996178830578776,33.305143711690675,2.307725608093495,2.438600871330449,1.0333977643214658,1.029582868847982,16.046914142025116,passed,
2025/11/07 15:00:00,0.670836490750649,0.6279380797291049,79.05052278066714,97.14819943027987,2.529957902838262,2.6879995,2955.770869807982,3382.429649341368,0.986402799987979,0.9961353809299278,33.53261624218206,2.2328906435961473,2.4448139407083183,1.0365576072068554,1.028533951284642,16.035380493195472,passed,
2025/11/07 15:15:00,0.6721215141074228,0.6280797564101523,79.09953671884536,97.15714923874873,2.5313498205421725,2.6911345,2952.991701067814,3385.3379538643267,0.9863466875898966,0.9961649774437329,33.48736253900353,2.1433412196721435,2.4440359533851717,1.0378444420629993,1.030873919132381,16.044529634549605,passed,
2025/11/07 15:30:00,0.6680043599418394,0.6292533628374716,79.25775632449715,97.30232245058626,2.531094692878511,2.698877,2963.9260349477186,3381.7994414196337,0.9865567422026216,0.9962393562169756,33.80649839108895,2.2764010248776354,2.454153021060286,1.041646576173083,1.027951970865309,16.061632075697368,passed,
2025/11/07 15:45:00,0.67191060416905,0.6292621403871013,79.34603565051212,97.36539354359064,2.534333507401571,2.70224425,2961.125425485648,3383.2406523425016,0.9864265313268884,0.9962242861249787,33.53360849447971,2.266450584373268,2.4446545760044285,1.0391520069561662,1.029826972118209,16.078739534261764,passed,
2025/11/07 16:00:00,0.6761819538435171,0.6299204477839561,79.46847586585494,97.50546443615781,2.539695273731315,2.69859,2953.8035148433355,3383.9060296297307,0.9862484315511129,0.9962816509321554,33.35173696077768,2.1883626433972534,2.439518269465747,1.0347617165875262,1.029249461596287,16.095850976380092,passed,
2025/11/07 16:15:00,0.6759199147468349,0.6307791193370373,79.59718610701375,97.65167544671401,2.541572315985784,2.6881445,2953.3569504613183,3386.406156299909,0.9862560849734213,0.9963795479994851,33.54030838757357,2.0215493906460065,2.4450694254041303,1.0324093530733622,1.0252919243711345,16.11296640205236,passed,
2025/11/07 16:30:00,0.6759329532285918,0.6309532580535209,79.67981925333034,97.74419313711907,2.541053577178059,2.6849915,2961.0950978128853,3386.6989135723147,0.9863225532903152,0.9963396520938339,33.40289273361539,2.194756657199658,2.4398701542561216,1.035927160929981,1.0286276029619512,16.130084679819824,passed,
2025/11/07 16:45:00,0.6705774854209334,0.6333564500063359,79.91605026106053,98.01565659194209,2.5427650371532895,2.694379,2974.9338540270155,3375.322213798642,0.9865931973449402,0.9964591515375631,33.79590755255519,2.7070094440276002,2.4549301166109303,1.0487534723525178,1.0314935715848974,16.14720910623761,passed,
