datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/07 17:00:00,0.6721050514237685,0.6315368143942686,79.88156499053677,97.94540757887428,2.5378495616239025,2.7030325,2975.3218216929413,3393.982210847846,0.9865490812259609,0.9963808228860658,33.62827193049327,2.1319757603126632,2.447916599512406,1.0406680487360842,1.028245716806225,16.16433544683299,passed,
2025/11/07 17:15:00,0.6713129901822524,0.632955132745814,80.07309332612184,98.159846867288,2.54119009731163,2.6869335,2981.9977703781706,3385.6741140913955,0.9866298514168397,0.9964350077602475,33.7168466135343,2.461643613488349,2.4512475032771777,1.043838840024869,1.0282840438330263,16.18146473574375,passed,
2025/11/07 17:30:00,0.6729152339887917,0.6330591835806357,80.17279114838973,98.26038432768638,2.5422996274496708,2.69485475,2986.5752098495445,3385.0581484146405,0.9866184875390482,0.9963886203214296,33.503446281868094,2.6558477357993997,2.444408222797079,1.0463773618863819,1.0325024110210692,16.198601112960933,passed,
2025/11/07 17:45:00,0.6745822607929924,0.6329483013732747,80.24747475123593,98.32637334757044,2.54272821217511,2.68620925,2985.1107063471686,3392.188812290265,0.9865501680117728,0.9963954226890139,33.38398998180215,2.4996969064785945,2.442469380238721,1.0463923793662986,1.0346068470389627,16.21573940353015,passed,
2025/11/07 18:00:00,0.6753493446391904,0.6326728505961215,80.31633701841326,98.38742276701491,2.541736048234607,2.6915115,2990.476377949409,3396.0572371476374,0.9865689956036217,0.9963424187289172,33.20247883927553,2.549922253193875,2.4370127890237727,1.048530910332485,1.0381085467655164,16.232882712754247,passed,
2025/11/07 18:15:00,0.6780688971991893,0.6330429198484301,80.4290807032084,98.50534040250561,2.544803041875578,2.688036,2989.2419559821337,3396.3327773597557,0.9864738815394865,0.9963447887766876,33.0073815619298,2.6303457515681723,2.4320248461647265,1.0491716210337776,1.0412592779204424,16.250030005532274,passed,
2025/11/07 18:30:00,0.678204584838675,0.634462249118304,80.60621100979732,98.7091636023452,2.5488917786086946,2.69554925,2990.7413610817443,3391.3185908244645,0.9864856154884124,0.9964343773086325,33.101249295026186,2.7754332314277668,2.4359420540066288,1.0500063560647441,1.0400049831027294,16.267180142001536,passed,
2025/11/07 18:45:00,0.6751914059109131,0.635119608867788,80.72396965610416,98.83851738045287,2.547146614566987,2.6972035,3000.636049562452,3392.5307713051643,0.9866698326549094,0.9964770119774295,33.30403535626086,2.7929986591586142,2.441457044832013,1.052535648345529,1.0381534627648175,16.284333224134937,passed,
2025/11/07 19:00:00,0.6777809683237652,0.6350571343396884,80.79242251209241,98.90727903235194,2.548336908462234,2.70024025,2999.8183791663387,3397.0953786957425,0.9865829276156661,0.9964550938196861,33.077210011719345,2.779312055590024,2.434711410785557,1.0542366520395159,1.0429204780996428,16.301491429409786,passed,
2025/11/07 19:15:00,0.6758043668434466,0.6349463264823481,80.77327964799841,98.8689202235571,2.54627850985333,2.7198355,3003.5451273862654,3397.576256721571,0.9866785503855356,0.9964550870585033,33.192247190241225,2.7549496839578973,2.4377748731950475,1.05525789291051,1.0418146810234248,16.299037819316386,passed,
2025/11/07 19:30:00,0.6755657733035374,0.6352126383468996,80.77372878885498,98.8554624019364,2.5473031485543114,2.70453325,3002.381058245884,3394.503361917167,0.9866746293091254,0.9964745154205128,33.22357082211002,2.826962099592953,2.4397675505877165,1.0566559511389022,1.0423889888778481,16.29480382441936,passed,
2025/11/07 19:45:00,0.6839579631673489,0.6342261271023502,80.70199306180493,98.75135272597097,2.5531401371649056,2.7017025,2979.762139278219,3400.839116982625,0.9862233324304309,0.9964634462763992,32.843378551313506,2.420909213328038,2.4279443077711846,1.0445268643549692,1.0412407165776099,16.29056916660438,passed,
2025/11/07 20:00:00,0.6817205892827493,0.6326992153352392,80.57451146347516,98.57868184163456,2.5461624365967888,2.696275,2986.2996185263178,3410.12371084142,0.9863475340686221,0.9963672590547722,32.82683917182096,2.2032791257227187,2.4254883608584437,1.0447664856878325,1.0413948335025163,16.2863328098075,passed,
2025/11/07 20:15:00,0.6742283024262491,0.6341562284247702,80.68387086962589,98.68475486520728,2.544520216021872,2.69062275,3004.3823166215325,3394.5028150604776,0.9867272427437918,0.9964132341641495,33.28051003818668,2.7474966321659946,2.440507364470987,1.0532472173991416,1.0389529650985354,16.28209257756665,passed,
2025/11/07 20:30:00,0.6802062638220668,0.6313991818115356,80.52787246640081,98.44684221319208,2.5426358656622714,2.7180205,2994.0618701419967,3407.89716252709,0.9864353052816559,0.9962355063894636,32.75863651170507,2.371462363883335,2.4243484827144286,1.045168778951734,1.0419957803870532,16.277850646964957,passed,
2025/11/07 20:45:00,0.6750520204924293,0.6314493304855413,80.54982675782963,98.43007477341638,2.538736013251473,2.7096895,3006.877690587154,3403.245357177189,0.9866849033336834,0.9962065958832929,32.99453324806397,2.6443816369248516,2.4335351342979124,1.0528746832493623,1.0436594482193975,16.27361023073263,passed,
2025/11/07 21:00:00,0.6711321882727432,0.6332095101380069,80.69687909098334,98.57097800053798,2.5415440974533,2.70408,3018.714193116648,3382.6569635235314,0.9868914804011115,0.9962361299059428,33.184182966405096,3.4681269582335,2.443373920783018,1.0667967403859568,1.049951455825539,16.269367078766653,passed,
2025/11/07 21:15:00,0.6741615521337386,0.6311165987469304,80.59560913194983,98.40045216970972,2.53962353374407,2.70149825,3011.626288711306,3392.914388953511,0.9867217495257876,0.9961387347388906,33.015830914544715,2.98734682588626,2.436884821578813,1.052513861001547,1.04258604559129,16.265122227818765,passed,
2025/11/07 21:30:00,0.6814880446746425,0.6279638304322132,80.41343242561722,98.1281711659153,2.5379894038034587,2.680898,2993.4745477069,3413.4708940477594,0.9863300043794457,0.9960049690623407,32.52359008997343,2.194454334674311,2.4223240830602775,1.0362247440863421,1.0395467083622483,16.260759641920195,passed,
2025/11/07 21:45:00,0.6716670557830425,0.6301123861969388,80.520113773491,98.21817001822683,2.536546463832165,2.697462,3013.0254116431593,3391.9268257554236,0.9867658722467004,0.9960725564946996,33.084225291522294,3.105611264027907,2.4456315552862717,1.0592473108849503,1.0476713766471317,16.24645894878729,passed,
2025/11/07 22:00:00,0.6559396721528821,0.6139863062941366,77.49612389691762,94.47006703820861,2.496229384920754,2.71165625,2945.9732975544885,3384.7077676481504,0.9865435061319936,0.9952934346272516,33.768870278652194,2.1316296967978907,2.470939518489927,1.0613676568255168,1.0552580880823954,15.802832101520245,passed,
2025/11/07 22:15:00,0.6690016587995047,0.6068042629050591,75.86754786839604,92.46552020374303,2.4992477678937157,2.6800045,2863.8652066123013,3349.5410428197792,0.9855407585727245,0.9949354598550402,32.797232841779625,2.2086722568795394,2.444892298480378,1.0496466321398576,1.069508648881027,15.528841699909995,passed,
2025/11/07 22:30:00,0.6389940412297166,0.6102324974119805,76.05626657044301,92.69424163791624,2.486933157716888,2.6771355,2925.9253034561775,3316.745878350832,0.9867106989365301,0.9949652188463439,34.65902672391489,3.726828620406179,2.508812054556755,1.0862565497509127,1.0639261063807408,15.525105954759523,passed,
2025/11/07 22:45:00,0.639183997760507,0.6087721856310088,75.9870796723508,92.56726974657627,2.483724393461348,2.65712075,2928.064979317683,3321.166305606304,0.9866976987540068,0.9948461622690037,34.497539823153716,3.6822833049516404,2.5050528332054736,1.0851013454331235,1.0654503455101714,15.521368182747512,passed,
2025/11/07 23:00:00,0.6815938696437721,0.6090225601816797,75.99771241760563,92.60058441276527,2.517839042690163,2.661559,2837.860278504631,3325.2134588189087,0.9850690418423023,0.9950865940965732,32.189916065396176,2.5579050175311924,2.4265211279598455,1.0370759623979302,1.0672343777349296,15.517627678811586,passed,
2025/11/07 23:15:00,0.6575912148412171,0.6106100453297698,75.97619985731738,92.62053376867372,2.5027550926411597,2.69395975,2884.6129346275793,3314.1095061493834,0.98599326213367,0.9950740794559978,33.58525973492378,3.3194680957661924,2.468656090774558,1.0657978711122054,1.065411017394159,15.513884156523584,passed,
2025/11/07 23:30:00,0.6571519145315817,0.6120308771716519,76.0693873205479,92.72105168016098,2.5079543027860836,2.6284225,2878.6476431692563,3305.731341744289,0.9859657457468053,0.9952313354952456,33.87092408440537,3.277476749240038,2.479716566215282,1.0591130270581977,1.055624864667487,15.510139885273757,passed,
2025/11/07 23:45:00,0.6665240308956977,0.6099421158388822,75.91083797473567,92.47632084344033,2.5082165698573573,2.702807,2860.843888330698,3321.394433079456,0.9856184770663697,0.9951321913254909,33.16636682911005,2.848676176703805,2.4550280170015193,1.058626004214886,1.0696906146497496,15.506392596568084,passed,
2025/11/08 00:00:00,0.6530153965768848,0.6053873480508243,75.01349447130309,91.49707562573022,2.491729666747901,2.62807325,2857.192640209144,3308.1505215205416,0.9858402601729158,0.9948639841617781,33.9598778198666,2.816713436209763,2.482031250758499,1.0507809058275979,1.0533080351523383,15.362368461763163,passed,
2025/11/08 00:15:00,0.6452114528942664,0.6034197740030685,74.84276957548535,91.28526193010286,2.4811299552307573,2.67848125,2875.409037649442,3307.254841640939,0.986097384070698,0.9946107372666131,34.15013219182567,3.3270976694479457,2.492625108732411,1.0675309197787202,1.064094419082149,15.339992554030564,passed,
2025/11/08 00:30:00,0.6639471844519833,0.6014700619020261,74.69183799655814,91.12306021044078,2.491430627789406,2.64062575,2835.95750288622,3312.167245416093,0.9853617866828305,0.9945692934844573,32.98523860502089,2.7064285801711927,2.4544090205658438,1.0389008107450441,1.0611015071188075,15.317626301390415,passed,
2025/11/08 00:45:00,0.6734195866485159,0.6009144871047979,74.55448102418384,91.0172916998339,2.4971663916565734,2.64704225,2813.1994690364063,3311.853561924195,0.9849953038500099,0.9945863523113563,32.411800560314404,2.434183106752049,2.435364345784678,1.026575548055761,1.0606318250850866,15.295276576029044,passed,
2025/11/08 01:00:00,0.6678798470848132,0.5975038507373261,74.18632749320437,90.62288358486589,2.4818205622088962,2.67879925,2822.3885388222147,3331.536415253218,0.9851613461519875,0.9943322003567432,32.41664832407197,2.149381416592152,2.4340891238624596,1.034791010553489,1.0687843704849274,15.272937489314847,passed,
2025/11/08 01:15:00,0.6215116261795958,0.5966555551161521,74.02557625117424,90.46491943500881,2.446640429764967,2.6588825,2919.57617451129,3313.711624294232,0.9868541669176372,0.9939344732612145,34.93449164766406,3.8194215242524554,2.520258786390174,1.0833159653636635,1.062760088889861,15.250613938918267,passed,
2025/11/08 01:30:00,0.6652321258511296,0.5966746541936211,73.99156184423357,90.46338566500778,2.480102936886929,2.65174425,2822.2768967755314,3317.9114189510415,0.9851914630698493,0.9942299545141965,32.55721793014512,2.473671997690201,2.439965579639836,1.030536368865587,1.0628662052425744,15.228299074872277,passed,
2025/11/08 01:45:00,0.6130142602165799,0.5950496728558,73.6802158946642,90.16245653498662,2.436347881049446,2.6533275,2927.328230810491,3313.98028060515,0.9870705416697726,0.9937932034145794,35.37192701401343,3.935967099594704,2.5359441135209417,1.0910342276947294,1.062598866891528,15.205998766763367,passed,
2025/11/08 02:00:00,0.6471371710426832,0.6079887134785191,75.53274699635267,92.54092926010972,2.485427073398794,2.670528,2902.8527209023864,3314.1947592809297,0.9862969271541995,0.9947402220449879,33.86085962000684,3.7900918923607536,2.4823296267355968,1.0707934927028413,1.0640817437928232,15.452018123853367,passed,
2025/11/08 02:15:00,0.6795256388867137,0.6068556213567105,75.32079524400842,92.38546629536097,2.5053188497517738,2.67812125,2830.1280386529925,3330.914690113608,0.9850345579701618,0.9948705862987645,31.975097702378342,2.576089543819981,2.4179493440862125,1.037034911312785,1.070610282973419,15.435376482505067,passed,
2025/11/08 02:30:00,0.6519058032009395,0.6062968465406324,74.90104128227001,91.98642953289111,2.484004149054039,2.717787,2875.2352161610734,3313.155363330696,0.9860003930351854,0.9946807395343484,33.51253733501982,3.4872007879825015,2.462521459839047,1.0652126299973854,1.0674615279213584,15.371987875424486,passed,
2025/11/08 02:45:00,0.6487612757716681,0.6010896269129513,74.25915011603124,91.26037321161527,2.468499566380116,2.676731,2866.642706413618,3334.9545579617034,0.9859811732459293,0.9944336417697798,33.6001974718773,2.531574109636708,2.4600659543081407,1.0500361008898935,1.0574738042670426,15.308640157974597,passed,
2025/11/08 03:00:00,0.6140050867699065,0.5936638292572888,73.4859741923984,90.24495598739242,2.4268046675285135,2.61589775,2922.193513184101,3349.4609526893714,0.9870198961783603,0.9937836389334549,35.26825195253811,2.9265745483718875,2.5275249160630797,1.0838592031753227,1.0607181908890522,15.220080330907788,passed,
2025/11/08 03:15:00,0.6470756271887925,0.5967630207755301,73.5919772942201,90.33175451369269,2.4668635695317627,2.621493,2836.7842200332384,3304.697618227197,0.9856191289967066,0.9941549517742,33.688482473635744,3.218441829672602,2.486669432819165,1.053680996765186,1.0655804115965575,15.150197809745627,passed,
2025/11/08 03:30:00,0.6423733279376147,0.5982316271669755,73.27699435125248,90.0769724271521,2.469080182486794,2.5298795,2816.0494271940906,3293.0971370848547,0.9855995610456504,0.9944274136661051,34.37231158535372,2.890420083917006,2.5112987433938514,1.047862318817822,1.051251554393778,15.08397271376843,passed,
2025/11/08 03:45:00,0.6362968907571553,0.5947448554422868,72.70544236220658,89.4718841792578,2.454874297544383,2.503613,2817.485510253652,3303.043313047087,0.9857300827438639,0.9941862348489876,34.522590402522404,2.639320607011812,2.5111052370564475,1.0521395049723996,1.0542948736639213,15.025128895700552,passed,
2025/11/08 04:00:00,0.6652600174860778,0.602470356101705,73.45348673508722,90.47729310386553,2.495915442621235,2.515265,2763.1093038850295,3279.346302581024,0.9848094706918821,0.9948841294827571,33.414462157286096,2.5103509071448284,2.4768385788004257,1.0234193669568816,1.0468916193524413,15.081458259531882,passed,
2025/11/08 04:15:00,0.5788750049823433,0.5515014009768471,67.30682073921416,82.76200518859491,2.33466987577006,2.55158325,2825.8329371850864,3318.3145727393353,0.9861798593912693,0.9907388481808163,35.794233840546624,2.834678343234286,2.558135795798097,1.057203468877978,1.0712030819993883,14.34455610370817,passed,
2025/11/08 04:30:00,0.5887113832125452,0.551686776221108,66.9823610419714,82.45574092705219,2.342439397707766,2.58613575,2784.836875199755,3310.9348470669674,0.9857423806829108,0.9909555206514193,35.39519884412223,2.1409550907804316,2.539897533407539,1.036900599489135,1.0668583443848225,14.278975841670492,passed,
2025/11/08 04:45:00,0.6011949932812285,0.5513415670414354,66.77152395848458,82.19777540976013,2.352723726415428,2.57971875,2746.855564525368,3294.443986971094,0.9852354795234164,0.9910549405463216,34.67839458897532,1.9518706666792691,2.5186369396307295,1.0190710598360757,1.06883561270387,14.213508793188613,passed,
2025/11/08 05:00:00,0.5924431095564208,0.5460065069024234,66.21967880600882,81.52057066041552,2.3368934192713464,2.5814615,2754.850661231679,3299.405526849754,0.9853273119814616,0.9905717383295352,34.90417740900879,2.1505346562185252,2.5306491431150335,1.023834512176518,1.0735833947481666,14.14815144451033,passed,
2025/11/08 05:15:00,0.5950383136303324,0.5426678239140056,65.80483958158482,81.00934379296812,2.333167919319853,2.56430925,2735.1674987949164,3300.7953553727843,0.9850632230740969,0.9904044101935524,34.66186395115396,1.7737845645126853,2.5264357324330198,1.0116238188132136,1.0731462540943453,14.082914893550376,passed,
2025/11/08 05:30:00,0.6016418006504938,0.5419573978158723,65.55416736237284,80.71663485392274,2.3388150436458455,2.5371585,2707.221730233704,3286.320777022614,0.9847353429000949,0.9904666774480636,34.38573401022065,1.5373531243340994,2.5188231384464412,0.9952428056810984,1.0682105292524235,14.017787380701916,passed,
2025/11/08 05:45:00,0.6063509590711482,0.5486286037496568,66.4829291532257,81.94004766334713,2.35150877777257,2.52621775,2725.06652140438,3294.7539328613193,0.9849059773498023,0.9909421666175011,34.361582422185315,1.5596353542307284,2.514855301318242,1.0005658237412731,1.063417042554933,14.155660638820649,passed,
2025/11/08 06:00:00,0.6091600909410312,0.5576339974436719,67.22512658143329,82.89927444848118,2.374767700040266,2.56112775,2719.350071190472,3261.2574558592955,0.984886966636794,0.9916010451204931,34.73796217340717,2.5957616192519435,2.539669176289086,1.02164295599362,1.0692451440322728,14.20255358185548,passed,
2025/11/08 06:15:00,0.6191174954127844,0.5595640004567041,67.10656211576209,82.95296150053326,2.381809699193409,2.51606525,2694.0883738638017,3266.8925447298284,0.984642200507032,0.9918912436929033,34.22683251622953,1.79052093544441,2.508844259519781,1.006432171275687,1.0647985034792344,14.197922168613145,passed,
2025/11/08 06:30:00,0.6031924146580037,0.5582475584119898,67.005113887274,82.86465180659866,2.368966545949094,2.4802085,2726.4549697652374,3264.8754892594657,0.9850828102707001,0.9916080771400223,35.013301377309716,2.578885798454181,2.5413721272363494,1.027632823375361,1.0666011402465863,14.193261423155349,passed,
2025/11/08 06:45:00,0.62170008466733,0.5621485373291444,67.2611148852694,83.21591840179266,2.391041201459672,2.48018325,2679.354905812777,3254.702310113653,0.9844995141281172,0.9921770466950437,34.442792884716404,1.7429104727375493,2.5223689994072083,0.9993093511275642,1.0554191071895238,14.188575295099167,passed,
2025/11/08 07:00:00,0.6246353821354825,0.5614175460286772,67.21844245884206,83.20376568083032,2.391189514189877,2.44857825,2677.876921901488,3253.8394745787496,0.9844187513566206,0.9920894832224213,34.092333140801294,1.7821743228989837,2.5106845607504744,0.9936148178032265,1.0550697232429356,14.18385804841171,passed,
2025/11/08 07:15:00,0.614764813851135,0.5564018258123469,66.91383821233225,82.8275699913282,2.371324289697399,2.44656575,2703.6205756507366,3275.7874714079267,0.9846634790986754,0.9915642323025222,34.14819075465603,1.9732415187792605,2.516799786212812,1.0080386264279733,1.0668688499914127,14.179115540002297,passed,
2025/11/08 07:30:00,0.6033590638718134,0.5526678141401073,66.73347861690472,82.5647385968414,2.3561904979555237,2.4487365,2732.1726977477797,3283.6145357227388,0.9849787781647676,0.9911295198918612,34.533360312453624,2.360492980925187,2.5326716177444344,1.016751576520994,1.067128816829496,14.174340717225382,passed,
2025/11/08 07:45:00,0.6217689695954995,0.5552392182077187,66.9582246211242,82.75176466877923,2.376864577973621,2.4401015,2692.71081409858,3268.731317384617,0.9843768777948023,0.9914873564613854,33.635541131138076,1.9916888365167387,2.5054900075170177,0.9953267237098102,1.0653546448079898,14.169540635961972,passed,
2025/11/08 08:00:00,0.6117582276975707,0.5542709328613536,66.88387618864658,82.59885637147737,2.368699610750697,2.43526825,2714.466115861053,3265.4864629138156,0.9847203664048091,0.9913017896748381,34.12619704176969,2.528010634069494,2.522211872148999,1.0104741848853978,1.069168838585214,14.164711345651659,passed,
2025/11/08 08:15:00,0.6042998532959367,0.55104478478826,66.66695062279881,82.2663796469125,2.3562749439446495,2.4428545,2729.8547813019663,3279.5694888856287,0.9849180635477133,0.9910153776804009,34.38675398098196,2.403650714819424,2.5298175401577057,1.0146954601891665,1.0697817745503935,14.159855835375891,passed,
2025/11/08 08:30:00,0.61721671315793,0.5546530715779594,66.88820569710899,82.47511002902638,2.3747824606396915,2.442193,2697.5489442989765,3262.099083648434,0.9845219201958624,0.9914363707021805,33.91953141627615,2.246284245632831,2.516599791291233,1.0049411921513793,1.0705637294740773,14.152867608355436,passed,
2025/11/08 08:45:00,0.5810539409572316,0.5431201528706628,65.98560061688521,81.30082440353942,2.3245146207024625,2.42868,2771.2152521187995,3301.845448530242,0.9854597545746202,0.9902125824523726,35.28380628491706,2.823341748322347,2.5637333080667317,1.0415398320622749,1.0811375947831505,14.116918391072238,passed,
2025/11/08 09:00:00,0.6019072721391272,0.5485533534624791,66.23267868988162,81.54330274872179,2.3543220998984946,2.439581,2714.470905398096,3266.451402617425,0.9848046083521979,0.9908987288983561,34.5636541099418,2.410520521946104,2.5391650544803825,1.0131577813488946,1.0715832488500465,14.081017567536854,passed,
2025/11/08 09:15:00,0.5862274866636454,0.5402504418578439,65.56488811132766,80.65896632625515,2.3252155894639888,2.420537,2745.5333391053096,3294.8357344394753,0.9851684213078484,0.9901198414638622,34.9582232102021,2.3514515391122184,2.5495489364984327,1.0228020658674042,1.077355765208936,14.045160335922487,passed,
2025/11/08 09:30:00,0.6071836008955185,0.5452178001871818,65.7744340024466,80.85436758805668,2.3532903700249173,2.421789,2689.4975054506854,3263.5929883358262,0.9845217224246033,0.9907759009003032,34.18671026729099,1.8726967654346354,2.523513297580553,0.9967571547813053,1.0706874704006626,14.009350530914679,passed,
2025/11/08 09:45:00,0.6009916712219913,0.5411414395104156,65.37936746671554,80.30704968148346,2.3408636099390283,2.431243,2696.693850043013,3272.721510147629,0.9846209064064148,0.9904270814823759,34.32177227025514,1.8196384733971922,2.526921432357216,1.0001852122147707,1.075032693294623,13.97358718928135,passed,
2025/11/08 10:00:00,0.5883085270020276,0.5362387865585497,64.92203237316197,79.68338640351612,2.3226607334820732,2.41903475,2713.524711178216,3287.293759483352,0.9848661626959597,0.9899902385377962,34.864863376269085,1.8033294934270234,2.547291519368025,1.0093114500885887,1.0774544024383685,13.93786543055957,passed,
2025/11/08 10:15:00,0.5776676234599302,0.5311713600756021,64.47093933968162,79.07076310639951,2.3058636023322086,2.416887,2731.0797224378634,3297.980839154631,0.9850831613009413,0.9894968784242879,35.22210821027532,1.9594615353783615,2.558803586073141,1.0167270002926765,1.0812052314644942,13.90219130523272,passed,
2025/11/08 10:30:00,0.5979449725625631,0.5339422381410012,64.51640942633263,79.09779540468267,2.3288771780056314,2.41956825,2677.9983468633914,3276.1861470069152,0.984330467189855,0.9899536613116708,34.29539287224659,1.3124640998358892,2.523749316742417,0.9866063412138811,1.0741816583381711,13.86656438140957,passed,
2025/11/08 10:45:00,0.5921931593178158,0.5347492841923117,64.38198237273998,78.90838241818761,2.3275324766300716,2.40763775,2678.611240594406,3263.7248416062703,0.9845988032100467,0.9900693338984164,34.843380869145534,1.4052162184396975,2.539664232352701,0.9905134356441729,1.0689997868695758,13.830980218372774,passed,
2025/11/08 11:00:00,0.5737941972505374,0.5290073232506082,63.81792965431016,78.19019376444676,2.303219798373583,2.42287625,2709.738818878722,3279.8942931024135,0.9850123758375667,0.98943392598759,35.58498026924912,1.7930840816218456,2.5652087914985002,1.0113037513009948,1.0771650277822866,13.795441568508929,passed,
2025/11/08 11:15:00,0.5697269348955225,0.5240179355699753,63.36914596108095,77.58522472603573,2.289362800367062,2.416642,2711.9172031075004,3298.467138248328,0.9850948842793753,0.9890875516291746,35.62595311772192,1.2550313899661625,2.5619304658837567,1.0054468878223233,1.07683564288795,13.759950327008719,passed,
2025/11/08 11:30:00,0.5845894776065265,0.5290794575494814,63.57501181393814,77.7805794803568,2.31237609354625,2.3976425,2668.221580381952,3267.0164775508,0.9847296077470612,0.9897611456740625,35.23448010085426,0.9071554062411277,2.547375812048102,0.9877124353467073,1.069839284898617,13.724502594669568,passed,
2025/11/08 11:45:00,0.5853551899743218,0.5286290980285832,63.41821238869001,77.53310593355006,2.313218682751129,2.4015585,2658.3745047079847,3259.398241979094,0.9847063504799887,0.989795834099832,35.24834876246095,0.8188680370242372,2.5470714364589844,0.9843365269750868,1.069112593525292,13.689102477912016,passed,
2025/11/08 12:00:00,0.5632161887328475,0.49886157400515235,61.44361332299536,75.04489474325752,2.239982982152999,2.41865025,2704.0050878265592,3391.463439401973,0.983818662422655,0.9868395918289208,34.35072230274483,0.2983598609961409,2.5275757803115244,0.9945922113751967,1.1164087019208733,13.653745769241116,passed,
2025/11/08 12:15:00,0.5896667612237304,0.5251801558375009,63.272634689012925,77.1961552737787,2.3126491828097193,2.41000625,2648.9221818801507,3266.1406783195253,0.9842789881818191,0.9895049560042232,34.74473346862783,0.713039931851909,2.536429669521099,0.9774352665976169,1.075562578933325,13.679465289908903,passed,
2025/11/08 12:30:00,0.6033478031300428,0.5389896025183611,65.0943272999103,79.33611150959274,2.3498644312835113,2.41732175,2669.653702159598,3244.24504010433,0.9843737676346461,0.9904711522842902,34.47735124477653,1.5349416932395037,2.5306224900686813,0.983891349347322,1.0667046434869984,13.896860304658299,passed,
2025/11/08 12:45:00,0.568764374611555,0.5382309120302408,65.34313379518436,79.77032977168004,2.3141811097313028,2.488645500000001,2775.9319129151454,3297.0201002083213,0.9858052746811494,0.9899449448859607,36.09972932814026,2.3647070865531123,2.5721442595136494,1.0461570956502426,1.079846475280118,14.053910829075013,passed,
2025/11/08 13:00:00,0.6031633099441666,0.5420344905668985,65.95935602854922,80.37188581945819,2.345869504912626,2.5621245,2726.4674878263736,3281.803548195493,0.9849600556598767,0.9904448663225278,34.09107990757305,1.674976848786418,2.498043985421329,1.0042508484576116,1.0781808546435276,14.094619800653486,passed,
2025/11/08 13:15:00,0.5835558443739958,0.537128791256118,65.81714174480268,80.12139719174715,2.3200963861822994,2.562707,2778.3379989489554,3313.769611392961,0.9855755538135667,0.9898512700896858,34.87717644728351,1.9943179688525998,2.52706615715169,1.02905962751487,1.0849817113331561,14.13427685098796,passed,
2025/11/08 13:30:00,0.5793900711220267,0.534227603241484,65.8186758754655,80.04570892768812,2.308915900936717,2.5948185,2800.6045481019223,3337.723363144629,0.9857757974052688,0.989544213071407,34.838716674768584,1.8786068883595426,2.524018728703065,1.0349684277237208,1.0903561433141524,14.172882919440829,passed,
2025/11/08 13:45:00,0.5951629593841983,0.5392977210201504,66.36458498421905,80.63494469110015,2.331262365519127,2.61132525,2778.4369263492767,3317.1601771217065,0.9854446866443267,0.9900314354939804,34.132626769198346,1.8313255376716286,2.4982227198900633,1.020199218171686,1.0862771832567317,14.210436122689304,passed,
2025/11/08 14:00:00,0.6037580510872856,0.5547483819391343,68.6438550844505,83.3252641513145,2.3646713977997393,2.62477675,2823.897176641725,3315.005395357149,0.9858245633779928,0.9910701003175386,34.16460328508874,2.619308134690907,2.5047185548950495,1.0427765577094745,1.081615246452801,14.51648732588499,passed,
2025/11/08 14:15:00,0.6261237498694073,0.5672421052320762,70.34502339640987,85.31314013697943,2.405100431889308,2.57158725,2815.5163971559587,3303.6206061092016,0.9855328701494774,0.9920923648075042,33.45534745644588,2.5868467396516572,2.4831365121825564,1.0326040124952802,1.0720091692140734,14.717139049342881,passed,
2025/11/08 14:30:00,0.6350809636996365,0.5780109752450759,71.80958329088222,87.09557945708653,2.430703332068726,2.59242525,2836.5650902392917,3301.531524602721,0.9856609399722939,0.9928064081421648,33.29231414745558,3.0303122863648353,2.47510653274525,1.045995426423409,1.0720163728015177,14.91989189425625,passed,
2025/11/08 14:45:00,0.6323848294007102,0.5835099830827029,72.5355802469927,87.98240367716734,2.4378495761583596,2.60188825,2862.771963388293,3302.2732701083482,0.9860177514324856,0.9931341231705417,33.61913041460652,3.348221655389551,2.482156505308428,1.0595155112297296,1.0724324874746638,15.029452909476904,passed,
2025/11/08 15:00:00,0.6458897430405958,0.5802948592633728,71.84266543128514,87.14012819868776,2.442674866214394,2.61411525,2813.6346724592154,3297.3571335070114,0.9853849070237852,0.9930717423699383,32.78968657316811,2.620703992366466,2.4468047720966473,1.0347723476409854,1.071312566169209,14.927166092075808,passed,
2025/11/08 15:15:00,0.6294352482694417,0.5791187062538212,71.69198143705701,86.93043536842322,2.4273991209891883,2.6189325,2845.168570883879,3303.719196866481,0.9859482596516165,0.9929034483792312,33.69286922667844,2.881978637239494,2.4744704804201754,1.0551304685920706,1.072026397739394,14.925804762498396,passed,
2025/11/08 15:30:00,0.6326403357248664,0.5797566738162577,71.67127346384889,86.9496077007902,2.430408125780522,2.5923345,2834.9203227847515,3305.8178904168976,0.9858409343803014,0.9930164217594153,33.60987255715059,2.567006417815029,2.4683049763505474,1.0487185438547908,1.068979703452592,14.924500051656251,passed,
2025/11/08 15:45:00,0.6302843470305385,0.5813098155520461,71.71069413673936,87.04386221326655,2.4318395925728025,2.61469125,2836.073283249656,3301.8803074736516,0.9859274277414176,0.9931360796573747,33.870266950793834,2.6698809678641817,2.4760030021734947,1.0549881611309948,1.0690799268572366,14.926518559295337,passed,
2025/11/08 16:00:00,0.6305631118309106,0.5811948654336279,71.67684907522231,87.03226615168606,2.4309619090898247,2.60688875,2833.5977430977305,3307.4039358608516,0.9859223812442296,0.9931729440135332,33.904389738027696,2.3644383280910484,2.4745747346339133,1.0497003733506851,1.064466377945488,14.928541165204972,passed,
2025/11/08 16:15:00,0.6302175839503799,0.5796583011498074,71.60991506643138,86.9373387745074,2.426420666903029,2.60555575,2838.2005678588002,3315.1290563856764,0.9859400896640425,0.9930350806871534,33.76804169102523,2.298751769324646,2.4700292591471973,1.0500703151719302,1.0674089912472184,14.930566170533448,passed,
2025/11/08 16:30:00,0.6259889950020061,0.5807497189243578,71.71595759316627,87.05354994748724,2.4272861662274305,2.57825425,2842.908550343673,3309.0612168687985,0.9860572498708681,0.9931263081351417,34.184583726607336,2.420352638113218,2.48819254090195,1.051517194488126,1.060794374200352,14.93259111100422,passed,
2025/11/08 16:45:00,0.6297616986379921,0.5807465876557868,71.72788110307395,87.07321359869297,2.4295927632057603,2.61109,2839.465712825288,3307.4966293126267,0.985950459336304,0.9930932989864345,33.85472920331219,2.5594659918299847,2.476516209707854,1.0529241434558647,1.0671520971241164,14.934615222156609,passed,
2025/11/08 17:00:00,0.6216236187822195,0.5808397200799263,71.7386523533818,87.09314400556251,2.4241668914767684,2.60530875,2857.6396269225206,3303.916125703839,0.986250193388448,0.9930275797735684,34.32005548192485,2.9130357791647237,2.492722186827045,1.0623404943808468,1.0661620103317673,14.936639455505043,passed,
2025/11/08 17:15:00,0.6421926010115078,0.5827831613820894,71.89771228563421,87.28937665693076,2.444164759041511,2.61612375,2811.9791983983023,3299.9920619168033,0.9855163487896877,0.9933405083879431,33.3121571599879,2.316293630935086,2.459865483428426,1.0382884243217214,1.065144339378574,14.938664762736712,passed,
2025/11/08 17:30:00,0.6329589659110885,0.5813692296645411,71.80064247892156,87.1776159563802,2.4332175292566554,2.61769875,2835.7645185385622,3304.538230214561,0.9858578412604009,0.9931250908521345,33.63799261222167,2.658999968106741,2.470071140991126,1.0522063619610589,1.0694661823526583,14.940692283208923,passed,
2025/11/08 17:45:00,0.6283356760893803,0.5815562921410811,71.81726060483204,87.20257788719096,2.4304905231579315,2.59703475,2843.2222536031545,3304.8020443310425,0.986005758004654,0.9931358129329028,33.965806282174874,2.6924113599639385,2.4825119645823435,1.0550165863299432,1.065952572373068,14.942714792273762,passed,
2025/11/08 18:00:00,0.631198252175863,0.5802149448957525,71.73229756507288,87.10282982321127,2.42791703655122,2.5989955,2840.8482333988377,3314.527498455329,0.9859196506191864,0.9930340340797066,33.64661354019092,2.5186125679435123,2.4698855009969054,1.055131838535419,1.0723482674779317,14.944741605742667,passed,
2025/11/08 18:15:00,0.6358422711269803,0.5823429926086955,71.8956862464378,87.3073220796194,2.437723448538756,2.604589,2827.7293893417727,3303.7148151791757,0.9857488519203642,0.9932484177977084,33.60327791202048,2.495208261829978,2.470256693203167,1.0467602800593019,1.0657680611580864,14.946765310767775,passed,
2025/11/08 18:30:00,0.6336488363089053,0.5814464737625954,71.84777198797872,87.25433860449459,2.4334751013590217,2.59899175,2835.116842329073,3307.8641238524665,0.9858437303871993,0.9931540367424172,33.64818343977008,2.489659359532152,2.4700633677031907,1.0475161283421128,1.065294017640675,14.94879122932516,passed,
2025/11/08 18:45:00,0.641677679603894,0.5828509482566963,71.96020270411783,87.39776511369314,2.443136553349819,2.624801,2820.898392489437,3298.6184825592477,0.9855835642858215,0.9932611637431557,33.1909133796731,2.629689452400147,2.4558419534073823,1.0433891742354293,1.0692471097418155,14.950815366272497,passed,
2025/11/08 19:00:00,0.6292803017667511,0.5814484383335721,71.85297805007878,87.27139393669864,2.4298578794467827,2.60923625,2846.126200985668,3307.6668285482883,0.9859998324652952,0.9930912827645196,33.806907667197066,2.782300761296195,2.477535655000347,1.0581129429422416,1.0706692026272895,14.952842481297772,passed,
2025/11/08 19:15:00,0.6347586177744657,0.5812653009578765,71.85353143105878,87.27619779674534,2.432822896027317,2.623309,2836.208723762671,3310.917230650129,0.985816140553904,0.9931079400784628,33.45677287250323,2.5922311640996325,2.4649693492510267,1.052916188344075,1.072643427491528,14.954868766659233,passed,
2025/11/08 19:30:00,0.6349706699291316,0.582677651324725,71.96787605381539,87.42131456233068,2.4375453090600048,2.60009075,2833.0649244219967,3302.982748880617,0.9858034261399915,0.9932408438190956,33.623917705546305,2.611292237028077,2.4716932666532765,1.0474711622005615,1.0647322366979066,14.95689422222734,passed,
2025/11/08 19:45:00,0.6303092001726956,0.5817367420049278,71.90818865025734,87.35419150550685,2.4311959498867797,2.57854525,2845.9421531774137,3306.964095620459,0.9859845471716764,0.9931134457987392,33.77851383949467,2.7568005803460767,2.4757892472471843,1.0544535603821044,1.0678436102426683,14.958920752110448,passed,
2025/11/08 20:00:00,0.6367075402377579,0.5834640393697363,72.04110620639848,87.52129405317864,2.4407218118095497,2.603744,2830.894718081116,3298.984997510481,0.9857562316483462,0.9932872307831374,33.54795191619312,2.738203731596041,2.469698365201594,1.0484064781454174,1.0664597937712574,14.96133112561333,passed,
2025/11/08 20:15:00,0.6259483791199049,0.581360742896675,71.89626218609547,87.34984258164225,2.4262771473588005,2.6022205,2857.756889161302,3310.076366159542,0.9861504047035232,0.9930287968058461,33.93452441314863,2.959092008065854,2.4818499070391153,1.0643450989422925,1.0731748116925761,14.9648728761046,passed,
2025/11/08 20:30:00,0.6316820751655531,0.5817167091405981,71.95110129726167,87.42187762436075,2.4314315167297984,2.61415125,2847.456026608805,3308.7577573318536,0.9859663135878063,0.9930890536963365,33.629326568769635,2.791275700224914,2.4704631275138516,1.0544856090412165,1.0697764414796864,14.96841221799973,passed,
2025/11/08 20:45:00,0.6362529141728773,0.5814465881314608,71.94739455482443,87.42044125840734,2.433354087479583,2.61018425,2837.918579406892,3314.8860911902575,0.9858007536298382,0.9931162434475715,33.3486042119268,2.507589660972291,2.4612163358073222,1.0495111291183983,1.0709268424162155,14.971952394661043,passed,
2025/11/08 21:00:00,0.6328558527529557,0.5816191764735159,71.98031241072067,87.46745722431456,2.431595316573306,2.628063,2847.635950672205,3311.0752074100915,0.9859445369402796,0.9930801883500858,33.53059717833308,2.727503708667142,2.4667004663209773,1.0519228174862842,1.0689190478419603,14.975493208120675,passed,
2025/11/08 21:15:00,0.6389796080021479,0.5836243327262478,72.12760415534373,87.65056514345011,2.4412359319246573,2.6384285,2830.6551886142,3305.185538590831,0.9857207788965825,0.993305819836901,33.45405878394336,2.604930115263193,2.4642721435828565,1.0475417833517537,1.0683665715859245,14.979034855819641,passed,
2025/11/08 21:30:00,0.6456226859502012,0.5857341310462095,72.29028444482083,87.8517933488366,2.452060416167026,2.607596,2810.1195217647214,3300.079882271377,0.9854623140571427,0.9935824974039809,33.43078988626983,2.2802189172711795,2.46431701418207,1.036342716898063,1.0611818265258626,14.98257809352427,passed,
2025/11/08 21:45:00,0.6331460763867346,0.5849102775143695,72.24576334282456,87.80513955419148,2.440904678401373,2.59082625,2839.7958529539474,3299.7787821587626,0.9859215559472125,0.9934031069751087,33.987782531791765,2.713210414268333,2.483679635488232,1.0485531888401656,1.0599260766372456,14.986116450241019,passed,
2025/11/08 22:00:00,0.6371459692521074,0.5843192989336852,72.213877705508,87.7699333414058,2.441282911353934,2.6054575,2833.020297955554,3307.054716587124,0.9857771429419125,0.993376864904416,33.644876157301056,2.538873701564715,2.4730093765308956,1.0481881633452055,1.0655995317738067,14.989660207434298,passed,
2025/11/08 22:15:00,0.6417684173888816,0.5853389245633627,72.27419151972636,87.87281552714406,2.447042432350716,2.583519,2822.1240550216226,3304.945846523252,0.985629202711283,0.9935063816255608,33.49453076902018,2.321792630661736,2.4659973264463124,1.0390335201999326,1.060167671379299,14.99320003505923,passed,
2025/11/08 22:30:00,0.6425698930209818,0.5868703761201163,72.34779154009392,87.9928556239051,2.4510281494216284,2.60584675,2819.638934033033,3298.9135254004623,0.985612598545399,0.9936079258248008,33.51064029809804,2.515103476798282,2.4666623581335623,1.0441144715925195,1.0636293692979866,14.996744311784433,passed,
2025/11/08 22:45:00,0.637922409925286,0.587697668492966,72.37627405769595,88.05833577118308,2.449486272356323,2.5980685,2828.2962668921386,3295.3180739475856,0.9857877840773983,0.9936415328447393,33.84003973541478,2.6874984467613063,2.476544697313247,1.0491921844401273,1.0616985423790266,14.99970926509122,passed,
2025/11/08 23:00:00,0.6369072728387227,0.5875537194353858,72.3339661114726,88.03546242723466,2.4473092476737106,2.6063805,2829.7484237666904,3300.2127080854034,0.9858299260355496,0.9936399222953017,33.89768782357399,2.5687457732357353,2.4762795436415592,1.0508760594371547,1.0625233881681109,15.001910565862037,passed,
2025/11/08 23:15:00,0.6400175343119251,0.5889078302722742,72.40492912569528,88.14779583015157,2.4529990361018497,2.60665775,2821.7445347979583,3294.8946804145644,0.9857291391178483,0.9937666556398081,33.820663665857765,2.548055532438762,2.472946214931227,1.0471558969841905,1.0601765676902417,15.00411009909909,passed,
2025/11/08 23:30:00,0.6316458067050521,0.5882323990680529,72.3433914142816,88.09501136550152,2.4438440134840507,2.6084135,2840.793226494156,3301.8900370803726,0.986040297082838,0.9936614184266358,34.22750216539978,2.646811896024195,2.484407324791881,1.0580209818306006,1.0621845138264157,15.011759720415283,passed,
2025/11/08 23:45:00,0.6241736850034656,0.5966754117557169,74.22148031942784,90.2159798446864,2.454122368053171,2.604518,2919.659785940663,3301.3160332387865,0.9868016939863905,0.9939423895056831,34.679709425717924,4.075523638099263,2.515170343296989,1.0869158568061634,1.0676490397295912,15.267035908966186,passed,
2025/11/09 00:00:00,0.6482662652947052,0.589355943047401,72.9903280102591,88.86579706701073,2.4585666642347186,2.60753675,2830.816086579935,3304.7593319895213,0.9855605696474451,0.9937180726424123,33.202993246773005,2.619143688376182,2.4615306457101247,1.0360930781154412,1.0589637661583031,15.084721189992846,passed,
2025/11/09 00:15:00,0.6673949053172128,0.6021884389429024,75.48731639663015,91.94443703409199,2.489554409221109,2.688181,2886.5077098642028,3328.9919482785112,0.9856383326143892,0.9942729007449607,31.87943424484023,3.5745357439717975,2.4204639213397217,1.0607939169830383,1.0868483901451351,15.473824579441487,passed,
2025/11/09 00:30:00,0.6643645423765736,0.5991234767849153,75.09792358149417,91.5034156736486,2.4805146483876936,2.661265,2882.1827437958846,3337.297231379793,0.9856548754819948,0.994124289540083,32.037836872937504,3.089260904807543,2.423395707854705,1.049429398934298,1.076971486182833,15.427511183777199,passed,
2025/11/09 00:45:00,0.6437895750651941,0.5974989579040887,74.75877647879715,91.12246169381287,2.461768682926843,2.6483795,2907.0510040315376,3341.0043735305226,0.986280655072627,0.9940270133483731,33.40684198196401,3.1276541283260295,2.4692841652133235,1.0664030885727271,1.0721203109388031,15.381267057674929,passed,
2025/11/09 01:00:00,0.6423695201501395,0.5980297712690746,74.57785843521893,90.96962276425295,2.464520335636945,2.65032025,2900.8172450376824,3321.525953849552,0.9862593824318272,0.9940384468973166,33.53200859449462,3.540810495234984,2.4739734809997254,1.0662544727476393,1.0691775431801545,15.335091348969831,passed,
2025/11/09 01:15:00,0.6544019826862167,0.5954358862821693,74.17911963239803,90.55858010895324,2.467279346982231,2.61842,2864.82114318975,3331.876879003181,0.9857340214073099,0.9940092108421016,32.83919874240176,2.5949610840924047,2.4452580630039202,1.0386235633884187,1.0603752550787868,15.288985049642255,passed,
2025/11/09 01:30:00,0.6433313495064832,0.5947795185539829,73.84485851982589,90.2275763565231,2.457240565246909,2.6517935,2873.278680850169,3330.000461309319,0.9860325550382352,0.9939497503171263,33.52781136336139,2.8201834109083426,2.467495457750696,1.0571407609445533,1.0669374757860073,15.24294914566434,passed,
2025/11/09 01:45:00,0.6532625545670918,0.5939097411076459,73.60613503461222,89.9913684135046,2.4644742857595974,2.61232775,2844.4267670965264,3321.9933315451376,0.9856061356492319,0.9939664040410987,32.94361134693345,2.521460511461883,2.447433360405396,1.0359469320347003,1.0588533890952507,15.19698376829354,passed,
2025/11/09 02:00:00,0.621810475982449,0.5903739526796443,73.1356118106426,89.4479561583228,2.4326550094304076,2.66711125,2905.3749544295874,3322.834005635377,0.9866578348514657,0.9934707082734263,34.41339625321325,3.5563163281802384,2.4992818979113194,1.0797608484853942,1.0705681005835892,15.151083726481383,passed,
2025/11/09 02:15:00,0.6580912880966611,0.5885243657452923,72.95477316422892,89.20811675362754,2.4566460532134546,2.63477025,2822.846000894172,3325.8850665220707,0.9852869513650508,0.9936159347471489,32.32837236482852,2.2785465106644396,2.4306180164560938,1.027624269766948,1.0653718266757544,15.105255909039068,passed,
2025/11/09 02:30:00,0.6175849500905781,0.5838323812595877,72.4588077953562,88.61206809762231,2.417720213926151,2.62326525,2900.58306840303,3328.216933717868,0.9865936060340544,0.9930109100395635,34.413056662748296,3.2853186592056205,2.5031991857653813,1.0654759819722142,1.0625202490409489,15.059495673630947,passed,
2025/11/09 02:45:00,0.6331813853323786,0.5835832786997065,72.32420623430616,88.44643575903578,2.4307133049855834,2.64678,2859.35963623279,3317.348621297462,0.9859493671114371,0.9930923489865494,33.555679469919944,3.112965051471425,2.4769373088128464,1.0501477729197222,1.0668132370103707,15.013806942593103,passed,
2025/11/09 03:00:00,0.6520678254159245,0.5795935244355243,72.00759736197331,88.0164729307112,2.436144822139084,2.60287525,2813.0591478059664,3331.1513152593357,0.9851669907350888,0.9929969628108337,32.32706902078914,2.025315736200228,2.439920870935217,1.016489291691534,1.0621532510880738,14.968186505729319,passed,
2025/11/09 03:15:00,0.6270083018382365,0.5777600839801086,71.5397052876202,87.57330490621865,2.41360597320416,2.630861,2856.878464240323,3325.8354953697367,0.9859707988821419,0.992659585833252,33.58523271475421,2.8813963938725315,2.4764102112242257,1.0469266860260362,1.0663818850299596,14.922635343527583,passed,
2025/11/09 03:30:00,0.6290273112474601,0.5750525092058508,71.17628558902105,87.1573942496427,2.409126129353342,2.61395825,2841.585795557715,3333.746684059484,0.9857793269403573,0.992539635431541,33.38515252222511,2.430319172537763,2.470706595315237,1.0387159085819146,1.0653664138515035,14.877154834090156,passed,
2025/11/09 03:45:00,0.618430521293004,0.5724078641590431,70.81853912558535,86.75492209482357,2.3970306164459885,2.6168715,2859.1939194373044,3328.3547478806404,0.9860549799107154,0.9922204101211033,33.76773540351822,2.964852449572039,2.4851078101445223,1.049922408570064,1.0683083798085957,14.83174359631069,passed,
2025/11/09 04:00:00,0.6243331294608967,0.5710649177584212,70.58532434278395,86.5003060583781,2.3991614318338184,2.61483975,2838.25115648891,3327.027761471629,0.9857739388909694,0.9922059798257062,33.423203906490265,2.604438114207981,2.4732437514693824,1.035626997226703,1.0642962701178293,14.791499396469062,passed,
2025/11/09 04:15:00,0.626847771365727,0.5905670637895913,73.15153987147035,89.79475992497153,2.434628102902477,2.632992,2899.370141257314,3320.7629663805465,0.9864251474308207,0.9933892487364785,33.89006235567167,3.935131072726656,2.4909608338542437,1.0782547723105362,1.0765070421463698,15.143710867649252,passed,
2025/11/09 04:30:00,0.6462469781958373,0.586983672806343,72.5973577451124,89.15438791569981,2.4414583637481595,2.59312825,2840.3719133867353,3329.5397485344943,0.9855868011922888,0.9933799719519585,32.769392952922004,2.6834001699655436,2.4498647964679963,1.0397918771842172,1.0678094166293204,15.06358243058489,passed,
2025/11/09 04:45:00,0.6198900328603415,0.5822642692313628,71.91426352261155,88.36742470294443,2.413278869797383,2.597716,2881.279596875948,3327.5345291069334,0.986357055752773,0.992881374859212,34.069237032452,3.2947277343054266,2.492571088036044,1.0623836378922151,1.0663824132578192,14.983599936733995,passed,
2025/11/09 05:00:00,0.6209449290260003,0.5793524114909769,71.36000213741745,87.73075366577335,2.4088907828303623,2.593108,2855.7601797802918,3331.2195459827926,0.9860924848429099,0.9927934740337837,34.04887286659828,2.8075942600906365,2.493249013243472,1.0561462044392989,1.0664020523835955,14.903758434949017,passed,
2025/11/09 05:15:00,0.6399534476744837,0.581186904973186,71.31991443079325,87.73004402135369,2.4288068967625267,2.54958225,2804.2538310833197,3315.0410482898924,0.9853628525075933,0.9931005683966208,33.15999369009168,2.423558814945033,2.464782430726718,1.0327384837573936,1.0626684372152844,14.86258560634527,passed,
2025/11/09 05:30:00,0.6290372068702039,0.5772866911419748,70.98887630087859,87.32026736849681,2.413121193965744,2.57870875,2827.5678393552603,3317.5310681624564,0.9856734708817808,0.9926876671781727,33.49620054447685,2.780475671133579,2.4768701284252157,1.0395168346643657,1.063227299364937,14.828868412746742,passed,
2025/11/09 05:45:00,0.6388712737849012,0.5747335677636466,70.78584236373355,87.03141265451855,2.414745399189583,2.55689025,2800.496308537449,3326.520832745326,0.9852438615590812,0.9926261395106528,32.85627251558758,2.18262510175224,2.46078861549868,1.0243636304155102,1.0654409097839035,14.795186452668291,passed,
2025/11/09 06:00:00,0.6336316438588729,0.5752535907976609,70.72925616669883,87.01030241826412,2.414442381500058,2.59187325,2808.790218440505,3309.3461030614953,0.98538791650426,0.9925767710875978,33.157055749984096,2.770899781804318,2.472178447084607,1.028658869958059,1.061900747844776,14.771887630429294,passed,
2025/11/09 06:15:00,0.6391758012814498,0.5892839777829508,73.13957744098602,90.02027363207203,2.438997087796625,2.56736725,2873.7390450843286,3331.219081781958,0.9859093313427938,0.9933610585143708,33.104030302441686,3.434582568366226,2.473247485822655,1.0536016618673598,1.070556225897319,15.133874801326874,passed,
2025/11/09 06:30:00,0.6313369534515955,0.5814573646384199,71.87597087934745,88.50783070499732,2.419351579208365,2.55774475,2851.2226566335394,3332.448862730602,0.9858029066410624,0.992902006793555,33.39716589896047,2.9601511518805084,2.4819463964655375,1.046323254836606,1.0667696874969506,14.960475455679425,passed,
