datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/09 06:45:00,0.6468884758011455,0.6051827238092228,75.84588117271788,93.44582054923181,2.469172327266002,2.54036775,2937.242150977302,3352.312918797037,0.9863737521157637,0.9942871724903181,33.05177086187902,4.068025412350907,2.47637879982083,1.0764973456692097,1.0775591623669376,15.529995329102388,passed,
2025/11/09 07:00:00,0.6082573347174607,0.5703644057524982,70.25703071322664,86.58127315057132,2.382744098322346,2.521082,2858.5323524805654,3332.9394673054803,0.9861503063057676,0.9920413559517883,34.35895785538388,3.0204775452769117,2.5121221464008716,1.0529805621998456,1.0638635122860842,14.752692938524316,passed,
2025/11/09 07:15:00,0.6243538451716744,0.5511965271024455,66.20456990824816,81.766854758235,2.3757319750776635,2.3699215,2660.58352265043,3290.618130330894,0.9834285572760266,0.9911981954676509,33.29034237092094,1.2122078965861884,2.4838776557029205,0.9942136799653644,1.0791319106937964,14.138460057122776,passed,
2025/11/09 07:30:00,0.6066965460422763,0.5552047709554884,66.55405705431117,82.10034956150311,2.366452333265557,2.44987425,2707.9211256861213,3269.339813884949,0.984913131441352,0.9915102539329959,34.640982201262894,1.8665723061137336,2.5203822395709263,1.015172830777099,1.066778724600666,14.144903096985033,passed,
2025/11/09 07:45:00,0.6042101615539014,0.5539687287755826,66.51114683887221,82.00862887195585,2.36170959692145,2.4424715,2713.982911417329,3277.9932565004333,0.9849890843826687,0.991420551649796,34.73124101340076,1.6765492309697136,2.523151604894912,1.0144447381737665,1.0648451959099032,14.151307620295992,passed,
2025/11/09 08:00:00,0.6132710734972404,0.5564322042688796,66.72456648901928,82.23482347200537,2.374520702516893,2.42486175,2695.7127547363607,3266.6194093259246,0.9847528978386506,0.9917018025185947,34.425778940238715,1.506791523779653,2.511519830696978,1.002458865821457,1.0598566864284216,14.157681158848247,passed,
2025/11/09 08:15:00,0.6044039616628758,0.5549795074974587,66.65355343727711,82.11073731534486,2.365075331845559,2.439445,2716.94842545601,3271.8736727254613,0.9850263199836293,0.9914788167845779,34.78476686923885,1.8730507820907427,2.5248845539342764,1.0168588663343043,1.0650911859023755,14.164015411220563,passed,
2025/11/09 08:30:00,0.5982741003050935,0.5544155639863136,66.6483960161368,82.06815406127262,2.3600864556519894,2.440047,2731.5184413108964,3272.632920086174,0.9852184594200406,0.9913622485148167,35.089137778102625,2.165108853075988,2.5364733283930074,1.0262484109388172,1.0668576066143454,14.17031630571768,passed,
2025/11/09 08:45:00,0.6180399076270425,0.5605054701868164,67.09573340395393,82.58129832563019,2.3894985365473116,2.44437725,2686.2917956757956,3246.577040933828,0.9846471396819712,0.9920410357033131,34.428127809050345,1.861893608337897,2.5160870677284533,1.0047214617897875,1.0597915068917925,14.176581402605846,passed,
2025/11/09 09:00:00,0.6118844795473249,0.5582118428418505,66.9779414285842,82.39726076180082,2.3792586274977823,2.41511875,2700.8654105352516,3260.155244142251,0.9848351097815475,0.9918323623207996,34.647689123006785,1.7250358949858455,2.522391906116477,1.0087475840649436,1.0599248368990484,14.182809821333926,passed,
2025/11/09 09:15:00,0.6154959812227239,0.5588383856085384,67.05934944144661,82.4604762357608,2.383400498617249,2.4442195,2696.4410539804035,3256.8204116841443,0.9847540685735121,0.9918871399529625,34.44095107600556,1.7555373805112742,2.514693835746796,1.0069491108157724,1.0617252408148152,14.189006345663737,passed,
2025/11/09 09:30:00,0.6109263130830686,0.5575367908116037,67.01167712191659,82.36424912386697,2.3772704418472843,2.4390795,2707.812912952487,3263.3905240806844,0.9848996798314574,0.991754302606905,34.63664178061324,1.7434118810815653,2.520497419875593,1.009761925777089,1.0606889866022804,14.195165433115868,passed,
2025/11/09 09:45:00,0.6155937828899721,0.5597978592963627,67.20151611128412,82.56030120071665,2.3869462563936077,2.4362015,2696.0233724955124,3253.540148612053,0.984768180725049,0.9919985228553586,34.60097887112939,1.683369453561965,2.5204760671021016,1.0037691861117102,1.0560424662193193,14.201288373883674,passed,
2025/11/09 10:00:00,0.6249237052467022,0.5616188225463301,67.37221343293572,82.73175227796524,2.398280318449117,2.41909725,2678.462158479206,3245.523854110315,0.984519141356024,0.9922178365925837,34.19321280863593,1.5379493933846822,2.506098885171121,0.9938454308413733,1.054715675951643,14.207379060761312,passed,
2025/11/09 10:15:00,0.6114967414208394,0.5590789581822976,67.23319427759515,82.51623139106817,2.382960889776522,2.43166575,2706.9786265179387,3257.6314303380163,0.9849019609961583,0.9919097463450574,34.808744400224946,1.7475676634049475,2.528430874045272,1.0085703011359053,1.0563274029074283,14.213432488255457,passed,
2025/11/09 10:30:00,0.6120745520323058,0.5583232544147362,67.23918744495559,82.47349549822768,2.3816074741581796,2.42687925,2709.328567223584,3261.198080475931,0.9848978825947619,0.9918396726828437,34.68506183322817,1.725895348534081,2.524457294564798,1.008571038841777,1.0585236940290497,14.219450888821743,passed,
2025/11/09 10:45:00,0.6270702438779883,0.5629223940559585,67.6368427602768,82.89808249664038,2.4053528564382924,2.41992025,2677.7543834580933,3236.3193190882707,0.9844730168743231,0.9923207603060601,34.21479237809358,1.7505626189992924,2.5114548794961817,0.9936949046533666,1.0539115979384863,14.225434073606484,passed,
2025/11/09 11:00:00,0.5923108656342769,0.5631658066837978,68.53854763212564,83.93668175013488,2.3737637246180356,2.44150825,2801.22005656478,3283.2299863618464,0.9859292274310144,0.9918307762234633,35.811761590324444,2.9643965233713145,2.5704825598553533,1.0557790552060597,1.062367276395893,14.443046796149876,passed,
2025/11/09 11:15:00,0.6139150376111887,0.576549960611277,70.62809715726785,86.49646549309172,2.4097621874947555,2.518219,2827.516450158065,3289.924383732163,0.9859591725837282,0.9927098029206711,34.83144989908446,3.245292389863667,2.526083281037265,1.0576519986926483,1.0617604756340187,14.741577605745057,passed,
2025/11/09 11:30:00,0.6526066632701929,0.5763576704838248,70.27576920507786,86.07402316418893,2.442740907937337,2.50865675,2721.3851561548745,3280.5440138408476,0.9842351673380969,0.9930704361629878,32.795406349468315,1.7773104676608455,2.4606439398751774,1.0002630061191882,1.058750289112421,14.661157910090939,passed,
2025/11/09 11:45:00,0.6015061465604663,0.5643241720849175,68.49104910760182,83.88143683244199,2.3811711625177554,2.50679875,2780.929823331228,3285.015560006128,0.9857148132011149,0.9920322435688425,35.34480328567697,2.365220631250394,2.54089217549311,1.0426619676397664,1.0610179363838028,14.444054220210624,passed,
2025/11/09 12:00:00,0.651286684557163,0.5881629873056219,71.22519854657,87.348470421124,2.4621828034232944,2.54935,2735.2050476537947,3265.531283483488,0.9848133354286652,0.993989060106465,33.627516922283824,2.1369194206644346,2.473799673742524,1.0240017328693256,1.056528486169225,14.77490980240361,passed,
2025/11/09 12:15:00,0.6153344885316212,0.5697650588145603,69.09665024828809,84.58794099123472,2.401953559083101,2.49912775,2766.634109572722,3274.4822163652543,0.9854655909359081,0.9924888911153157,34.748412893165295,2.3636479821064458,2.5164517697364315,1.0356920252559474,1.061241214705071,14.510480859921751,passed,
2025/11/09 12:30:00,0.6444628335965437,0.5754780947549363,69.67566995336536,85.23198837992432,2.43696949795433,2.49566175,2709.096003595712,3258.2628059164676,0.9845892414163524,0.9931654735719702,33.55144689322214,1.74932673216852,2.4785802931982603,1.0050653176879074,1.057439445417748,14.542271402130245,passed,
2025/11/09 12:45:00,0.6175383758172286,0.5731283177007906,69.74990891982337,85.2625551174788,2.4109718855460365,2.51161075,2780.607674393752,3272.249744370012,0.9855441762498799,0.9926794091880086,34.70684369472966,2.731635100686974,2.520873280085128,1.0429048312693987,1.062439342885928,14.59326906385819,passed,
2025/11/09 13:00:00,0.637016494008186,0.5781127325297546,70.38381053468898,85.97436092256719,2.4363983997847796,2.51564075,2752.856549816095,3260.855042009685,0.9850342824743181,0.9931361418398738,33.82036096249432,2.6496705120440724,2.493516166372932,1.0291644683540262,1.0639578095695144,14.651797299091509,passed,
2025/11/09 13:15:00,0.6348675796308214,0.5796065169477184,70.78429277338877,86.40286318205983,2.438136403650245,2.4982965,2770.309006763714,3263.3233145024446,0.9852073380744368,0.9931974555054223,34.05552082855983,2.7575699576014383,2.5009406880247735,1.0294992709878426,1.0567092385105838,14.710818608719752,passed,
2025/11/09 13:30:00,0.6237494580503348,0.5799912468695226,71.04080518891374,86.65579543268778,2.4293766574607125,2.51202825,2802.190665498065,3275.1843641754945,0.9856339251248949,0.9931339420625338,34.67050659932682,3.0279503830056322,2.525661971207847,1.049914102332461,1.0600141262473182,14.76423303572355,passed,
2025/11/09 13:45:00,0.624535460378614,0.5837643845462925,70.43152509220315,86.09699333595604,2.443844116828425,2.52922725,2760.116165038679,3226.2540629223495,0.9854185623525942,0.9935295167765108,35.05239705331436,3.4524979798388764,2.529524160286144,1.0485526245985952,1.0559760335904254,14.629755662759397,passed,
2025/11/09 14:00:00,0.6551673035580825,0.5882643197958071,71.82601304086553,87.6114090814321,2.471228058927776,2.536863,2747.325917758251,3255.504221633399,0.9847528223784766,0.9939218907509398,33.307986104095825,2.6804879669228687,2.4780443176890428,1.0236452091641988,1.058412072874644,14.834362273441977,passed,
2025/11/09 14:15:00,0.6154681947203371,0.5727893747845768,69.68228953957686,85.00514559578855,2.4098647392602497,2.46193675,2778.9651287433608,3275.1515900753407,0.9856019481891177,0.99272236738227,34.93678081011712,2.481043096027622,2.5253725978294304,1.0465435056113168,1.0641798345133116,14.58960240804715,passed,
2025/11/09 14:30:00,0.623310383997337,0.5761009718839774,69.98203199644617,85.33039643160109,2.424996360883748,2.495477,2759.0031875926243,3262.5851304085895,0.9853585486476633,0.9930904314887619,34.892292649306555,2.2641545116651995,2.524399657045148,1.032930977059133,1.054155782205389,14.602329757893033,passed,
2025/11/09 14:45:00,0.6391924834349989,0.580538316156091,70.36864548373788,85.76221514992268,2.4492150994732795,2.48758425,2725.9721104506207,3241.237030267746,0.9848778663469705,0.9935403882271163,34.36363284952231,2.1924503963553805,2.507648133334252,1.014914690490311,1.0481515679149938,14.614978729162399,passed,
2025/11/09 15:00:00,0.6427590309920241,0.5792612863314729,70.5327595585092,85.3684296061566,2.455792519968913,2.4992965,2726.167424529671,3230.176161772389,0.9848156721846444,0.99347231390078,34.09103053183807,2.285772765632663,2.499222447755949,1.0114424685857353,1.0509566274370632,14.627544025605406,passed,
2025/11/09 15:15:00,0.606350015686328,0.5696658276380288,70.07904685312928,84.20156872863028,2.4102769031049487,2.49346775,2814.302278101029,3259.7002120674338,0.9860470003002828,0.9924706861562833,35.46041712937523,2.880386269926945,2.5431319796026344,1.0554834091133902,1.0640803604624485,14.640027911454988,passed,
2025/11/09 15:30:00,0.6371488970306148,0.5653386989258636,69.25467130371042,82.5739243680789,2.439413118981255,2.497196,2697.407637775108,3220.8703837411053,0.9846416144937127,0.9927971007311431,34.37329437846972,1.1306117365380786,2.503996428200697,0.98585224149746,1.0476157263051133,14.437125047465079,passed,
2025/11/09 15:45:00,0.6215691542439155,0.5490984397020576,67.10345721978175,79.49513405293388,2.403720228927495,2.5004745,2674.4550027737296,3211.719068507556,0.9846330150690827,0.9916865456085711,34.61789061720461,0.7031684910850119,2.5044835694028307,0.9788645697497299,1.0590340531723008,14.148715686127339,passed,
2025/11/13 00:00:00,0.6388139946090375,0.5854796626910054,76.57783785848099,93.29438219776712,2.398986604201787,2.56111875,3040.8930429107195,3602.028900824684,0.9874965562900231,0.9935222287919022,32.90074286148405,-2.800132043422206,2.4328287514910167,1.0010403277390945,1.0256969496945971,15.93628075577933,passed,
2025/11/13 00:15:00,0.667827877810803,0.6067824442681542,77.48015426233428,94.79761744681036,2.473570426756958,2.61227175,2969.425600186538,3468.3136764851015,0.9863895395448483,0.9946907661360169,31.838115478593423,0.5983799183579145,2.401901599112095,1.0353071870448662,1.0577895356371396,15.924201489946697,passed,
2025/11/13 00:30:00,0.6642659885159383,0.612094329036151,77.15967994834618,94.5946895524939,2.4887945777011073,2.64670375,2953.5910203988833,3398.5127897808097,0.9863914052221149,0.9948928695713383,32.20369110439368,2.471612130753824,2.414267212398832,1.0616780722653796,1.0708042876364987,15.809081519769764,passed,
2025/11/13 00:45:00,0.6714766457662471,0.6189151629091312,77.80607729964093,95.565401776436,2.5072803856171837,2.62415825,2948.9699243526775,3390.2383082457577,0.9862586670625777,0.9953420595197133,32.039509560149604,2.8049618801284875,2.4073611678780673,1.0692487914450017,1.0760939337341033,15.89417246193703,passed,
2025/11/13 01:00:00,0.6546457126248928,0.6220408204381623,78.1831369013139,96.07095839362961,2.5001367896909965,2.6265875,2994.5337531323694,3377.8299792276102,0.9870780046009477,0.9954385604801723,33.094981868846766,3.6932594081676324,2.442535825261927,1.0929477835158434,1.0746177905105565,15.931781004565815,passed,
2025/11/13 01:15:00,0.638753438226396,0.6207459157488862,77.88177531717874,95.7383422295074,2.4844552924487724,2.634075,3018.8951208078106,3374.2021440018525,0.9876795828287697,0.9953268743256213,33.992050469496455,3.98656620234734,2.4731961877693878,1.1082616421705218,1.0722955244195769,15.883364334696138,passed,
2025/11/13 01:30:00,0.653676387343142,0.6141855665537929,77.54804134089505,95.1831886265913,2.4856201793565216,2.634484,2989.4024367552897,3381.2173654946423,0.9868536619578774,0.9948260255631372,32.64551391575967,3.864783103879603,2.4428605208591136,1.0905038811877392,1.0841140051713691,15.834941135480685,passed,
2025/11/13 01:45:00,0.688167702545789,0.6119853789310337,77.17120269203937,94.81374669710955,2.5077325180760996,2.62485675,2906.2174483167155,3388.9162607602166,0.98538194778357,0.9948514110158613,30.590476852055644,2.7038570314689103,2.3764937109121265,1.0451614784899101,1.0830235778544284,15.786511507889232,passed,
2025/11/13 02:00:00,0.6658610484384491,0.6110376388913481,76.84914447714235,94.49484097226403,2.489043652363125,2.60367275,2941.1102765479627,3381.829171916829,0.9861722569957038,0.994735180022298,31.95137585574458,3.092943090919585,2.4155956402230907,1.0616938317202897,1.075398853793424,15.73807229847769,passed,
2025/11/13 02:15:00,0.6319475739883974,0.6089680288249886,76.5117139191664,94.096283110735,2.458087750238248,2.6148075,3005.722704232416,3377.13585647356,0.9874686962693892,0.9944624850868319,33.82161627126738,3.919396629440587,2.4788146685942776,1.098551078579752,1.0743058454422867,15.689626439574694,passed,
2025/11/13 02:30:00,0.6345299761107195,0.6048613839037378,75.69628257648179,93.18636946123252,2.4529598290409376,2.58797225,2975.1209318650235,3374.854697485874,0.9871189041523886,0.9942486490442835,33.58330531972611,3.51712009358227,2.4677469158334295,1.086349120407342,1.0723502433243959,15.576235134186696,passed,
2025/11/13 02:45:00,0.6607587702938899,0.6205896758831551,77.91065517921099,96.13886916944438,2.498132109710037,2.6444995,2979.0965746808924,3386.4869878775453,0.9867331817411433,0.9952875130370742,32.49194514336876,3.6619145680849594,2.4273580610450933,1.0893515689460413,1.082482679447681,15.902068694669643,passed,
2025/11/13 03:00:00,0.663645499543964,0.6271722872842791,78.80815549952618,97.39705024552356,2.511699070083686,2.6595195,2999.211285083912,3383.8283671441104,0.9868997611403963,0.995658709161174,32.53321312378916,3.9897922102932486,2.423060637553532,1.0893962363375336,1.0759434148799198,16.03227475880842,passed,
2025/11/13 03:15:00,0.6436230524845001,0.6042391396786216,75.54608911640679,93.2227615102201,2.4547279692464072,2.64410675,2956.1357470863845,3388.3655635547047,0.9867706305893806,0.9942370841938746,32.944821227332895,3.026621433063343,2.442092182204998,1.075350020205008,1.07461367376538,15.57402481815117,passed,
2025/11/13 03:30:00,0.6295208243472995,0.6074046604644174,76.16674894887943,93.98533030947041,2.4490463596384133,2.63413,3005.90469857262,3387.1443400180096,0.9874873870166095,0.994306982517459,33.757583803579315,3.920460180014255,2.476936744909995,1.1051226378144152,1.0815406716306604,15.656873474950238,passed,
2025/11/13 03:45:00,0.6289187703107191,0.6135174441817061,76.85765507456526,94.96168747245272,2.4600720086951777,2.62307725,3024.077367259363,3374.0017896569875,0.987771765245083,0.9946796441201021,34.035187428454265,4.409915374444284,2.4825907256775004,1.1082726868615098,1.0739850718000294,15.739735443345955,passed,
2025/11/13 04:00:00,0.6713229870467604,0.6243004873643672,79.57447190241238,98.30999998996872,2.5073856265970895,2.63929425,3030.953681482444,3415.800963911469,0.9867906547920601,0.9952737380387404,31.535457431735555,3.978296425591385,2.4049174179163946,1.0759193919227392,1.0781548258617586,16.164499936058714,passed,
2025/11/13 04:15:00,0.6648473296889241,0.619174105687668,79.05613747971053,97.66312436423843,2.4883862717456733,2.64286525,3036.5339595051073,3439.8633367798157,0.986965123068898,0.9949736193887987,31.683244057764234,3.363199264501567,2.4102335099613668,1.0761089760875604,1.0792780465701557,16.115778122446198,passed,
2025/11/13 04:30:00,0.6617283316973843,0.6199302314414128,78.79483059102891,97.45795726098692,2.488282301801389,2.63367525,3027.691570102894,3429.3932339671537,0.9869982484972832,0.9950551970246493,31.981170270937422,3.5128456354982993,2.4193051058678687,1.0831666355588454,1.081213267710093,16.06704983919819,passed,
2025/11/13 04:45:00,0.6611894565525718,0.6191535822648726,78.43821540061163,97.1326295683855,2.485856765242435,2.641669,3015.5909565259544,3428.1885693115896,0.986937804712976,0.9950494855731389,32.04628032054709,3.316983043659858,2.4181348532847444,1.0805854946661961,1.0793690116938612,16.01831292803395,passed,
2025/11/13 05:00:00,0.6565359251653236,0.6198662317677557,78.22723984639349,96.9814056177131,2.4857940199655433,2.635096,3017.8916788647575,3406.4416829660245,0.9870956921747988,0.9950509475661904,32.353845748705446,3.8416775651221027,2.4249009547362554,1.0830121160711188,1.0749960537887069,15.969569453104091,passed,
2025/11/13 05:15:00,0.6552217549282586,0.6193776175854699,78.10265740836167,96.89997499101892,2.481275310158252,2.6395655,3013.373741404562,3420.6917640039114,0.9870944315446625,0.9950789597916748,32.457638935310634,3.4471422990775915,2.429492839326243,1.0874860629002967,1.0789127894699777,15.96468788251092,passed,
2025/11/13 05:30:00,0.6594258836667051,0.6231387684578802,78.64454582117116,97.65653469725403,2.491636542613006,2.6588975,3020.3882845274534,3415.875728728134,0.9870587816288565,0.9952658257955521,32.26222782838943,3.822074901589366,2.424219482816417,1.089682289695332,1.080415463086149,16.03683061333266,passed,
2025/11/13 05:45:00,0.663112110246221,0.6236148948412683,79.01310910430654,98.15466229026462,2.4922201998757014,2.646433,3032.130839590098,3431.578635451095,0.9870509093269841,0.9952497366107305,31.929979616203017,3.652102223251901,2.4124872389521355,1.0854565575998711,1.0806406933396342,16.108987319825626,passed,
2025/11/13 06:00:00,0.6653718932000023,0.6265689160201977,79.59851435384348,98.9226775424694,2.4988435926742905,2.663036,3047.6510729337465,3431.5704214868156,0.9871132810369736,0.9953602563348289,31.776771912822376,4.039270997831696,2.4103541831913398,1.090076421106868,1.0838091354991628,16.19056111685036,passed,
2025/11/13 06:15:00,0.6661527412085304,0.6304512673086351,80.44659069172077,100.01574416024967,2.5041240701854774,2.64917,3075.7626784835124,3440.87561362809,0.9873507035032042,0.9955385154097961,31.758395075251375,4.237521241568166,2.4105006645097764,1.0933444813445639,1.082742824976142,16.318470803969042,passed,
2025/11/13 06:30:00,0.6746021721437089,0.6361587643195056,81.13359948599744,101.10183646914543,2.516688133165953,2.65637875,3076.251126569631,3458.686409241538,0.9872415873879877,0.9959391551037587,31.450203491359673,3.827186985253766,2.392080263066006,1.091160840806618,1.0824530400242824,16.446399747356725,passed,
2025/11/13 06:45:00,0.6842529225244072,0.6474591360455921,82.32961288605648,103.02311209122293,2.5417207137248283,2.65676,3084.8634751810023,3467.1183200204446,0.9872168053416175,0.9966841871419146,31.421922809998062,3.4821226514096404,2.369638507387991,1.0774874945142083,1.0638457143078193,16.653307844811504,passed,
2025/11/13 07:00:00,0.6806684513451436,0.6621533046621954,84.28702929277395,105.6439019184815,2.5557645707755863,2.673387,3151.039543627257,3478.046305327478,0.9881012584057952,0.9973974412020685,32.04845234695701,3.3523168101674945,2.378234904670025,1.085005909413404,1.0461533520289188,16.94238274938831,passed,
2025/11/13 07:15:00,0.6802216636896112,0.6520916820251141,83.80226695164006,104.97106302160978,2.5351352430471246,2.6184375,3144.630986025857,3529.4955424580066,0.9879847882935595,0.9970699873275373,31.91140471604729,2.1250768286670123,2.376512950441164,1.0624000650784353,1.0395753800822183,16.9198133789152,passed,
2025/11/13 07:30:00,0.6798043763525816,0.6533153041898379,84.01821808953903,104.89514311297457,2.5403057936407767,2.66455775,3148.9211046924365,3515.7977427184846,0.9880112461445492,0.9970854794279188,31.800445864205855,2.899591635853737,2.382873908664641,1.090016733152848,1.0629485047542677,16.93042390106484,passed,
2025/11/13 07:45:00,0.6836560516487207,0.6525310726666553,84.06175235862752,104.5413674584633,2.5461878108492426,2.64953125,3140.698549300843,3512.7882190462165,0.9878102254381305,0.9970776676004373,31.61222886927237,2.7381406689257752,2.375043306102175,1.0857266224062203,1.062874420005044,16.941026909212,passed,
2025/11/13 08:00:00,0.6787826836615325,0.6558400769751129,84.38681575682948,104.53535231287229,2.5541700309439515,2.64347375,3154.42470044192,3482.4140787576757,0.9881709787297732,0.9972838156291136,32.06156987056915,3.496217671858477,2.3878488914592486,1.100791903750724,1.0650961603532092,16.95161471003825,passed,
2025/11/13 08:15:00,0.6830831591126292,0.652551365135916,84.3588559210379,104.02580601752113,2.554638467689575,2.6613425,3148.79224784719,3490.971152274722,0.9879292192011171,0.9971129848936132,31.713867164307825,3.0659574938623364,2.3772554454511368,1.0907788078139027,1.0639706753402547,16.962194998308764,passed,
2025/11/13 08:30:00,0.6800897930294766,0.6516627263768807,84.26904820764025,103.45165889764456,2.55550862088501,2.6671095,3149.0921617845142,3474.9982162241477,0.9880466497002762,0.9970907118751952,31.90283073939517,3.355200803601643,2.3854271221553125,1.1005202784547743,1.0695178853933651,16.927920066522578,passed,
2025/11/13 08:45:00,0.681274176797867,0.645555506173147,83.52667084914064,102.07367667345899,2.5502662186722262,2.6778755,3127.465558330594,3467.495920344099,0.9877669720426074,0.9967535725711928,31.652547567487698,3.140376457465488,2.3786466570861764,1.0945874505802808,1.072603785061893,16.8189074725087,passed,
2025/11/13 09:00:00,0.6858962862511246,0.6378363262990625,82.81087038335454,100.67785570931312,2.545687577663123,2.7162365,3103.0383449255196,3463.471879093309,0.9872776716784888,0.9962722262959188,31.089269093128856,2.8941326968783834,2.366203717416898,1.0818207271866342,1.075528554974374,16.716283505882625,passed,
2025/11/13 09:15:00,0.6819425242547206,0.638120561920816,83.08010750685904,100.54995124492633,2.547859445602497,2.649513,3120.271034467934,3447.348805761038,0.9875812782707055,0.9962942872396432,31.406288105523604,3.172008750727507,2.3743268986951467,1.0800985668746939,1.0673434215422983,16.733372245053747,passed,
2025/11/13 09:30:00,0.6749150889003623,0.6559157474304556,83.45012464762938,101.21367807409335,2.5782052730628804,2.73796825,3122.2858457498705,3372.87387018306,0.9883452321929854,0.9974139501313171,32.88525688009206,3.592800853559712,2.3761166770894255,1.0805965478804327,1.0308246718770524,16.74585502900388,passed,
2025/11/13 09:45:00,0.6802869788013116,0.6422585855873223,82.86393918984433,100.03806372201673,2.557540061573128,2.667709,3106.301686341232,3440.5501359128707,0.9879426804397251,0.9969529125588574,32.45315035870428,1.2889392505117379,2.3541892139788985,1.0314754539990956,1.0090899140124667,16.7438358125979,passed,
2025/11/13 10:00:00,0.678954974255028,0.6375291969153656,83.00191306573869,99.63559250696173,2.547656899148219,2.6799735,3122.4699491777474,3463.046466314473,0.9880816134268519,0.9967025465225114,32.34699051556082,0.6921860993652004,2.355486871120921,1.026765149562322,1.008976605758279,16.777636330382602,passed,
2025/11/13 10:15:00,0.680472316358254,0.642514418298653,84.32618134654321,100.71959219897408,2.5607912900616383,2.66084275,3159.6844325107754,3459.7681509080126,0.9883798381515292,0.9969461062747731,32.31286372625909,1.30004219484971,2.3615991504524363,1.0391751949388446,1.014626090682528,16.951036520594844,passed,
2025/11/13 10:30:00,0.6890767116444376,0.6432143716834762,85.35075550293287,101.46701947785387,2.57012369867479,2.661337,3181.897696199497,3481.0284496471013,0.9882210379302215,0.9969324337482388,31.716454303866325,1.0670131778246668,2.345074801330496,1.0310171291563646,1.014396208834318,17.12454438996022,passed,
2025/11/13 10:45:00,0.6873676967643381,0.6432491773419258,85.5932450395974,101.2842549550904,2.573069499135599,2.6703025,3191.691415903355,3468.4110879875625,0.9883946075701359,0.9969491159575742,31.85433967449564,1.3291960439958659,2.351993757958489,1.0351524826792107,1.0151000651479911,17.136906613878352,passed,
2025/11/13 11:00:00,0.6857880302773851,0.6400727158841174,85.32164673817442,100.54851567521266,2.568043628220217,2.65581425,3181.5890319160126,3480.024352433417,0.9883398024711145,0.9968872852583575,32.00881135563326,0.6813949237401782,2.3581619218349705,1.035670377209276,1.0171773612870978,17.10731380534507,passed,
2025/11/13 11:15:00,0.6850101853774897,0.6395632285383507,85.10082881809666,99.93645277827149,2.571922032887903,2.66000975,3169.57357951318,3464.3503754846206,0.9882676372390427,0.9969077158425743,32.153546764861424,0.8076179298901007,2.362113146282803,1.0411835744070215,1.020747923082906,17.0619351843617,passed,
2025/11/13 11:30:00,0.684416310699807,0.640407067286805,85.01121051883403,99.47213594767273,2.5805301684424897,2.69130325,3163.5814773639613,3430.6526191974026,0.9882525746968606,0.9969296163812635,32.24238938701983,1.5409556288221853,2.3646743856961074,1.0489480466635046,1.0245688249436438,17.016620023948708,passed,
2025/11/13 11:45:00,0.6836148177266895,0.6381234693745235,84.78290390085424,98.79789572254748,2.5808988090798195,2.66989225,3156.591751187285,3419.165383048155,0.9882007102107622,0.9968268617182839,32.331614272116504,1.5185506857022153,2.367157784255789,1.04535470228528,1.021980452924617,16.971363756546374,passed,
2025/11/13 12:00:00,0.6830776198687103,0.6351574486418237,84.51197717267395,98.07988392136973,2.579424165146087,2.6689065,3150.382325534415,3411.6118651437246,0.9881499810467422,0.9966812520031283,32.35413726918165,1.3678610086662049,2.366571588492436,1.0388051764607944,1.0179073196900745,16.926166386983436,passed,
2025/11/13 12:15:00,0.6826619688850978,0.6289696568629543,83.75940540664747,96.80064668482812,2.572493727007167,2.66874125,3130.5130965904227,3406.59369396404,0.9879406134045877,0.9963583500241633,32.29392505486157,0.9927238724338876,2.363579956118561,1.0282577178350973,1.0147048931408043,16.81666621147731,passed,
2025/11/13 12:30:00,0.6799691865389282,0.6245346725295027,83.27240160504256,95.81382189408906,2.5662052145978955,2.6660095,3124.998719022615,3396.050907483831,0.9879755199384355,0.9961068897407224,32.33335170813814,0.9809728786051698,2.364970874916469,1.026115270387741,1.0147885342302077,16.7343515561925,passed,
2025/11/15 17:30:00,0.5882266478236684,0.5268742645451009,65.38893932992707,81.02137246942044,2.282508021027937,2.312693,2751.1839701718773,3434.527392456499,0.9848363112132221,0.9893926149722109,34.50347230574283,-0.9000977694472018,2.562886903153768,0.9818355746825804,1.063027091709658,14.11893580096292,passed,
2025/11/15 17:45:00,0.6055822966387098,0.5709321812647499,67.16603604470471,84.83819778673633,2.3898768781716875,2.335222,2679.0756037828605,3225.5137192783745,0.9846292434188746,0.9925777309641945,35.865198745604076,3.561348912501281,2.6014687425941014,1.0279724655232654,1.0462417751526578,14.111241498283462,passed,
2025/11/15 18:00:00,0.6060046231476122,0.5699128785334412,67.14967055390935,84.26379495130149,2.392997548792304,2.36416225,2677.7950789488964,3219.073474150039,0.9846738207041523,0.992573607032826,35.87873418829945,3.426646734122678,2.5941701386174203,1.0308568769412583,1.0518312385965192,14.111191993116172,passed,
2025/11/15 18:15:00,0.6366139523803646,0.5573940702965474,66.87074616980047,83.10065945298538,2.400300539751053,2.3567875,2631.523015006148,3247.362207248719,0.9829372836482698,0.9916575439052745,33.23944069476394,2.36632735413995,2.51897256513759,0.9819262686207298,1.0682499554205795,14.111091372112845,passed,
2025/11/15 18:30:00,0.6284938265855063,0.5483886970281557,67.5474287419736,83.08531934388724,2.376533484033234,2.4118895,2711.959847628845,3300.088186418235,0.9834118176993734,0.9906389357980286,32.706851839031714,2.6274581542217748,2.5082719904107553,0.994235841042626,1.0832959553880035,14.287833460529065,passed,
2025/11/15 18:45:00,0.6254713273184296,0.5500631377883645,67.9725296874658,83.07360255748522,2.383040122884788,2.39951625,2724.735975693247,3297.275729355313,0.9836020019967747,0.9908143072425514,33.15975443225144,2.5359842488079107,2.519666183368366,0.9997659851592915,1.079633231501438,14.350695513612552,passed,
2025/11/15 19:00:00,0.616128156096976,0.541006304482124,67.18993865487899,81.50818142466068,2.3659167613986116,2.38652525,2725.271960556645,3298.795662974422,0.9836585215646368,0.9901971106646233,33.48265315597634,2.1316329523733093,2.5289329716906224,0.9908809444518211,1.0778746477626837,14.252442562310856,passed,
2025/11/15 19:15:00,0.6180386001808121,0.5498271756169348,67.54578689918372,81.33718015489549,2.3936974869751353,2.406154,2697.08626070052,3216.107839604862,0.9843731928430558,0.9912826719865143,34.51003945931102,2.530986250390604,2.5588351288317916,0.9867815184769286,1.0583377802879905,14.15439785789719,passed,
2025/11/15 19:30:00,0.6176836629372165,0.5398476603892377,66.60982577364226,79.78663611300544,2.3816962030297577,2.36157625,2673.765286050373,3246.417437424023,0.9834014726386981,0.9904759507791833,33.991243952881554,1.9598251511204159,2.54431151235189,0.9895309465715689,1.0843877052738686,14.10007671374134,passed,
2025/11/15 19:45:00,0.6205605269393719,0.5367763617865742,66.35367641783496,78.96512393583784,2.3835169818399966,2.36748325,2657.1429523440706,3240.403395029639,0.9832924967809361,0.9904300959130414,33.93632808645431,1.347172325433309,2.535622335615053,0.975957434840773,1.081044712152709,14.05690187015368,passed,
2025/11/21 13:45:00,0.5871659040792931,0.4851011142606853,58.513978191127975,68.84544604178913,2.241608296182011,2.357784,2613.8725357600338,3344.364763904259,0.9851136383447335,0.9868721184756947,31.486536628051834,-4.853644923542102,2.243598714183836,0.9256213961140964,1.1234308459346003,13.356034161548582,passed,
2025/11/21 14:00:00,0.5269579412386189,0.48416166454822446,63.40250705844735,73.44451494961632,2.1865411698277164,2.49172525,2997.2102699878506,3579.418456204242,0.9882454581389483,0.9850639386276513,34.27486872632172,-1.269342824187081,2.4041895237143076,1.0623356259795727,1.1533655806419907,14.380069468490621,passed,
2025/11/21 14:15:00,0.6404747474370932,0.5972668711682574,74.39072751008003,85.90655536574326,2.4814198621874346,2.59454325,2943.0540149494645,3230.696603130038,0.9894718338045279,0.9950084173367628,33.19831883947455,1.03686648948191,2.337796589363411,1.0392377461724953,1.0293138621971154,15.319667407894427,passed,
2025/11/25 00:30:00,,,,,,,,,,,,,,,,11.337742466953,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 00:45:00,0.595185489645762,0.6061483764087175,71.50172136923301,86.45919257129583,2.4038718325155575,2.56060375,3025.2333622729484,3257.13550404214,0.9925926770324063,0.99504982114097,34.12217501231293,1.5801842359580283,2.2682025199878275,1.0927161955387932,1.016401455529127,15.102009559207536,passed,
2025/11/25 01:00:00,0.7105599153355201,0.6458476660086208,77.23589572057601,93.89342240023373,2.562949394762862,2.5158445,2865.310465602158,3262.506637237391,0.990975779459989,0.9998791300145143,30.67552312325049,-0.8964996865698341,2.1757119712732838,0.9755843700617991,0.9749743751061597,15.705285134940134,passed,
2025/11/25 01:15:00,0.7020907095732185,0.637539429395054,74.9282014227291,91.65829037039623,2.5376868968624877,2.51197575,2807.6397775688047,3221.703922667443,0.9908941279187584,0.9993632426065764,31.04011631022905,-1.266181405596903,2.190382428334047,0.9592709456268312,0.9627228648975618,15.300586504769912,passed,
2025/11/25 01:30:00,0.6810896341324344,0.6423699936552906,72.3222017580889,89.50173977550612,2.534444994571616,2.458666,2716.5049389876126,3115.3921028164527,0.9915259649595474,1.000161569750613,33.38816435776439,-0.42097982890401286,2.2428955030892554,0.9720241801098058,0.9532140199970788,14.780622266457328,passed,
2025/11/25 02:45:00,,,,,,,,,,,,,,,,9.899401883115456,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 03:00:00,0.47285479312818357,0.44167136761159403,52.303815629734856,66.53628146756701,2.019830946544632,2.3710155,2802.2167566964504,3623.0397238802207,0.9880319985491117,0.9809875393652199,33.522922681885206,-0.5117122222651077,2.2968457546922108,1.0688655651733197,1.2229400451633814,12.977931878955209,passed,
2025/11/25 03:15:00,0.4825151834165367,0.442971290998379,53.39081987737197,67.4922841873869,2.025992343442146,2.2691545,2804.064791665207,3739.7519941492947,0.9877328734100591,0.9818984648255361,33.842142677399444,-5.900103846152837,2.287926965737135,0.996097669405413,1.148370138646983,13.257722704948371,passed,
2025/11/25 03:30:00,0.4434335065766551,0.4218888936999897,51.9832911986205,65.46575773003576,1.9698673860135585,2.22726425,2875.631931709978,3865.3395786580386,0.9885840949529336,0.979619138427846,36.17433157853387,-5.6410856279680255,2.345315521982764,1.027538596913706,1.1659007122516931,13.278819928320514,passed,
2025/11/25 03:45:00,0.43675244491390336,0.41170424288242297,51.23069319884936,64.01197332075633,1.9538690650723765,2.21008,2865.4494434014828,3885.0871952954767,0.9887396278017954,0.9788054203219309,36.492797740040395,-5.871001372727532,2.354127888768654,1.0222264661619347,1.1781130035594316,13.18966471098765,passed,
2025/11/25 04:00:00,0.45394262477788966,0.41641699400731175,51.48725332572488,63.78058415150529,1.9789440679365327,2.20831925,2801.745721455651,3818.258045355354,0.9883154811631497,0.9798580188722934,35.91232184310094,-7.627660751346242,2.331706358347232,0.9802935200567854,1.1530967662145464,13.10061718404814,passed,
2025/11/25 04:15:00,0.4581944958842614,0.4161238849113561,51.417870788462245,63.15691804278822,1.9890071816341024,2.21667475,2774.5074472520278,3767.2862108396507,0.9882034261440938,0.9799922239038109,35.840780619657764,-7.519749129784939,2.333450247489795,0.9701725432643885,1.1519929472042416,13.011674566712774,passed,
2025/11/25 04:30:00,0.45291991297702283,0.4072281907266316,50.8150191928846,61.89379429780395,1.976596588398475,2.21459225,2763.4027808358655,3774.520548936328,0.988322396491534,0.9793050739889573,36.11940598702062,-7.726780717926458,2.345597719809082,0.9623271968193842,1.1600611961018152,12.922836948838516,passed,
2025/11/25 04:45:00,0.4467545213753745,0.3972637942680112,50.12446395942002,60.54380904932602,1.9606119437094194,2.166975,2745.0305132982257,3800.938048296033,0.9884460128230333,0.9786801710704689,36.593993141884894,-8.684875854356209,2.365254444915228,0.9500829880209503,1.164781038098966,12.834104145008073,passed,
2025/11/27 23:30:00,0.434850114772509,0.38967821004749975,52.887464145770394,63.147840121099634,1.9363795991187858,2.246121,2994.2355293061496,4087.882346113818,0.9889128094715598,0.9764342076452287,35.57535632434126,-5.586553326665559,2.3413555165427247,1.038062425085729,1.2477459221633864,13.713668572517705,passed,
2025/11/27 23:45:00,0.463100895968323,0.4297507826399953,55.62431025664744,67.50627550508462,2.014533743478126,2.2694655,2991.665055238165,3902.2408246040736,0.9884693141311703,0.9798912810342564,34.67883333315562,-4.576254854169367,2.31262854553021,1.0510157190846827,1.1925231941086785,13.888006019304449,passed,
2025/11/28 11:15:00,0.5874380614001882,0.529260093089252,48.946754325665914,60.51911924360261,2.373936168090669,2.33484375,2163.238324036571,2597.2750851636797,0.9841274459396788,0.990653187007015,32.696799777764134,5.500483776457601,2.064101384609296,0.9796972249971414,1.1176930840443606,11.30115496078109,passed,
2025/11/28 11:30:00,0.5671844445920319,0.5130544434201069,63.924010597435,76.70734077790851,2.2258852777566736,2.3779405,2980.3563977904496,3569.348988153482,0.9886202885694986,0.9872924149969405,30.13828348274536,-2.8048882329078975,2.1709645968182425,1.03219513614679,1.1214490077664652,14.57889279221619,passed,
2025/11/28 11:45:00,0.6853191976877501,0.6423123253954107,71.98113489216122,87.67481260617849,2.5608575895716355,2.35396975,2677.929295627723,3081.0677693487874,0.9909171043490568,1.0004356761909705,33.657416921167155,-1.542745685072156,2.2288135126884145,0.9511159981865775,0.9392748019374333,14.747971342165867,passed,
2025/11/28 12:00:00,0.6721734491737273,0.6322819373823566,70.64747453521245,87.01338851622812,2.524173110911683,2.35830025,2675.429076487972,3119.216823538991,0.9906168266176945,0.9996446308313118,33.7566385266779,-1.7188533265563641,2.2350483991894032,0.9551807344417466,0.9479698739245639,14.626689368102689,passed,
2025/11/28 12:15:00,0.6856309973859771,0.6375395236861181,70.74333769365434,88.04341194394071,2.545698842047694,2.355782,2603.7187037659564,3094.3183952634895,0.9913175535246612,1.0014186255716735,34.560047487724695,-1.3319743641615618,2.25602987655247,0.9354288434308787,0.9361385313263705,14.505486444944063,passed,
2025/11/28 13:00:00,0.5596296310320867,0.5544928524728256,45.395150526083015,60.599666844409626,2.367984997640245,2.401946,2037.440291422663,2464.3145821870344,0.9835293894156829,0.9926019489405619,35.240942194280464,8.72952077941155,2.0857871545743447,1.0527149286863413,1.099514243679521,10.66008800376162,passed,
2025/11/28 13:15:00,,,,,,,,,,,,,,,,14.249309354937388,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 13:30:00,0.6622366847254084,0.6329922678520198,70.18872480294624,87.47802670605108,2.499642078655679,2.3340415,2711.6547689306567,3142.4940214960193,0.9903147953117601,0.9986754774594058,33.317770344617905,-1.6988942002085639,2.2278722161872686,0.9675348251383081,0.9492574736344745,14.633276651261765,passed,
2025/11/28 13:45:00,0.6734077392068322,0.6378373480047833,70.14865390991955,86.84752562783814,2.533481487093152,2.33107075,2638.5442891184775,3077.7986227697143,0.990798748488369,1.0001790127371122,34.31046889772308,-1.9475406442970242,2.24434228002034,0.9409423811842603,0.9298181895943948,14.482248941144896,passed,
2025/11/28 14:00:00,0.6457600093937849,0.6096721364561123,68.08264972080725,83.65836943675808,2.459289965611532,2.33220775,2690.0978200491663,3158.8094505120066,0.9901441048551447,0.9974538366258091,33.77487433782099,-3.419541953152205,2.22909019457299,0.9468062552980957,0.9524395624264165,14.384158960283427,passed,
2025/11/28 14:15:00,0.6354139967018371,0.5976848855233835,67.21341462177173,81.9208367785562,2.437499652372632,2.34636175,2697.8189066678756,3163.238930235056,0.9900272560414639,0.9964961238036958,33.82232019699368,-3.6393988583851273,2.233210699236081,0.9438973311585587,0.9588500972031879,14.286326439986787,passed,
2025/11/28 14:30:00,0.638376207449392,0.5987279983303074,67.11659181393968,81.1575038900596,2.4525464966622113,2.34283875,2670.137559972482,3115.175025448942,0.9901739167877837,0.9968757094952826,34.176654358983356,-3.5212053944502113,2.2444272547537976,0.9343946135252494,0.9519569424032542,14.188748113471114,passed,
2025/11/28 14:45:00,0.6393351892415607,0.5949249883582902,66.75463225474395,80.08730086787101,2.4547252706036096,2.33967925,2648.100065444426,3092.429618330627,0.9902813224450762,0.9969338815590321,34.40280866322546,-4.009000884362294,2.2486740713919504,0.9208238925977678,0.946902262675964,14.09142328141277,passed,
2025/11/28 15:00:00,,,,,,,,,,,,,,,,13.994356356693977,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 15:15:00,0.6241822240203658,0.57474159001845,65.24197036584948,77.06960072215217,2.421083459646827,2.34078625,2643.7408601974416,3096.4759111877083,0.9901823176696939,0.995570609260533,34.64478712272625,-4.78625959579355,2.2594290145784166,0.9113677528857246,0.9568363774256591,13.8975438799879,passed,
2025/12/06 08:45:00,,,,,,,,,,,,,,,,10.780190027743672,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 09:00:00,0.6481751303206404,0.608263927764182,65.28709106242329,79.88811830784732,2.471248001412807,2.345028,2551.7842330565145,2937.6686956160916,0.9909326408196929,0.9978693083964864,34.284430442621634,-0.7385762215672401,2.2804181395787793,0.9381439675410499,0.9625647666553414,13.565799578831857,passed,
2025/12/06 09:15:00,0.45490561152367454,0.415561098159265,53.029234406020414,65.2984760502997,1.977128837119901,2.21461325,2919.583417394563,3900.372588711224,0.9884398894782878,0.9788475404986381,34.42921000705905,-4.918754742812044,2.3024455059289664,1.0267539499094749,1.2015238777836565,13.483931687560819,passed,
2025/12/06 09:30:00,0.43833015946198783,0.4073184485179466,52.1613448496961,64.45439543274259,1.951442226856875,2.23376025,2938.261894039734,3959.5379745625996,0.9887962327583734,0.9779774503346658,35.501462790420575,-4.943607651620052,2.3231288122789437,1.0405776295894926,1.2090675954446106,13.460657935998396,passed,
2025/12/06 09:45:00,0.4421696336140361,0.40907164786280004,52.18738995422401,64.50823307647313,1.9557542454866816,2.2405025,2921.984650671148,3948.6779955485013,0.988703528829856,0.978280391351565,35.35230675267115,-5.433860487921919,2.318621622012843,1.0331140529163825,1.2040775242505413,13.437327639650837,passed,
2025/12/06 10:00:00,0.43960587429951425,0.4071304246960501,51.9892677739939,64.28711805124568,1.9505417566908874,2.22751625,2922.0794691441192,3954.9543877975448,0.9887652353142086,0.9780849735190065,35.45367932488669,-5.2683322481042705,2.324913839983069,1.036879800677138,1.2094888386837868,13.413941700141704,passed,
2025/12/06 10:15:00,0.44752510873264945,0.4129800697194414,52.308056666639324,64.70626064064642,1.9663622796099314,2.232759,2902.867299418376,3907.0252346882353,0.9885734120634017,0.9787281712007172,35.154978919214635,-5.477293148081703,2.314756645362218,1.0234778877979953,1.193163412717684,13.390715807264531,passed,
2025/12/06 10:30:00,0.4387384155233292,0.40933729812415576,52.02734145625988,64.38865583227785,1.9546065208949441,2.2169745,2924.301762487411,3915.833665669752,0.9890246195214366,0.9782315971218805,35.66211266339147,-4.6860570087865066,2.3310444629406453,1.0356483740908724,1.19980372829961,13.369773311680522,passed,
2025/12/06 10:45:00,0.44092952810925184,0.4051061267253272,51.66030825320814,63.969406287921714,1.9466561492181835,2.2322035,2904.990743634865,3952.295939683329,0.9887435550954521,0.97803088953406,35.29925605867913,-5.676973728106525,2.3196730500185208,1.0244621513325425,1.2060291569795503,13.348779289033326,passed,
2025/12/06 11:00:00,0.43633505700450687,0.4043906152932941,51.669677673305046,64.02264548022025,1.9433696626611079,2.231402,2922.57299294602,3954.6288536782413,0.9888498729213383,0.977772533425392,35.52472903627918,-4.828573747862113,2.3313018928985976,1.0382271800283382,1.2134904766223484,13.364945432726538,passed,
2025/12/06 11:15:00,0.4401996559320991,0.4072991782848041,52.31799267878143,64.86308089266821,1.9479452172270246,2.2486225,2947.1523158840496,3985.3957064407286,0.9887782522055631,0.9779710626509507,35.155333458531395,-5.101229313291979,2.320151291781564,1.0408060042447296,1.212353142793562,13.50422376328422,passed,
2025/12/06 11:30:00,0.43932764849261785,0.40815548244482636,52.70321376628644,65.38117155264244,1.9478228102055326,2.2444075,2975.1444593073065,4007.616415833449,0.9888126834192152,0.977873096784259,35.05321587820965,-4.683059802689628,2.320043799056532,1.0515694692077286,1.2175353908118711,13.60118091080991,passed,
2025/12/06 11:45:00,0.4373759473031092,0.40717850775314807,52.55388272301924,65.2604880842365,1.9437966011682468,2.21923825,2973.6053639283095,4019.719475135487,0.9888521331558049,0.9778127396502371,35.20715681278331,-4.882377032270219,2.3238245489741804,1.0534888229427506,1.218985802282065,13.593601053037686,passed,
2025/12/06 12:00:00,0.4484250103781152,0.41295077182072343,52.53433345877487,65.35904883010708,1.9590904794703372,2.27383375,2931.902141996182,3967.2841626982195,0.9886001329840107,0.9785736730871789,34.63323458507462,-5.640987705114712,2.291241690681212,1.0343995304526272,1.2059292982426246,13.51613020561894,passed,
2025/12/06 12:15:00,0.4429856223547421,0.41488594094956216,52.60266345455149,65.39461984777328,1.9611538875777303,2.28345375,2945.0469893211703,3919.658084247195,0.9890962416794508,0.9786003980358807,35.22716347395629,-4.364570370601034,2.3181544731713135,1.0463990160971184,1.2021784099238542,13.462743042103167,passed,
2025/12/06 12:30:00,0.4423331511683092,0.4167472786462252,52.723901473302405,65.58441605961737,1.9644151814771937,2.258027,2946.2186545677096,3908.788365663933,0.9890986590298407,0.9787554797624326,35.43516984170784,-4.243656586218769,2.3274761444446304,1.0481446627027013,1.1966596321305139,13.466079859675778,passed,
2025/12/06 12:45:00,0.4480223417709566,0.414315409211504,52.59354312649064,65.45992281341552,1.963497992548952,2.272456,2929.7020148932525,3930.1987443945745,0.9885989863360869,0.9786318314596172,34.75874936945609,-4.899832585586347,2.307030337500817,1.033213415586739,1.199464088098293,13.469401369946679,passed,
2025/12/06 13:00:00,0.445429483060809,0.42143206236622616,53.01569278817547,66.02398613040059,1.9727726874662026,2.2683335,2941.5392567526737,3887.7880039157544,0.9891860907556805,0.9792631463444788,35.48797667205742,-4.51040756005735,2.328377311028794,1.0441145027511776,1.184352330491707,13.472710293615057,passed,
2025/12/06 13:15:00,0.4369546280212697,0.40671233393464884,52.11752678028313,64.94515267358264,1.942121987753382,2.26045175,2956.602621820442,3982.204974384418,0.9889306115568584,0.9777574849762561,35.1682734689369,-4.310903320181471,2.3232518951712287,1.050275036414147,1.2186854290503926,13.47601080137965,passed,
2025/12/06 13:30:00,0.4417858608958403,0.40949165002539883,52.294995061057804,65.20307619381474,1.9492097506163957,2.272279,2943.3385578212674,3971.923385702777,0.9887493298014852,0.9781420701189278,34.99902729875739,-4.909862018318748,2.3172430313090215,1.0391616591241717,1.2076900823859873,13.479296008383553,passed,
2025/12/06 13:45:00,0.4373189254167035,0.4051266572225663,52.01874410247807,64.89802814336217,1.9378459246471875,2.2823765,2956.9489564812447,4000.5534035840665,0.9888785295974356,0.9776133403362397,34.953557479539526,-4.401448860484351,2.3175192321661977,1.0512886392194265,1.2258626150087912,13.482567594175752,passed,
2025/12/06 14:00:00,0.4436556014162797,0.41748765093103535,52.778979271486456,65.88461626598956,1.9620685540922347,2.28646875,2948.9089452536723,3924.3605478665213,0.9891128702450781,0.9788305638371351,35.21490322126395,-4.399056852263844,2.3236869677193925,1.0506819978587938,1.1999348456459982,13.485825936252605,passed,
