datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/06 14:15:00,0.4395308786839507,0.40770648151950883,52.19136069554074,65.19029532215632,1.9429172202750198,2.27594575,2953.0458004236925,3989.6471148335145,0.9888182581989227,0.9778935117527813,34.938286201361414,-4.620424846179254,2.31814600913199,1.0463244809736807,1.2164908400165602,13.489077620134607,passed,
2025/12/06 14:30:00,0.44312527364479454,0.41693317050558076,53.37531639947233,66.70819284393849,1.9581523772284462,2.28884275,2996.1067507046173,3983.572589541725,0.9890660150426656,0.9785248985352022,34.86571902875647,-4.095893429214883,2.316363440626418,1.0631969113676245,1.2101000860160158,13.667275692395648,passed,
2025/12/06 14:45:00,0.4381883937508549,0.41025439730725644,52.813115131612996,66.0454010377665,1.9443456448618954,2.277604,2992.607150937121,4016.196337306217,0.9889410842500505,0.9779059486169113,34.928396709671226,-4.023173714319991,2.3225536878200312,1.0651829779583,1.2233884288544028,13.627536538058795,passed,
2025/12/06 15:00:00,0.45809533835660093,0.42505888475728804,53.85511273567731,67.33872597239417,1.982382883914081,2.26907275,2953.8069351344316,3928.4732586986156,0.9883843136684555,0.9794708710789704,34.093859227106975,-4.644591634264204,2.3001455387787626,1.0434705324830342,1.195142850666437,13.643314458555516,passed,
2025/12/06 15:15:00,0.44024755309266383,0.4143957776353439,52.98879537399958,66.46022718738223,1.9505256370357655,2.26076175,2987.324387460014,4015.456177426029,0.988792466706926,0.9783191317987437,34.99731659130371,-4.529696282403816,2.3174227289889853,1.0655190265679124,1.2152709273974545,13.659103022346027,passed,
2025/12/06 15:30:00,0.4360388077206347,0.4115114432734311,52.87570745316151,66.35163168731496,1.9429589675395467,2.28113375,3000.937745572055,4037.245473189177,0.9888932779222412,0.9779854772907532,35.16906103373323,-4.287099044584385,2.3253537804910014,1.0703208182134987,1.2198078295318897,13.674901200078486,passed,
2025/12/06 15:45:00,0.4414941319648606,0.41597731173272784,53.21874160882407,66.81388153946286,1.9534971339706728,2.25303475,2993.074723955447,4015.2294909430248,0.9887600682343478,0.9784558788022649,34.97268685939662,-4.62208762756352,2.3188896784057644,1.0609566662799705,1.2068203717965447,13.690702197798753,passed,
2025/12/06 16:00:00,0.4388564455082662,0.4139620970487696,53.1464495585589,66.75580045367298,1.9477091294968853,2.25225725,3003.6485193664535,4033.600336608097,0.9888307726787138,0.9782054082034723,35.00295009737656,-4.360309338526067,2.322360110308371,1.0685265413360003,1.2154572910757246,13.706513843323146,passed,
2025/12/06 16:15:00,,,,,,,,,,,,,,,,13.722331261275714,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 16:30:00,,,,,,,,,,,,,,,,13.738159179741716,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 16:45:00,,,,,,,,,,,,,,,,13.753991907418028,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 17:00:00,0.43899120834213917,0.4170524363142581,53.54389397936593,67.34221828282372,1.9529807088061344,2.26051175,3021.123321985313,4027.3452958031216,0.9888246312880404,0.9783448286326873,35.027233579758935,-3.8084121567840103,2.326970033266463,1.0776524713976319,1.2145705681350685,13.76552323716625,passed,
2025/12/06 17:15:00,0.4373318006760572,0.4156306376736838,53.45800413295552,67.22982166985304,1.948708769050757,2.25832775,3023.7585810507135,4043.545391223665,0.9888658740244116,0.9782213214922248,35.07964325868,-3.8824377985459013,2.33002383279751,1.0823529338588018,1.2205914364483166,13.772117224318327,passed,
2025/12/06 17:30:00,0.4424600374709817,0.42025437160901835,53.790762085889085,67.64648104688253,1.9605778644154996,2.243009,3015.2283666375624,4012.653891251837,0.9887354622915182,0.9786868605197846,34.948618960564446,-4.083062793455422,2.324211420161427,1.0716366592309778,1.2052062653801143,13.778710388536378,passed,
2025/12/06 17:45:00,0.4395155866102726,0.4193186948416987,53.74892224893715,67.59180674825053,1.9574517281353265,2.25915675,3023.6021266174753,4018.8759147420446,0.9888023061892828,0.9785254722077271,35.10536510383182,-3.683463333451474,2.3317681924919182,1.0823296953167878,1.213335828335503,13.78531081241428,passed,
2025/12/06 18:00:00,0.44352690808110035,0.42263127800596584,53.97538487275045,67.87321520625048,1.965411661201247,2.26153925,3016.1950239992257,4001.1173272431524,0.9887056703798314,0.9788626376312712,34.948652401722,-3.829742376768177,2.3262103724856305,1.0789002699722618,1.2080607571538509,13.791907525423312,passed,
2025/12/06 18:15:00,0.4388640361653703,0.4185688791690722,53.74004048324293,67.57406164217159,1.9552208558657176,2.24729375,3026.0905915584835,4031.1717197624876,0.9888165154104912,0.9784729713962277,35.146099717777446,-3.8487184008702484,2.332905744449946,1.0827291334206406,1.2144329123250586,13.79850645640986,passed,
2025/12/06 18:30:00,0.4436947000117948,0.42327718753452054,54.00941788447968,67.91116976063834,1.9672645000383464,2.2671035,3014.176261064949,3994.2262046300543,0.9886916439619295,0.9789384881876366,35.04315421081194,-3.898231390019439,2.328668798825458,1.0752272678351338,1.202339491941898,13.787381372742994,passed,
2025/12/06 18:45:00,0.43729379301503785,0.4172066421042029,53.40663866448209,67.14930480247577,1.9524732677076657,2.25636325,3011.233081986417,4021.0740395539724,0.9888412142125654,0.9784193198094688,35.34115916383283,-3.918572684664124,2.338589526124059,1.0812847518235047,1.2153435961037562,13.730391665117855,passed,
2025/12/06 19:00:00,0.44337574352196896,0.4206287952084985,53.101169516015,66.76227662298751,1.9635301736591522,2.2562615,2960.2865718481567,3956.8748028903747,0.9886739223695968,0.9790039888257493,35.310625198551335,-4.512940104995405,2.3334312604431817,1.0603586273294303,1.1985055241297218,13.582055075368729,passed,
2025/12/06 19:15:00,0.43975432350959315,0.4208698283672616,53.226220041720836,66.91260369926874,1.962534483698399,2.2762385,2984.963464137888,3944.057870141995,0.9890383656391509,0.9788373766827051,35.52252966454608,-3.653672086917433,2.337117070381248,1.0673924909288357,1.1969231207455915,13.598443306806162,passed,
2025/12/06 19:30:00,0.43796598110297585,0.4138652265803367,52.83308528964206,66.39527240388196,1.9477274422681718,2.29055575,2981.939949702065,4007.9694685571703,0.9888262924192117,0.9782967967620971,35.301704346468014,-4.417869223341265,2.3338387791211486,1.064513912752353,1.2113857364444842,13.614438392912264,passed,
2025/12/06 19:45:00,0.4393581347227972,0.41574559823896307,53.05867773029339,66.66553915245848,1.9533188216328472,2.2899315,2988.42770709352,3989.6641878284668,0.9887955641790983,0.9783843134977899,35.218375493272816,-3.9784560170461996,2.3322528998738647,1.0641997541097035,1.2074230502881542,13.630438237434735,passed,
2025/12/06 20:00:00,0.45126670599196045,0.4238856885541786,53.27057621706811,66.9131108479975,1.975526568608224,2.2730225,2938.372306253281,3916.389350127742,0.988492590204487,0.9794325563206251,34.91846452928537,-4.767930852174446,2.3203700726117478,1.0415109147872146,1.1849207366845982,13.541763773657628,passed,
2025/12/06 20:15:00,0.4441817301393923,0.4189806282087646,53.19900091020976,66.80720508870016,1.9619676033717457,2.29768875,2971.161730493232,3963.1546561532236,0.9886761061427327,0.9787815472005046,35.062597602656595,-4.225460380208983,2.32871589296246,1.0578646490495331,1.2014363383055042,13.604904102130169,passed,
2025/12/06 20:30:00,0.4376663813968538,0.4142298505628617,53.13063671935883,66.70395148210739,1.9489058963281332,2.27186175,2999.3542730362697,4013.8424697590663,0.988840490310063,0.9782210063115423,35.24285751285431,-3.9384748966782768,2.338926895955345,1.0717295557647157,1.2158674619428924,13.668060484143085,passed,
2025/12/06 20:45:00,0.44033596754517257,0.41590337357760204,53.40519552190442,67.03410126340059,1.9539087326858986,2.28227675,3007.2962872666067,4006.0667289796324,0.9887905331512504,0.9783069091120075,34.99185183009527,-3.6959701183624323,2.3310393345398253,1.0701637299156952,1.213668527862366,13.70347124293984,passed,
2025/12/06 21:00:00,0.44487533620251174,0.4194407543793082,53.71295785302027,67.40098481137457,1.961866057292363,2.297156,3000.957549677748,3996.523465991494,0.9886819934022201,0.9786932267926801,34.80692556680614,-4.04623862860479,2.3266378225126765,1.066837574887452,1.208391493897337,13.728120491189175,passed,
2025/12/06 21:15:00,0.4484452126248157,0.42067559849636094,53.89103251666251,67.60857153241722,1.9652749529539533,2.2833155,2999.8804992502746,3998.0093433279712,0.9886099089893896,0.9788323209202044,34.527818084905824,-4.265020800390247,2.3168093364358913,1.0631371102024942,1.2076926860364494,13.75277763114991,passed,
2025/12/06 21:30:00,0.4403034596786375,0.416954411888808,53.75869453030822,67.44841558332243,1.9554241211869408,2.27732625,3026.1513408857654,4019.603429804642,0.9887966924111949,0.9783045515929796,34.93824482420646,-3.4238957369277823,2.333540569871219,1.07880286842599,1.2179920025790096,13.777438830575985,passed,
2025/12/06 21:45:00,0.4409620808042026,0.41809881521316217,53.921139522342685,67.65560166160239,1.9580376221325382,2.271684,3032.561712423909,4016.3865656407766,0.9887842932625425,0.9783546436629169,34.87704177831396,-3.2263204797201412,2.331727615778163,1.0812360918985184,1.217911762765591,13.802105924917026,passed,
2025/12/06 22:00:00,0.4528765595109232,0.42698254035924615,54.54185083502777,68.4209103268116,1.9790142547369411,2.29551075,3010.5091387314237,3976.1909131113734,0.988507099933576,0.9792814037766778,34.319281248798035,-3.747719728929531,2.313783798749596,1.0742291331315086,1.2085178785080357,13.826778996168223,passed,
2025/12/06 22:15:00,0.45229916806816833,0.42475962759073627,54.54455198436888,68.3911269693367,1.9746324540257107,2.27183625,3017.61568888274,3997.086747253336,0.9885269210653945,0.9791080379680117,34.28059412778458,-4.0639776421583385,2.313023873729465,1.0663002948997735,1.2042863855085715,13.85145908572751,passed,
2025/12/06 22:30:00,,,,,,,,,,,,,,,,13.860888762279426,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 22:45:00,,,,,,,,,,,,,,,,13.814716080985205,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:00:00,,,,,,,,,,,,,,,,13.768531823124377,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:15:00,,,,,,,,,,,,,,,,13.722333111459257,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:30:00,,,,,,,,,,,,,,,,13.676124728014642,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:45:00,,,,,,,,,,,,,,,,13.762288319284862,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:00:00,,,,,,,,,,,,,,,,14.075698728176421,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:15:00,0.45013474476706533,0.42433830950017276,54.963927704268464,68.84223862059028,1.9726882089764664,2.25563075,3050.2039402356318,4023.43383794322,0.9885903168855027,0.978890284416734,34.24681512759516,-3.4378968048726226,2.3208857948734716,1.0820440630810424,1.215509054409878,13.95408183958391,passed,
2025/12/07 00:30:00,,,,,,,,,,,,,,,,13.976280593843908,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:45:00,0.44467247082265726,0.42005379203049725,54.581822758245394,68.40014770611054,1.9621850699638952,2.26752825,3055.946202482084,4043.35697319566,0.988716684340421,0.978475807998416,34.50941814849852,-3.351177707256374,2.327024941538548,1.083996109354347,1.2196307902599475,13.930146698462138,passed,
2025/12/07 01:00:00,0.4405553606385139,0.4174507062375873,54.21113525841959,67.96164952655757,1.9559390047081215,2.26094425,3051.0671748109917,4043.7499445990998,0.9888010283141809,0.97825026521046,34.821814538959764,-3.23834754540295,2.3361814357016635,1.0854424498762838,1.22156470522656,13.877029535125118,passed,
2025/12/07 01:15:00,0.4495760096161685,0.42482609398853904,54.45074464966609,68.2913735518844,1.974439689692884,2.2542695,3015.575016858713,3985.050165319983,0.988568196214753,0.9791058533259394,34.63200980251174,-3.8763527410749217,2.3259934640784565,1.067303720897707,1.1997876611832692,13.822312212357092,passed,
2025/12/07 01:30:00,0.4447168138546139,0.4212825784224735,53.97112817588454,67.739638819325,1.9651732486383324,2.2747,3011.5552123251073,3994.2483385376095,0.9886787069308728,0.9787824179556855,34.88524144008032,-3.747325772662147,2.3313128943874992,1.0732925313257538,1.2084750080819504,13.76761772337085,passed,
2025/12/07 01:45:00,0.4412882954863021,0.41842668054847953,53.54515250339292,67.25388444683418,1.958145476384568,2.263618,3002.2055704292907,4000.822667830947,0.9887459489498176,0.9785951488273084,35.17407630486938,-4.046853086373143,2.335837440695697,1.068643811077085,1.2061509216822643,13.712948065742674,passed,
2025/12/07 02:00:00,0.4444412488066467,0.42190176699089016,53.52986625050424,67.28175259152725,1.9657069797585316,2.271463,2978.962791525889,3973.987696324707,0.9886508790296815,0.9790523926363125,35.24286566899783,-4.5017894891118395,2.3349747182257707,1.0626678810011863,1.1971359615903483,13.667463303883402,passed,
2025/12/07 02:15:00,0.46034141239662546,0.429146044329028,54.374070613945335,68.14799816272057,1.9894146018706824,2.2700745,2962.647202441731,3919.6849826500456,0.9883118686159844,0.9798009682867713,34.19665874198829,-4.40631120717162,2.315843475453648,1.0445768847076407,1.1868645738939065,13.69181214394614,passed,
2025/12/07 02:30:00,0.4423845792511553,0.4218198205574687,53.76666088399622,67.591577942185,1.9655082585138446,2.2677375,3003.012826169551,3977.9844989594376,0.9887058133568506,0.9788598606186711,35.26920718945387,-3.827215537728992,2.3385347314612774,1.0684027315760771,1.1974644325360573,13.721207895204087,passed,
2025/12/07 02:45:00,0.4424824157574023,0.42031746651227664,53.8554686056597,67.70240170969547,1.960362308518613,2.26652675,3011.9625947173085,4017.1023312390494,0.9887156840219377,0.9787662827404913,35.14248485014924,-4.3649082615388,2.33514932469389,1.0691570816439946,1.2020181027124577,13.779513944975019,passed,
2025/12/07 03:00:00,0.4446158459174365,0.4226532494861044,54.21696438352748,68.16067571385685,1.9651822539602173,2.275147,3023.329550350735,4018.1526616537117,0.9886741704312154,0.9789037269940688,34.959729290577606,-4.160117697738344,2.3312775941571027,1.0740330220662582,1.203471258325217,13.837795884607674,passed,
2025/12/07 03:15:00,0.44060566779125976,0.4184086054641097,54.15424558556673,68.0847534622891,1.9539259092804508,2.28130425,3046.847348624003,4065.0147572727014,0.9887911973640746,0.9784181463095095,34.90817277328319,-3.9767717785177914,2.331473024332921,1.0846690033192041,1.2183127366552093,13.896051631941399,passed,
2025/12/07 03:30:00,0.4408870109222227,0.41978019184269705,54.46519871962749,68.48075971259306,1.956514150884,2.26219225,3063.321223726301,4068.8930425155722,0.9887916601815233,0.9784318460235584,34.82301788181942,-3.602380832056776,2.3313783142158093,1.0914378505425049,1.2205340441954804,13.95427813903897,passed,
2025/12/07 03:45:00,0.4423967873010688,0.4210845178245577,54.628068686960326,68.68969299789784,1.959716692940919,2.26341325,3065.4987830939735,4064.290343977465,0.9887574177213448,0.9785396838379815,34.74239872457885,-3.6011650411025946,2.329376839900147,1.089269467241032,1.216837590911309,13.972366769470561,passed,
2025/12/07 04:00:00,0.4394296760549703,0.4192227331870373,54.50337340160815,68.5378326575279,1.955352077346738,2.2564845,3070.8345585251977,4071.1901759090183,0.9888229300353113,0.9783417861718842,34.91937009619001,-3.4475838204405367,2.336590187105961,1.0903718265361881,1.2171837049978176,13.965172900937729,passed,
2025/12/07 04:15:00,0.4431474623046998,0.4218211096285467,54.63876808607489,68.7103410252682,1.9615177040471359,2.2623715,3059.895609424743,4056.012572923689,0.9887338927983328,0.9786417704767008,34.76900930270289,-3.683089097364942,2.3318141880536207,1.0863624971769394,1.2132191993550443,13.957979880050324,passed,
2025/12/07 04:30:00,0.44519999883246975,0.4238968537805359,54.757322117787325,68.86376852627221,1.966721748942779,2.2428745,3054.7841652992565,4038.6385625286625,0.9886822552850549,0.9788372784505297,34.71199717375487,-3.6231989461713874,2.330883232057042,1.0845406839564251,1.2093830219984802,13.950788753264183,passed,
2025/12/07 04:45:00,0.44352849216848433,0.4217123739170629,54.59031369096993,68.6560334729119,1.9612235771882454,2.26542925,3054.7352824697696,4054.9091810161053,0.9887231557631775,0.9786729978256973,34.77016722364105,-3.813675445639351,2.3331435232804343,1.0842867838631955,1.212425274121516,13.94360234721437,passed,
2025/12/07 05:00:00,0.4436940989505358,0.4218101309055967,54.59309443070058,68.66480193573717,1.962025850612749,2.25730025,3055.09123946456,4047.982744734755,0.988720942804337,0.9786601055991188,34.74558302063636,-3.654936741699931,2.332719301376008,1.0832262183510681,1.211321006299001,13.936414775813951,passed,
2025/12/07 05:15:00,0.4467409459534355,0.4251626934417366,54.80702226838541,68.94019034984595,1.970796868415314,2.2551925,3050.8761402702185,4016.93954606115,0.9886472408796173,0.9789273952281623,34.6311558473735,-3.3227102130921535,2.3299554787218963,1.0822938091473713,1.2065978687895234,13.929229021158495,passed,
2025/12/07 05:30:00,0.4450792979873336,0.4244392176390415,54.72770680912617,68.84243360173247,1.9682037505196122,2.25445925,3049.1271664523047,4024.3514260750985,0.9886761884882087,0.9789026331043077,34.80810937434031,-3.506918677468578,2.3378441429181547,1.0828135314000964,1.2059116548363282,13.922047095032621,passed,
2025/12/07 05:45:00,0.4464671278132268,0.4251096826840682,54.759761865346235,68.88731498071884,1.970341351297846,2.25159525,3046.36843431975,4015.7905767274765,0.988647905022545,0.9789617696996804,34.70218447024593,-3.4379691809570767,2.334542664050156,1.0811536617374937,1.205175632572324,13.914863928907051,passed,
2025/12/07 06:00:00,0.4459079205725535,0.4239932164959982,54.68025188158114,68.79183532812738,1.9681529468559504,2.26381325,3047.4840326146536,4018.8792416883425,0.9886651965910909,0.9788518178076382,34.684756638928576,-3.380344226334892,2.3336348407678993,1.0802292033508227,1.2064631470226421,13.907683701874104,passed,
2025/12/07 06:15:00,0.4462034747133219,0.4233531284550433,54.6009174741058,68.69296244162513,1.9661135240613232,2.25819175,3041.2949647270857,4028.7485604021203,0.9886570173868288,0.9788752429826182,34.68418674750152,-3.7925287170054776,2.3341840927140667,1.0771353307649996,1.2059720751669347,13.900508190458725,passed,
2025/12/07 06:30:00,0.44570427389265316,0.4232111738372081,54.58514836596941,68.67818737322601,1.9660962448956765,2.2543285,3042.375558390487,4024.079888317832,0.9886677588480293,0.9788402248520315,34.71651199269603,-3.63287674352359,2.336035425455328,1.0771795936702933,1.2053773339686067,13.893331518495826,passed,
2025/12/07 06:45:00,0.44547125480731187,0.42250601220481687,54.521536762292904,68.6017027166398,1.9645063726293868,2.25473125,3041.301128758089,4027.2209471932433,0.988675954944857,0.9787877259865838,34.69914275432075,-3.6668533119439917,2.335915062321168,1.0766354569603658,1.2066049161028518,13.886156663277895,passed,
2025/12/07 07:00:00,0.44633448395545244,0.42315700844586296,54.551045861613524,68.64287941109494,1.9663831215742642,2.2531185,3037.939805541919,4020.1891425856156,0.9886529266095423,0.9788679276506305,34.68867780214165,-3.7307504708422994,2.33603927437659,1.072992952598454,1.2024871245632334,13.878985633492698,passed,
2025/12/07 07:15:00,0.4410027447236484,0.41931750994176314,54.28889632365569,68.31769252634153,1.956671468102433,2.26040475,3048.7477819660785,4040.7486421932963,0.9887814030914595,0.9784472912601292,34.89499643849304,-3.3575437742219463,2.345239081006261,1.0826398378236926,1.2134621372168508,13.871815376366873,passed,
2025/12/07 07:30:00,0.44654022023419915,0.42337334941996135,54.51914061561633,68.60976818628227,1.9665952407686431,2.25597025,3034.0837045516937,4015.992326937284,0.9886484183804725,0.9788971553378666,34.676196896116586,-3.6621936720448716,2.338053381073939,1.0755142208654358,1.2054377285121929,13.864645970583306,passed,
2025/12/07 07:45:00,0.4462308243964048,0.422154449103106,54.42959700632171,68.50133290385062,1.9641323127383994,2.247308,3034.629374152948,4020.638407076314,0.9886631648743018,0.9787816834974807,34.6136009139498,-3.625180511215589,2.335689804900554,1.0749706654718763,1.2080802635230612,13.857479424134546,passed,
2025/12/07 08:00:00,0.44689779135763086,0.4231345996439077,54.47251353517022,68.55888804120373,1.9663907043064648,2.25264225,3030.7064947376616,4012.814216215906,0.9886407392809775,0.9788940710019931,34.6529224957932,-3.68189885066374,2.338093961960079,1.0731961403022992,1.2046281660341018,13.850313651609156,passed,
2025/12/07 08:15:00,0.446577645745507,0.42200351210547743,54.37343277711398,68.43656982016695,1.963544900591832,2.25232825,3028.162238596798,4021.9272855379586,0.9886506581652661,0.9788320499952784,34.64270553530608,-3.8859478122160502,2.338024856030572,1.0717332488653053,1.2060363266810998,13.843167333830698,passed,
2025/12/07 08:30:00,0.4511209638862696,0.42432698634236954,54.092026991708856,68.08092534257577,1.9714170702543037,2.22937425,2984.8164683800214,3974.597442243865,0.9885187834031007,0.979304128041279,34.696469512365674,-4.537916768597121,2.337418539762616,1.0526575077869929,1.1903476245967652,13.719907382369186,passed,
2025/12/07 08:45:00,0.4548721284902744,0.42416184717717254,53.206469026009366,66.9294639378486,1.9766286840013614,2.222223,2910.301493237632,3900.695531408133,0.9883895995834354,0.9797387175865725,34.9416826370786,-5.420144480116585,2.340410224515344,1.0232154099021507,1.1716590863349439,13.462812085562746,passed,
2025/12/07 09:00:00,0.45624628550670415,0.4271174506537195,52.61901637068033,66.1567498614931,1.9891372073262545,2.17966975,2849.170342226992,3800.2949371580585,0.9882869665917948,0.9803083347758084,35.566702835270775,-5.525379536050484,2.360650832015905,1.0007716673452676,1.1453377677096663,13.226698796048872,passed,
2025/12/07 09:15:00,0.47021493662802344,0.42559552677797585,52.0908799499387,65.22449397698713,1.9972272932896997,2.1240315,2758.4282698371208,3754.8029802384144,0.9879399984216028,0.9810655542394493,35.14392568192373,-7.840590719244234,2.359882085512646,0.9525356986293587,1.1256071514198793,13.008403220158247,passed,
2025/12/07 09:30:00,0.4890742171250887,0.4254064147178977,51.69124788751801,64.3520684511918,2.0149416445991406,2.04206575,2650.369770175877,3674.6962625690376,0.9874612607200699,0.9821667780220457,34.69579098361669,-10.13473687838984,2.3702551229830826,0.8971507449424889,1.098798560670418,12.7446389542172,passed,
2025/12/07 10:45:00,0.46438225397509136,0.4319393494026184,53.989210128209656,67.57372454913711,2.0013001988985195,2.15674725,2892.7445021854437,3840.5219191524907,0.9881347360270892,0.9805756871693971,34.83817146332281,-5.43290757368934,2.3509268803357224,1.0110965526776208,1.1527863008220893,13.47528742826033,passed,
2025/12/07 11:00:00,,,,,,,,,,,,,,,,14.038059674153898,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:15:00,,,,,,,,,,,,,,,,14.48520255094055,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:30:00,,,,,,,,,,,,,,,,14.44216659566093,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:45:00,,,,,,,,,,,,,,,,14.399136321933378,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:00:00,,,,,,,,,,,,,,,,14.356103886953536,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:15:00,,,,,,,,,,,,,,,,14.313861052175984,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:30:00,,,,,,,,,,,,,,,,14.333211621569468,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:45:00,,,,,,,,,,,,,,,,14.35282128780009,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:00:00,,,,,,,,,,,,,,,,14.372433006341858,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:15:00,,,,,,,,,,,,,,,,14.39204194576011,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:30:00,,,,,,,,,,,,,,,,14.411652087265079,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:45:00,,,,,,,,,,,,,,,,14.43126018359897,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:00:00,,,,,,,,,,,,,,,,14.450865617142945,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:15:00,,,,,,,,,,,,,,,,14.470472136522185,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:30:00,,,,,,,,,,,,,,,,14.490077931553145,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:45:00,,,,,,,,,,,,,,,,14.509682759283633,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:00:00,,,,,,,,,,,,,,,,14.529285774325329,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:15:00,,,,,,,,,,,,,,,,14.554450517317443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:30:00,,,,,,,,,,,,,,,,14.580392536715838,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:45:00,,,,,,,,,,,,,,,,14.606350763085857,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:00:00,,,,,,,,,,,,,,,,14.632324741006626,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:15:00,,,,,,,,,,,,,,,,14.658318217269107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:30:00,,,,,,,,,,,,,,,,14.684324860464528,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:45:00,,,,,,,,,,,,,,,,14.642638617833896,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:00:00,,,,,,,,,,,,,,,,14.513463629938986,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:15:00,,,,,,,,,,,,,,,,14.599184534346275,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:30:00,,,,,,,,,,,,,,,,14.906855850183799,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:45:00,,,,,,,,,,,,,,,,14.564547945591688,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 18:00:00,,,,,,,,,,,,,,,,14.565698937029628,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 18:15:00,0.6301395851692175,0.603902308363773,68.62734235288066,85.47624221546955,2.4199591178205195,2.3661885,2765.0901290266543,3256.9649365342925,0.9898344169589042,0.9962750243171894,33.785693984871386,-2.7883479347617772,2.271953989641499,0.9796492310533796,0.9712621657021644,14.57312706392146,passed,
2025/12/07 18:30:00,0.6389631149462394,0.613372804054901,69.29748979883918,86.31972822260107,2.4469820119982133,2.374069,2748.6076742481564,3213.9096877264133,0.9899714600950328,0.9970745120737443,33.92607081173993,-2.2069181148457457,2.276266280860293,0.9744660671769202,0.9599737708502034,14.590172730978813,passed,
2025/12/07 18:45:00,0.6447906638257066,0.6216546705226985,69.77638471745719,86.92419756786327,2.465499967772515,2.36792475,2741.900349844684,3182.743507445225,0.9900697990990871,0.9975466153308535,33.97067539721818,-1.995592252263872,2.2767630205993163,0.9732300443953098,0.9516893897197367,14.607209239211896,passed,
2025/12/07 19:00:00,0.6362981538361021,0.6104716592171342,69.27710128500428,86.30914913769024,2.4382480970899882,2.37167775,2765.5842523939987,3232.262332579559,0.9898850494607939,0.9967037150311115,33.74498985952556,-2.165316363483177,2.2722304291525957,0.9783366030113095,0.9648158602721848,14.62423802244946,passed,
2025/12/07 19:15:00,0.6384626072114395,0.6088709637475377,69.28744976626874,86.32645298300851,2.433665192750281,2.363222,2764.714845050154,3252.7780983976218,0.9899102704559775,0.9967122973804048,33.608121151016455,-2.8674227026743537,2.264937098324498,0.9714883824946694,0.963182941707117,14.644563124089288,passed,
2025/12/07 19:30:00,0.6428293769021381,0.616428254356317,69.77950577958192,86.95654658042608,2.4540673752270625,2.3608425,2756.179416686561,3215.5677085151515,0.9899955117591076,0.9972447666387939,33.785384602943374,-2.0302031959942863,2.2732702504958406,0.9760405978332314,0.9595898436754321,14.655069793063522,passed,
2025/12/07 19:45:00,0.6432762812459448,0.6168766907662666,69.85434872871511,87.06087144628937,2.454837226577316,2.36245125,2755.6271796557426,3218.4871645632234,0.9900046882694948,0.9973092387160718,33.81634082351617,-2.120624243006572,2.275015628022478,0.9758978831107858,0.9589924734533295,14.665478288018248,passed,
2025/12/07 20:00:00,0.6405914785265026,0.6159410915508255,69.82749022701944,87.04133547490221,2.451519595500656,2.3466055,2765.0713656294115,3221.332041615046,0.9899375384737775,0.9971008308877648,33.78650775765568,-1.8236662028931112,2.276828617144971,0.9821772820393619,0.9632584403307993,14.67578525943168,passed,
2025/12/07 20:15:00,0.6318584947880374,0.6064724260424567,69.28305354385739,86.37113490050204,2.424165534929339,2.377276,2789.0117202831425,3269.101981233076,0.9897666378590312,0.9962329443088433,33.55270116359817,-2.313374683424756,2.2714225907759538,0.9881426217593631,0.9747607463829782,14.685870441898821,passed,
2025/12/07 20:30:00,0.6436691568557649,0.617729733656971,70.02185379026048,87.30529190460318,2.4562116667881373,2.357528,2757.6295688947444,3223.3280866650475,0.9900062935651522,0.9973865588736256,33.85816960347041,-2.078791743102766,2.2787103394981214,0.9792005636931552,0.9606665659479053,14.690497972151785,passed,
2025/12/07 20:45:00,0.6377619521939827,0.6134734344775638,69.76257727870625,86.99661505686949,2.443784352843476,2.3685335,2776.2821960530177,3236.9325207343486,0.9898660641264438,0.9968251145524412,33.718347500343945,-1.8823650940035692,2.2769276333547777,0.984508995028597,0.9659085882621187,14.69500003517308,passed,
2025/12/07 21:00:00,0.6361394964368668,0.6121067206045988,69.70657367635737,86.93803268889592,2.439877985978195,2.3548295,2779.1554265461477,3245.48068491224,0.9898376134043972,0.996728618850731,33.777100024381134,-2.074572295096726,2.279306975808037,0.9825922796823322,0.9642535391054757,14.699377021876597,passed,
2025/12/07 21:15:00,0.6268195377632628,0.6028127639599979,69.0477459822135,86.11658595599557,2.413549577729602,2.36874,2799.7129106180696,3281.7074982587633,0.9896973654353259,0.9958500006281703,33.58039900957006,-2.2703534184967262,2.275800176169617,0.9909321472083408,0.9776543058800456,14.677809659840863,passed,
2025/12/07 21:30:00,0.6321941176716901,0.6088753505770735,69.25101470184006,86.3637192114051,2.432381674173822,2.36216225,2776.0556314971504,3236.640647247823,0.9898362345845264,0.9964517236631578,33.838756911053224,-1.8310545568462646,2.2837567461585646,0.9834234264120326,0.9670546259289817,14.62517224079241,passed,
2025/12/07 21:45:00,0.6200104689625471,0.5963466500528671,68.19700265129462,85.03697996334745,2.3993565192045003,2.35054125,2788.5581382504124,3272.9767590080455,0.9897128830023569,0.9954419186096785,33.86011413322933,-2.4294173887415997,2.285293000889037,0.9808846330311608,0.9728975648699623,14.543783272122662,passed,
2025/12/07 22:00:00,0.6126709373896717,0.5904061372766838,67.64953328487172,84.34505269180626,2.3828071478436925,2.3645535,2799.6079077417758,3284.6022634058036,0.9896392028845042,0.9948155851071803,33.77596239741665,-2.1164336858354114,2.2871308363240845,0.9924989462443577,0.9866288522897524,14.49749948479375,passed,
2025/12/07 22:15:00,0.6069987429276621,0.5845012209264813,67.33340799933636,83.96549944650194,2.3668844438126206,2.339148,2814.225942885939,3314.2260603578093,0.9895497267911615,0.9942959854687403,33.760023712230165,-2.548416032578062,2.2863906749631964,0.9892083067949496,0.9865948317273356,14.50533771112992,passed,
2025/12/07 22:30:00,0.6089305005557308,0.5865413318931753,67.43493917054045,84.12274478216948,2.371385435953911,2.3380635,2807.3989613374215,3310.437277742053,0.9895806294849488,0.9945218589754461,33.822860636846926,-2.6184320253058844,2.287314474972585,0.9902351758580762,0.9864903175638824,14.507747756904115,passed,
2025/12/07 22:45:00,0.5990219351363891,0.5792920623654356,66.88926637181085,83.44763695462687,2.3522260547661396,2.320789,2824.8785867300803,3330.3001255511067,0.9894650049242567,0.9937816447467074,33.93152973761248,-2.551252759630277,2.2943828440361718,0.9933172004603394,0.9902682403798855,14.478371738769704,passed,
2025/12/07 23:00:00,0.575351531871456,0.5561653993630149,65.3430766917181,81.51396530054284,2.2888687254915,2.334708,2876.5478538030893,3436.1795019405263,0.9892417230756064,0.9916105932507785,33.76639468926738,-3.2439951360052817,2.2939706209943265,1.0097970819774997,1.0195925273139612,14.449004217116215,passed,
2025/12/07 23:15:00,0.5921858963429887,0.5727102870439515,66.28742129551486,82.69438448802333,2.3347896522266147,2.31572475,2825.3239306497576,3350.667324581322,0.9894542865433962,0.9933240843285941,34.11318024853899,-3.0071518084407045,2.3023448666706106,0.9916711749793847,0.9928695114892554,14.419640474955587,passed,
2025/12/07 23:30:00,0.5956642515383562,0.5755938412434204,66.35881718052488,82.78363416625899,2.3428694657102227,2.31428925,2811.0050582304602,3331.156674683002,0.9895253981996155,0.9936495665632802,34.15322012886965,-2.8882052188060996,2.303548767753916,0.9906767480345539,0.9917045278229071,14.390283177496741,passed,
2025/12/07 23:45:00,0.5606420794926588,0.5447953173679605,64.3421731712093,80.27063084070559,2.259807092966244,2.30153375,2891.342690867611,3463.59335148723,0.9891755422529697,0.9905481775900025,34.100118112613245,-3.1479296857185437,2.3111203635570887,1.0157112448695074,1.028668400620625,14.360929543860301,passed,
2025/12/08 00:00:00,0.5632391907447858,0.543765831560293,64.81603092447429,80.03274123322163,2.268524418213188,2.3107245,2900.246475828466,3453.228305785759,0.9891596636200599,0.9904964838765468,34.02262884357117,-3.056503080584055,2.313302696791562,1.0115697855818018,1.0281685070021325,14.413012682593571,passed,
2025/12/08 00:15:00,0.5855610856338268,0.565868780494191,66.69338010806685,82.357745167347,2.3253115812645886,2.3277775,2872.0013529389043,3384.2401913825443,0.9892767311369499,0.9924898334239871,33.9643541684225,-2.6678969272486235,2.3100506355475092,1.005507042606215,1.0068731723162774,14.54771091819932,passed,
2025/12/08 00:30:00,0.6453008583971822,0.6236181317029299,69.93361347591583,86.62991324374138,2.4806724283401596,2.35010075,2718.1480736304907,3153.7175454206026,0.9901732504254854,0.9980868368242928,34.76830895784375,-2.0205299768311082,2.3021902961177063,0.9661990194465209,0.9419638507828694,14.56617514409857,passed,
2025/12/08 00:45:00,0.6217704932431846,0.5956234240419837,68.653664738143,84.8519370647481,2.407498493772046,2.3311635,2792.729115248411,3265.0302713543224,0.9897275775999708,0.9954927528432809,33.99297029115883,-2.4733438184262377,2.296483573581265,0.9777046342431784,0.971178263204435,14.584046598879553,passed,
2025/12/08 01:00:00,0.6046368493422404,0.581902514299211,67.76170121482183,83.83895805519727,2.366520110962482,2.333294,2836.3287215161495,3333.66566284358,0.9894451224486978,0.9940366079260566,33.83934151975916,-2.655909238124384,2.293996396522299,0.9959125484655267,0.9922599008474482,14.601415795112878,passed,
2025/12/08 01:15:00,0.618054757315251,0.5935987368141642,68.57475366909259,84.87518825742009,2.399034552900874,2.35141775,2805.747958296363,3287.8672247328595,0.9896346569530285,0.9952290062466803,33.986935080614494,-2.622144284097774,2.29504742309799,0.9827542781056419,0.9747492387843703,14.618793376168487,passed,
2025/12/08 01:30:00,0.6142181706507942,0.5904293912040816,68.44095750358278,84.73879620509345,2.389190809748029,2.35422975,2818.7669276276047,3307.2325052021833,0.9895636415941905,0.9948782036796939,33.91642170877008,-2.6681205046827388,2.2950642661597147,0.987375247140505,0.9798135943098739,14.63618154543857,passed,
2025/12/08 01:45:00,0.6120663367149902,0.5880726693739605,68.35906964716195,84.66776820380167,2.3819960056052607,2.3469135,2830.947579417079,3320.8596155557134,0.9895100215189462,0.9945748126592874,33.75284804732413,-2.5885376258685517,2.2906720756646557,0.9914509152971415,0.985087177098917,14.653580165678896,passed,
2025/12/08 02:00:00,0.6195053123807094,0.5953984041559875,68.96166363740181,85.44435186394772,2.4013611671434805,2.3316825,2818.6620888567872,3298.6038111462613,0.9895985786174245,0.9952513722266709,33.830684887738094,-2.461281796511914,2.2930932098926906,0.9878140649076956,0.9769565489126314,14.689764781358333,passed,
2025/12/08 02:15:00,0.6234657444486672,0.5979908278333681,69.39313683394765,86.00665838162097,2.4068170321166367,2.33696875,2822.4062588958,3308.8426304386385,0.9896099191392318,0.9954772246136855,33.705918453281,-2.6587269502666784,2.2895934902699064,0.9880037173623601,0.9762526472751418,14.756794254996336,passed,
2025/12/08 02:30:00,0.6377750536967746,0.6134511595265063,70.88843943475544,87.89980393706806,2.4478650206677712,2.41534175,2819.279286070326,3263.360758493717,0.9897326028072627,0.9965832895399126,33.61320169933349,-1.6285967329392754,2.2881963439510966,0.9900336723526166,0.9660674159946148,14.889481798401377,passed,
2025/12/08 02:45:00,0.7016499537749983,0.6425840187673467,76.678887585041,94.50991326422239,2.5418695929289465,2.46789875,2841.7654895438336,3269.2641793691896,0.9909285635918491,0.9997095739810687,31.64873299935006,-0.7503183502372168,2.243684153996673,0.9676042378636891,0.9676911033432462,15.533440496896661,passed,
2025/12/08 03:00:00,0.6962821975936602,0.6399475795885239,76.19884629245468,93.98566154874445,2.5275283739485794,2.4802585,2851.242463641754,3286.6714705052536,0.9907142213849798,0.9991922737439974,31.487013512483124,-1.3226809541931261,2.23881338124797,0.972334185168212,0.9707790682034947,15.513751625410915,passed,
2025/12/08 03:15:00,0.6945499314388888,0.6414951350064086,76.06945064954165,93.83113141397395,2.525971415536018,2.4680915,2861.6214515307333,3272.26692186554,0.9906218897988139,0.9988641842782866,31.29129391840761,-1.2606024449877196,2.2339420793657276,0.9727568519875195,0.9668719845846134,15.494026697287707,passed,
2025/12/08 03:30:00,0.6940262443550749,0.6411044978911661,76.0045711967821,93.7533059884022,2.525131596025224,2.45527625,2856.9650750192895,3271.1376788264065,0.9906436128590623,0.9988959139735769,31.43295013854255,-1.443772576022256,2.2395708372923573,0.9682616193396173,0.962414082050595,15.474265887424954,passed,
2025/12/08 03:45:00,0.6949914970606883,0.6402756391539381,75.94154383613707,93.67844492562196,2.5243071566262523,2.46339725,2851.671789763225,3270.591221606376,0.9906965524168824,0.9989418726510539,31.420747864486167,-1.4273655466775068,2.240022316090114,0.9676115694937425,0.9639980140900899,15.454472334348473,passed,
2025/12/08 04:00:00,0.6934510781262477,0.6414721652610698,75.93968660601021,93.6834731781228,2.5274208851162054,2.47712275,2852.943058620761,3253.932138267307,0.9906662955051835,0.9988931249236597,31.505044087698593,-0.9797791892982594,2.246630968257164,0.9694860055480207,0.9624227680505351,15.43464391541304,passed,
2025/12/08 04:15:00,0.68988459149152,0.6384857162372547,75.62058144786523,93.33624406915513,2.517842297950254,2.45132,2853.4312952164632,3268.787618974883,0.9905742813854383,0.9986696995230674,31.559722718436728,-1.3411913446738484,2.2489375909098226,0.9705344984411378,0.9642800292076755,15.41478173946205,passed,
2025/12/08 04:30:00,0.6905098954896571,0.639633351654381,75.49076424811255,93.29741055066707,2.5193188806539037,2.46155175,2842.5885483007432,3268.143043183165,0.9906215942914995,0.99886776980961,31.747138471741774,-1.7169085884722,2.2476435329029827,0.9656398966139147,0.9585742468635999,15.394881473033687,passed,
2025/12/08 04:45:00,0.6908957624918896,0.6375011298364015,75.35144859083768,93.18345359650593,2.5169915789786117,2.44069875,2831.379537206119,3277.082877541305,0.9906784571207962,0.99902236264308,31.90296539553019,-1.8834321122636613,2.2503093372716347,0.9627048873207839,0.9594295095981389,15.374948458426623,passed,
2025/12/08 05:00:00,0.6961491924698829,0.64474110864433,77.3894679246646,95.76653001830013,2.528961605142056,2.452161,2903.3580945353024,3329.272694730044,0.9904853107379307,0.9989623783506322,31.110891649565385,-1.240898482657627,2.2352746368160616,0.9830951150407754,0.9765283399853882,15.762083965078286,passed,
2025/12/08 05:15:00,0.7028238029868987,0.6443710830530137,77.5901272571379,96.06474614371673,2.536493797096225,2.4418885,2875.725177784515,3333.768381443425,0.9908430902771793,0.9997139559566622,31.42639346858776,-1.351907302112537,2.238848142621685,0.9744529588488237,0.9758118195704566,15.75034189609063,passed,
2025/12/08 05:30:00,0.702536169762414,0.6436029623374986,77.60407279880565,96.02342359087292,2.5348788651832233,2.43860375,2873.8804002954103,3334.927765817322,0.9908571755871528,0.999692889189396,31.465306425250585,-1.4274007916387794,2.2465808995899463,0.9739413739090017,0.9760224772268463,15.738576598256172,passed,
2025/12/08 05:45:00,0.7008753299910283,0.6452727306177805,77.56578393695817,96.08768036087878,2.539013247885733,2.43767225,2871.053770776272,3322.999351444735,0.9908222447059798,0.9997730269449058,31.68428675654529,-1.1161317669432005,2.251201512365139,0.9752585357260236,0.9733556705196313,15.726782935427124,passed,
2025/12/08 06:00:00,0.7018053698019244,0.6444476911455743,77.54648034021857,96.04797964387173,2.5380042220897026,2.42927325,2871.5400839081253,3320.320011674565,0.9908524110213232,0.9997175506820243,31.594695631351776,-1.0983606716799958,2.249208371637529,0.970406199857375,0.9706859032701308,15.714967065177616,passed,
2025/12/08 06:15:00,0.6962814244457048,0.6441395041825716,77.25876056287206,95.61803931953474,2.5263775962326567,2.450564,2898.058103152018,3317.610095955076,0.9905607839340423,0.9988808721491376,31.116178617962966,-1.1878208976279196,2.243787251460638,0.9798951579190465,0.974383562421854,15.703124883839946,passed,
2025/12/08 06:30:00,0.6977561833231206,0.6426299517146219,77.06681914832919,95.48667232989642,2.522443352091918,2.45334,2889.1779829684615,3331.4792068629204,0.9906167967910796,0.9989844751898213,31.108589802362644,-1.6893665430787057,2.236145995779002,0.9749785786578503,0.9735805677234468,15.691255374132961,passed,
2025/12/08 06:45:00,0.6964055692378925,0.6432194090561383,76.94743775164484,95.39222802886388,2.5223218684066953,2.489105,2888.8119625665345,3324.167762443792,0.9905824335717407,0.9989217233431622,31.170250059416123,-1.635131197961573,2.2372642620246386,0.9748689683416343,0.9712092383076454,15.67113462836096,passed,
2025/12/08 07:00:00,0.6977268106658319,0.6438040212046641,76.90280889000667,95.3787924181317,2.5259926208164876,2.499492,2885.318954176013,3308.0414018577417,0.9906273385639234,0.9989662157711263,31.07868774932525,-1.063462711617022,2.233864749628776,0.9774635851752178,0.9743306445058599,15.644382557398638,passed,
2025/12/08 07:15:00,0.6983955510193369,0.6419820677062084,76.76886168341956,95.24933504693175,2.5239953614557535,2.49739075,2870.8264358527686,3316.8183128299534,0.9907170470243998,0.9991776456469023,31.277324539723438,-1.3123661535523996,2.239343018648607,0.9755326613289811,0.9759483259806812,15.617586644011242,passed,
2025/12/08 07:30:00,0.6972563024744786,0.6410044633662754,76.57064649434169,95.04277554290454,2.5207941162226324,2.4805375,2867.667188472416,3317.1893380268557,0.9907009857199791,0.999109857534024,31.339700480155123,-1.5505919418106682,2.239940008570064,0.9704634975406518,0.9711612872365474,15.590749941680512,passed,
2025/12/08 07:45:00,0.6908228254356468,0.6398721178920816,76.22943668377279,94.65745284194912,2.511016341293462,2.48686925,2880.401347525507,3321.7405454059126,0.9904816605281644,0.9986118646237253,31.304096989944004,-1.6663071819271111,2.2426968440765984,0.9789040201184699,0.974461311641616,15.57367964417156,passed,
2025/12/08 08:00:00,0.6997111053841307,0.6431205202822707,76.86398062778635,95.49042759334763,2.5303178075256145,2.50535075,2857.4800982516326,3307.7714620664483,0.9908332239506104,0.9995351461373513,31.594794464658825,-1.032998890660676,2.249170513194166,0.9728030719233195,0.9733514656407748,15.60004581094792,passed,
2025/12/08 08:15:00,0.6979124125935328,0.6424573768424037,76.83975939869472,95.49847023815417,2.5243808428662167,2.4845405,2869.50983880707,3320.939749206013,0.9907227068669351,0.999270829020906,31.442209189050466,-1.3240972875472377,2.2450426212485297,0.9737835165028371,0.9736727903715018,15.62705234870929,passed,
2025/12/08 08:30:00,0.6974213999993513,0.6437674909699244,77.06517909314618,95.80984534648536,2.5279680969074416,2.484638,2875.932844473169,3318.317432964625,0.9906891367338365,0.999295071158661,31.486684843428474,-0.9871474879845857,2.249037195136887,0.9767632265322446,0.9744595108469636,15.658867085622811,passed,
2025/12/08 08:45:00,0.6954630538434099,0.6442083805538767,77.05021090401148,95.76481653285605,2.5218162494621263,2.49404,2896.442194353201,3325.5488193345222,0.9905329731304177,0.9988487725755709,31.13347940429404,-1.254890043045348,2.239317415730925,0.9801668271719297,0.9750564647590557,15.69071804232503,passed,
2025/12/08 09:00:00,0.6975140862432653,0.6442578162747413,77.3323500165743,96.09163971793173,2.5258896795664656,2.49397925,2894.3662578104286,3330.211609728638,0.9906065670167913,0.9990733859252482,31.198353939182123,-1.0432469750680513,2.2432602021105756,0.9810752247020013,0.9782508566336543,15.722596995274767,passed,
2025/12/08 09:15:00,0.6971869623093188,0.644503626104161,77.51497509400461,96.2919164282996,2.5262359508659915,2.48094925,2897.744121910632,3338.6128261962267,0.9905930436640653,0.9991147752166251,31.242845970782806,-1.017613802581348,2.2484928335452237,0.9868234028838836,0.9833760823540633,15.754509124740464,passed,
2025/12/08 09:30:00,0.6987824374657956,0.644600621181959,77.73202320718865,96.53600811146264,2.527789602497754,2.48540875,2899.4770243446637,3345.685013450076,0.9906354488406359,0.9992172599775022,31.256607436596212,-1.147504179684774,2.2487225685804115,0.9829473126302511,0.9811921515579843,15.786455665051227,passed,
2025/12/08 09:45:00,0.6983958368267524,0.6456147080288973,77.87804761622677,96.71807999851087,2.528863132896799,2.49781175,2911.2258879856827,3343.9296059863436,0.9905660792296386,0.9990786300528527,31.1139642686765,-0.9355475689667254,2.244770526705698,0.9853720403156505,0.9817854911588952,15.818432119242722,passed,
2025/12/08 10:00:00,0.6973623625303284,0.6453135852132775,77.94452322103564,96.82252510902593,2.5263103359138843,2.4779825,2913.9567532674255,3360.1895815739936,0.9905238050862931,0.9990871139250913,31.178008677409892,-1.242963802535386,2.247173472275438,0.9884852110172679,0.9844625692989034,15.85044073474609,passed,
2025/12/08 10:15:00,0.6889229102087957,0.6394289853271827,76.54033664541205,95.05791426615515,2.5086033711588307,2.50154975,2895.988990194578,3339.694694877909,0.9903882288464865,0.9984854451869272,31.359781457711126,-1.6787172143736755,2.2492862398583537,0.9819596926824345,0.9766781535710699,15.64285711385296,passed,
