datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/08 10:30:00,0.6982576863719392,0.6468514892447466,78.24817706647492,97.14908282638322,2.531171822322043,2.509762,2923.538673954298,3352.236232492075,0.990524821593622,0.9990766556075441,31.094346753954,-0.7622341391054424,2.247212601594612,0.9919957918411852,0.9866200071923619,15.885064606432815,passed,
2025/12/08 10:45:00,0.7022691264437924,0.6479682941340649,78.86651989510541,97.88257460968272,2.537617659109141,2.4934965,2928.914498348043,3364.2891304106593,0.9906692979591674,0.9993948151333367,31.099787601706737,-0.6795438772250991,2.248105103589332,0.9891094850419782,0.9867890363190033,15.969744660707809,passed,
2025/12/08 11:00:00,0.7011028003563448,0.6481262088542228,78.8480160013833,97.8473579832643,2.535100011421152,2.50266425,2939.279869985841,3365.5145832073704,0.9905701393768555,0.9991595325960365,30.940949970176018,-0.7197776714303428,2.243588634576981,0.990545092301597,0.9867014560263704,15.983284490298125,passed,
2025/12/08 11:15:00,0.7013046407455827,0.6476496213467697,78.85478681711832,97.83991507262944,2.5322579004157304,2.50346325,2941.5230044197374,3375.6954318941735,0.9905609564840959,0.9991135264019301,30.85932796948001,-0.9556668912421898,2.2413486691031794,0.9929916518704583,0.9900786406835034,15.996826294007807,passed,
2025/12/08 11:30:00,0.6998101815088413,0.6476662246332312,78.91016762007477,97.8965570975225,2.532010144898579,2.4911475,2945.7171505149104,3377.4708750332616,0.9905069710663598,0.9990587854917695,30.977322461932598,-1.0262024988484275,2.245665542014089,0.9903840456504446,0.9859083027041378,16.010376228789188,passed,
2025/12/08 11:45:00,0.7016245673024525,0.6476748314471439,79.01774877441039,98.01632507061821,2.53289219142366,2.4969585,2944.222152728909,3382.1134642547227,0.9905768097303964,0.999167276066666,30.934611438282154,-1.0577711416610165,2.2434529553243787,0.9912627700004225,0.9887514884373577,16.023926084583223,passed,
2025/12/08 12:00:00,0.6974155175078047,0.6479360651980142,78.76514394276776,97.71067991761143,2.530789733733777,2.487375,2947.062651673998,3372.016065136654,0.9904202472160849,0.9989263495228822,31.038268033605014,-0.9382461463164614,2.248864133887621,0.9953256614110493,0.9876783117740653,15.992259543160008,passed,
2025/12/08 12:15:00,0.6846317653276146,0.6374328245909114,76.36188629289042,94.75003474950663,2.504250418730047,2.4656565,2899.208898187737,3339.2969469313725,0.9902920666924188,0.9982741093660716,31.606817951890175,-1.5796252754920423,2.258626075006261,0.9848877330100189,0.9776822649112785,15.622780874889374,passed,
2025/12/08 12:30:00,0.6918195873238847,0.6450584229460792,77.9170756025471,96.68152360228703,2.52436260912442,2.51902625,2934.971875775859,3347.5922806777735,0.9902952477277197,0.9986028120553888,31.199842040358938,-0.5522662816372019,2.2517982797834875,0.9984487755032145,0.9884575932360242,15.859470045976853,passed,
2025/12/08 12:45:00,0.6997079611663591,0.647251135655643,78.47191010641863,97.33832394522781,2.536808164139257,2.53558425,2919.138890766535,3346.5389487820034,0.9906338760051647,0.9993155743268123,31.38532300360235,-0.5629709734335604,2.253290308514852,0.988911974316376,0.9843339311847811,15.894822697233154,passed,
2025/12/08 13:00:00,0.6809407217788127,0.6328543969594111,77.3559143272894,95.92546908797956,2.486677028346807,2.51078975,2982.231114707538,3423.991629569191,0.989840204369383,0.997253894649197,30.554033970133084,-1.4739212794648477,2.2377928528166895,1.0056304885986591,1.0029494931857583,15.930206936665783,passed,
2025/12/08 13:15:00,0.6797016726768269,0.6329714310798059,77.51261915223536,96.11181213047537,2.486479856360076,2.49676775,2989.5910669351883,3431.383491074751,0.9897848514850034,0.997212970706381,30.60478452230932,-1.4571328346905839,2.2418332695715595,1.0078879487058554,1.0038154099804333,15.965623896692255,passed,
2025/12/08 13:30:00,0.6945868049358517,0.646868200852872,78.72396188110372,97.60322221394243,2.52744820083956,2.504862,2952.6352132551583,3378.2855766481975,0.9903172956511443,0.9987655150349981,31.154937875632136,-0.9576685952027071,2.2543829278630825,0.9999102246582119,0.9906735987340357,16.001074360099,passed,
2025/12/08 13:45:00,0.6944312381708203,0.648203705053803,78.9734922160995,97.90099076646543,2.5310976032985186,2.5110245,2959.8750620985697,3375.936533898948,0.9902873490708065,0.9987814221055049,31.126853037927816,-0.5305059058395366,2.257357246401803,1.008142941305242,0.9967684677678963,16.03655754558028,passed,
2025/12/08 14:00:00,0.697093528541295,0.6493671799075338,79.25260735240977,98.23358263197471,2.5349764687431255,2.5085735,2962.7404504135447,3377.3871368523896,0.990366951084461,0.9989203958895337,31.087938686982774,-0.5987103309358933,2.25370157657116,1.0021465573757113,0.9920954352977357,16.072074242548272,passed,
2025/12/08 14:15:00,0.6988845472047145,0.6505830094844411,79.58474431599915,98.63316446375319,2.540887830036664,2.52108425,2963.0148247521906,3376.353793930531,0.9904458185336225,0.9991448333339972,31.17404447633383,-0.28894027216889195,2.2573554003341707,1.0043246585327716,0.9945442823391613,16.107624573327264,passed,
2025/12/08 14:30:00,0.6997663075790663,0.6508090621449895,79.8068084214853,98.89255413902613,2.5421647499604205,2.5022295,2964.6365613378375,3385.543303638313,0.9904792910474668,0.9992603257226415,31.18860997161899,-0.29727554864713024,2.259935865145254,1.0076057777534224,0.9985794873076894,16.143203408650795,passed,
2025/12/08 14:45:00,0.6944018190259638,0.6477868791000367,79.55503437876207,98.59387485205073,2.5286982191094505,2.504237,2994.0065996760063,3404.075602305806,0.9901220435855436,0.9984805904935905,30.722894741867517,-0.3807541751690628,2.2478483921316963,1.014010340878212,1.003851123075124,16.17881906986728,passed,
2025/12/08 15:00:00,0.6828299675494901,0.6378160443649743,76.97344264769093,95.44872532019649,2.5036792984895113,2.501699,2933.327188089649,3364.399835909249,0.9900963862765556,0.9980031244780678,31.410389421536753,-1.1892895325190604,2.256243683393014,0.9990278557173154,0.9897002556937718,15.767488777523996,passed,
2025/12/08 15:15:00,0.6856544362082245,0.642151152268806,77.39996176028711,95.9682352850862,2.516618637066901,2.51763725,2924.2671661093536,3349.875465812431,0.9902117579119049,0.9984717755873572,31.731281221223075,-1.0141882737832337,2.267226171223444,0.9967865139316251,0.9839767436977376,15.78962427911034,passed,
2025/12/08 15:30:00,0.6830290075082539,0.6394463985917873,77.30428294575522,95.83695688093287,2.5082667300358152,2.4984825,2934.932223628988,3368.931610659669,0.9901027852001967,0.9981886767430613,31.640133276060784,-1.3190287618821241,2.265484901869061,0.9963053232067741,0.9848954555230341,15.811771926222244,passed,
2025/12/08 15:45:00,0.6912323730828535,0.646801139328198,78.00483177783319,96.70093752776647,2.5326754297341565,2.50440325,2918.635634794303,3333.226371919367,0.9903812055378218,0.9989903293911994,31.850732977738904,-0.5222371305869666,2.2703859436068257,0.9951774889978029,0.9815303769111788,15.833937294492191,passed,
2025/12/08 16:00:00,0.6865710819955544,0.6424930570347682,77.71539119401976,96.32866057560574,2.5170102959427063,2.52193225,2939.775574880146,3359.808037129408,0.9901571002777301,0.99836039532332,31.468501787537157,-0.7592022782808633,2.2613559631056157,1.0041547143018494,0.9919684991683747,15.85611681157999,passed,
2025/12/08 16:15:00,0.6936080862453944,0.6470931011241229,78.28798693499927,97.03091402425248,2.5354006323881046,2.52593375,2921.727432213328,3339.9054974030164,0.9904481336075199,0.9991245746900832,31.80637469856999,-0.5130558513725186,2.2678621931188565,0.9927144829777711,0.9813986473654276,15.87574808953146,passed,
2025/12/08 16:30:00,0.6872758284417652,0.6409569144469405,77.78375169663504,96.20994825168302,2.514791503232276,2.5131595,2942.9060525418345,3370.849136062315,0.9901594552722637,0.9983097781049708,31.443535696351606,-1.259972138339554,2.25873485334708,0.9962583546269124,0.9866739214287776,15.877777901790411,passed,
2025/12/08 16:45:00,0.6825608672175423,0.6392326528668526,77.67549898567836,95.49310757113126,2.511172396211707,2.52238875,2963.1616445924483,3360.495582514442,0.9899654447850146,0.9977378935607393,31.26773111212658,-1.1591918694232999,2.2576302719449957,1.0031494105030725,0.9887804136214048,15.879793471815487,passed,
2025/12/08 17:00:00,0.6849138200289427,0.6363177856252151,77.83126478799706,95.10871103984097,2.5159661919838845,2.51027325,2957.059760563238,3355.344538756982,0.990050716842524,0.9978757442073983,31.336377265104122,-1.0665016722810103,2.25957281722479,0.9977355046394573,0.988487802367482,15.881795807223394,passed,
2025/12/08 17:15:00,0.6834669377550319,0.6361260783630209,77.96537837579356,94.7039690364504,2.5212959801147754,2.48566475,2961.8085507684345,3338.0400266280913,0.9900077534437246,0.997781074314744,31.45148748121504,-0.8875392392247724,2.266733944103997,0.9982960699017127,0.985659652598169,15.883782893521648,passed,
2025/12/08 17:30:00,0.6877072655352197,0.6365839017718364,78.25228596385378,94.4861994132598,2.5313786119993296,2.49724025,2950.4374986609014,3325.0981605970155,0.9901651203695816,0.9981221438548938,31.586903857983472,-1.0259017182720316,2.269979051408818,0.993309618170059,0.9825376935360077,15.885756746684601,passed,
2025/12/08 17:45:00,0.6942256354199322,0.6432890125339737,78.85585556346007,94.6933793813659,2.5568657573074414,2.520601,2934.870811498626,3278.875570707569,0.9904496477148657,0.998825842966521,31.843300129205872,-0.354896256751501,2.276206920477569,0.9972569300279898,0.9811061327564312,15.887715349256016,passed,
2025/12/08 18:00:00,0.690963119690556,0.6368802365792561,78.53308479577939,93.79252739668274,2.5444704824119433,2.51522875,2944.3627248536936,3300.4173495845607,0.9902787915693049,0.9983300768029745,31.687270061051088,-1.0548466604187525,2.269566410340987,0.9938128278114968,0.9821314900982345,15.889658568562396,passed,
2025/12/08 18:15:00,0.6866762442477288,0.6326995878743763,78.35582083004398,93.07874540862771,2.5386889910149075,2.52078125,2953.8225354368833,3305.9393903476684,0.9901103085635985,0.9979390973053034,31.676341446695563,-1.1468805113281508,2.2717549016359357,0.9972107808448001,0.9854899382900567,15.891588687363516,passed,
2025/12/08 18:30:00,0.6963002725459393,0.6407863239641588,79.57350159647602,94.01440418751096,2.566598702512846,2.493118,2956.0819203018377,3280.799107150988,0.990430840517411,0.9987271152231282,31.740419509014647,-0.8190215710807128,2.2705103981267407,0.9944748606765096,0.9791521341063576,16.00757075278741,passed,
2025/12/08 18:45:00,0.6969369564766636,0.6402333102605356,80.39130120670639,94.45799555816338,2.5692163163385873,2.514389,2990.720048393296,3304.2968917351245,0.9902817185595213,0.998491125656583,31.368306319734135,-0.6003560876959494,2.2654617419048293,1.0066627939482977,0.991516685460652,16.173260234205745,passed,
2025/12/08 19:00:00,0.697496057547187,0.6389684233472879,80.4526998722169,94.01520899101615,2.5724864739994295,2.510182,2993.8266629869536,3293.381209922524,0.9902823663581931,0.9984025046401462,31.306033697824812,-0.5085712315368072,2.2625452078654065,1.0057553921085123,0.9912210726583491,16.173757212282354,passed,
2025/12/08 19:15:00,0.6858612899565945,0.6260670353820981,78.24290305660053,90.93539607864072,2.5445395662355224,2.51694525,2956.600826941973,3273.359487950688,0.9900696453418442,0.99751682669126,31.653132967019474,-1.486598077133455,2.2679989745188633,0.9920238001520034,0.9820154943103381,15.852380517321489,passed,
2025/12/08 23:15:00,0.521071854240086,0.5653623897217638,38.8564018411792,55.04682615304917,2.407532886309683,2.34123475,1704.6575573617583,2050.4967570421236,0.983140700225623,0.9958676650167804,43.041515644629314,11.820458497449662,2.287306682068797,0.9355162074854906,0.9011399636673251,9.040657505095037,passed,
2025/12/08 23:30:00,0.6730080803328216,0.632216126625172,67.92093622600433,89.63582906301795,2.493011070184788,2.572142,2707.19864368443,3146.8952615220014,0.9859338164848381,0.9960987519236468,29.622111812083265,4.000789312379204,2.1024358861612265,1.0098337006260516,1.0161032427531775,14.59432091158093,passed,
2025/12/08 23:45:00,0.7091276172373553,0.6744114424987292,82.8284624949404,105.84674549604263,2.5901290541462516,2.68992825,3027.350415665572,3450.7165937029145,0.9907724419515958,1.0012903019785582,31.483873014771586,3.118758503679437,2.2092165527108114,1.0454601481688572,1.0246365938770086,16.779029575671636,passed,
2025/12/09 00:00:00,0.6911969717523042,0.6593915576744285,77.46284946720633,101.8243998996024,2.50976693860083,2.632612,2911.299129624898,3432.560305352885,0.9902846429676654,0.9997625880798134,31.70818630403058,0.5155243876203233,2.2369880265392834,1.0104614095401327,0.9990740600435858,15.92160867303818,passed,
2025/12/09 00:15:00,0.6940276541639183,0.6615984959187701,78.55480821073776,102.99697758267217,2.513277335735279,2.6615005,2956.080451147149,3462.888238098649,0.9901683182450847,0.999546583699224,31.11802946665928,0.6210552821197701,2.2263681081521542,1.0197076235511346,1.008282066336592,16.132648525475854,passed,
2025/12/09 00:30:00,0.7054247767516267,0.6702465812382113,80.2600583120066,104.96914141684255,2.5402792290173783,2.63802775,2967.132073522344,3460.8928709331994,0.9906043892614397,1.0004426795694357,31.136643299455702,1.1967341007708463,2.229201303876344,1.0220405785032016,1.01033419005589,16.328978250006003,passed,
2025/12/09 00:45:00,0.710653479353912,0.6764881383766764,81.68320365603934,106.56099818203217,2.5559641200814833,2.622951,2994.716188110317,3470.6141616471778,0.9908595969925267,1.0008549138039238,31.082837878628865,1.472160167987135,2.232053555405232,1.026497306912007,1.0115012469777531,16.525152398454022,passed,
2025/12/09 01:00:00,0.7108955023711065,0.6736105574913557,81.7818682243431,106.42347383412273,2.5521159310225903,2.634026,3009.3768306875363,3480.1789438105757,0.9907358545337441,1.0005503293608222,30.723080131173404,1.5800897326997567,2.2249465900684386,1.028529440788444,1.0174480185956332,16.56209867735628,passed,
2025/12/09 01:15:00,0.7126520714061091,0.6762203484400827,82.22801442886716,106.73609763065289,2.56035244144874,2.634885,3012.024708183222,3469.1189416500797,0.9909203751387036,1.0007830405166498,30.83682513343492,1.7829421577510292,2.231331039069598,1.03058478261101,1.0169050483904511,16.594011967230692,passed,
2025/12/09 01:30:00,0.7128839675579285,0.6724722513603951,82.23539120600933,106.4778167712342,2.5539041609186066,2.6444015,3025.164772135871,3484.827095248439,0.9907647263431905,1.000433147119883,30.39946149327504,1.7770459524296813,2.2229635862862325,1.035260220669476,1.026731152183899,16.62589531765908,passed,
2025/12/09 01:45:00,0.7144415141638109,0.6752239434777083,82.69550534990553,106.80562972717038,2.5619955805822,2.62328675,3027.042718339523,3474.822030561902,0.9909891611586967,1.000709295129944,30.634986748014907,1.7401572436449524,2.2308128059844745,1.03048800589618,1.0189867329080409,16.657748752228645,passed,
2025/12/09 02:00:00,0.7119272722974306,0.6681174924726987,81.6839784441088,105.23765976092129,2.5504257886727726,2.608958,3008.7204301985403,3464.0546927146365,0.9907628629737174,1.000254235616673,30.519926831970576,1.4418821656481426,2.2278590366192317,1.0199105867800855,1.0144920716923314,16.50833259775734,passed,
2025/12/09 02:15:00,0.7102197130513767,0.6657658137311476,80.92698560674982,104.00276072124066,2.548513927288733,2.6024575,2979.9430012653534,3434.359577092944,0.9908233389717409,1.0002545549243507,30.83244293632404,1.2458137725831726,2.2367875247339253,1.012199514097201,1.0065607542332426,16.346939454790153,passed,
2025/12/09 02:30:00,0.7055708033231114,0.6584107109958942,79.80501984284591,102.30369319179222,2.5329613691198616,2.61663975,2962.1044344958887,3427.869416693635,0.9906631993340558,0.9997690549001086,30.82803247467702,0.7268850368909686,2.2367592093162614,1.0046479811445255,1.0033886856816023,16.18555691474913,passed,
2025/12/09 02:45:00,0.7001611422121227,0.6553203571197567,78.82281081922511,100.79127587064735,2.5233105101672413,2.598499,2945.5960444880166,3404.8667287821377,0.9905245714940172,0.9993557080547473,30.991457563303573,0.18943804489163696,2.242546207861595,0.9983332486753341,0.9939613524175087,16.024189460218388,passed,
2025/12/09 03:00:00,0.694481145995392,0.6502060524490256,77.78983362163834,99.1760785558591,2.5087209213485466,2.56565575,2928.9743120799603,3394.101521024116,0.9904229790958662,0.9988933178625712,31.15828878533766,-0.783641919370069,2.2491578373312753,0.9859015081306524,0.9811904745067175,15.86283262978159,passed,
2025/12/09 03:15:00,0.6979022847123958,0.6474045282107892,77.5515515164512,98.44844162209814,2.5176926633987238,2.526398,2880.4055171491354,3356.054514206355,0.9908168662788603,0.9995322637686325,31.85723832036423,-0.5931178793655697,2.2796318284814867,0.96919061933766,0.9704429139578216,15.701489666523095,passed,
2025/12/09 03:30:00,0.5719811553334258,0.5379152196534887,67.09109147659619,84.94349477632338,2.2284209445385126,2.37058525,3041.7211226950835,3679.7285456331592,0.9884797133143778,0.9890997122635488,31.585181442466762,-3.0595103151407144,2.3001382438821762,1.0183921159123186,1.0533797549450652,14.978219218564094,passed,
2025/12/09 04:30:00,0.643192754213374,0.6331843736410608,71.63512678887918,90.4462657065254,2.4817594556848235,2.38521375,2780.800087919963,3149.9986423833157,0.9901480781795049,0.9977366000873773,34.71747090754608,0.888519240087332,2.366385739907005,0.9844712711274813,0.9396536041492807,14.718815828693707,passed,
2025/12/09 04:45:00,0.7011939169528841,0.6526722688488256,79.13009752424013,99.54948795640901,2.5361864538751715,2.54628175,2943.0701954050564,3367.839459418295,0.9906133553599819,0.9993690905999338,31.13614454170825,0.36328612740768823,2.2549912159295764,0.9952035605993121,0.9899797098545424,16.00564357819302,passed,
2025/12/09 05:00:00,0.7028555905324562,0.6515708085453539,79.20821062826086,99.43775336168659,2.536172957958982,2.570142,2938.2622993193495,3375.355890757313,0.9907014719377818,0.9994931620488452,31.157823738991226,0.10913512318087355,2.2557658371669302,0.9953760859545925,0.992917589302433,16.012427720550363,passed,
2025/12/09 05:15:00,0.6990512878113144,0.649948851297733,78.97360320966607,98.94064652348291,2.5274120828845885,2.55315175,2961.8920742442283,3376.273915603889,0.9904324774623191,0.9988072585424362,30.795414963634922,-0.27567570619389997,2.244095074812815,0.9890596293848933,0.9841532043933954,16.019157306070287,passed,
2025/12/09 05:30:00,0.6999751634533136,0.6502031599496451,79.0583923851045,98.90785366690545,2.530576655005234,2.55650025,2953.6671018630627,3379.2093275481643,0.9905107482779224,0.9990476099508467,31.00894157065488,-0.5261154447320738,2.247872370546779,0.9875557421790533,0.982755024017359,16.02582925130095,passed,
2025/12/09 05:45:00,0.6957650235436136,0.6468640410182326,79.09185662406779,98.82062716766569,2.520160456153342,2.563673,2995.121473826457,3399.4701346101606,0.9901348197789397,0.9982271397544763,30.33988805453493,-0.197357677775479,2.228920637952291,0.9969548664518264,0.9925409176289219,16.11539690483196,passed,
2025/12/09 06:00:00,0.7075105835730076,0.6528551455176368,80.4127751489682,100.3303200311951,2.5463858732212965,2.55147575,2971.0091722366046,3406.0720248472335,0.9907532723720599,0.999688666537735,30.951444433912684,-0.13446069174354433,2.242536445349324,0.9930300649986945,0.9924474720170793,16.23850947263944,passed,
2025/12/09 06:15:00,0.7076917442606787,0.6535715578759899,80.45316553588957,100.24673584301578,2.548082843799762,2.5767495,2978.4802614409646,3400.8225912940616,0.990695963996777,0.9995733613446557,30.773024460688543,0.03891972708441366,2.2347883540311315,0.998064985503614,0.9960358368302208,16.254992154457,passed,
2025/12/09 06:30:00,0.7092574857527569,0.6546489565364231,80.59637561761784,100.29259612109281,2.554641034452762,2.609803,2974.8634825476947,3390.2179529727723,0.9907855465821582,0.999772381701182,30.83000902184386,0.3701955938527536,2.2338620002205696,1.0007709493334214,0.9982715357303722,16.26049822281408,passed,
2025/12/09 06:45:00,0.7109937195357068,0.6587929716063377,80.87908695554012,100.53714023076196,2.568287297819438,2.613815,2971.768768098225,3361.6137818405555,0.990915913888743,1.0000855682043397,31.032953213563502,0.9242253043972418,2.2350843751452345,1.0002329735312459,0.9928622422234127,16.265945955239054,passed,
2025/12/09 07:00:00,0.7117404215249414,0.6619725533354055,81.03569399530771,100.65589280768974,2.5778762342723525,2.63264275,2968.892220508568,3343.022242463536,0.9910189575391027,1.000338053017029,31.217560235031943,1.2400836240677238,2.2343533470567696,1.001478069302646,0.9897403455433239,16.271334286855726,passed,
2025/12/09 07:15:00,0.7116941384285831,0.6645729592369499,81.11650627945967,100.79771213571004,2.584273449602873,2.6190235,2966.2294918141524,3332.1222755761746,0.9910867193658414,1.0005424970363417,31.39825010085777,1.4426236908974974,2.234149924930646,1.0035061917558394,0.9878786037988506,16.276663248726155,passed,
2025/12/09 07:30:00,0.7117289571358003,0.665703475553052,81.36733088626066,101.30305038683512,2.5835049754812474,2.62930925,2977.1504894136533,3349.9846562707507,0.9910501490340539,1.0005587905538875,31.310852144132596,1.3862517227286737,2.229701022846454,1.00847305364373,0.9921854028567497,16.346185129417925,passed,
2025/12/09 07:45:00,0.7110914760158993,0.66515532103543,81.17233174525204,101.21120891967007,2.5817609324219575,2.633419,2974.67291941162,3347.5896165808895,0.9909918491111617,1.000487465870359,31.301359384736976,1.4486045123919686,2.2273955283634397,1.0063317222129666,0.9905490508712744,16.32257041994043,passed,
2025/12/09 08:00:00,0.7116157520483722,0.6669647070366626,81.11388063923096,101.28850384235564,2.5849332268241687,2.64879325,2967.0403034920187,3337.39652109999,0.9910725788661019,1.0006487976012064,31.382948630934056,1.6433405418056288,2.228638967956706,1.0087881030115422,0.9912174134991124,16.296548224301738,passed,
2025/12/09 08:15:00,0.7112031724036605,0.6674435458856091,81.01040913045537,101.30523639281698,2.583426784765783,2.648245,2960.6127108161195,3342.596895648868,0.9910887483286582,1.0007365337097418,31.502795230093344,1.4012945666333345,2.2313091711358037,1.0095329508824267,0.991235050144504,16.283880527334638,passed,
2025/12/09 08:30:00,0.7115594207391323,0.6681498877566666,81.13813742639715,101.62068751147545,2.585128574345711,2.6458955,2969.40574720449,3340.19320136315,0.9910505131168601,1.000675657391533,31.345082637155702,1.8182912253615156,2.2256913894968258,1.0107192375127345,0.9924344635556289,16.311124534603863,passed,
2025/12/09 08:45:00,0.7122580244152174,0.6701834017832389,81.3311557892645,102.01371361404645,2.5879112663495984,2.6517495,2972.0239434464725,3341.3226319491414,0.9911207593029749,1.0008115502594022,31.36296592518369,1.9596468677162275,2.2254639490188985,1.0143075659896346,0.9943918581736371,16.338380730835965,passed,
2025/12/09 09:00:00,0.7121440047928386,0.6717165716608486,81.49394740848075,102.37135363014852,2.590242810472245,2.63839425,2975.9799166151774,3342.2103684981284,0.9911185553923015,1.000875785526278,31.38074420692812,2.2001495282851757,2.226608124794355,1.0187167976262355,0.9970763390064592,16.365646961210324,passed,
2025/12/09 09:15:00,0.7121120631309923,0.6699397530231842,81.42254218759338,102.43176262189675,2.583454858654726,2.6586745,2983.4418341779083,3361.904830208605,0.9910015807328186,1.0006783806598416,31.13223571707718,1.9463674137866294,2.2178636023652,1.0187494597934763,1.0003499969856295,16.392916669957895,passed,
2025/12/09 09:30:00,0.7121995536123691,0.6714093962550438,81.71083054686599,102.90712962009582,2.584481836343143,2.62712975,2982.821887110535,3375.8207695711258,0.9911254374294581,1.0009325673411265,31.383069367163127,1.6252399845422065,2.2267721005169583,1.0179274397270162,0.9982851625298874,16.43379644999046,passed,
2025/12/09 09:45:00,0.713159526688063,0.6704162238115623,81.96101438696206,103.31469492162007,2.5808710226025946,2.62649825,2989.200356050335,3399.4490817984915,0.9911951133033204,1.0009941426356868,31.32629212242118,1.3556420767886497,2.22659318717994,1.0171088626558806,1.0008330723583814,16.488280207710392,passed,
2025/12/09 10:00:00,0.7137336937269032,0.6728236767057457,82.27651631955992,103.81010057296515,2.5824826050941363,2.631263,3003.539454632519,3402.2548089366414,0.9911556406374925,1.0009101285991286,31.12880388117245,1.498629791808146,2.2238299451387142,1.0223554356666964,1.0036968569218827,16.54285225747916,passed,
2025/12/09 10:15:00,0.7135954547490762,0.6737415433937216,82.31494074614363,103.99405968766358,2.584328719904674,2.645382,3005.813225158399,3396.1394365915503,0.9911309032176614,1.0008983490340326,31.108804310951413,1.8030214698437617,2.223774856701655,1.0235258973309624,1.0038331909446285,16.544750127230568,passed,
2025/12/09 10:30:00,0.7129652687512907,0.6699027755995476,81.97211942363094,103.81111218862647,2.580635210783178,2.65498375,2988.148116288311,3407.669806574565,0.9912098685249893,1.0011306468108527,31.38930110948627,1.9268794413993973,2.2249086304918944,1.0212394115469088,1.0073304942510155,16.505272933498066,passed,
2025/12/09 10:45:00,0.7112326326690611,0.6689049165287512,81.62687569452739,103.62387115111734,2.5793403079274264,2.64871625,2975.5444166786397,3408.1048532676327,0.9911311939454075,1.0012060181107123,31.588038961502956,2.0788374587691334,2.2267951457830275,1.0241915672681927,1.0103841912814902,16.46560387364391,passed,
2025/12/09 11:00:00,0.711014535917539,0.6678153765185552,81.826788096403,104.12501785606803,2.5759955769806253,2.679912750000001,2981.7807179056185,3439.542327419945,0.9911226263461769,1.0013207320778446,31.613221374854284,1.887365657178424,2.223532208651668,1.025836175766933,1.0147475773540027,16.541299763122414,passed,
2025/12/09 11:15:00,0.7122131351641732,0.6690505675626447,82.34552112840309,104.87543148594109,2.579318550294962,2.61131,2998.934232471066,3444.8768166718796,0.9911822274269867,1.0013479725228374,31.47353833419256,2.364843751199957,2.2223159952040805,1.029214099175032,1.0185422618528683,16.620641373650038,passed,
2025/12/09 11:30:00,0.7123681816590371,0.6721818489043166,82.58246897621858,105.21658825662418,2.5788604353127593,2.62891975,3012.625007010331,3448.21600769869,0.9910836615516513,1.0011604813787978,31.271131344056165,2.0351589121175184,2.221973624387669,1.031668854246914,1.0167365631221816,16.661607271679035,passed,
2025/12/09 11:45:00,0.7144132674317024,0.6731301408115006,83.57204180861024,106.52162492892299,2.5797851093178936,2.63585225,3043.6864778463223,3482.0924172532627,0.9911847310177349,1.00122258853809,31.014478870829215,2.2518657375354683,2.2218634453117216,1.0403477628543822,1.027703043390897,16.835107220278886,passed,
2025/12/09 12:00:00,0.7106021214480703,0.6723978262686358,81.3891334972105,103.7838986391845,2.5734373479141897,2.61707725,2982.2450557067823,3398.8451122230354,0.9909298742154573,1.0007796148066115,31.26977474733007,1.6806817444454625,2.2257243964244697,1.0202595131964347,1.0018978663496823,16.42133575855862,passed,
2025/12/09 12:15:00,0.706292740624391,0.6647250052620329,80.08607038265386,102.1632269007633,2.5560110631963364,2.621327,2955.212944487748,3393.2509412742224,0.9907157509685898,1.000316098168425,31.32537806629391,1.0612820253841915,2.228684188248534,1.0073823725508009,0.9951133751577077,16.22674392631,passed,
2025/12/09 12:30:00,0.7064877515359249,0.6656993175591447,79.93668666490322,102.01821535784507,2.5590297849706034,2.6258295,2940.965701757392,3373.334233006485,0.990834391378977,1.000470677270863,31.550055317085672,1.2288616535641133,2.2385366504713677,1.0045531938385401,0.9909965274086372,16.1584816042987,passed,
2025/12/09 12:45:00,0.7082310851682279,0.6660145620181732,80.54258360883006,102.8376742285142,2.5588339847270385,2.62757075,2965.2175423596245,3393.4217967148925,0.9907937510023689,1.0003488581991435,31.201029133724887,1.4858444215614386,2.2345087207671983,1.0096119735887314,0.9983409667128174,16.270702437446147,passed,
2025/12/09 13:00:00,0.7113467659678805,0.6692680095918044,81.66751258274064,104.31353204315647,2.5625272185424097,2.62002225,2995.112086821883,3428.6126096433445,0.9908850810331746,1.0005002936995981,30.978585584834974,1.4464409363461483,2.2361399905158397,1.0188913142596316,1.0074540409093051,16.460969379115223,passed,
2025/12/09 13:15:00,0.70785717722523,0.6471607003923474,79.5714470803738,100.2850638145435,2.510992678390338,2.435739,2960.648419486221,3406.519604842514,0.9908638854531311,0.9987361009592435,30.159242634694582,-0.5383530022331198,2.2747330517471425,0.9829454043790801,0.9951139234929811,15.987912291170526,passed,
2025/12/09 13:30:00,0.6460213094406642,0.6033833207036421,74.66022897870967,94.92509966060234,2.3818017799198055,2.5788175,3065.61429818101,3569.6301335421012,0.989207623195605,0.9940966024926754,29.643425616587574,-1.2161132065850209,2.2363012713056705,1.0219306926458018,1.0373321847699082,15.803836997681085,passed,
2025/12/09 13:45:00,0.7075285853115086,0.6544184746386007,80.4995248613224,102.4455358440343,2.5274200583144393,2.521712,2971.405653944547,3452.2529765314807,0.9908293815167973,0.9996761314351711,30.892156114992776,-0.20056620453062246,2.2661650108059694,0.9903599000285337,0.9955953047933452,16.235283670429773,passed,
2025/12/09 14:00:00,0.696307985424203,0.6529168397617051,80.11479869935731,102.061052783911,2.512640436806765,2.4962995,3016.5725748431896,3453.772856984493,0.9901884317593004,0.9984702514931131,30.369428682407662,0.31255945752542597,2.2624526908361346,1.0083729252611444,1.0040812361039195,16.257651572118167,passed,
2025/12/09 14:15:00,0.6811565533648302,0.6456487486463989,78.02400975850286,99.49481358218688,2.487103863008687,2.46338375,2996.143263306535,3416.4501002438,0.9899404158280869,0.997514431340218,30.73352737186826,-0.029645087588779897,2.2721028439653526,1.0025522374878233,0.991312925657375,15.948785726389907,passed,
2025/12/09 14:30:00,0.6782472379135214,0.6404336576007614,77.81896075112657,99.33126195393281,2.476015443293376,2.48114475,3006.1413100522263,3437.9643110621623,0.9898499209948625,0.9971909455948846,30.5500429508624,0.2018590646430315,2.269846692325475,1.0071590882453199,1.0012887918739681,15.955705036092878,passed,
2025/12/09 14:45:00,0.6708744639407617,0.6331671035851956,77.3551897878877,98.83054829801392,2.4545956096146546,2.48633975,3026.1446001470595,3477.000377462573,0.9896493240428031,0.9965210370501489,30.341965862957604,-0.05477512725817345,2.268459233591232,1.0147139210473461,1.0124855539193807,15.962591110728194,passed,
2025/12/09 15:00:00,0.6790451879823746,0.6435187337988025,78.0561237490567,99.82630924306008,2.4803053300840783,2.46998775,3006.245805270287,3432.254760700923,0.9898835735495446,0.9973324045161441,30.642979656234914,0.33976164402798703,2.277396315964116,1.008893329868269,0.9999620387544995,15.969447271527747,passed,
2025/12/09 15:15:00,0.670591150920243,0.6347218391226582,77.55890422997896,99.19280114438972,2.45764288866228,2.451921,3028.4038661795753,3472.2458442112797,0.9896538337024728,0.9965925735435639,30.453242692450644,0.22098381135805464,2.277499537142966,1.0168310465655532,1.0123642712795704,15.976275532426595,passed,
2025/12/09 15:30:00,0.6706946478696004,0.6350641024971634,77.62509235113261,99.19556876353802,2.459220371514264,2.4603575,3029.7364051941554,3469.50604087587,0.9896502627815045,0.9965998593587801,30.442090400771082,0.36045703462675904,2.2781701254561257,1.0208506385002796,1.0156614993353645,15.9830694227856,passed,
2025/12/09 15:45:00,0.6751745918125243,0.6401903789893664,78.01616887600908,99.61697411996597,2.4737916810820635,2.4647335,3017.327160402461,3446.367657812077,0.9897766282089496,0.99706906453182,30.639470323471027,0.5165703881853425,2.283539451418018,1.018319595886953,1.0098003397810877,15.989834470352365,passed,
2025/12/09 16:00:00,0.6823440271377202,0.6502020815876234,78.60879003276246,100.29572841639104,2.4972570049781093,2.4792595,3003.404023349308,3402.2512040026163,0.9899698817158474,0.997695510355756,30.807667510430253,0.7818378752084327,2.286136072914779,1.0168932525133123,1.0004311043386827,15.996567387979237,passed,
2025/12/09 16:15:00,0.6869066241177542,0.648608674896436,78.80532502624207,100.4699533237943,2.502896770753233,2.47088925,2989.763010247927,3404.1359995478456,0.9901244571222642,0.9980717046894848,30.88077675015573,0.993387123169445,2.285734484105951,1.0097299764396148,1.0007696583707675,16.003269184140134,passed,
2025/12/09 16:30:00,0.686136308820293,0.6476651047541648,78.76666932039052,100.33868844375787,2.500227862461866,2.488654,2992.8516958214127,3410.5401667378633,0.9900922768379207,0.9979803046521645,30.841069049847704,0.8338961804839825,2.2847391191273534,1.0107502131414796,1.002104973139624,16.009938749032287,passed,
2025/12/09 16:45:00,0.6731411144701344,0.6359716497839155,77.91663599462969,99.17439134923464,2.4660278311377466,2.4880885,3033.292765746448,3461.595907810473,0.9896680269726675,0.9966731228443634,30.349321798812934,0.4806517797750264,2.274260985737899,1.0220668201424987,1.0168763165214576,16.01657622913269,passed,
2025/12/09 17:00:00,0.6862252308230002,0.6469522328073598,78.78378422536531,100.20225845687077,2.4992814512619685,2.5092305,2999.8575017839917,3411.2595575270775,0.9900566381066155,0.9978416532550269,30.651361060260523,0.9356153276308959,2.2786822295266305,1.014962523394366,1.0069353468386812,16.023185948205334,passed,
2025/12/09 17:15:00,0.6903959327123799,0.6488797225402131,78.8424219680083,100.19539469258125,2.507624560200841,2.51220275,2978.2411839413703,3397.064015628301,0.9902474623742584,0.9982869545096407,30.87029784890804,0.8039380754382038,2.2820505517176146,1.0087818076697876,1.0019238939373998,15.986871897217032,passed,
2025/12/09 17:30:00,0.6777218397234048,0.638478729268406,77.54815563945706,98.46896140947871,2.477231658059471,2.50104675,2989.6726081049896,3418.863151710311,0.9899304841188256,0.9972300659651728,30.77602148601202,0.1807688773611911,2.279471005691947,1.0091636046558694,1.003459814964628,15.875427666020672,passed,
2025/12/09 17:45:00,0.661123650429348,0.6248953135429952,76.14643105160111,96.63647904678373,2.4423356229147184,2.484044,3004.3935744971454,3450.1426554642103,0.9896140179254165,0.9960788045346837,30.873995087574148,-0.035659478409069446,2.285060058226376,1.0161094703934777,1.0124357520124276,15.764143763828287,passed,
2025/12/09 18:00:00,0.6517253403879743,0.617957478014122,75.20671555867571,95.3973942640453,2.4258512050828087,2.47899025,3004.9827007900644,3447.9235291966447,0.9895094262546301,0.9954899775384803,31.038541474827714,0.13854463887034565,2.2890737808893533,1.0192407207598158,1.0151500541707141,15.65379035429962,passed,
2025/12/09 18:15:00,0.6599523749728274,0.6222657676301343,75.74580737691538,96.02751836150702,2.4375165589582317,2.51312875,3001.33790609718,3446.4219348949127,0.9896020989932126,0.9958899803486057,30.763373712757765,-0.070616141249925,2.2759029346642077,1.0144866705290767,1.0129924254203437,15.716521380604123,passed,
2025/12/09 18:30:00,0.6813261510712589,0.6432040395495129,77.49528647271399,98.17713400927298,2.4969202625893256,2.52048525,2955.2427315821055,3365.0592423560847,0.9901313631843051,0.9978767173841887,31.297868745712154,0.6923959485357548,2.2883892599702564,1.0043377465804402,0.9937871663381735,15.781290064409578,passed,
2025/12/09 18:45:00,0.6841826675978537,0.6432952876831791,77.78841681243645,98.47083189228962,2.4966587453474864,2.5323305,2964.7385465923576,3382.1182034017847,0.9901414395767398,0.9978755512519765,31.028751055370268,0.4166034682380801,2.2783921326754415,1.0043643132020874,0.9968751993649998,15.8459354103406,passed,
2025/12/09 19:00:00,0.6770572122172784,0.6366082532032763,77.43979541641811,97.95429988869091,2.47689618082218,2.52089,2994.093965184172,3417.571986541428,0.9898686895035017,0.9970807213277266,30.67927347184543,0.12874572921919034,2.269952657076888,1.0094203407703595,1.0043578930583592,15.881030908536745,passed,
2025/12/09 19:15:00,0.6807412311366932,0.6430558856790446,77.50421143411425,97.96374694808517,2.4918809439558522,2.537172,2974.283421562064,3374.3410232733495,0.9900231451743974,0.9974955833326314,30.874983127788337,0.3774827770819632,2.273789618028743,1.0106237429024783,0.9988016724692997,15.820016274417666,passed,
2025/12/09 19:30:00,0.6728552375523643,0.6326408875124945,76.8513211566488,97.06521937139883,2.4694465815929822,2.53895175,2985.424613084977,3411.4576250835594,0.9898283181520539,0.9968546597687382,30.853851621021487,-0.0013385595546940466,2.2735356602179966,1.0058280145541307,1.001317433324597,15.796758975898156,passed,
2025/12/09 19:45:00,0.6850900731873746,0.6417438820153878,77.95001530839718,98.37743372439093,2.4940958695111157,2.52050075,2972.431413090857,3402.377637497764,0.9901152031276879,0.9978105129360298,30.91657841691783,-0.20569779036742158,2.2721943103013778,1.0004605068168575,0.9955369973041626,15.899384921995157,passed,
2025/12/09 20:00:00,0.6854916919211559,0.6451748945778009,78.47277127621764,99.04399836921542,2.500823996892855,2.52809375,2993.9073978117012,3404.416904890442,0.9900040862982555,0.9977760714282827,30.729438622191484,0.2628616846660638,2.266377736387747,1.0108480655647258,1.001404631136315,16.001082956100262,passed,
2025/12/09 20:15:00,0.7047050251255589,0.6600964181622351,81.70963199203861,103.1305603100532,2.540714340024799,2.53606475,3038.746716804001,3448.892409708175,0.9903728824472314,0.9990974528645475,30.3469877444104,0.6697896603958156,2.2541996432840694,1.018319677129985,1.0099478889338405,16.483237761635444,passed,
2025/12/09 20:30:00,0.7052226306887676,0.6597461004413778,81.54462523805945,102.98074607866127,2.5471944663235955,2.66999925,3017.0059917831322,3435.9907550995695,0.9904967299564978,0.9995048325359954,30.69141943909806,1.2853442292762174,2.2589089345672955,1.0248422957192251,1.0174002027396327,16.43703760486378,passed,
2025/12/09 20:45:00,0.708827367560969,0.6599460656104934,81.43626987429334,102.96354187624554,2.5500785694215575,2.618734,3006.0441868768276,3437.9850333575705,0.9906683511875904,0.9998147458598027,30.749437464931177,0.9306516432546217,2.241494054468962,1.011046741473954,1.0074409119431396,16.432780815246048,passed,
2025/12/09 21:00:00,0.708861502592913,0.6599779389038417,81.46700757902113,102.90949521011167,2.552118851260486,2.62469525,3007.2617136482095,3429.9487109378933,0.9906672850627426,0.9997951758732571,30.74577343464604,1.1244139926057086,2.2417899204146945,1.010004564661415,1.0060600182067647,16.42852607411671,passed,
2025/12/09 21:15:00,0.7079319290181091,0.6586788844311233,81.37933177963625,102.70159264727785,2.5492307458246164,2.5959275,3008.8378693031764,3433.9947033229255,0.9906153664268332,0.9996804772641978,30.736689688708143,0.9329703606599361,2.2419247569254894,1.007618580534274,1.0042805755720159,16.42426688433877,passed,
2025/12/09 21:30:00,0.7100817349766176,0.6606641140984123,81.5686265050201,102.84288791649519,2.55523329698435,2.60283375,3000.8937022688765,3426.0741708888654,0.9907941258239104,0.9999802099541322,30.93231054664422,0.8050248697175951,2.2460781100338485,1.0034514293916588,0.9991296810061577,16.42240230814135,passed,
2025/12/09 21:45:00,0.7109112373604379,0.661052651373693,81.63282865970008,102.82573472481937,2.556305288558893,2.604016,2998.909839706047,3426.4098612564353,0.9908484920697891,1.0000542172788747,30.927794724157785,0.7260932377185981,2.246873251940534,1.0059469233517346,1.0015927091029229,16.425078732252036,passed,
2025/12/09 22:00:00,0.7089920927753266,0.6585498177773763,81.49438946600162,102.55705190802236,2.551149158855805,2.6116575,3006.1522624585186,3433.201665188419,0.9906894608463909,0.9997694548777266,30.752737990633964,0.8243906196595618,2.2449217726777393,1.0105092498584802,1.007528236051614,16.42775235609131,passed,
2025/12/09 22:15:00,0.7094885598948018,0.658219823267004,81.5164392261873,102.48836689622337,2.5508241767130535,2.61237125,3006.449542060705,3434.771400139496,0.9907123384651696,0.9997675172073148,30.735168180622214,0.7268833947195764,2.2438466111529913,1.0103692473070955,1.0080990116216098,16.430422106914705,passed,
2025/12/09 22:30:00,0.7088811378104214,0.6573420944351004,81.49627832716705,102.36764920477384,2.549328740430836,2.62518275,3008.7731415048697,3437.271504570816,0.9906732690726476,0.9996849260223784,30.72443594716238,0.610631947594495,2.2442085472096975,1.0080605678493235,1.0061566687981998,16.43308687834106,passed,
2025/12/09 22:45:00,0.7082470848045356,0.6571929182850118,81.50492998465566,102.28286700326554,2.549009400472633,2.59225675,3010.3792563803518,3437.5168531493505,0.9906403073436735,0.9996348956720598,30.733488772326357,0.5155550843026887,2.2461739664578864,1.007573011106638,1.0048804276217285,16.435747796462127,passed,
2025/12/09 23:00:00,0.7080646695919581,0.6574179332085069,81.44324639418356,102.1091785363073,2.5465725671845525,2.6074785,3017.6319508270194,3437.478858533312,0.9905682875393705,0.9994240550486269,30.5077845021094,0.3623727087889214,2.239612420545325,1.0102944499865738,1.0065846370332487,16.438408105253494,passed,
2025/12/09 23:15:00,0.7148355084913959,0.6628741139329595,83.41370175605658,104.54961586215515,2.56135205003518,2.6129065,3064.9696691201666,3476.8076524012354,0.9908237111851348,0.9998937987054646,30.184584252769852,1.0661824456743567,2.235033962854729,1.024529602590244,1.0220515712577547,16.75579475335249,passed,
2025/12/09 23:30:00,0.7142298272288623,0.6615986318337254,83.13779254472614,104.23146026854583,2.558894617077075,2.6061355,3058.458439081278,3472.1764998818003,0.9907864453254979,0.9998173912805699,30.196247767765403,0.9521054375593486,2.2349200295900875,1.0186124579654958,1.0172533666907224,16.711206591408093,passed,
2025/12/09 23:45:00,0.7133169799349394,0.6598904319255192,82.82516677121286,103.86585980984133,2.554966545932465,2.60154075,3051.9988964589475,3471.2072779934315,0.9907308607416405,0.9997111254326365,30.214785553946573,0.7553880014091631,2.2348553891247613,1.0135883506629075,1.0136592042010961,16.666573547945923,passed,
2025/12/10 00:00:00,0.7041187439628941,0.6539086404294432,80.33480511440712,100.7177218407762,2.5360637419879657,2.61213375,3001.7317011206624,3395.1390383555895,0.9904775519290064,0.9988523335030735,30.34919626278468,0.5842741814169747,2.242948956350661,1.0020676298104554,0.9982086859164674,16.22287194456947,passed,
2025/12/10 00:15:00,0.7043739113994499,0.6537847340716412,80.11517042942886,100.49152311189872,2.53632602178865,2.61172375,2989.2508560969673,3384.977296319037,0.9905521290010723,0.9989506214032081,30.489262738315194,0.5361045771657401,2.246262881258331,0.9976915587972125,0.9942267285504183,16.167120731790497,passed,
2025/12/10 00:30:00,0.7023528808417672,0.6517432590058744,79.73020519512811,100.05467390907393,2.5301667592441603,2.5913875,2980.6940187839045,3387.053542093297,0.9905206549979142,0.9988471990792801,30.621876083708248,0.08712254765489978,2.2500318222308744,0.9895558907026695,0.9869446993560949,16.111463209789576,passed,
2025/12/10 00:45:00,0.6994913331665847,0.6487699353837685,79.256474810566,99.50929116647278,2.5208316578785572,2.578942,2975.0017463151794,3394.285809153259,0.9904367831076459,0.9986231038743086,30.634045943832778,-0.242004926685228,2.2516922867486047,0.9898633671861631,0.9885912721942915,16.055901707956767,passed,
2025/12/10 01:00:00,0.699091121402251,0.6478912077064478,78.9349761263157,99.17311453747652,2.5180689652457713,2.583963,2965.4180880177855,3388.8309410818283,0.990455205516858,0.9986003482500129,30.656450893609836,-0.31748688253557433,2.251072071391196,0.9887983529445614,0.9883679137586862,16.00043727761881,passed,
2025/12/10 01:15:00,0.6966427883340941,0.6458942477762525,78.53223472638003,98.73494539184153,2.5122759108659,2.59763575,2959.888531401756,3386.9731277259043,0.9904033984220663,0.9984411206097035,30.71337745118449,-0.4403721850518223,2.2523848489519414,0.9863820109908592,0.9863226014243249,15.945067655824799,passed,
2025/12/10 01:30:00,0.6951356951816964,0.6449807201833805,78.2150667952589,98.40318762812058,2.509443391682877,2.57866375,2950.23273064277,3381.7662113127053,0.990413795965625,0.9984284777616745,30.85538614875354,-0.5625687004784573,2.2561773037374877,0.983853919845808,0.9835267144357565,15.889792901033136,passed,
2025/12/10 01:45:00,0.6882002623272828,0.6389970037523137,77.49736922258658,97.56597628627519,2.4910591318230915,2.58135675,2958.385399907726,3398.1949039161314,0.9902092430967838,0.9977969460796818,30.754127448523843,-1.0009068110260273,2.2528680762320477,0.9807882797059415,0.982103512598538,15.834617413007221,passed,
2025/12/10 02:00:00,0.6783853141655988,0.6326005987841848,76.77442786105354,96.72518662521873,2.472949147272236,2.57584325,2974.2532517785808,3406.604098787637,0.9899442328745375,0.9970196563542473,30.6046110727234,-0.4972634485751502,2.254324509882046,0.9948488512451208,0.9953989953003479,15.779535743948506,passed,
2025/12/10 02:15:00,0.6866599106003284,0.6392472240555624,77.02180046204141,97.09423624580079,2.492190105618572,2.5846225,2942.5695597886474,3366.9611435085376,0.9902504369114643,0.99779664950751,30.85900479571066,-0.36052221505462884,2.2574075129333235,0.9854481155718835,0.9845871577757118,15.724549989853834,passed,
2025/12/10 02:30:00,0.6785596941196719,0.6314061929336396,76.24875179056184,96.17433641272328,2.4705378843148997,2.5762595,2952.719223399353,3389.8920142995494,0.9900433688955693,0.9970857004325173,30.735788746282516,-0.6621794753645877,2.255371456696881,0.9857620973430635,0.9882029820151248,15.66966134821655,passed,
2025/12/10 02:45:00,0.6740930728747315,0.6277035211357803,75.77610780474139,95.63285062825203,2.4607160112313218,2.569024,2950.037940688398,3395.6217635652756,0.9899772342653141,0.9968255204690974,30.853664806284655,-0.8228576881724338,2.260034847706813,0.9845130223450305,0.9878007311339191,15.614866436082428,passed,
2025/12/10 03:00:00,0.6821960195924187,0.6409542280499313,76.23866101207874,96.27422387911707,2.490160288927378,2.578965,2920.5569435026387,3328.105374082179,0.9902647364304366,0.9977056654747818,31.2749558907019,-0.6179692608262866,2.269536243077362,0.9770052284231739,0.9684150366150931,15.560170762166626,passed,
2025/12/10 03:15:00,0.6942844189811443,0.6455479123849586,78.11685061969457,98.704397700974,2.507311687518327,2.57866425,2952.582421315226,3373.957542369458,0.9904006855198646,0.998319525680687,30.732504788416954,0.033237737169441894,2.2582845743609643,0.9873531349967196,0.9868035069959633,15.862607592498378,passed,
2025/12/10 03:30:00,0.6783086560128206,0.6405408008414822,77.36924919099886,97.69246770525791,2.487356237664414,2.42763425,2963.7580219962865,3381.137912430644,0.9900588997532466,0.9975389121880746,31.3069308430839,-0.46313331296022614,2.293289569995771,0.9895260520755176,0.9787980630248064,15.782016479828407,passed,
2025/12/10 03:45:00,0.6789637220270542,0.6459692938177068,77.24008099553521,97.85302373523929,2.5064299212185728,2.40732575,2919.611161492926,3344.887939842595,0.9902243181783179,0.9984869166542679,32.22923696831586,0.3043593700622858,2.31344023194044,0.9969417021827308,0.97905349030957,15.701527989034211,passed,
2025/12/10 04:00:00,0.6946813655340996,0.6503645465438095,77.70209113430771,98.39872943266448,2.5316351811727973,2.3975335,2855.4055300002174,3315.765471241727,0.9909399357902022,1.0000124407092978,32.842735214734034,-0.040747446730892055,2.326688998363589,0.9688861255413473,0.9614087807707771,15.623153615777463,passed,
2025/12/10 04:15:00,0.6153837864716266,0.558990513632358,71.51720129472884,90.14585326543413,2.289215221869968,2.38254675,3098.654142196074,3694.726425654231,0.9882115778585154,0.9905159836952411,28.999763718050392,-2.3369418916091775,2.2565613951332466,1.006201282814505,1.0598761375334478,15.551510203878566,passed,
