datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/10 04:30:00,0.629373169148462,0.5863559929583041,72.18341298518206,91.70142024190069,2.357061715084948,2.40573825,3010.532470930034,3561.0263724545043,0.9878319500525033,0.9927755425074736,30.201090609188018,-1.176635199776434,2.2700954749866913,1.0161660053672037,1.0379173871461835,15.489569758169615,passed,
2025/12/10 04:45:00,0.6351939220299425,0.6158985984234883,73.45169003776863,93.53871731944382,2.417584564128612,2.39650275,2953.996256486198,3410.9193644309494,0.9894320353430437,0.9956075687939568,32.62840322316372,-0.296069691632807,2.322175549135486,1.0135879551780125,0.9926459072811076,15.387721757110375,passed,
2025/12/10 05:00:00,0.6279353692860052,0.6078220477365847,72.72853972318944,92.53997803833573,2.39862511722417,2.37291825,2959.8028769887715,3416.6874462976684,0.9894000301486852,0.9949426831986387,32.587359041549426,-0.17031956452484157,2.3288477268488132,1.013407257423941,0.9965153722400504,15.294809849171722,passed,
2025/12/10 05:15:00,0.6769027211913726,0.6461556206876241,75.51289674167131,96.31512908566677,2.5177419475306646,2.39659325,2811.542304866668,3267.600981243908,0.9906251464645052,0.9996858869437059,33.88995295044142,0.5752387463164117,2.348167301387246,0.9738009452540045,0.9539507177942106,15.305714056490006,passed,
2025/12/10 05:30:00,0.6675790047413388,0.6343937239060696,74.92344984403115,95.23811936545432,2.4686695662841784,2.41745725,2887.9726660902347,3333.670641098088,0.990175047007212,0.9975330036089415,32.356383977445795,-0.9826106714047134,2.3149901919938225,0.9752797777111253,0.9622967488971885,15.359181484731458,passed,
2025/12/10 05:45:00,0.6474967105181986,0.6129066563179915,73.70653586912115,93.81023935107751,2.411646302321708,2.434857,2949.24597541789,3437.3554575326234,0.9896729123090875,0.995636872664647,31.74598911162552,-1.3030998454513103,2.2985344517368578,0.9916499587451044,0.9906119528011846,15.402223730177628,passed,
2025/12/10 06:00:00,0.6028117094204687,0.5653006028117743,70.76266730206575,90.03032572026476,2.2892509970894523,2.43814575,3084.401396085456,3652.6489211803346,0.9886301436308259,0.9909686737154754,30.378195611224676,-1.801983775947683,2.2744694633017324,1.02147825284651,1.0497306247540619,15.42279915624252,passed,
2025/12/10 06:15:00,0.6084482573644278,0.5793983547171149,71.74166551894763,91.5009614450073,2.3162612285768667,2.4640455,3077.7587070466316,3614.8598461531396,0.9889617457640197,0.9920928281423878,30.839277821893543,-1.3061498917069037,2.2816767676438494,1.037026373754562,1.047936280486427,15.501852872430836,passed,
2025/12/10 06:30:00,0.644525726572123,0.6126384001496755,74.42222956747477,94.96279166801777,2.4046913554275893,2.46173975,3007.6430401758353,3483.1192909808274,0.989411915057426,0.9950710333132947,31.08032777025398,-0.5317374246216338,2.285373667367573,1.015111172446121,1.0131388328330135,15.608280067867454,passed,
2025/12/10 06:45:00,0.6741204123586344,0.6429684853772398,76.77091090542024,98.03112989560273,2.481553771725779,2.47735475,2956.802634872949,3375.9209332165724,0.9899752651639331,0.9975003075667104,31.385645862955116,0.2076198424689764,2.289755675688895,1.0024427351253502,0.9866577376021979,15.714994055689287,passed,
2025/12/10 07:00:00,0.6688333321061714,0.6343898399635429,76.73832683935655,98.05069899693119,2.4590203944129136,2.47803,2989.847410175344,3444.423623512912,0.9897459048947456,0.996861206343936,30.98952552533302,-0.22046491685174704,2.282180397268553,1.009672082730993,1.0022369337969579,15.822003695019683,passed,
2025/12/10 07:15:00,0.6792865129269194,0.6470465149743156,77.93124546817789,99.58110258393322,2.48829015907109,2.47321925,2994.342812811001,3407.3637525552795,0.989909887444614,0.9975302261147071,30.83396865440621,0.4117156934484116,2.276992582286682,1.0118948060192479,0.9969167831063942,15.929303447861702,passed,
2025/12/10 07:30:00,0.6844710466504805,0.6474573020728939,78.62054276145933,100.42883104397072,2.4946061011749943,2.4869385,2999.305240010362,3429.321364267979,0.9899915233957387,0.9978654160832228,30.686630705778303,0.6171042098612572,2.275451905022237,1.0161660374842139,1.0069060393297722,16.036891149208635,passed,
2025/12/10 07:45:00,0.6913336104704232,0.6507660819365212,79.38392169879425,101.37053953036876,2.504414619607196,2.51502975,3007.229970461902,3439.2940780110994,0.9900981265050235,0.9981890004439823,30.450246811768007,0.6627972891887852,2.267108537841877,1.015994249773204,1.0097550462344016,16.144769072645154,passed,
2025/12/10 08:00:00,0.6919478671905975,0.6515152142797705,79.85327501307665,101.97759693165712,2.5044923674812383,2.49349225,3025.437676142408,3464.0771006227646,0.9900134524344719,0.9981549447158838,30.28404057987696,0.49737679164792725,2.263473604665535,1.0198769939516836,1.0137438270912478,16.252940227065086,passed,
2025/12/10 08:15:00,0.6961029331518435,0.655549420395565,80.19299329786578,102.46092691729365,2.5171892230960995,2.515605,3015.9083928297687,3447.3998095449797,0.9901739600965446,0.998611227842794,30.43933888574272,0.8547763845753338,2.2628780469829857,1.0195340107909308,1.01194486861824,16.26936975256634,passed,
2025/12/10 08:30:00,0.6997152792835436,0.6605533577822394,80.4470956617,102.83721383861011,2.5328308191370827,2.554988,2999.241355526219,3417.3148570691774,0.9903780306320106,0.9991581335064914,30.746712413016265,1.429044713225114,2.2675038135460843,1.021779015974158,1.0104923862937856,16.252051327987136,passed,
2025/12/10 08:45:00,0.6936466099658313,0.6522599245026129,79.26957017637439,101.30748461334575,2.5082623796313173,2.538046,2991.872161621976,3440.8422922500918,0.9901786733127729,0.9985191772583835,30.651744718909587,0.16496241521787086,2.259127756063801,1.0087475361688387,1.0027760172489821,16.134935663557922,passed,
2025/12/10 09:00:00,0.7012979336302683,0.6586101487314654,80.60426853883581,102.9708208224115,2.5270746717003303,2.5337315,2999.8513555240606,3451.947014015164,0.9904375648855176,0.9992494038616856,30.759634801620116,0.4132677500589182,2.265808408867447,1.0117195998682376,1.0053031328278128,16.304176246580063,passed,
2025/12/10 09:15:00,0.6997398478341276,0.6572884868498708,81.16357573050058,103.64601125495236,2.5194293060027113,2.5429495,3050.0098338779835,3488.886588723736,0.9901139540675354,0.9986083317462323,30.005675546219052,0.6199971291744316,2.2493970608965888,1.0248888882490657,1.0196405657434264,16.474287276019062,passed,
2025/12/10 09:30:00,0.7083913154323709,0.6640595861584553,82.50163141708477,105.31508798691364,2.5382232299258978,2.54688575,3064.8314587240825,3493.012117823774,0.9903796345749503,0.9992086218294842,29.86488898094951,1.0772453579717718,2.2459034557285555,1.0286592528550529,1.023639445408919,16.6452709042141,passed,
2025/12/10 09:45:00,0.7090208538643821,0.6636827553560175,82.70313300792354,105.5281009309594,2.539033524842592,2.52828175,3064.885810203984,3502.7435754472317,0.9904232943767804,0.9993285861485659,29.943801842818008,1.0197132089052732,2.250241272339627,1.028993783010681,1.0253948322422923,16.675431188909794,passed,
2025/12/10 10:00:00,0.7039131305229419,0.6605487330868245,81.7028002594989,104.21072746904309,2.5301143281194567,2.52462775,3047.857215490225,3480.0139630829763,0.9902974841527199,0.9989786673591788,30.100271042678305,0.781553433354219,2.2535378943263513,1.0228218862022467,1.0171352550354036,16.5162604010261,passed,
2025/12/10 10:15:00,0.7141629695609492,0.6662412819165835,83.89197146657408,106.96019469180268,2.5508279780532326,2.54242925,3076.531076626713,3523.222265398631,0.9907430074556333,0.99992501889963,30.074262716311967,1.4399846758188852,2.2575796903816734,1.0344411637849207,1.0336970097413578,16.83483547308857,passed,
2025/12/10 10:30:00,0.7097081855910231,0.6632089920542099,82.66571558567937,105.39297746766609,2.5424753594315956,2.52323475,3055.475566568821,3490.745488139784,0.9905165150122318,0.9994817497640403,30.0838152414111,1.346018374284115,2.254347554114744,1.0289703646351986,1.0264409468496996,16.643605728988938,passed,
2025/12/10 10:45:00,0.7076463620167028,0.6653059389679359,83.87399384695603,107.56227358111661,2.5302155783697016,2.504806,3180.1586042179915,3598.899353904486,0.989416138904594,0.9981398203880409,28.09298030853205,1.211384725267997,2.177336186844399,1.052727405096955,1.0487957254397595,17.152478052312592,passed,
2025/12/10 11:00:00,0.7070983898700203,0.6622452778247071,81.99205653396021,104.58845596419516,2.5346483755572966,2.557377,3048.469681737429,3489.618660813535,0.9903937006726966,0.9992332174616951,30.063436896443086,0.6574653484646827,2.2447854292764413,1.0243140256169347,1.0197565567000362,16.5717549966969,passed,
2025/12/10 11:15:00,0.7079376459370627,0.6609190844234384,81.9754403066943,104.52762639258872,2.534554873548382,2.56776725,3037.140827700114,3495.6790601818466,0.9905038721099495,0.9994435772315174,30.245623433429607,0.5384730397818133,2.2504888148150863,1.0230619264529996,1.0213598688856258,16.557790484845018,passed,
2025/12/10 11:30:00,0.7076663014674748,0.6611987523202486,81.92708223847998,104.4315345298974,2.535374101125086,2.570151,3037.4219563256356,3487.781768010837,0.990489376091434,0.9993953894738836,30.222869289582555,0.6935650716972702,2.250246765372963,1.024505674256062,1.0218441879299818,16.54383252724765,passed,
2025/12/10 11:45:00,0.7081568962004626,0.6601608208340001,81.99449251298809,104.48123505401108,2.5384892065805444,2.57119925,3023.513799596363,3488.185751955954,0.9906195892217424,0.9997116992768585,30.561115018091133,0.8098766238533135,2.262062363136822,1.022098106009251,1.021565111088024,16.529879028110926,passed,
2025/12/10 12:00:00,0.7052380950038375,0.6613065449157388,81.70627882719289,104.08179573201673,2.533329395585099,2.555131,3046.277900762745,3473.1782557382576,0.9903348459284222,0.9990445339285176,30.077244960283558,0.7672860731403005,2.246603488466641,1.0218849796768033,1.0158670855348189,16.515929924492237,passed,
2025/12/10 12:15:00,0.7085301412963237,0.6596516385810957,81.84948060990064,104.22451511704944,2.5374071121605257,2.55712875,3022.1708983268454,3481.313449977818,0.9906358056836334,0.9996320253213306,30.51161210054916,0.6822031621335325,2.2579255957530564,1.0163379728370903,1.0165381917676715,16.501987439212915,passed,
2025/12/10 12:30:00,0.7066081334025662,0.6600958520757733,81.71940295457253,104.02255696153148,2.5358198391483935,2.559072,3026.6296785888635,3475.428545370975,0.9905240914814937,0.9994330675011734,30.44917928791353,0.6630030366790185,2.2583204094431797,1.0188088685508678,1.015912925454624,16.488048239615328,passed,
2025/12/10 12:45:00,0.7062622825446165,0.6605371569354522,81.63244886033007,103.87697601792766,2.5353702402163987,2.5788815,3030.0826475769177,3467.9098221792733,0.9904800246170711,0.9992957889112418,30.32571252742666,0.7405620310829371,2.254584958581124,1.0206534863539698,1.0164143836500963,16.474816728970104,passed,
2025/12/10 13:00:00,0.7059966139400128,0.6606222995301397,81.71053180817842,103.93908240771323,2.534673351103697,2.552244,3035.3842034694553,3472.0201986430766,0.9904465462898456,0.9992316875197517,30.295863626277338,0.5904555966255363,2.254184668426564,1.0183941615195349,1.0137332057953414,16.49414452288952,passed,
2025/12/10 13:15:00,0.7071362204248878,0.6609085288879406,81.88960886365021,104.13227818286894,2.5374115836729727,2.549373,3036.271782453676,3471.7337971923616,0.9904940081133455,0.9993276655819409,30.28184362992519,0.8235510189916562,2.254989878138058,1.0212347540725366,1.0174433633826623,16.513488744402196,passed,
2025/12/10 13:30:00,0.7062095521495774,0.66006843537626,81.66331323562949,103.80895590312682,2.5371398473156077,2.55888525,3026.0957453793108,3463.0461090231684,0.9905192596093128,0.9993689814128633,30.467714453576946,0.7977888641834547,2.2602270192999745,1.0175719860942494,1.0136585490350252,16.463860373688025,passed,
2025/12/10 13:45:00,0.703874159869722,0.659766032103758,81.28437187653086,103.29132090228089,2.5338198971744874,2.54244225,3023.8412222826273,3450.844439297718,0.9904313359121183,0.9991452523396473,30.48601687200291,0.6252947612198335,2.2597887262619496,1.0137966734582822,1.007205289854674,16.405687357262636,passed,
2025/12/10 14:00:00,0.6946257889117512,0.6508548573781484,80.2727809573655,101.97043432897556,2.507287028774485,2.5545275,3046.572194479093,3473.450365005265,0.9899659721571011,0.9979974570051893,29.925888518990142,0.3806452204617988,2.2459840119092376,1.019354872705833,1.0156290697457635,16.347567990712147,passed,
2025/12/10 14:15:00,0.6992578570475353,0.6552635290531699,80.46693155285476,102.1811510279294,2.5231913172724285,2.5440525,3012.7749023212036,3443.136684729038,0.9903064168646153,0.9987898383734402,30.570886851652823,0.39220910377354923,2.262002132385052,1.008999682268289,1.003216739725162,16.289500061523633,passed,
2025/12/10 14:30:00,0.6952386548961422,0.6511572915703508,79.88579755256065,101.40697358193562,2.511495117614314,2.532147,3015.0045514917683,3447.873153004922,0.9901480838685013,0.9983429658198401,30.42893547084858,0.19061744012547854,2.257815555001767,1.0093517850367588,1.004975735988452,16.23148580058184,passed,
2025/12/10 14:45:00,0.6896020481443341,0.6470716128291616,79.29158679885474,100.61798401384466,2.49925885621318,2.54501125,3020.5684424283063,3450.759213630997,0.9899689785800155,0.9978338530623728,30.327211197548877,0.12248684078803888,2.256566376550298,1.0125619093352969,1.0078026294459257,16.17352295586349,passed,
2025/12/10 15:00:00,0.6942432737003382,0.6509525672974104,79.44533117497032,100.77817139805062,2.5142134976682016,2.5307655,2987.888451065326,3421.913898519248,0.9902593124735013,0.9985645504280136,30.907766291982455,0.09612153654795952,2.2708316724913957,1.0004937274121104,0.9945267320715814,16.115611584710887,passed,
2025/12/10 15:15:00,0.6869028477825136,0.6460178419916546,78.86584090791351,100.03249488695154,2.4984564158824396,2.55277375,3006.881839357262,3430.1935639256126,0.9899867247492855,0.9978112045610943,30.62409768968853,0.23670536305110704,2.265419997316107,1.0085269930334317,1.0017964946058895,16.08275234085114,passed,
2025/12/10 15:30:00,0.6866464067892771,0.648955518639199,78.9776062461179,100.16236442062649,2.500181654978685,2.54602925,3015.2822639655133,3424.1974217494817,0.9899430682860542,0.9977144517837241,30.542402016637194,0.06818288683459464,2.263553514605555,1.0100772089522423,0.9984588648822617,16.09986897783254,passed,
2025/12/10 15:45:00,0.6928657574407486,0.650523479511073,79.27957738734665,100.53516540595786,2.513967033404334,2.52566925,2980.8927468764346,3413.5687606017636,0.9902616605564131,0.9985699195689403,31.089936246900194,0.14670148884050221,2.278032845554002,1.0003767661008909,0.993272400853411,16.07546542617317,passed,
2025/12/10 16:00:00,0.6955359344663646,0.6526772312704076,80.34642197584627,101.88100893575904,2.5168012777340802,2.54749,3027.3231069009444,3445.800273327714,0.9901248068573829,0.9983592478259566,30.397211589177136,0.690096565327314,2.263871037405378,1.0175325442730285,1.0111504398683449,16.291565194289834,passed,
2025/12/10 16:15:00,0.6856761118121913,0.646407972417168,78.82342910077978,99.93981068625307,2.498764852751887,2.54148975,3005.831084467921,3423.1609741397097,0.9899794304669988,0.9977808772718928,30.73277187401138,0.30992856846001715,2.2714334843762862,1.010473404893653,1.0015619070840769,16.064539394669747,passed,
2025/12/10 16:30:00,0.6872829449066156,0.6462386533747492,79.00382455058504,100.15810028963683,2.499405700551642,2.541837,3008.7244976152156,3431.2998710323445,0.9900006403669382,0.9978338041050131,30.645197687917012,0.28798989827330723,2.269010588642331,1.0102025335953597,1.0035141938071324,16.0962336186892,passed,
2025/12/10 16:45:00,0.6885651238512873,0.6473910828720713,79.24829589935138,100.45771756457434,2.50272153052729,2.539149,3010.377696233775,3433.761472954651,0.9900242539358404,0.9979518131358122,30.66545835390462,0.3291681277047087,2.271045024174505,1.011337816819941,1.0044404213332592,16.127885844442115,passed,
2025/12/10 17:00:00,0.6870179959481693,0.6500628882322635,79.3777331417972,100.61167016899915,2.5029957984998052,2.53659975,3026.8411255458695,3429.2200128131117,0.9899137557762188,0.9977114235594917,30.51324702278907,0.29629831877123447,2.26819092459401,1.015561119876296,1.0028060288827807,16.1594939041704,passed,
2025/12/10 17:15:00,0.6905094048696063,0.6493497283437928,79.70617168954055,101.01959509534917,2.5085144012681573,2.532568,3017.58672584842,3436.855002604505,0.9900392445171153,0.9980919833995091,30.642657177114184,0.5267825341991412,2.2732448682067203,1.0136713293076924,1.0062101633159424,16.1910600279703,passed,
2025/12/10 17:30:00,0.6902284181146364,0.6492642299514912,79.83702766371526,101.17496670693122,2.5075971427074553,2.53578825,3024.9969162492794,3444.3759219462827,0.9899994619226257,0.9980259092787538,30.57002047954195,0.5327851444294698,2.2729201349738952,1.0163509412965392,1.0088478434501942,16.222580844168412,passed,
2025/12/10 17:45:00,0.6945563854834635,0.6529647736336275,80.31581794009328,101.77721068813474,2.520127262723444,2.56179975,3021.664524369758,3428.033884482053,0.9901506681897009,0.9984050877880197,30.641423828962523,0.9966717729790016,2.2743523336883484,1.0148050144126255,1.0065874665361463,16.25406079649147,passed,
2025/12/10 18:00:00,0.6958539916486368,0.6534818987879183,80.48934717482783,101.98530348404992,2.5208272295021157,2.5381335,3025.157355217837,3434.474098545016,0.9901736886562,0.9984457767650957,30.53623654134035,0.9919558101627768,2.272318099256194,1.0188545221332166,1.0114252835134405,16.283614861193737,passed,
2025/12/10 18:15:00,0.6979920663895505,0.6562192047714637,80.80682067516835,102.38445152869261,2.5297539122394848,2.52015525,3017.0214320556865,3425.385550516842,0.9903077699867625,0.9988184653668003,30.82557445970479,1.0374669713992883,2.2808381203878283,1.013507515816048,1.004449914905629,16.29770426840183,passed,
2025/12/10 18:30:00,0.6939144416813138,0.6518684617154132,80.46880708175378,101.95369823804984,2.514877460743472,2.53281975,3035.2198677097804,3450.887323609796,0.9900671601045986,0.9982301480607393,30.45772908249946,0.7257616337059977,2.271203735217822,1.019146931770557,1.0122415607645274,16.31176478341575,passed,
2025/12/10 18:45:00,0.6965063242305496,0.6545701278093022,80.77481234585613,102.34299579497572,2.523558179318947,2.5374845,3027.066520694783,3442.292567083739,0.9902042019903375,0.9985970641851187,30.697028269987918,0.7907823799211968,2.277364245222493,1.0153913498225846,1.0073672971605545,16.32580404091485,passed,
2025/12/10 19:00:00,0.6910020151362573,0.6506571204618072,80.08150239887448,101.46622492399912,2.5123801378572947,2.52699775,3025.615390836863,3440.122267319649,0.9900317099815553,0.9981612958853269,30.692999370144637,0.705813632770858,2.2781402514342726,1.0161598138487853,1.0074698952332592,16.24439086894836,passed,
2025/12/10 19:15:00,0.6874095263435217,0.6475722004797566,79.45657486527287,100.6774671650007,2.5038485971833797,2.53914525,3022.1439010514105,3431.9701373074995,0.9899578943357441,0.9978287264231888,30.667122312889983,0.6591738582921908,2.2747773791211343,1.0134632320139856,1.0050988200146393,16.160124381006515,passed,
2025/12/10 19:30:00,0.6707981337715324,0.6328250039791226,77.60805354237516,98.3318645238248,2.4632137814897006,2.555392,3026.586853332815,3460.8860281081334,0.9896347119464496,0.9965765284518553,30.67590054589449,-0.01108201700852517,2.2758373133695593,1.015357833122417,1.0105772105966042,15.980032608606042,passed,
2025/12/10 19:45:00,0.6762278218355359,0.6420850243328385,77.36683216364105,98.02924463216353,2.4869548616279102,2.54727875,2972.093646124543,3381.4327591309484,0.9899678589189862,0.997456099632671,31.377788209431824,0.17763282392268703,2.291681103520936,1.005948479951547,0.9916312342033745,15.800933382031445,passed,
2025/12/10 20:00:00,0.6451721627190032,0.61146113522654,74.6693725434784,94.61122510901268,2.4093933566871972,2.53859475,3011.6202574811728,3472.516746024724,0.9894134374270145,0.99501182650141,31.209647775953602,-0.3150749306127108,2.2915705073476262,1.0199677840500168,1.018437406725396,15.622836620096738,passed,
2025/12/10 20:15:00,0.6079108483586638,0.5785939839746659,71.93681735735674,91.00590195646632,2.3240085951286176,2.4747075,3068.4631285614905,3577.698483847932,0.9890392570024208,0.9921430490066726,31.344097813159465,-0.8382383962772938,2.3108261754865804,1.0358959998377761,1.044774030411556,15.44573671185337,passed,
2025/12/10 20:30:00,0.6067607872931757,0.6002000983482654,72.9948237117599,92.79871086941407,2.373318804277508,2.352539,3044.3523983454684,3490.0978952524265,0.9888599590140477,0.9936431227650475,32.84602123422791,0.9407988207597971,2.3554465992719225,1.0672533522420988,1.0367813371203922,15.508333757412569,passed,
2025/12/10 20:45:00,0.6819194777661918,0.6498971061269475,78.17240439362185,98.91357812746091,2.518619091726727,2.4047065,2924.802129272458,3335.0290676054115,0.9903604572014992,0.9988101357011824,32.47972693805802,1.125589022175858,2.342670488836774,1.0104322419756215,0.9900226705569374,15.76613036344317,passed,
2025/12/10 21:00:00,0.655709861319832,0.6240518862023896,76.64653404367095,97.39251329633079,2.4358627968070787,2.572535,3065.281192941382,3497.196748695075,0.9891984385297607,0.9954360052391193,30.34937916725435,0.7284751897999441,2.2604239949855307,1.0483660365125176,1.0408764826386914,15.985295872899341,passed,
2025/12/10 21:15:00,0.6910411388127311,0.6518027474339446,80.0673986425792,101.5664429377087,2.5136554066530827,2.57141775,3032.0770213898277,3438.07429632314,0.9899665415491555,0.9980983506905965,30.46710795496728,1.1876486514666356,2.2673923095008726,1.0307582524931393,1.0205422388721461,16.26373084163277,passed,
2025/12/10 21:30:00,0.701525675434653,0.6578697911422946,81.77864559949633,103.56461135101549,2.532600989181467,2.58484825,3056.923632889334,3450.9739018148307,0.9902292269769267,0.9986426490293487,30.150952594248025,1.6354194109924087,2.2672910621562528,1.0315905675257526,1.0248539687086005,16.481907733883396,passed,
2025/12/10 21:45:00,0.7021718109543501,0.6578574424771609,81.67346002120044,103.44653484833596,2.532108971884019,2.5772665,3047.9048216314304,3453.155125297098,0.9902968125532636,0.9987675627712582,30.28023210088847,1.2606436177532123,2.2679123042053173,1.026043003073065,1.0199626906786918,16.461392218373575,passed,
2025/12/10 22:00:00,0.6989491294740727,0.6560967837119156,80.811277103195,102.3806497409263,2.527819611836427,2.58723475,3019.782900095982,3431.3312586775505,0.9903100390710946,0.9987622879163592,30.599807647536952,1.1695993036838854,2.2752171267860555,1.026878689865699,1.0189397835870795,16.30725288874339,passed,
2025/12/10 22:15:00,0.6902966971103199,0.6489777063588155,79.69075387291554,100.98509527845167,2.5063065329354073,2.5708815,3019.7556540084897,3442.472888100518,0.990026753919752,0.9980325547795974,30.573522889728903,0.548881039688158,2.2722977466475167,1.021711311730326,1.0145164352461238,16.196325612409456,passed,
2025/12/10 22:30:00,0.6926228451089839,0.6525038358291603,79.5205331899374,100.79966677862647,2.520170290895187,2.55693975,2980.8931281490395,3401.9216464998967,0.9902813100057373,0.9986993939650161,31.260014329721216,0.7100045563523633,2.2887743251520107,1.011115133260629,1.000621941101823,16.085780167357107,passed,
2025/12/10 22:45:00,0.6740759808649159,0.6374783610535829,77.79999625102863,98.6456519339301,2.4747105619066225,2.5503475,3015.5032125071343,3440.044474775446,0.9897185110532803,0.996950252251496,30.79799965225224,0.2714422576247957,2.275427377627967,1.0185332154105096,1.0101278350969924,15.975612044610072,passed,
2025/12/10 23:00:00,0.6752942091811855,0.6411752309184023,77.49441474273901,98.28119677829848,2.4837889770599277,2.56234775,2985.4879434455343,3402.2609319880644,0.9898675663048248,0.9973423572632147,31.19605614602448,0.3245970640216711,2.2843161573913036,1.016254180189318,1.002766788005802,15.865820245028921,passed,
2025/12/10 23:15:00,0.6612837217165661,0.6141186250428088,76.16226783628555,93.5382508050657,2.4523226102815534,2.561039,3006.28898436941,3418.8069618672657,0.9895489996246499,0.99564416390733,31.026823404244276,-0.6344191624038915,2.276839756536811,1.0085762834338667,1.0105985524139318,15.756408062184551,passed,
2025/12/19 00:00:00,0.5539588280418374,0.5301034193463506,43.856047972499,55.91159676569038,2.360535853774897,2.3787875,1950.8969349085685,2399.0834809302646,0.9839473042304396,0.991954430085333,37.1156795863161,6.223173832782126,2.1409757665079496,0.9898608264374312,1.0748814407598248,10.268284734806201,passed,
2025/12/23 00:30:00,0.6431774110428418,0.6076711907617504,64.78940349538192,78.90567453270236,2.4801772174722223,2.441063,2585.857692233931,2891.2197321378167,0.9905900084209445,0.9970205728706282,33.13035498141824,2.917572270201554,2.212283901581979,0.9976127963007391,1.0204040289816076,13.584122646258246,passed,
2025/12/23 00:45:00,0.6341645714701477,0.5828864236366053,64.66404407016924,78.00552352112291,2.420024351729108,2.422525,2641.2716831181756,3027.031805112235,0.9904171781509638,0.9952792821733248,32.4858986180461,-0.52026390055295,2.215061656669812,0.9558252200968014,1.0060630697326816,13.717432474508641,passed,
2025/12/23 01:00:00,0.665637489893334,0.6194189747440516,67.25015653155621,81.09326514190391,2.5151781431057456,2.380549,2591.88912624171,2945.439978249328,0.9908451885794313,0.9985386521598103,33.44988374971301,-1.3523452457051182,2.219607129442764,0.9277910636570588,0.9474069618728674,13.927369134799171,passed,
2025/12/23 15:15:00,0.4357321025236897,0.3824229929746883,48.75420285711704,59.30273018943228,1.9198835582987617,2.1591625,2777.0491850207086,3861.6751893280943,0.9888948399513854,0.9765731096736012,35.240673647977836,-5.822572733929482,2.326740262941018,0.9852165516694977,1.2363914787480508,12.7455777743895,passed,
2025/12/23 15:30:00,0.4360482338660389,0.38337837585320333,48.766300015868566,59.3937632839978,1.9203754618825022,2.1629475,2775.4128739187704,3860.785766828739,0.9889147337021662,0.9766822956324198,35.256145596315704,-5.919218596863395,2.326926880041529,0.9861316704205128,1.2351901851030325,12.74399302986953,passed,
2025/12/23 15:45:00,0.4383409657546022,0.3884519679927721,49.04884480570233,59.81657148253197,1.930369372801789,2.1494175,2775.2944822064032,3825.716682877754,0.9889806772705074,0.9771350764040551,35.309955513350715,-5.669445368059335,2.3279575872146623,0.9875452391846661,1.2248345232995825,12.74238978260111,passed,
2025/12/23 16:00:00,0.4390527407811946,0.38988498734994415,49.08362263579047,59.93595209246627,1.931722588386443,2.16394225,2772.693154520288,3822.85244050522,0.988999018646907,0.9772926364942597,35.303887557082255,-5.729583120250455,2.3279275468509817,0.9900333072391463,1.224961749364884,12.740764408643477,passed,
2025/12/23 16:15:00,0.4370631890039489,0.3853005626764296,48.770727366474205,59.63140012712385,1.921577898271229,2.153697,2771.9827304656023,3857.527200712304,0.9888643090954861,0.9768671851797492,35.172282570620766,-5.992200344126233,2.3248804249763393,0.9866927033188861,1.2320255023060678,12.739119760121083,passed,
2025/12/23 16:30:00,0.43701249085873445,0.3856171761745061,48.75255663519032,59.68756442701474,1.9211442470432565,2.1668765,2773.428424521826,3856.7108023653336,0.9888720730095004,0.9768547442967115,35.10752027757855,-5.794437430279187,2.3228536812548506,0.9900039808395156,1.235113943636964,12.73745383283009,passed,
2025/12/23 16:45:00,0.43693417339719354,0.3861134777238306,48.747184590730846,59.75887442394129,1.9211288124103174,2.1552545,2771.9207530021854,3857.394984153981,0.9888689395557949,0.9769295563939939,35.16186629310555,-5.97074554295451,2.324515510102998,0.9878265976343988,1.2306322815039616,12.735769469215855,passed,
2025/12/23 17:00:00,0.438345903931267,0.3923083527723995,49.10304130613782,60.27655494297689,1.9333546323306263,2.15505175,2776.3407357331557,3810.172045248381,0.9889814063073865,0.9774095904327644,35.31631661055166,-5.287709838726856,2.3300559576314694,0.9940245932467727,1.2204609587234623,12.73406499601553,passed,
2025/12/23 17:15:00,0.4357005856601778,0.38754627024608773,48.77716842881969,59.95508083496131,1.9223171784568884,2.1504755,2777.8652407614272,3845.566342541155,0.9889013859838399,0.976951128455718,35.211945510113125,-5.424084952412167,2.327733028151745,0.9934420022692191,1.2299687964387578,12.732336312916459,passed,
2025/12/23 17:30:00,0.4367439360965357,0.38797764902956877,48.758089990142075,60.00932799769272,1.922126691323352,2.1300625,2773.1665618787824,3850.0139895572743,0.988874108599237,0.9770554371609436,35.163414142975434,-5.7803797551677425,2.32516809713446,0.9901413674753291,1.2270399347195913,12.73059211936896,passed,
2025/12/23 17:45:00,0.4358057416028301,0.38890269018426177,48.78386266251542,60.1213284816471,1.923024358686673,2.130232,2776.1106420678616,3843.0592289961833,0.9888919030566986,0.9770883569583815,35.249596147335076,-5.512238374483643,2.3292737297453576,0.9932581013247502,1.225638819208222,12.728824896341084,passed,
2025/12/23 18:00:00,0.44009208756212426,0.3927613954656371,48.98164129867895,60.44470507522576,1.9314379823568493,2.12911925,2768.514916997978,3820.895843013183,0.988791600944293,0.9774839047144409,35.05037106674904,-5.594147708997369,2.322317375848436,0.9908080115101476,1.2195081100886995,12.72703822323647,passed,
2025/12/23 18:15:00,0.4396647846776133,0.39248629018377007,48.92453656512292,60.45373190966411,1.929502426260628,2.144706,2767.865500845611,3827.21885773762,0.98880174626428,0.9774760418452605,35.06864775484994,-5.7274180202258,2.3223910526752487,0.9902051092852433,1.2189168120477516,12.72523127127986,passed,
2025/12/23 18:30:00,0.44077190506726976,0.3954348076211036,49.083835081839545,60.73323216631846,1.9357827027306946,2.1268745,2769.328811469792,3803.4156564528316,0.9887723669091141,0.9776772816692922,35.05277966446266,-5.314638779440591,2.3232043263593756,0.9920446905716735,1.2137312064514132,12.72340505047348,passed,
2025/12/23 18:45:00,0.43738157315568144,0.3940781486257778,48.95794639196862,60.65796077490355,1.9299345501212253,2.125731,2776.391721917832,3815.3114600589274,0.9889494073498453,0.9775153499707201,35.24824526853232,-5.208483740569313,2.3286419395498643,0.996475651709201,1.2162523382158357,12.721555715040967,passed,
2025/12/23 19:00:00,0.4371534614576106,0.39296582400913405,48.91701681617038,60.68744766106662,1.9264706552577548,2.14074375,2779.9150477279973,3833.381038353875,0.9888690135046415,0.9773758414429643,35.09851133469038,-5.197124137054058,2.3252105159263343,0.9994383429896071,1.222729204400883,12.74032084436769,passed,
2025/12/23 19:15:00,0.44758679611362223,0.4135624599088512,51.01516866131203,63.375376628324425,1.9652466777627275,2.11778375,2835.2602937202328,3776.868212880821,0.989188940827166,0.9789555092787765,34.91669052814037,-4.102338468680207,2.3194144708448716,1.0226874863284907,1.2003424911023952,12.994463580537946,passed,
2025/12/23 19:30:00,0.44236024430707627,0.40611075904327193,50.62286339013721,62.990008419088575,1.948751047154689,2.1673155,2849.442531014598,3832.030030932648,0.9890400527225023,0.9781564182628201,34.804250668765526,-4.069881810888196,2.316868182694305,1.0236383069003294,1.212919891342012,13.020526651630018,passed,
2025/12/23 19:45:00,0.44677508241546265,0.41772681191571537,50.99761818606703,63.80597572109338,1.9668529134710995,2.20837,2837.860738015274,3795.3834992788143,0.9891915324150616,0.9793395505766859,35.17122683788374,-4.965108708083865,2.29959853756651,1.023172611846885,1.1871390040429872,13.046615753887258,passed,
2025/12/23 20:00:00,0.4547898079824437,0.4339342731992364,51.95159355160088,65.14411482703225,1.9988648381612033,2.19502125,2830.0069144702998,3710.0706753861596,0.9894389046393156,0.9808954448875826,35.52604619796232,-4.867268584101824,2.3026502709156764,1.0220557006365218,1.1542800504164932,13.072731133210143,passed,
2025/12/23 20:15:00,,,,,,,,,,,,,,,,13.098871856322816,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/23 20:30:00,0.45452605697462967,0.43224436247084275,52.05587876879294,65.40351877232764,1.9935794538360287,2.172678,2843.9419968355983,3739.7112325685557,0.9894156970446347,0.9807185785289338,35.36089862312414,-5.180748307619467,2.3004087882424176,1.0156844763527548,1.1498503004945269,13.125035809321338,passed,
2025/12/23 20:45:00,0.4554260488349018,0.4342144032771702,52.263907241025684,65.73008679761298,1.9965501161728783,2.17142075,2850.1980990611455,3736.778049750406,0.9894343625645444,0.9808467629745065,35.30710165674439,-4.997691449953418,2.301557108975669,1.0186790421885987,1.1486840833039562,13.151227995137681,passed,
2025/12/23 21:00:00,,,,,,,,,,,,,,,,13.177444428036196,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/23 21:15:00,,,,,,,,,,,,,,,,12.715633168235616,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/23 21:30:00,0.434946051870436,0.39986361532940257,49.08204377795057,61.887816013815915,1.9255438325048726,2.080681,2791.796421092377,3871.3888256826294,0.9888878765703195,0.9780565319681004,35.53440027042559,-6.532614378226754,2.3218688576345965,0.996279853433113,1.1910053941234946,12.83025525676507,passed,
2025/12/23 21:45:00,0.4349770084384495,0.40313474418426876,49.44645479404527,62.46021243553158,1.9304430640052812,2.091784,2810.1595068166,3870.744663297275,0.9888869963117565,0.9781989152362036,35.53451939884302,-6.077134559322525,2.3215183241967714,1.004796823748237,1.1890967247061053,12.897105116480288,passed,
2025/12/23 22:00:00,0.43640639561427597,0.4073963168474695,49.83806409053332,63.066523683764025,1.9361469582181081,2.11972825,2824.5206227391127,3870.831580078811,0.9889430421434265,0.9784804095368611,35.456643954451756,-5.780156235142817,2.3174834082411895,1.0168282607815362,1.1917106990938717,12.963185801684832,passed,
2025/12/23 22:15:00,0.4485467877737301,0.43022836584745483,51.183357989858564,64.93268865114086,1.982051489631935,2.07332875,2815.742680158281,3738.3922997176023,0.9892977430087662,0.9806209076141245,35.78220819450639,-5.3741851841499155,2.315043056463859,1.0159162450880155,1.1476218726095602,12.990633000111766,passed,
2025/12/23 22:30:00,0.4360167613927332,0.4035654351408666,49.503553681723474,62.68745829423271,1.9300957532243745,2.11348575,2816.0765437369664,3864.0356154785964,0.9889146580638757,0.9781441790673675,35.264297362324314,-5.542063824173814,2.3196613214876813,1.0068591273644358,1.1922052829292347,12.893256109564463,passed,
2025/12/23 22:45:00,0.4381333146506189,0.4067876872227472,49.33365612860277,62.554998869421205,1.9369057671241616,2.079198,2788.1510578138123,3818.267856695696,0.9889929925481994,0.9786404029818174,35.49902498309782,-5.958669661685038,2.323317807436274,0.9955401589659786,1.1759631047054657,12.79601089555161,passed,
2025/12/23 23:00:00,0.43721235817842863,0.4065460054520357,49.448291313962955,62.784546873240764,1.9350412480981023,2.0910635,2802.361907417211,3833.8353147469843,0.9889594445315041,0.9784962825296525,35.40317599234368,-5.674571964525831,2.3217793598850047,1.000939776001915,1.1799063110232006,12.841315355401763,passed,
2025/12/23 23:15:00,0.4341696560769591,0.3996504207967639,48.26853605146903,61.36676417689724,1.9219767793642848,2.10493925,2748.4175461313203,3821.9951933076245,0.9889060574841086,0.978241493850135,35.695735332376564,-6.686755999892179,2.327969329491942,0.9811469982708033,1.1771115700628674,12.628180716040932,passed,
2025/12/23 23:30:00,0.4350021220793729,0.39845263337503106,47.77330930102343,60.81845451149925,1.9209705230803282,2.10524325,2715.303373193419,3796.1822802443044,0.9888581488148166,0.9783726888300228,35.816273380955494,-7.273835238236987,2.3279675930421093,0.9664492070860818,1.1681872139828737,12.508372001714315,passed,
2025/12/23 23:45:00,0.4384810428433957,0.40099138858194644,47.5372047124407,60.598465554120374,1.928043406344193,2.0860845,2680.467793483311,3752.195680784924,0.9887529742199824,0.9788472417084864,35.88874046140688,-7.720334211161852,2.328662216975336,0.9550925074294337,1.1567899292869956,12.402454396793999,passed,
2025/12/24 00:00:00,0.4352861894365,0.4002737238290885,49.33841345621275,62.23565367344883,1.9258483853557098,2.07726575,2808.598476234889,3881.1536096271952,0.988902341525495,0.977979144925794,35.34028519779858,-6.167916908187877,2.3214735768998374,0.9999358992078475,1.193018103317742,12.883448252987487,passed,
2025/12/24 00:15:00,0.44000487644909053,0.4115988581218064,50.43006783417476,63.71679030071159,1.9453314176091825,2.10981875,2839.749631351638,3864.1026678251337,0.9890233769170439,0.9788269680999512,35.293922576134925,-5.722460199191455,2.3145627374913884,1.017667092422573,1.185152509874508,13.041214496600125,passed,
2025/12/24 00:30:00,0.45290314358246314,0.4400984197275787,51.51209336660612,65.2583716467495,2.0071193118078354,2.15189325,2795.908083490626,3634.9975885896492,0.9894459986876071,0.981504530401147,36.10325431136174,-4.376497257301772,2.321319390438079,1.0141936177139015,1.12835934110552,12.907594966846867,passed,
2025/12/24 00:45:00,0.4513869655715074,0.4333141919176615,50.86657373683924,64.49481912561876,1.9904263234657205,2.16511025,2777.826978058482,3686.1542920141405,0.9893941386022905,0.9811531046616214,35.99011569168635,-5.708706844307088,2.3117811474333316,1.00764649250315,1.1389326320678168,12.866078474341927,passed,
2025/12/24 01:00:00,0.453187399346944,0.4358555395577299,51.366145974193394,65.1461109277341,1.9946785615192213,2.147788,2797.8860439757354,3700.556361185029,0.9894323698507514,0.9813209281348233,35.89128340795395,-5.836788886739317,2.3082869777910324,1.0067268732198524,1.1319041761076565,12.962303748841581,passed,
2025/12/24 01:15:00,0.44720171040900814,0.42610794538133173,51.5463418894291,65.39050394632262,1.9701368860223463,2.15078225,2862.838391186075,3830.480350370153,0.9892073526977742,0.9800055111301028,35.21837754891099,-5.555391972249997,2.2946275417830018,1.0297834394419334,1.1682544737923979,13.186754142644597,passed,
2025/12/24 01:30:00,0.44646231083445803,0.4225316969432719,50.3346050194655,63.85901956036143,1.9670666231981766,2.12727325,2786.7507934511714,3765.338452016007,0.9892447291103887,0.9802348190919267,35.80864670815724,-6.667114126231363,2.307997954942701,0.9968144333738929,1.1468665076962536,12.888396066974211,passed,
2025/12/24 01:45:00,0.45038972610323386,0.42751556807556507,50.60941461107127,64.2080631694461,1.9783060653073539,2.15432225,2779.37543069439,3727.554710694151,0.9893503538246415,0.9807503169545284,35.817212466569686,-6.571279134122614,2.3072727483346633,0.9926156965721875,1.1359460895562241,12.872699365240189,passed,
2025/12/24 02:00:00,,,,,,,,,,,,,,,,13.267443735695547,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 02:15:00,0.45134865120355183,0.42836382556939945,50.79318682707124,64.47679448982319,1.9787866326127588,2.0975735,2788.3484275094556,3738.063021666684,0.9893604591762775,0.9807771640032534,35.66024510888391,-6.521679884887093,2.3035468095780356,0.9962595606470166,1.1387008209301628,12.91437573456061,passed,
2025/12/24 02:30:00,0.4541108010109236,0.43444743307330264,51.4505666278585,65.33249168808382,1.9909073903517418,2.1145725,2808.026692951992,3719.809962901564,0.9894285554301879,0.9811631032033754,35.60449699019118,-5.943085430223885,2.302681015439119,1.0024707134916593,1.1318587494790162,12.996318241147845,passed,
2025/12/24 02:45:00,0.45102513994162624,0.42996862973720557,51.325121532742656,65.19073513996928,1.980236305772273,2.116732,2821.7619527885845,3762.9584239648475,0.9893359061617518,0.9806815469283673,35.497415800697496,-6.0749398220158,2.3024543896705696,1.006053881384237,1.141310221390351,13.039302353405624,passed,
2025/12/24 03:00:00,0.4422292329568695,0.41534503772111936,50.02452074184241,63.55678756744252,1.9506833776314956,2.10407525,2802.8569272023824,3819.480882462306,0.9891060870188109,0.979435979352,35.54182959385342,-6.5642251696124365,2.3064853157968397,0.9997191605879542,1.1617142576940678,12.918084286373476,passed,
2025/12/24 03:15:00,0.4474911304187839,0.42136821830463944,49.993949546951875,63.537705559050494,1.965541134718772,2.09026825,2766.639846538635,3745.036769338978,0.9892680319889732,0.9802755733328505,35.76634555288712,-6.928068574009286,2.307062644490919,0.9831663478895735,1.1386131378786135,12.798968244493777,passed,
2025/12/24 03:30:00,0.4495726587444135,0.42635822222445674,50.58673558240574,64.3084491281894,1.9739658303481291,2.11154825,2784.778179825659,3745.04005152637,0.989320498653074,0.9806253441287174,35.73534365779933,-6.66759778691787,2.308590638786193,0.9920405675436561,1.1364358843505924,12.889638067073161,passed,
2025/12/24 03:45:00,0.4463477670178762,0.4212405830073716,50.342855348684566,64.01664226024809,1.9626139460981733,2.11617475,2793.957428035238,3783.1698807458656,0.9892234300544065,0.9800887728375733,35.62138538081207,-6.729692209131061,2.307314849756028,0.9941355769996962,1.1465964969823985,12.908361781476941,passed,
2025/12/24 04:00:00,0.44435654313669254,0.4182470538797221,49.88521901994901,63.45644340643379,1.958241156344661,2.08536825,2779.2329347709488,3768.188464697754,0.9891786864582977,0.9798461543170006,35.70714348405893,-6.608890094329865,2.309614277402419,0.9877814649490272,1.1458593728420825,12.82143005237137,passed,
2025/12/24 04:15:00,0.4469485790663584,0.41898391392910384,49.36292359050757,62.80164252002292,1.9622139185370508,2.1191815,2732.864718769189,3715.329981593063,0.9892673873492097,0.9802671400228389,35.90730122162279,-7.218563969638345,2.3111842825042026,0.9707531557095721,1.1335114163843574,12.65273739048766,passed,
2025/12/24 04:30:00,0.451026707602233,0.4261787697028405,50.3187789049108,64.02386721110209,1.974698770293729,2.122927,2765.7752963770154,3719.673879564276,0.9893530470519725,0.9807188354981442,35.67212077120822,-6.717253282107498,2.3069021829088285,0.9837404811046869,1.1322946198265904,12.806808512533747,passed,
2025/12/24 04:45:00,0.4498569323549224,0.42315778802394605,49.893326988483395,63.488838371634216,1.9690936719783971,2.1046885,2746.9642881083805,3719.1700749099437,0.989332203353193,0.9806055081108209,35.77728025857494,-7.161839183481038,2.3106418326654237,0.9760383264259421,1.1315062243976275,12.732424256381446,passed,
2025/12/24 05:00:00,0.4425688911670493,0.40935571634457096,49.05321769799276,62.3953913079395,1.940446748159246,2.0857025,2753.407841643297,3802.074246646343,0.9891113171682643,0.9792868885215151,35.50202852096517,-7.525662703352367,2.3058253109527596,0.97504748947468,1.1563967104368265,12.720563900837815,passed,
2025/12/24 05:15:00,0.44273967272757697,0.4118967451570104,49.16422519402298,62.51225230963432,1.9469401638967294,2.0918365,2754.675553281933,3769.2448344347313,0.9891219344068748,0.9793935804674143,35.56537586821388,-6.748438888266753,2.309771960690027,0.9807253636853605,1.1559740652309682,12.701682628910296,passed,
2025/12/24 05:30:00,0.4486470657858938,0.42072569940420523,49.60207343560745,63.06519998594428,1.9658102389995515,2.09971725,2742.1720928600157,3709.382963181643,0.9892882940539668,0.9802998945054643,35.65842846852089,-6.644927605483774,2.307477035051422,0.9791562145590536,1.1408878869712207,12.682532986636016,passed,
2025/12/24 05:45:00,0.44518945342045557,0.4141142969151289,49.135506482041436,62.46388606549426,1.9521582903095869,2.106608,2738.3998603290615,3748.470089257689,0.9891958216402176,0.9797748671031431,35.65491335421721,-7.2541899330830235,2.306077364701133,0.9730454166372577,1.1466695070394335,12.663396950245907,passed,
2025/12/24 06:00:00,0.4531096633585445,0.42597789538290404,49.77347519699727,63.26272659983915,1.9780474196255495,2.137615,2721.7675179569,3670.5324421639507,0.9894290918751794,0.9810410019799397,35.87921412502718,-7.336304453963999,2.3069842457302054,0.9657624046543916,1.1203303122497896,12.644272441589553,passed,
2025/12/24 06:15:00,0.4481045355721192,0.4162702772111502,49.204814577916224,62.523863439321254,1.9566026563913128,2.10321725,2725.3105153569068,3741.119602442181,0.9892794074917209,0.9801906489560622,35.715447313931634,-8.01030395415154,2.303000812264921,0.9655304367041024,1.1380356660095308,12.652234345854485,passed,
2025/12/24 06:30:00,0.4587990249864304,0.4378143713661712,50.866333659509635,64.6708874384884,2.00126844043252,2.121404,2747.029044028372,3637.9992154953843,0.9895774166986578,0.9819149226532302,35.84400223905145,-6.635875503810971,2.3010916321057775,0.9770598829032345,1.1085374288912329,12.778155547054677,passed,
2025/12/24 06:45:00,,,,,,,,,,,,,,,,12.90432474756837,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 07:00:00,0.580293941023842,0.5601419007295195,58.60062523934662,74.60643590885377,2.306642991463941,2.14607275,2527.55967417671,3109.890294121766,0.9903158374139078,0.9943903464380598,35.65663423694789,-5.651097206847705,2.2598756047236175,0.9058104971584382,0.9477811050926844,13.003584459104296,passed,
2025/12/24 07:15:00,0.5653640625518953,0.5458323209872733,57.43714082651416,73.10279791239597,2.2694797366999784,2.133935,2538.4723571225004,3150.655760954914,0.9902346906282607,0.9931661478943706,35.790588821327844,-6.230122208783353,2.2644086735326217,0.9094908979797669,0.9602991504020103,12.911360983466775,passed,
2025/12/24 07:30:00,0.5467695526567059,0.5251878655598842,56.397018293285676,71.54791848843415,2.21886930848472,2.1301885,2579.458748694982,3221.7333678493073,0.9901372086910444,0.9911520875174155,35.58804789489,-6.443644690884638,2.2762729858491504,0.9170970322975703,0.9824021609019356,12.872087140023638,passed,
2025/12/24 07:45:00,0.45628308294650644,0.4281250723738414,49.885008002067124,63.24667448599517,1.9848039372180526,2.12030375,2710.5207038000085,3651.014152409163,0.9895110379990456,0.9813831340331296,35.8516217931685,-7.631837607202738,2.3043928007127326,0.9608287628195564,1.115225329063053,12.626399429353842,passed,
2025/12/24 08:00:00,0.46226805827744144,0.441496067345985,51.62547360623447,65.5079373965192,2.009112001650067,2.14328,2786.119978923501,3646.715154878543,0.9896098262744392,0.9818758248655803,35.2431295546767,-5.548507781100067,2.2823611797995342,0.9950872844100697,1.1221769407979283,12.924286271957902,passed,
2025/12/24 08:15:00,0.5789719338970658,0.5571525871161037,58.29177302473575,74.00893562130537,2.303278091544838,2.166637,2523.1496796111496,3092.1621117303935,0.9903590981847057,0.9941217263729388,35.54782599372163,-5.239099975647222,2.2608591244324523,0.9059601685887091,0.9526836440070746,12.933624626190376,passed,
2025/12/24 08:30:00,0.5829369108610495,0.5604150835788436,58.48727827204316,74.2945946326519,2.311449471745234,2.164934,2515.730228025805,3088.848061363632,0.9903777441095055,0.9944957108116413,35.562707641163065,-5.505664695088876,2.2552367739650583,0.9024542743469114,0.948151901371442,12.95469952636402,passed,
2025/12/24 08:45:00,0.5868632443853334,0.5638828454420345,58.764750701651394,74.61504942969218,2.3204762419954923,2.18509725,2512.4736874902014,3079.3890077707215,0.9904065299923972,0.9947854387962726,35.48055592655162,-5.2913805738512965,2.253558098341073,0.9045590094343035,0.9487432166492288,12.97578453285385,passed,
2025/12/24 09:00:00,0.5968165572864954,0.5711752515644002,59.28748712396669,75.24647800674214,2.3416651714123278,2.1827415,2495.2489307144747,3055.0256193779414,0.9905082809193521,0.9955732224025395,35.4507781719108,-5.33684616024337,2.2503220324120514,0.8964596054358188,0.9394523809383891,12.996884605727637,passed,
2025/12/24 09:15:00,0.6052157254623354,0.5788200739934851,59.80517113204365,75.87204778342517,2.3627702549194427,2.20155675,2482.1528598337854,3027.479642642399,0.9906050629647617,0.996272890545719,35.44470918946727,-4.975768954363519,2.249823249344815,0.8951974931794228,0.9347432736847284,13.017995792388103,passed,
