datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/24 09:30:00,0.6064341767698732,0.5797286030142593,59.957998432326974,76.03354427969735,2.3655515865322627,2.193251,2483.960755823709,3028.1233211481995,0.9906072878927662,0.9963471988372667,35.41960529826563,-4.989089668815822,2.24960679378847,0.8944483566974922,0.9333779763462727,13.039119233380122,passed,
2025/12/24 09:45:00,0.6050971661960839,0.5785836997007244,59.868718443559686,75.89001191377429,2.3632163967667106,2.1910905,2487.8231564253165,3025.755989769245,0.9905867277298491,0.9961767551022499,35.353557930061775,-4.78283302739413,2.2479120524995833,0.8957668939337702,0.9352302051811979,13.029780643157986,passed,
2025/12/24 10:00:00,0.6009505923101073,0.5753231737846286,59.771799907657005,75.73419533102965,2.3536281622564035,2.1817505,2500.8285758238308,3043.9450554715286,0.9905142841783475,0.9958043401915234,35.2978981336576,-4.819777670751657,2.248837075284891,0.9007253253682765,0.9404725949725442,13.050335371953464,passed,
2025/12/24 10:15:00,0.6129771574208577,0.5855827648300815,60.45092196440765,76.56417470589616,2.3830896194975097,2.17685875,2480.7182297384124,3004.138391830083,0.990668215168137,0.9967824491734394,35.31010028265816,-4.4451378812066435,2.246833282849139,0.8941595387206794,0.9301780569264978,13.070904879292062,passed,
2025/12/24 10:30:00,0.5931603709132856,0.5662260024648101,59.38910930964314,75.1816977954193,2.3284884417089406,2.1456125,2525.018402684739,3090.9595709817786,0.9903989114094989,0.994932179332981,35.04943459974132,-5.299658605733322,2.24266647902516,0.9064634758949135,0.9523534674069671,13.076739800574485,passed,
2025/12/24 10:45:00,0.6049154891258324,0.578554155979752,60.13659172280031,76.08200837527819,2.3641189323425613,2.153558,2499.225377822292,3032.9260984759107,0.9905532608555048,0.9960915671938487,35.27948027361644,-4.65247672410568,2.250867432678772,0.8989373175646993,0.9370220214187763,13.078664041703432,passed,
2025/12/24 11:00:00,0.6109678087142316,0.5816102664001459,60.327625664159534,76.29911405430332,2.3730732112246873,2.16383025,2482.573778300153,3029.514511845813,0.9906533815860856,0.9966072912757793,35.324372884788396,-5.191066941853592,2.249415360340459,0.8924190443508966,0.9324379284615338,13.080589059250684,passed,
2025/12/24 11:15:00,0.6079153027662397,0.5799097543860248,60.22912176877499,76.15610580780121,2.3683717412155905,2.15774525,2491.5217470137645,3032.3197412866766,0.9905979510181776,0.9963325131254747,35.276756008351995,-4.935151482804368,2.2488154617554748,0.8963703418196911,0.9357148385005195,13.082510083845035,passed,
2025/12/24 11:30:00,0.6174167676609307,0.5880107246956819,60.70578168260695,76.73768384602441,2.3919547419581213,2.159377,2467.689400918138,3002.494231699851,0.9907487847542388,0.9972438722378937,35.46816607691839,-4.996973937078526,2.252275025892915,0.887814003837258,0.9243659171975657,13.0844316794223,passed,
2025/12/24 11:45:00,0.6080113268628361,0.5798951954464523,60.2430373386589,76.13171128580379,2.368715125444657,2.176011,2489.432171439891,3035.2284565374935,0.9906013683339301,0.9963929271855225,35.33903573836129,-5.130456077873711,2.2502076414482683,0.8955658688580895,0.9349689236800726,13.086347192438605,passed,
2025/12/24 12:00:00,0.6111743880463434,0.5824434345104671,60.383745019267806,76.29011329909817,2.3759261071362756,2.15851075,2485.193366059612,3023.5067805758476,0.990638508262892,0.9965954436553539,35.251435255040455,-4.890782166488559,2.2465561908344798,0.8964504522087909,0.9353951170240136,13.08826449477662,passed,
2025/12/24 12:15:00,0.6091533897616609,0.5805760354028912,60.28851984364518,76.14802063061812,2.3708559230816286,2.1503015,2487.443491592286,3033.8446429475243,0.9906130106262406,0.9964720412213002,35.31579996490433,-5.145167583673524,2.2484021919350528,0.8963822274371605,0.9360376389296984,13.090178676814027,passed,
2025/12/24 12:30:00,0.5994127925483703,0.5719638777001583,59.797875749800184,75.50721407292451,2.3464647250528756,2.1645875,2509.7018834839755,3069.792909855499,0.9904691034795159,0.9955815202920973,35.19492232842003,-5.324914747061756,2.24659202046246,0.904124673331019,0.9471758002163614,13.09208771618726,passed,
2025/12/24 12:45:00,0.5972685396080601,0.5703236446126073,59.726209470746966,75.39773337007682,2.342918008805871,2.161486,2514.5255096485494,3074.230654634174,0.9904348330303949,0.9954186678941614,35.23806155050678,-5.407557999392456,2.2475772977036588,0.9018403578425,0.9448717393706396,13.093997464122817,passed,
2025/12/24 13:00:00,0.5621655848805314,0.5379610546022582,56.83912770204587,71.78054966809252,2.258345000845388,2.146421,2531.6312854082594,3147.45060561132,0.9902697602738333,0.9926161692019697,35.584300420452905,-6.372394685595697,2.2591445867697897,0.909538581777509,0.9725552349009259,12.82532619797564,passed,
2025/12/24 13:15:00,0.6173325428257285,0.5897908784407057,60.876400056974866,76.94617791485199,2.3957254866722586,2.1790415,2479.367443765896,2998.020991829034,0.9906886540476548,0.9971557038088347,35.28812695790365,-4.401699998632463,2.2446378135226723,0.895229458038954,0.9284578094770041,13.122319075558664,passed,
2025/12/24 13:30:00,0.6167977931080623,0.5885629658283594,60.83152744176022,76.9531550851202,2.3904818902144824,2.188371,2485.035563852588,3011.6830733195443,0.9906600490983916,0.9970139606223178,35.139450800152424,-4.534638804297524,2.238269296133584,0.8980562343259108,0.9327294049549613,13.139806357764414,passed,
2025/12/24 13:45:00,0.6287500931653492,0.603871578610845,61.56303572377262,77.94364418990328,2.4251561946783675,2.17259,2463.8022190937945,2961.5376954762523,0.990821133331215,0.9980836034648237,35.292828328423454,-4.529081568003187,2.239343707867631,0.89196090597315,0.9153546825287153,13.157296702055353,passed,
2025/12/24 14:00:00,0.6263844714219904,0.6002960811661119,61.428321807059255,77.83794140377839,2.4150455251148975,2.1840585,2472.1193985462405,2983.179136188004,0.9907663386904766,0.9978160701216753,35.164125533810356,-4.717161083925055,2.234097495394893,0.8938951500614943,0.9201998118313318,13.174794314475793,passed,
2025/12/24 14:15:00,0.6317462375193943,0.6075764369071625,61.80812456280124,78.38704318845299,2.431825763083287,2.17200375,2465.2233486364307,2959.629927593477,0.9908279389304152,0.9982894747713483,35.19927326521074,-4.45241939200432,2.2336149940121954,0.8930633774059266,0.9136331155712101,13.192297958082666,passed,
2025/12/24 14:30:00,0.6041708122981794,0.5771571563203999,59.123250704838206,75.04647862416454,2.36071006636759,2.18853,2454.810926572869,3009.2926801044923,0.9906666851806379,0.9964080019708882,35.64869478728148,-5.493043895894199,2.244956125368057,0.8857548850011636,0.929514895045151,12.899164387958702,passed,
2025/12/24 14:45:00,0.6113729941839857,0.5843928467677245,59.562553390857595,75.66829105853532,2.3791920267259097,2.1834915,2441.649816845529,2988.6621533318653,0.9907598751282863,0.9970910320802437,35.72236381774105,-5.305001227277984,2.2454805647333975,0.8840671444144762,0.9238400167586831,12.919754942080322,passed,
2025/12/24 15:00:00,0.6014987437228557,0.5754343631785594,59.10189536648958,75.14670274677408,2.3524908019570057,2.17155575,2470.036870098998,3030.6675528655123,0.990584718519736,0.9961011072879288,35.47040053967145,-5.48435595299925,2.2379685486751844,0.8917388142589359,0.935002843296365,12.940356559308228,passed,
2025/12/24 15:15:00,0.6065245412594126,0.5802253050922704,59.41732089104567,75.61183028423739,2.364583087587784,2.1711535,2461.613921231456,3019.6781199746515,0.99064275140007,0.9965757728799335,35.51555396998567,-5.497204757726055,2.237466842207449,0.8885081665253771,0.9292121568504754,12.960970458765484,passed,
2025/12/24 15:30:00,0.6258648237282404,0.6057453917570972,60.70489520382884,77.33802097261098,2.4253057061958856,2.18971725,2432.792909975236,2926.3307058392556,0.9908799491196224,0.9982951901182371,35.679402128825345,-4.552952003419984,2.2381478586061614,0.8845178792432344,0.9056483126757046,12.997513085644014,passed,
2025/12/24 15:45:00,0.6280572449019757,0.6082607938169134,60.95951820033151,77.74310316505832,2.4285682724929845,2.177072,2435.7474052487564,2936.7237680951357,0.9908745803069258,0.998469067696424,35.633134421386565,-4.830227581742245,2.234702427414083,0.8856435696023203,0.9046649293773371,13.047413036466136,passed,
2025/12/24 16:00:00,0.6348220372195107,0.6157761968759475,61.71476492545169,78.74553018456204,2.4449737609649085,2.18487475,2444.487466395212,2932.183051975777,0.9908954722173824,0.998861018918893,35.42062519185941,-4.414392658395032,2.2300713144141255,0.8910401844286644,0.9041747415863852,13.145818338770662,passed,
2025/12/24 16:15:00,0.6453467356489903,0.6158210895739724,62.71193405991131,80.05815701767328,2.4570206461457187,2.1617025,2446.6957133396268,2969.0612865050084,0.9910055738897601,0.9995859938153243,35.23617552812341,-3.948942332098878,2.2264548135185693,0.8904098952304901,0.9111776805560453,13.306626763126465,passed,
2025/12/24 16:30:00,0.6630711333764834,0.645114549017324,64.25741748013051,82.07253645169648,2.5170113653361104,2.16732275,2438.6587905911997,2884.9161773773235,0.9912722393588853,1.000941510743234,35.27687655448004,-3.4280754031753973,2.226357924454079,0.8910045254051159,0.8856368775972234,13.399498698595593,passed,
2025/12/24 16:45:00,0.6623950143689553,0.639483918305542,64.13723990996857,81.95984235117551,2.505986631226279,2.16416175,2444.102172560657,2909.19446241341,0.9912387581902462,1.0007244128004043,35.0360966551535,-3.3776913443245022,2.219365467179827,0.8933016362621463,0.8950881053950654,13.415289800233634,passed,
2025/12/24 17:00:00,0.6593365323270092,0.6325648381700901,63.948246408780705,81.80407807554894,2.493618223745365,2.178929,2450.85126885985,2935.2527016688077,0.9911607178296713,1.0004675139961425,34.88590150614115,-2.904336427589559,2.215379207317947,0.9004736581417394,0.9088979794079365,13.430887015897529,passed,
2025/12/24 17:15:00,0.6632447263723035,0.6418937918252613,64.33507313949282,82.39042331653728,2.5108947048696817,2.17425675,2440.785536918159,2914.3929909584363,0.9913476213729161,1.0010862620182477,35.21839498550557,-3.1751230724031787,2.2221894786957876,0.8983484933434609,0.8969625020733161,13.44628940927716,passed,
2025/12/24 17:30:00,0.6619231194320354,0.6455049202488619,64.3758180598066,82.53864729883239,2.513816088158923,2.1701095,2448.8518888067238,2906.1520285921843,0.9911857770651575,1.0009299119368167,35.14828019442597,-3.1364787886782652,2.219231981743157,0.9014907616104804,0.8936241720911695,13.461494999711432,passed,
2025/12/24 17:45:00,0.6647621378263221,0.6368895013900769,64.3363539995801,82.58471518563633,2.507455710047525,2.17505025,2433.2644618944582,2941.309759658744,0.991318352606198,1.0013103093257738,35.242186182211555,-2.7860883189574146,2.2195316694784037,0.9002481434026229,0.9072309718133783,13.47650682090781,passed,
2025/12/24 18:00:00,0.4759841593168608,0.4515009484152032,49.85828742396777,63.72044125093205,2.035580788019878,1.939333,2616.782423760892,3439.106807215183,0.9900173984049652,0.983990453949214,35.66497551269804,-7.048247306875671,2.2684664443535882,0.9426438646518877,1.0778520345188056,12.327251772951373,passed,
2025/12/24 18:15:00,,,,,,,,,,,,,,,,13.198849020779182,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 18:30:00,,,,,,,,,,,,,,,,12.953030742779244,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 18:45:00,,,,,,,,,,,,,,,,12.909254757057868,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 19:00:00,,,,,,,,,,,,,,,,12.86552858629614,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 19:15:00,,,,,,,,,,,,,,,,12.780495789331571,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 19:30:00,,,,,,,,,,,,,,,,12.617747696071909,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/24 19:45:00,0.5558124442513706,0.5293450258354925,54.617691173895565,70.14221285228386,2.2272334364662507,2.10849125,2467.1964164327537,3125.2524754226115,0.9905250999424725,0.9924015097221525,35.632566874304715,-7.5450334621387976,2.249144758026995,0.8829134633558167,0.9611442346859594,12.4556891636689,passed,
2025/12/24 20:00:00,0.5780501006178623,0.5509971682649119,56.13188210021104,72.1491986264123,2.2831910263066395,2.10811075,2438.915177220765,3056.5603415133864,0.9906641278504367,0.994413645855497,35.62311594317513,-6.896379377564297,2.2461741387893297,0.8746643013536498,0.9393222580017282,12.54722038966164,passed,
2025/12/24 20:15:00,0.5886403764637261,0.5663056951235339,56.877538783513195,73.34909347118372,2.318804937008829,2.161484,2426.6690632581785,3007.0939947929132,0.9906937630094997,0.9955222339148572,35.66082374739803,-5.764081552621151,2.2341806223276603,0.8809956188767247,0.9320798981665492,12.599836605545063,passed,
2025/12/24 20:30:00,0.6211534858382969,0.6029544934828276,58.71858875842399,75.8400394403835,2.406743956394952,2.17982775,2371.404473981404,2885.4806744633856,0.9910643195494508,0.9983517249871197,35.80733776667783,-4.920791202212221,2.230072371324248,0.8737793495684776,0.9024844332176454,12.651976560481877,passed,
2025/12/24 20:45:00,0.589443139934039,0.5596511107808895,56.88551222052546,73.16369830848605,2.3044938902922074,2.0718625,2432.81304707565,3036.617247536,0.990766533655587,0.9951404493481696,35.28767601177085,-6.396076579577187,2.2417007321419744,0.8753433786226861,0.9377012707026411,12.604268697311655,passed,
2025/12/24 21:00:00,0.6037691480939846,0.5750462387971783,57.770135719791625,74.4061655350875,2.345230005744343,2.09374525,2409.5193923698857,2984.673237817321,0.9908766733071902,0.9965114480691821,35.439032383177704,-5.870177851824301,2.2358387577555265,0.8684409295938184,0.9206915023979994,12.650622413080036,passed,
2025/12/24 21:15:00,0.6021473371788619,0.571557013441397,57.79055127595845,74.36326521376351,2.3352538903791946,2.10905825,2421.2100067236415,3015.6673870385334,0.9908302004867969,0.9962393642587839,35.27965619546879,-6.386677264020232,2.2323472516403027,0.8705124136063613,0.9260120371938305,12.696489085297815,passed,
2025/12/24 21:30:00,0.6120016883681592,0.5800569909607227,58.455502203001814,75.15412370743621,2.3586205847970763,2.11150975,2411.0449208160426,2991.146664464361,0.9909205782145188,0.9969851332709995,35.204864835965395,-5.976592549343063,2.230901143333597,0.8702302270379643,0.9221126576523199,12.74172027605991,passed,
2025/12/24 21:45:00,0.6145085804604434,0.582128268544765,58.77585476783802,75.50123271687745,2.364579712981046,2.0990605,2416.6768751104473,2990.7601639387503,0.9909169636733705,0.9970967735453848,35.09542737988594,-5.8124970056977965,2.229216681942133,0.8711041977677091,0.9214848988254893,12.786315921758032,passed,
2025/12/24 22:00:00,0.6252832891987327,0.5957283583658047,59.562713630393304,76.44614321783172,2.3951666126490996,2.1015745,2409.6547679430473,2947.0804023671794,0.9910306553123444,0.9978662518488555,35.00007555620348,-5.418254069667236,2.226107837420922,0.8721155305084553,0.9120882189198763,12.830273232730246,passed,
2025/12/24 22:15:00,0.6352479504562404,0.6120675336745223,60.25261958949397,77.51557484069224,2.432137932855243,2.06712575,2396.1043909751875,2899.573955601622,0.9911001892970168,0.9989124235580213,35.21356607611799,-4.969676511002657,2.215155651647382,0.8711655662813629,0.8966192405801399,12.879820186909592,passed,
2025/12/24 22:30:00,0.6371052707041075,0.6066639986150066,60.04846032201697,77.01566102251977,2.426469529535656,2.0964295,2378.920059753507,2902.7032657800146,0.991233605209344,0.9989665741562197,35.27403042484829,-5.570492309198611,2.2269846402729208,0.8592005617429859,0.895004352007489,12.81569806589187,passed,
2025/12/24 22:45:00,0.6189203942852074,0.5872046035213466,58.82825391862396,75.39811297462744,2.377481002260287,2.11107125,2399.8846398231162,2963.531654280657,0.9910011994008769,0.9975067147230475,35.20093448219975,-6.262537158993074,2.227625624031544,0.8650921623353189,0.9129399849178658,12.751420346444995,passed,
2025/12/24 23:00:00,0.6077069500161169,0.5758548208079147,58.04632003602192,74.3498834369813,2.3519102148598687,2.0978795,2409.1488579205047,2985.187283787921,0.990898715889477,0.9966555511931794,35.252341218082115,-6.1086143446463375,2.2308245509415388,0.869130436764186,0.923952397762729,12.68699427407182,passed,
2025/12/24 23:15:00,0.6037661646292101,0.5723057099907822,57.58005625485059,73.70336230845723,2.342645734884896,2.09202925,2404.2969250945057,2983.8072315358318,0.9908986767456723,0.9963672528134522,35.328627328593555,-6.484098179958771,2.23176240358593,0.8664745504588091,0.9238874084773389,12.62241922164564,passed,
2025/12/24 23:30:00,0.6031011536046071,0.5725225751181607,57.319333759987394,73.32262895492562,2.34407207537498,2.0826165,2393.0799307341185,2964.132583789745,0.9909367367744317,0.9963940040972419,35.4648665659724,-6.599863755628077,2.234396189252336,0.8617505332563873,0.9190344324998649,12.557692257144769,passed,
2025/12/24 23:45:00,0.578986650071722,0.5486175462196755,55.84116743247524,71.38372705769433,2.2832135110194125,2.08204925,2427.534037486571,3044.059398842185,0.99070418082506,0.9943339361467964,35.449624971262395,-7.25543614471742,2.236881716270784,0.8704680984022491,0.9416667331232113,12.49281606063095,passed,
