datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/27 01:15:00,0.6055301354431158,0.5935414737216473,52.06168448227331,65.76470334830562,2.427509833699952,2.5,2244.453694333438,2441.012012993481,0.9907324539639559,0.9952910981178109,32.165364948615455,7.131441177939777,2.0679124564177793,0.9832695458297159,0.999510838835862,11.374014079999997,passed,
2025/01/27 01:30:00,0.6024646006235695,0.5932387790984536,51.95858131149713,65.63344391034654,2.424853523627277,2.47,2241.390801869719,2439.608636497569,0.9909035300124902,0.9953828046675552,32.53121755558047,7.022881984030588,2.07753714118364,0.9805725911380131,0.9932644925222132,11.350737982222222,passed,
2025/01/27 01:45:00,0.6011072535116467,0.5927698741968603,51.83170989895281,65.46558917626359,2.4234837602662145,2.49,2240.1361472892413,2433.90844877978,0.9909000562120662,0.9952878336096891,32.565910346292284,7.101851120686315,2.0784587480097243,0.9816671136465294,0.9933960416163735,11.32747117333333,passed,
2025/01/27 02:00:00,0.5995082831661174,0.5921226247496889,51.744947997475016,65.32487249133894,2.422409999281468,2.5,2239.6004522037842,2428.625583034239,0.9908216172594171,0.9951434498083646,32.65262060704432,7.203436431589306,2.0841522650394952,0.9800162753256676,0.9907494908964244,11.308357426666667,passed,
2025/01/27 02:15:00,0.596944246648612,0.591264466008468,51.57924110245042,65.11365939565862,2.417821280843162,2.48,2236.19472419497,2431.2752646253934,0.9908399460041624,0.9950865394056888,32.864350850870636,6.897164451946718,2.0903377671722305,0.9767703626260871,0.9855773239927887,11.28510826666667,passed,
2025/01/27 02:30:00,0.5961280941892422,0.5911400763134759,51.44073072424019,64.96322576844678,2.418442751197237,2.49,2231.5241470985948,2425.136999823502,0.9907632936481819,0.9950570936111255,32.93595864093594,6.994483867892848,2.0905422106412206,0.9741810189659231,0.9820224444952826,11.261868395555558,passed,
2025/01/27 02:45:00,0.5943675779520324,0.5905697678301469,51.2873034703253,64.76996825083825,2.416581283656146,2.49,2229.2869177497405,2419.764993764486,0.990740992487171,0.9949531538691914,33.01737750054509,7.034588747428114,2.0930581140603444,0.9749195818137357,0.9814168583717049,11.234811836111108,passed,
2025/01/27 03:00:00,0.592142726726364,0.5894650877968245,51.16123335830226,64.57723053176866,2.4105016108331707,2.48,2230.5587933280676,2423.2165161696967,0.9908036170734348,0.9948013225810498,33.07269603262072,6.73444268357956,2.0965684653372163,0.9780532167145889,0.9836362324631084,11.21793288,passed,
2025/01/27 03:15:00,0.5896722268581756,0.591034295849185,51.54899740403569,64.94052891023686,2.4200099631023666,2.36,2221.3546418472683,2412.4018896350103,0.9913888324952816,0.9956501829622355,34.25881769972843,7.272745320195312,2.1400606873498926,0.9800167051700592,0.9796594775165881,11.21373697277778,passed,
2025/01/27 03:30:00,0.588789836193432,0.591617326463716,51.501775483289386,64.97764018029223,2.4231639605636044,2.36,2221.3343948328,2413.0777114913917,0.9909530961212404,0.9954890855513034,34.31224273810598,7.3436773192913,2.1378561411322967,0.9919284759105195,0.9891486374599124,11.229940394444446,passed,
2025/01/27 03:45:00,0.5930352763082407,0.5917382527083059,51.35696605414094,64.91934671599748,2.421923565411781,2.35,2216.2244725204732,2425.5433577627823,0.9907011336891403,0.9954303596992876,33.76010934072957,6.829729925024174,2.111934029355017,0.9949814270590088,0.997493957505374,11.24200689333333,passed,
2025/01/27 04:00:00,0.5919276354778376,0.591961181374073,51.643759372992484,65.15627099785019,2.422981267919422,2.34,2227.999133077655,2420.1475393267124,0.9910008578328309,0.9954655330267277,33.88877734040176,7.257776610042453,2.123951756895196,0.9953091966218325,0.9962158591665573,11.262372317777775,passed,
2025/01/27 04:15:00,0.5910406530019681,0.5924104890795345,51.83363441079138,65.33341066825193,2.4256297360501553,2.35,2232.073372218437,2415.9784645631676,0.9911502247357583,0.9955830724334743,34.12265448064781,7.559299755951596,2.1355231245679205,0.9954561144563612,0.9944966380743686,11.274452750000002,passed,
2025/01/27 04:30:00,0.5935109027349087,0.5921258599877703,51.83398629502175,65.33410697651473,2.4258964787451367,2.38,2233.9375086569185,2418.5853233947764,0.9909047297597382,0.9953750167655792,33.730607048937465,7.5199890475491715,2.125007982362769,0.9944052197702277,0.9972257365517425,11.286538755555558,passed,
2025/01/27 04:45:00,0.5961555091404351,0.5920398658983856,51.8871274288201,65.40083563959499,2.42638754924123,2.37,2236.316397207701,2423.6696178880843,0.9907116142544046,0.9952377476051807,33.37468352404975,7.431950720984742,2.1153908285179166,0.9853127639238289,0.9917672585851459,11.306932046666667,passed,
2025/01/27 05:00:00,0.5952339798040092,0.5934475725547338,52.12048914396775,65.6947209865332,2.431057792560507,2.38,2234.686696021263,2424.7403727667433,0.9909885840009574,0.9956907678137229,33.89561684784485,7.552770429540971,2.1299933648346676,0.9855866783716338,0.9883897055295354,11.327336484444444,passed,
2025/01/27 05:15:00,0.5984091155725625,0.5931537972935823,52.14869866379273,65.73002320764238,2.431389330716931,2.39,2236.871532799748,2430.4473293334095,0.9906872678334354,0.9954664312451396,33.43917710530025,7.434102368863286,2.1180191504457837,0.9880280444263991,0.995532430097392,11.348069284444446,passed,
2025/01/27 05:30:00,0.6036984876180702,0.592439530871042,52.07736639172664,65.67182914788593,2.4284555704347985,2.45,2242.9840449060134,2438.3848952572785,0.9903699213280339,0.9950447352053089,32.43233672931477,7.203968873823169,2.086583775301827,0.9952129255408635,1.0111456942541102,11.368496479999996,passed,
2025/01/27 05:45:00,0.6051884624903162,0.5930776460684765,52.21466237016882,65.84522010133894,2.428789737545651,2.45,2248.9138503699196,2440.2260311790715,0.9905998943821148,0.9951531831817584,32.243040499135155,7.275395363640535,2.0789979205080416,0.9894274191831602,1.0062143541046158,11.38893482222222,passed,
2025/01/27 06:00:00,0.6064096930861845,0.5940430618872226,52.43419900383044,66.09243654209408,2.4338198965797333,2.43,2253.6688735845887,2434.181828574931,0.9907063530010838,0.9952759638479061,32.23455387212373,7.717377462662686,2.080602537854766,0.9869326573286032,1.0036572977050249,11.409384311111111,passed,
2025/01/27 06:15:00,0.6080202772127733,0.5942048518406396,52.558086011786216,66.24602917852981,2.434172755280957,2.41,2253.2684596512418,2446.627068242873,0.9905857767629367,0.9953334787602445,32.2136007270344,7.371872615734466,2.081151308295332,0.9865269289235553,1.0050686603546775,11.440357646666666,passed,
2025/01/27 06:30:00,0.6139455919177963,0.5979854818003567,53.33867777224211,67.23095434559842,2.4495971656856614,2.42,2259.3238217117428,2456.6553775728207,0.9907265329719234,0.996015114178785,32.372459531689195,7.740250638657134,2.085925019711459,0.988506932673339,1.008269075130687,11.55224928,passed,
2025/01/27 06:45:00,0.6204500174519092,0.6011490412754039,53.88648067435513,68.01843396177826,2.461010400147979,2.43,2258.5379505991264,2479.4513616899276,0.9905631192997577,0.9965528757167458,32.36990645392077,7.467506168828838,2.0805799605268906,1.0045828441192755,1.02757494296414,11.660240973333332,passed,
2025/01/27 07:00:00,0.6081011433885466,0.5954301031648103,52.63438396150631,66.40583411950635,2.439438003986913,2.43,2243.7991234557744,2450.411338660742,0.9905489241713752,0.9957050229499523,32.66240944183885,7.276195060073893,2.0904868463018005,0.9959720276449122,1.012451047034572,11.451235399999998,passed,
2025/01/27 07:15:00,0.6074632070512351,0.5954032024762522,52.614269007444925,66.38045621627683,2.438993106909961,2.43,2243.450455314904,2449.3414653509067,0.9906007030471689,0.9957276357794151,32.73039957051334,7.285102141876378,2.092130932537579,0.9964864055032978,1.012175107734423,11.445687146666668,passed,
2025/01/27 07:30:00,0.6201127567095723,0.6025434763386933,54.5058501238644,68.63426477051358,2.467212992436441,2.44,2272.352253484267,2479.384104884483,0.990895280153852,0.9968362728511175,32.7735092848054,7.940803255055927,2.1035010087832573,0.9965585655148993,1.0167408246594591,11.723545679999999,passed,
2025/01/27 07:45:00,0.6234506188150037,0.603445084920887,54.29381041628412,68.56577840950064,2.469557337973011,2.45,2259.518094493213,2488.0510506813116,0.9905994055137334,0.996966960249721,32.54175562584024,7.527309655444158,2.083659161500451,1.0011331051664305,1.0239233343326748,11.724394220000002,passed,
2025/01/27 08:00:00,0.6234087189407995,0.6038930948417721,54.2979864528161,68.604021998372,2.4687796882061113,2.46,2259.9072971175115,2489.4821974450565,0.9908112531162058,0.997116651460107,32.55979427730905,7.466596695691729,2.079956731481512,1.0023425734166111,1.0243289086265224,11.725196315555557,passed,
2025/01/27 08:15:00,0.6242193783379382,0.6037627565362443,54.28252518453625,68.58475274779627,2.4672508373578825,2.48,2263.307691356168,2489.3310712366515,0.9908685751019138,0.9970418880657934,32.32030882610794,7.476316480351627,2.072093252669563,1.0069592999440973,1.0304015297528546,11.725951966666665,passed,
2025/01/27 08:30:00,0.6234101057467148,0.6034201975261773,54.35097614555853,68.60474529883741,2.465697823516954,2.49,2269.174194831618,2486.745635039092,0.9910067402997408,0.9969756788267184,32.30317096197537,7.607070073694831,2.075423498233586,0.9994842262815157,1.022403415045248,11.726661173333333,passed,
2025/01/27 08:45:00,0.6221459694249001,0.6052451217479581,54.35671281022029,68.74515727170579,2.4745791715717647,2.48,2249.894971269113,2489.22353028474,0.9908342396713644,0.9975206451968119,33.165078635792824,7.489736146451935,2.0936899022293805,1.0111564015555161,1.029124082559079,11.727323935555557,passed,
2025/01/27 09:00:00,0.6237557573003245,0.6033006758253343,54.2946008273825,68.56571527813385,2.4651371695019173,2.45,2265.6302360281384,2491.758608780315,0.9908978149349232,0.9969797752094901,32.30715143090331,7.3868031207528935,2.0739235974582377,1.0033369903505016,1.0269470314607738,11.727616071111107,passed,
2025/01/27 09:15:00,0.6247608336977661,0.6038226395508861,54.33163430816534,68.61540631671761,2.469168666000908,2.46,2266.460049602512,2482.8659299492715,0.9908136379281443,0.9969412129012736,32.19871670964373,7.770875937576804,2.0713652454161617,0.9928293339640532,1.016592848743891,11.726886893333331,passed,
2025/01/27 09:30:00,0.62415007816486,0.6031491118250399,54.27106562859314,68.53625905091107,2.465175963568279,2.44,2265.5609586635383,2491.272971232873,0.9908175989765904,0.9969098894963838,32.222180580432024,7.398443045527192,2.0719660696358475,0.9912904837426287,1.0153939995811616,11.726432666666666,passed,
2025/01/27 09:45:00,0.6228628120996628,0.6036631404096207,54.37462342977779,68.63485982757621,2.467021408077934,2.43,2267.7421868211895,2485.197368117167,0.9910259616767157,0.997050338983077,32.456484328228726,7.669602906431839,2.0800046326415718,0.9904419505814823,1.0120103747318838,11.725603633333336,passed,
2025/01/27 10:00:00,0.6262098617321622,0.6063552000230037,54.624094856822616,69.08385233133568,2.477103941741093,2.45,2259.2489372879304,2494.78603135484,0.9909189577339287,0.9975647787930504,32.71025955815176,7.570968391138098,2.0791920109374082,1.0083113201464138,1.0297528780449636,11.77623876,passed,
2025/01/27 10:15:00,0.6381639732557548,0.6106398521245292,55.94326209195913,70.61543500321748,2.4924294208758426,2.51,2291.2461665930286,2516.7832790133357,0.9910321603328167,0.997874838074523,31.900024413077634,7.995714888085237,2.0650930399467575,1.0092809504813063,1.0392487686898852,11.98367404666667,passed,
2025/01/27 10:30:00,0.6348397301861524,0.6085196831267671,55.495915963693996,70.05076393715558,2.4843294342389206,2.51,2287.246889275199,2508.8454146628264,0.991017896740604,0.9975629145394153,31.834837507168064,7.895519554972583,2.0626288107535533,0.9990111449464939,1.02803453617561,11.915073279999996,passed,
2025/01/27 10:45:00,0.62963234198934,0.6068358497394744,55.082526133730504,69.5375545948089,2.4783849979469808,2.46,2278.4162283023898,2499.5446251603476,0.9910488259498186,0.9974416228095213,32.22310822551252,7.826806834550031,2.0736189852625664,0.99084818656104,1.015769684685607,11.8416265,passed,
2025/01/27 11:00:00,0.6283009586489786,0.6063397513128084,54.88823277111555,69.33441270972308,2.4753957870610823,2.51,2274.5517200218746,2498.081809972014,0.991090250330299,0.9974198405219582,32.26553473017529,7.709902202850302,2.071844234064479,0.9935940607066993,1.0176755701361582,11.814156933333333,passed,
2025/01/27 11:15:00,0.6299511195648334,0.6093461321034848,55.44454800420011,70.07786661912633,2.4857085949582567,2.5,2271.974882506432,2513.770050309216,0.9912380611283704,0.9981303781670369,32.93190727730958,7.581951253260939,2.0894629681699732,1.0078057706764807,1.0290939170299334,11.895967312777781,passed,
2025/01/27 11:30:00,0.6330441606745497,0.6102252686323428,55.76898032958994,70.42129898807401,2.4896465311996585,2.49,2283.4836252931327,2512.5851119208824,0.9912644616468789,0.9980772106706793,32.57869430750636,7.927758624716892,2.0836774573305616,0.9996931203907681,1.023437329009077,11.940515895,passed,
2025/01/27 11:45:00,0.6409772879872294,0.6137516381053252,56.43844563459965,71.20737711262387,2.5083979116770587,2.51,2271.8918637684587,2507.7920282969435,0.9916733879906695,0.9990539995642173,32.90651519670237,8.484856386340143,2.096324713849078,0.9945145610594344,1.0222004457230318,11.98934909333333,passed,
2025/01/27 12:00:00,0.6229983835702233,0.6143484675174521,56.202206924490014,71.19179956526987,2.489304507520911,2.56,2298.4812919052374,2535.673601684284,0.9919810022801018,0.9988761529883596,33.980142054600684,7.514509372341943,2.1071896324991886,1.0249052247094943,1.0289622537556273,12.033683566666664,passed,
2025/01/27 12:15:00,0.5910698685224727,0.6087377253013804,55.62745988660709,70.40347085799574,2.4434459365008667,2.51,2372.5189238671837,2547.4467963002453,0.9924633731075281,0.9971188141424272,34.82800719633767,6.942921142046817,2.134090452087886,1.0541770802053836,1.0256572258654715,12.021670246666666,passed,
2025/01/27 12:30:00,0.6088172979252513,0.6170852039739992,56.558602595822606,71.62756385970398,2.492141560146417,2.57,2302.1950404406925,2522.8738138003755,0.9931850768773755,0.9999084122714614,35.98489600738823,8.05880865476761,2.1682852837542748,1.0386070233452336,1.0196593654302093,12.024754622222218,passed,
2025/01/27 12:45:00,0.609438330015528,0.6184037648844026,56.85793548100599,72.01585441069209,2.494109988859133,2.52,2312.5968725421853,2530.218634818865,0.9932662786150247,0.9999892871731485,35.98523564397924,8.08038442180547,2.16710138911382,1.04007805935253,1.0185220487754874,12.078514531111107,passed,
2025/01/27 13:00:00,0.610547843271342,0.621738436365104,57.63611979958531,72.8703443387691,2.508074027428495,2.51,2315.6070378905797,2521.7510134741515,0.9939806177438848,1.0008750160170243,36.834550311353595,8.827015495520719,2.1964598162032547,1.0381968654036955,1.0092099677048993,12.132452089999997,passed,
2025/01/27 13:15:00,0.6108517613555124,0.62155004109748,57.68497884390773,72.97567396444155,2.502976186392095,2.55,2330.0236763053017,2536.856496677582,0.9937098834722861,1.0004770221864931,36.37559929824646,8.466425600756192,2.1819215491155344,1.056022505240654,1.0269114135043669,12.181685174999997,passed,
2025/01/27 13:30:00,0.6108789509523233,0.6219344946093366,57.89591333249351,73.18176309764783,2.504856814648127,2.54,2337.9949312559443,2535.0632215458645,0.9937051589002295,1.000413036230832,36.363236337364256,8.701761943503332,2.18694737068867,1.0557416635720864,1.0250018747962153,12.20631292222222,passed,
2025/01/27 13:45:00,0.610638447901107,0.6221171186899299,57.94902936676811,73.2230887125378,2.506962611233496,2.54,2335.068183294575,2530.5446207806467,0.9938012047937237,1.0005486022251244,36.552910260341285,8.860426642275153,2.194756297185226,1.0607612993063757,1.0290127833176324,12.19790938055555,passed,
2025/01/27 14:00:00,0.610366402675858,0.6219599730825502,57.95167566152814,73.200365206878,2.5079295588959396,2.53,2331.8040346267094,2526.732795352283,0.9938549914643598,1.0006225872149794,36.685057699116776,8.962495120261261,2.201238026576818,1.0528433086836144,1.0212274251016402,12.18486812888889,passed,
2025/01/27 14:15:00,0.6139651465701359,0.6274930968302675,59.18852369522295,74.73724286189331,2.521571849730044,2.52,2364.638914233004,2545.8715680781083,0.9940812837584209,1.0010504508997713,36.809389854439495,9.304722702407371,2.2049012645859185,1.0695435353752998,1.0272802454385588,12.382205000000003,passed,
2025/01/27 14:30:00,0.614855649014387,0.6289450617851738,60.565644300837434,76.4126588744003,2.5083411936823143,2.6,2474.196297773019,2609.8731656581213,0.9932712896531086,0.9993297883274904,34.90145183248616,8.871048137332757,2.157323361087519,1.1189923485443098,1.0660998937015262,12.752580866666671,passed,
2025/01/27 14:45:00,0.6348866589903351,0.6251385411052829,62.8094716024148,78.3155621964349,2.4908988816926354,2.59,2533.7673143027782,2715.617210426274,0.9941720998585981,0.9993732733312983,33.33336895435015,6.69750118619169,2.1552065374325933,1.0317502987703635,1.0060058781587828,13.075686042222223,passed,
2025/01/27 15:00:00,0.635655617239058,0.6278251766610867,64.95997748778653,81.07647766780488,2.4701988180773107,2.67,2683.220046959322,2846.677064979332,0.9936181372311877,0.9978536454735712,30.991621942396808,5.034021165836455,2.09355223283804,1.068517365677974,1.027733881282482,13.659945309999998,passed,
2025/01/27 15:15:00,0.6359234902429394,0.630391483299145,65.56766967477097,81.80619696787006,2.4765008107996187,2.67,2695.159223083383,2853.709489876854,0.9938400841547503,0.9982023142923012,31.332853251756394,5.192366328316596,2.1050462230029674,1.0788902892429886,1.0311225833369644,13.741777866666665,passed,
2025/01/27 15:30:00,0.6360598576932257,0.6309851871028065,65.90072656258097,82.23031194935686,2.4756578963792943,2.67,2710.0631854895696,2871.6797976085854,0.9937768610908925,0.9981437698666775,31.187870701870736,4.950513715626344,2.1038642895734783,1.0893343235472233,1.0387121251748672,13.818486091666665,passed,
2025/01/27 15:45:00,0.6367955404554879,0.6323852641611886,66.34726075656697,82.75906120741392,2.4786041660915004,2.67,2724.9030802361794,2878.9553485505576,0.9938394999295513,0.9982052089808692,31.13382292019628,5.072645969015144,2.1058516277655035,1.0944500382654994,1.040260318494184,13.889746847777776,passed,
2025/01/27 16:00:00,0.6369243888455809,0.6334945851686178,66.77980636100092,83.27095561757504,2.481174013162362,2.66,2742.5336493282675,2885.963024389774,0.9937915226451918,0.9981456376736021,31.017256634071295,5.249774099960835,2.1079160347667645,1.0976238968232397,1.039608160554781,13.96527968,passed,
2025/01/27 16:15:00,0.647884922688564,0.640373916736199,67.76098329746983,84.50482097429719,2.507681572610059,2.69,2719.7013105657834,2879.183531476634,0.9942804939679976,0.9995348310739387,31.467491065612403,5.718118597038868,2.1189248212138025,1.1075061042892083,1.0485347946103623,14.040220345555552,passed,
2025/01/27 16:30:00,0.9641780952554052,0.6778517841813286,77.72794859522578,97.00233840868479,2.9285825042845923,2.68,2150.3076309872863,2885.01475206668,0.993986433915848,1.0139388281960346,26.650818029017362,12.663243393631003,2.0562882403170186,0.8515259503801549,1.0274855553449813,14.746357034444445,passed,
2025/01/27 16:45:00,0.9350411574908899,0.6789306016209337,77.56821463890537,96.85460891681443,2.8988341616927373,2.69,2195.616327643549,2901.6226895429495,0.9943745800482099,1.0134811137374302,26.910643968510765,11.819004450481568,2.070600557750269,0.8661115133667298,1.0166247772373576,14.776050593333336,passed,
2025/01/27 17:00:00,0.9227931209431849,0.6798697473860091,77.61400037530127,96.92079112348438,2.88623136640815,2.67,2220.071213682348,2911.3177250930335,0.9944924828970589,1.0132100684130403,27.038829076811965,11.414549638165742,2.0763945325209736,0.8707123003539611,1.0088349785237938,14.810375708333334,passed,
2025/01/27 17:15:00,0.9158413515187707,0.6807926686494459,77.65819366593527,97.02017424740379,2.8793163270013125,2.66,2235.1502445933415,2920.468397972904,0.9945002008431785,1.0130474468551303,27.117023532761877,11.11220234354496,2.07761100590976,0.8808807694822778,1.0124533403654592,14.844656933333333,passed,
2025/01/27 17:30:00,0.9141769533923912,0.6817719436511117,77.79468558238781,97.20266028970312,2.8779727812385327,2.67,2245.183312890025,2924.738503371981,0.9944319573984254,1.0129094966776746,27.042999719162783,11.022787662952702,2.0758769412029485,0.8834473882160268,1.0118377684458244,14.878894268333331,passed,
2025/01/27 17:45:00,0.9034083240925929,0.682990394150392,77.88184873352402,97.32611030540963,2.87172312290926,2.66,2268.8999217420496,2922.55615560624,0.9944794588062754,1.0126292747179026,27.18780370644177,10.854830531985359,2.0815842515492693,0.9045229951029913,1.0233411882735288,14.908424458888888,passed,
2025/01/27 18:00:00,0.9001237866374499,0.6839891163392978,77.9287143793956,97.44403118711615,2.867607401201282,2.71,2283.7943261678106,2927.0223448878432,0.9944139390924598,1.0124055153466984,27.009260999630307,10.57767293291022,2.074327058581709,0.9113582698208887,1.026281327468476,14.94257645222222,passed,
2025/01/27 18:15:00,0.890900809412237,0.6854436379468761,78.06407882833504,97.6267936751351,2.859463688340227,2.69,2313.065702701319,2929.7413682799943,0.9944189544115525,1.0120176159509584,26.898470293334384,10.255001521609255,2.0725720844200652,0.9154639376422652,1.020580950451271,14.991616444444448,passed,
2025/01/27 18:30:00,0.8682095035473096,0.6876741356955676,78.06973245609127,97.76437736652383,2.83925430141409,2.71,2363.028586136153,2938.662965117144,0.9946173208722632,1.011474606845634,27.095861035554712,9.627751678947194,2.0780429414642567,0.9285119551774552,1.0116481916567386,15.052850541666663,passed,
2025/01/27 18:45:00,0.863980054693194,0.6890193095345472,78.04625216123404,97.89909029794156,2.828242492739669,2.69,2383.4931806658037,2957.219677780076,0.9945351388004834,1.0111532430864367,26.773180881683473,8.92502879032733,2.0645742089427106,0.9230981607273122,1.0004627713689167,15.104831047777775,passed,
2025/01/27 19:00:00,0.852127967724348,0.6899396990188237,78.00423195077734,98.01393527086505,2.819000539554785,2.71,2400.9845082695892,2967.4078558912224,0.9945896611887288,1.0110162132211,27.22154422010753,8.575276806878795,2.0745853882286744,0.9446711789798709,1.0122657942632736,15.133500971111115,passed,
2025/01/27 19:15:00,0.8585569282146667,0.6888258283089569,77.88228923572333,97.94472804889524,2.8202705236462338,2.7,2382.106781968321,2974.1256471986862,0.9946062518191923,1.011250909237368,27.15311680926905,8.542526641791508,2.0715690507726614,0.9276689123336936,1.0016493179468697,15.106024437777775,passed,
2025/01/27 19:30:00,0.8639597150087577,0.6882096812043308,77.88016293115678,97.9729171405386,2.8284492965136288,2.71,2364.571273107697,2964.773237022159,0.9945809733323372,1.0114773737662177,27.284865767629636,8.977905875046615,2.0764974653056814,0.9286812172896408,1.008803827357365,15.07378073055556,passed,
2025/01/27 19:45:00,0.8768666121061186,0.6867991977166872,77.74681212747478,97.88889303412371,2.8351070649888914,2.68,2332.446919630905,2971.3232448666945,0.9944735975247205,1.011828602271449,27.168531727373725,9.044825737056893,2.0702559066587902,0.9124611719429752,1.0049848823347354,15.036756264444438,passed,
2025/01/27 20:00:00,0.8834721351385655,0.6861230845146509,77.76462235686483,97.94119693318902,2.8437253723895575,2.7,2312.8564507168726,2965.0869687980567,0.9944215909170951,1.0120809462298626,27.324895312812448,9.434599821776645,2.075545325634646,0.9103205193556474,1.0097885585967705,15.009021616111108,passed,
2025/01/27 20:15:00,0.8818615122518658,0.6857294696306181,77.6568616596236,97.8825499918316,2.8444635614035105,2.7,2306.584979106404,2958.557598954677,0.9945527484799195,1.0122252606312916,27.52868150831072,9.699723534754886,2.0823338782489125,0.9184947712906075,1.0182773222753188,14.976506208888885,passed,
2025/01/27 20:30:00,0.8979484743364003,0.6847494751318828,77.82918732315963,98.05034370264829,2.8620056520323134,2.68,2276.096453782262,2945.3817862723386,0.9944214909018374,1.012570125569179,27.40705568267184,10.409929965316147,2.083277735451908,0.9015014386363703,1.015275708155353,14.943900235000001,passed,
2025/01/27 20:45:00,0.9037517565022329,0.6842496389527197,77.73047537264495,98.00293340637838,2.866868752239028,2.71,2261.350737595274,2939.865286960707,0.9944398902489158,1.0127542675711951,27.321405068940482,10.688026595173868,2.080174358161238,0.8980409969559342,1.017484322583856,14.911203694444444,passed,
2025/01/27 21:00:00,0.9155450796907864,0.6835171370242387,77.60093734218083,97.96218976875561,2.8761518564838626,2.72,2233.1471068884284,2939.1170685998386,0.9943376193426197,1.0130933765393453,27.259934426237532,10.964167425344835,2.073709547399856,0.8793650930565001,1.008034613297089,14.876217210555554,passed,
2025/01/27 21:15:00,0.9395315882183095,0.677965601796789,77.88559433132198,97.98087197259207,2.896654973599657,2.66,2170.0498376163473,2937.3690370488,0.9943449766368547,1.0139046580840456,27.855736515513644,11.484789036963688,2.1083213404621377,0.8587639574153823,1.0125561445170514,14.79443028555556,passed,
2025/01/27 21:30:00,0.9523291542125526,0.6767815371095689,77.15604190921144,97.51463442536169,2.9050833058258374,2.7,2127.734872506582,2935.1697610728897,0.9942307782064532,1.0144436089645426,27.79670611813854,11.61357548802594,2.084435150802833,0.8600720759232179,1.0312457260184396,14.708159730000002,passed,
2025/01/27 21:45:00,0.9632552420613736,0.674217268971795,76.83477772607068,97.18526868796792,2.913851171971059,2.7,2091.9425763141408,2926.19898896699,0.9942440888221442,1.0148762582588333,27.998977378353544,11.913904194165774,2.087741169086609,0.8439984075572722,1.027244567866019,14.622117681111106,passed,
2025/01/27 22:00:00,0.9782292204722102,0.6709488270946223,76.5313942899442,96.79406803756177,2.919892869315677,2.7,2056.5571656691477,2921.8118326070444,0.9941998999085058,1.0151354229123184,27.963224626176235,11.960149168005495,2.0865263383850317,0.8270086606641247,1.0261736172085012,14.536304138888886,passed,
2025/01/27 22:15:00,0.6392545305569015,0.6438309555541223,69.10952838229117,87.39177689258527,2.4839606419969424,2.68,2835.3917818107566,2984.3923734828195,0.9937068558166162,0.9983876227206288,30.321516259642127,4.967501500631926,2.099858369959406,1.132890025141253,1.048113325695503,14.456114786666665,passed,
2025/01/27 22:30:00,0.6392942833701002,0.6437798334145679,68.94719143886553,87.21247527889359,2.4850859347723073,2.69,2822.269737807031,2973.0675177759076,0.9938213851191408,0.9985463424232928,30.52583837936588,5.1135868944047544,2.106630868375008,1.1275638171550912,1.0441378133903978,14.401911101111107,passed,
2025/01/27 22:45:00,0.6373888295980696,0.643428869447281,68.62246727005238,86.92320300759488,2.4844759616979526,2.7,2810.377456887406,2964.5600765861113,0.9937303922601483,0.9985439503611683,30.798744727791355,5.181384653750606,2.1113309551004615,1.13349602941839,1.048981790399133,14.347693482222219,passed,
2025/01/27 23:00:00,0.6363848819759573,0.64146468445386,68.1767020843786,86.46050759359312,2.476845759582022,2.69,2794.237185515465,2976.7388257781727,0.9936891703701739,0.9985412032856467,30.954103296721247,4.4942213407469165,2.111544222957784,1.1236505822682874,1.0436382214588642,14.29381746222222,passed,
2025/01/27 23:15:00,0.6358163838445849,0.6421735801000216,67.94493256196179,86.29070183606319,2.4799807125724986,2.68,2783.5115911863168,2958.295395918249,0.9936997215259047,0.9986299487766909,31.103484565972163,4.905004758671041,2.112653553090585,1.12634799038371,1.0452902612854926,14.239570583333332,passed,
2025/01/27 23:30:00,0.6370031771065455,0.6382975600281149,67.51453237006274,85.52749786778328,2.475012200284377,2.67,2777.2615169686596,2927.9243351521764,0.9936362562316874,0.9981123042521062,30.71438006700927,5.546402046098058,2.1130443843246,1.1104250199032113,1.0404995315204104,14.120404588888887,passed,
2025/01/27 23:45:00,0.6343126667905182,0.6355432570550987,66.67212953466107,84.5660511196035,2.4688747226817256,2.66,2750.628312486644,2914.1286219455046,0.9934298379095183,0.9979245593440785,30.955584786868787,5.390698375101012,2.1156956206929705,1.0960615703204777,1.0315413318275934,13.985575205555554,passed,
2025/01/28 00:00:00,0.6405070737294867,0.6454578795209723,69.7094389660848,87.97206466080593,2.4909321940533338,2.68,2855.0132617563386,2976.3350584559253,0.9937855335171647,0.9983878886839708,30.175346316148662,5.59701001989418,2.105051413551459,1.1516782660830454,1.061870362735459,14.525493265555557,passed,
2025/01/28 00:15:00,0.6381977141929862,0.6461585011401514,69.38652180495541,87.81809231980574,2.4899358761719994,2.7,2842.2183964143046,2983.523348108424,0.9936871658106384,0.9985480848770888,30.531491629666153,5.206626650836975,2.1038213347419803,1.1521755654727555,1.059289524490044,14.505723374999995,passed,
2025/01/28 00:30:00,0.6402018410206696,0.6452482346179738,69.21483022515423,87.6552426813092,2.4857384409040333,2.67,2839.426430073985,2988.345347232628,0.9937452935977152,0.9984875675694248,30.171347368153842,4.980213415135395,2.0919902212061547,1.1254402814624445,1.0397815099009373,14.486316331666664,passed,
2025/01/28 00:45:00,0.6405661458468761,0.6456135659463628,69.23207112928263,87.67945256766785,2.48727150910026,2.68,2832.1453948463654,2984.232549089614,0.9938797168872675,0.9986772023349924,30.3381673152322,5.028753384141405,2.0986687289298884,1.1189240556398765,1.0336661282745483,14.46691114611111,passed,
2025/01/28 01:00:00,0.640596028628651,0.6447303188031046,69.12348448600494,87.54434134684021,2.4847721975929806,2.68,2830.0973671521324,2984.322092438066,0.993860983366142,0.9985919299493231,30.296141817682162,4.974159896161146,2.0986939092856023,1.1232730374658957,1.0396377789792233,14.447507818333328,passed,
2025/01/28 01:15:00,0.6408294464564984,0.6443075061732664,69.079530057421,87.49075691078414,2.483505666794822,2.68,2826.947361458781,2984.5059172553906,0.9939035432278623,0.998608175621298,30.321181436628045,4.92255458342957,2.1007609968368794,1.1222481162675753,1.0399170557765736,14.432777149999994,passed,
2025/01/28 01:30:00,0.6402960014842605,0.6451760121426932,69.07058747943039,87.52727585187017,2.486914550104213,2.68,2821.8834934284328,2973.803095381611,0.993949124307925,0.9987360888227141,30.5301957543473,5.212862799886479,2.1066004026826475,1.1343813607268913,1.0490740733734991,14.413377305555548,passed,
2025/01/28 01:45:00,0.6397720385668549,0.6445367150138417,68.85742221825268,87.34443856641104,2.4842718197417843,2.67,2819.434103496472,2974.6095291302513,0.9938430978990856,0.998612133646189,30.455076626929177,5.126239011061309,2.101797916141825,1.1263919480435034,1.042909039319063,14.39397931888889,passed,
2025/01/28 02:00:00,0.6395323799396215,0.6455220809822918,68.86538135086585,87.40132205362181,2.4877446814042847,2.69,2812.5060020806827,2965.6525434682203,0.9939446444087077,0.9988152926764875,30.69855106739499,5.342064714648733,2.108354856908049,1.1373161806622385,1.0510990821364543,14.374583190000001,passed,
2025/01/28 02:15:00,0.6393371265215986,0.644032805516404,68.66306831488586,87.19637412290113,2.4815935063021715,2.66,2808.316102637869,2978.231434337407,0.9938928846395454,0.9987216802341009,30.64824272866088,4.86325923405436,2.1058969559983214,1.1254879381034166,1.043177535322321,14.35985879166667,passed,
2025/01/28 02:30:00,0.6403396840706977,0.6460057925221105,68.72832420827993,87.28040302866395,2.489915253009464,2.67,2799.7963079913793,2959.62306533,0.9940244271514493,0.999024391971554,30.841536562783816,5.349435505237015,2.108827404232106,1.135386458866487,1.0503278724586498,14.340466146111112,passed,
2025/01/28 02:45:00,0.6390810459021764,0.6435329678991448,68.4376147543788,86.85268793902651,2.482317493037667,2.68,2802.3253519636974,2966.7671536170355,0.9938509363114428,0.9986598247485488,30.630016663328387,5.0126344547733215,2.102240571343982,1.1292027601622245,1.0481071888005662,14.320719245555555,passed,
2025/01/28 03:00:00,0.6385637968124597,0.6438834831939461,68.42326379272156,86.77858437047973,2.4849638315173403,2.67,2795.5398117981235,2959.6066408838406,0.9939257710456049,0.9988135752177398,30.88670743602794,5.10971175180506,2.1091672211545944,1.1333198174199546,1.0507251118769065,14.301330780000002,passed,
2025/01/28 03:15:00,0.6380823125785096,0.642926738585402,68.2153837578381,86.50062781717509,2.482687498414806,2.65,2793.617442366635,2958.9970857772523,0.9938115423589801,0.998658974869402,30.78806250993689,5.0137397575617895,2.1039332071758836,1.1300419170227982,1.0494669361701974,14.28194417222222,passed,
2025/01/28 03:30:00,0.6370997580853137,0.6404761402987734,67.94508146753633,86.1104430258225,2.4753646427225524,2.66,2794.91156950091,2968.775837008149,0.9935974688912868,0.998307986763387,30.62020895636132,4.610697898238881,2.09832633926616,1.1293916675986932,1.052632462133344,14.267228017777773,passed,
2025/01/28 03:45:00,0.7190769827374265,0.6590065392912792,69.7702289942019,88.41082997075952,2.5969550606365708,2.66,2585.883466653237,2900.482127151405,0.9930608328788082,1.002600311471164,29.427524365337504,6.323587773763428,2.058634273686331,1.035424067481837,1.032161430525464,14.247844893333331,passed,
2025/01/28 04:00:00,,,,,,,,,,,,,,,,14.333219999999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 04:15:00,,,,,,,,,,,,,,,,13.464433937777772,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 04:30:00,,,,,,,,,,,,,,,,14.251509127777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 04:45:00,,,,,,,,,,,,,,,,14.294396624444447,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 05:00:00,,,,,,,,,,,,,,,,14.336271864444448,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 05:15:00,,,,,,,,,,,,,,,,14.36388053222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 05:30:00,,,,,,,,,,,,,,,,14.386836627777779,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 05:45:00,,,,,,,,,,,,,,,,14.40980387,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 06:00:00,,,,,,,,,,,,,,,,14.432782258888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 06:15:00,,,,,,,,,,,,,,,,14.451101108888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 06:30:00,,,,,,,,,,,,,,,,14.474100397777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 06:45:00,,,,,,,,,,,,,,,,14.497110833333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 07:00:00,,,,,,,,,,,,,,,,14.520132415555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 07:15:00,,,,,,,,,,,,,,,,14.543165144444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 07:30:00,,,,,,,,,,,,,,,,14.565847449999996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 07:45:00,,,,,,,,,,,,,,,,14.588902007777778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 08:00:00,,,,,,,,,,,,,,,,14.611967712222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 08:15:00,,,,,,,,,,,,,,,,14.635044563333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 08:30:00,,,,,,,,,,,,,,,,14.65813256111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 08:45:00,,,,,,,,,,,,,,,,14.676547202777776,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 09:00:00,,,,,,,,,,,,,,,,14.699656100555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 09:15:00,,,,,,,,,,,,,,,,14.722776145,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 09:30:00,,,,,,,,,,,,,,,,14.745907336111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 09:45:00,,,,,,,,,,,,,,,,14.769049673888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 10:00:00,,,,,,,,,,,,,,,,14.79220315833333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 10:15:00,,,,,,,,,,,,,,,,14.815367789444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 10:30:00,,,,,,,,,,,,,,,,14.83854356722222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 10:45:00,,,,,,,,,,,,,,,,14.492033875000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 22:15:00,,,,,,,,,,,,,,,,13.030255944444447,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 22:30:00,,,,,,,,,,,,,,,,13.0340342,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 22:45:00,0.646703104319328,0.6241901640100262,62.13239505194131,76.40374686077747,2.5278448175322894,2.72,2492.091903599683,2661.936298463232,0.9923544588774684,0.9988249911009215,32.18227679713391,7.268759562217575,2.1004159977518477,1.0410135037677108,1.035232823869964,13.028583480000002,passed,
2025/01/28 23:00:00,,,,,,,,,,,,,,,,13.032351053333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 23:15:00,,,,,,,,,,,,,,,,13.031674590000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 23:30:00,,,,,,,,,,,,,,,,13.030994643333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/28 23:45:00,0.6464372193093106,0.6273699908156128,62.06690213328094,77.4942934331475,2.521191404215862,2.66,2482.559882293753,2685.619709699715,0.9923159888914781,0.9991837727256712,32.425417094297494,7.168491296995751,2.1106612783895065,1.0454683582231497,1.034423060507265,13.029969962777773,passed,
2025/01/29 00:00:00,,,,,,,,,,,,,,,,12.683349848888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/29 00:15:00,0.6244591320837038,0.625383818547363,62.10067155241923,76.93461066113892,2.508500699312578,2.79,2529.081357870241,2679.3242481478774,0.9927219743826767,0.9985993516012915,33.744990719889515,7.1655073654544275,2.1441174648036077,1.096419822498497,1.0565002120315579,13.065289105,passed,
2025/01/29 00:30:00,0.6360424403138897,0.6292450409467489,62.652039461345254,77.72235279410125,2.5377453942105443,2.65,2482.764640232962,2664.278841012996,0.9924032097061615,0.9996787462390107,34.3380245177324,7.885296529657419,2.17726080148129,1.0572208811837913,1.0256330066135526,13.061885888333338,passed,
2025/01/29 00:45:00,0.6300137209032335,0.6274589841703767,62.29863125933524,77.53733916609552,2.5139242591127315,2.7,2519.5373138672,2671.379646130442,0.992933884190692,0.9989956741098469,33.57223921224814,7.745047309041434,2.1467185228369265,1.083076105108785,1.0472586217876558,13.049572072777782,passed,
2025/01/29 01:00:00,0.6591542421617546,0.6480701143528889,63.74960976633756,79.76653363855065,2.5974575394854846,2.64,2400.696139993227,2620.2587136454417,0.9939037462777115,1.0031703676070987,25.685273709881837,9.07150973154047,2.1950374432688253,1.047524066688169,1.0131190145770725,13.041717040000002,passed,
2025/01/29 01:15:00,0.6291396086937696,0.633298248926491,62.4587209543079,78.40844272125929,2.5282536650285956,2.64,2482.6527699400544,2672.6307009125517,0.9933098817384757,1.000398316875758,31.913276679029988,7.8608750632997815,2.1811732865199582,1.080316637253557,1.0329721370183513,13.033864329444441,passed,
2025/01/29 01:30:00,0.6295256745254578,0.6338410386618823,62.42031976585289,78.59329908447815,2.527414115774734,2.63,2481.136019545744,2670.992412327191,0.9933124683042173,1.0004115583938926,31.83140170814694,8.043429839396868,2.1818607410810222,1.07813483640383,1.0307826974197134,13.021562125000003,passed,
2025/01/29 01:45:00,0.6376865541225903,0.6364834665794589,62.70224820041656,78.95835293986433,2.5443103963915066,2.63,2453.003738214506,2661.8262913513945,0.9934801162502495,1.0012533804016457,30.263692728799167,8.338833733197259,2.1880820269067374,1.0672295880942113,1.0260753871679194,13.013715219999998,passed,
2025/01/29 02:00:00,0.624558182435365,0.6322137489533607,62.225689083949135,78.29096053460803,2.5210926137368523,2.62,2487.5552360055713,2667.872509560241,0.9932352762402252,1.0000801631020626,32.79462353366284,8.0415939040189,2.190103016685527,1.0840572705550124,1.0330186541022253,12.997310810000002,passed,
2025/01/29 02:15:00,0.6188465357680831,0.630239095463107,61.944591044717136,77.91741103908475,2.5113751188068325,2.6,2497.848730386192,2669.0916090776764,0.9931350022922699,0.9996228906487364,33.851531573759495,7.883815450637386,2.192144700023195,1.0818754412031133,1.0274247189507362,12.976125408888887,passed,
2025/01/29 02:30:00,0.6250507178451166,0.6314691450709309,62.086802899883516,78.02810254995933,2.5232568529074806,2.6,2472.7864417602405,2659.6684622921857,0.9932627179624293,1.0002401003085244,32.73428988907048,8.07647217288924,2.1993564417502767,1.0733489184721063,1.0254241703441167,12.95050200888889,passed,
2025/01/29 02:45:00,0.6369562884720323,0.6358595929656308,62.53214170474111,78.56897768809185,2.5534032981892487,2.63,2423.4376057792365,2638.3911422159235,0.993529973526206,1.00168790043967,30.52815107278511,8.724386698232921,2.2181823129991862,1.0684041477801078,1.0280746389789042,12.924890219999998,passed,
2025/01/29 03:00:00,0.6435529522949391,0.636431657095617,62.56019768951036,78.57390170567774,2.5607303822656875,2.61,2406.5764419800626,2632.5073667420356,0.9936329560816872,1.002052565506842,29.152583630358432,8.818840997562637,2.210329616967069,1.0527785132562886,1.0210001196672234,12.903735007777774,passed,
2025/01/29 03:15:00,0.6627351322937618,0.6583411668804544,63.388820486578844,79.58515242446876,2.6169138799808462,2.6,2365.121528610899,2556.409562594746,0.9939916699348218,1.0036028660948375,24.885501085125398,9.652636799488548,2.210515003859708,1.0372877488054975,0.9948557668928995,12.879223023333333,passed,
2025/01/29 03:30:00,0.6598150930953826,0.6508547907994933,62.9173051518597,78.97276003397442,2.602027995374616,2.61,2360.1118509703433,2569.2861047439937,0.9940533429346783,1.0033930329371747,24.03793362709358,9.560696271170539,2.2077641271756967,1.0325946561606023,0.9997817703876539,12.82643148111111,passed,
2025/01/29 03:45:00,0.6598256244386276,0.6523580388380976,62.70519815459784,78.67590279508688,2.605043042842887,2.6,2348.782929767603,2554.556456540717,0.9940465345968398,1.0034574227773938,24.25793004043977,9.529374992178111,2.211307395537722,1.0250219766390698,0.9913548424860924,12.773410154999999,passed,
2025/01/29 04:00:00,0.6461227696629924,0.6330791646292554,61.701404042903995,77.39676881401529,2.5605148144792143,2.6,2365.0398710293857,2604.758105723442,0.9936810520840186,1.0022192555830414,28.615839990625098,8.90110733657001,2.2089915008436485,1.0308167916904607,1.012589112536605,12.725241344444441,passed,
2025/01/29 04:15:00,0.6432121858963649,0.6312888871532537,61.35705582707025,76.93520300538293,2.5551699634594405,2.59,2360.071464394823,2599.581702020132,0.9936351839049699,1.0020395271910312,29.239928117277746,8.81059382341167,2.211850726868103,1.0283508759819442,1.0107694341390863,12.6727568,passed,
2025/01/29 04:30:00,0.6313110418684926,0.6290809882895777,61.14818905200714,76.65470843083118,2.5355793279883745,2.59,2400.7588636595474,2609.7640061535644,0.9934081146934497,1.0009700535309773,31.60030080265537,8.54656734983538,2.209036527420385,1.0428520350638748,1.013275821038339,12.704578211111112,passed,
2025/01/29 04:45:00,0.6495730614880237,0.6366603747533572,62.02159730925163,77.719408736697,2.5737064538294616,2.6,2356.0110609445087,2595.2768242916763,0.993764479143381,1.0026786428112509,27.91896924064279,9.100930684984665,2.217425601393119,1.0290264783916792,1.0083692376182858,12.743161584999998,passed,
2025/01/29 05:00:00,0.6405749673660066,0.6332145429459066,61.90998964551033,77.56074844477563,2.5561078049270876,2.58,2390.197022782243,2611.936816677652,0.9935872145140634,1.001836892950756,29.78243025359973,8.869571155435839,2.213184813823003,1.0414577238224663,1.0142536022600375,12.785993348333337,passed,
2025/01/29 05:15:00,0.6380323533203239,0.6327744627764408,61.92566061964934,77.5502792863796,2.552148558072773,2.59,2399.510615999841,2617.401216777137,0.9935428821411565,1.0016453565243033,30.30047828242125,8.7319339756989,2.214357069418674,1.0432147746512792,1.0131072262000311,12.803904299999997,passed,
2025/01/29 05:30:00,0.6507146086114266,0.6363457159923273,62.03541496367166,77.66861561506346,2.5745016476952864,2.6,2357.3647423349867,2592.867784443754,0.9937732166250343,1.002641249250845,27.64550616210564,9.186798647194488,2.212166527029958,1.028057148324752,1.0093727648750541,12.74438179666667,passed,
2025/01/29 05:45:00,0.6589372410758572,0.6460763201637841,62.17233036717174,77.81015277905277,2.5987760570364995,2.59,2331.6444572637774,2551.2068587016042,0.9939284339298123,1.0033086397831565,25.800871644051135,9.56168356649353,2.2125280210152365,1.0157019040480486,0.9929035290744895,12.68943709,passed,
2025/01/29 06:00:00,0.6566289814484372,0.638120779824489,61.64193508047914,77.11646289375997,2.582739170811805,2.61,2326.3002675613743,2565.6363870089695,0.993871848751387,1.0029762490076308,26.30227967120161,9.296825088302683,2.2061448673780655,1.0113552208370062,1.0000575286300557,12.634596418888886,passed,
2025/01/29 06:15:00,0.6364168981093302,0.6270276488897101,60.763672282738256,75.96301184191874,2.5388486879277794,2.61,2375.825019883039,2589.4410357497145,0.993477764456653,1.0010986114874516,30.556673250403005,8.715143459949624,2.2010771004333405,1.0337468944041692,1.01661752121134,12.606059210555555,passed,
2025/01/29 06:30:00,0.6458060776785588,0.6291418051217643,60.94305161512425,76.19446790728117,2.557786670932736,2.62,2337.731483742987,2579.723489315148,0.9936766882449488,1.0021362191324512,28.685623995153726,8.959904193370296,2.2083766655653028,1.0088348647237095,1.000396441781956,12.577800784999996,passed,
2025/01/29 06:45:00,0.6491574926659757,0.6292862520402321,60.894466163768335,76.1136133938698,2.5614342091923277,2.65,2325.0955637391075,2576.0203481774806,0.9937351649421876,1.0023679945329789,27.964058028028642,8.942661023127448,2.2065766903490216,1.0061689266733167,1.0022178206486774,12.553885959999999,passed,
2025/01/29 07:00:00,0.6128465044164292,0.6178808908361602,59.35744223729699,74.19895060661602,2.4864215327760624,2.65,2431.5349844929847,2607.6592878786637,0.9929496580127146,0.9986332928144916,34.80285371559124,7.472000826364176,2.178684889268309,1.0418702012502095,1.013599423129373,12.529561146666666,passed,
2025/01/29 07:15:00,0.6028046279819368,0.6117838930494955,58.82888133566429,73.37962472159087,2.459512500750116,2.68,2472.3870024493185,2612.1530908358372,0.992559765127515,0.9969704057209862,34.124605270457124,7.219162418191924,2.1679366292533593,1.0537573976999344,1.0235261465389873,12.505489920000002,passed,
2025/01/29 07:30:00,0.6222299215632233,0.6200570294114822,59.59310098875311,74.376752556991,2.508354383833138,2.64,2391.7735342042406,2582.3976826678722,0.993195521289797,0.9996849267690142,33.23107911105645,8.175215020127078,2.1942850055798937,1.023313518615512,1.003930712836553,12.476984177777778,passed,
