datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/29 07:45:00,0.6188301614947587,0.6191530966449997,59.30840604807082,74.0732104961822,2.502551827458811,2.66,2391.78222415,2584.246549994209,0.9931397630625278,0.9995046852505031,33.862837017445564,7.929798398048902,2.1919330539482162,1.0240718094809504,1.0028124162223406,12.452769902222219,passed,
2025/01/29 08:00:00,0.6110737886782234,0.6121847095244568,58.46546984453096,72.95790636874,2.4700118718064723,2.68,2433.558362499877,2596.301671385676,0.9923798770132917,0.9974051923309756,33.853267442155314,7.269085941486764,2.1527779749949123,1.0357171514424324,1.0187871908664154,12.423813997222222,passed,
2025/01/29 08:15:00,0.6336277126621777,0.6154806516440888,58.735633706133186,73.30177642060791,2.502447853345638,2.66,2370.6999271467853,2584.231024907635,0.9920088801401349,0.9986594229973796,33.407240786700854,7.571541480819478,2.1397493604641675,0.9994198539079084,1.0069973445024167,12.399456324444442,passed,
2025/01/29 08:30:00,0.6443377398515878,0.6147852012372379,58.6201381790086,73.13677423383962,2.506520763728202,2.71,2350.2417162630136,2586.8889886083,0.9918469509913642,0.9988092474377775,32.623304526428264,7.308800218894187,2.1161293190643247,0.9869876121484764,1.0104510812889065,12.375020625000001,passed,
2025/01/29 08:45:00,0.6203441615314861,0.6220522478340486,59.56765987787724,74.404347206377,2.515412379218124,2.72,2386.4617860767944,2575.2822346398775,0.9931974305805145,0.9999641881940743,33.63744356119078,8.355552353929493,2.1950057417217823,1.0357885446682733,1.010352344747175,12.480832332222223,passed,
2025/01/29 09:00:00,0.6524030898936141,0.6341949064871817,61.42231930487127,76.5904981462455,2.578301224524137,2.67,2330.0045585794032,2561.94904617147,0.9938025316566311,1.002705726617662,27.270900433050922,9.41607663392618,2.2076177090253313,1.007589521239755,0.9978007383729594,12.612929969444442,passed,
2025/01/29 09:15:00,0.6666131403028003,0.6246409711066852,61.05117025693003,75.9839959273752,2.550030356372229,2.69,2370.0401184858556,2621.8513858082756,0.9917215907485951,1.0000837665379125,32.34559760205946,7.904238492124775,2.1192267602953323,0.9945604347873888,1.0194705820000907,12.729474871666666,passed,
2025/01/29 09:30:00,0.6475656617953748,0.6227747209517684,60.93102777148108,75.82658039391607,2.5251791900587186,2.74,2425.1038336278834,2630.5547917233416,0.9920719184832244,0.999158770060452,32.68644342245783,7.7824555308848025,2.12674908169824,1.0280115510511867,1.0317697292485755,12.76644395277778,passed,
2025/01/29 09:45:00,0.643095222685326,0.6323541877414968,62.14484180348629,77.33416435110684,2.5612024486472404,2.67,2406.8401797141655,2593.8917686235777,0.9935885790428746,1.0014897777828828,29.176972478007826,9.425416588631878,2.2001785777238787,1.0344254926749432,1.0110829070595295,12.807886911111114,passed,
2025/01/29 10:00:00,0.659332175404033,0.6264819754555816,61.48860482645924,76.57503919678652,2.5434373118511657,2.68,2413.7665042613253,2636.595568151727,0.9919587580485796,0.9997743924887013,32.344179165202405,7.941962121154543,2.112842761141431,1.0133796299515123,1.0239713485991242,12.845279333333336,passed,
2025/01/29 10:15:00,0.6167702276562517,0.6158542080326495,59.437698169610854,74.01189233407473,2.48476411197482,2.66,2448.0304080650158,2613.943413132111,0.9924017497193697,0.997895305405248,33.9066207100889,7.35214284321609,2.155787476167181,1.0300976760289835,1.010353681731051,12.577810886666665,passed,
2025/01/29 10:30:00,0.6447084524739738,0.6193516115812339,59.916921640225475,74.630794225513,2.5158820069505863,2.72,2390.042220953336,2621.3222224114224,0.991994575798044,0.9991310707250926,32.92606909535192,7.183295968019437,2.1261875590355115,1.0093945724668143,1.0197585523604797,12.608001633333334,passed,
2025/01/29 10:45:00,0.6331259376672118,0.6241423253257349,60.562078576119106,75.39546705815332,2.524061513197011,2.73,2411.32285125519,2594.049175821734,0.9933377903215909,1.000059297369489,31.0599446477534,8.424863567563952,2.167941206892404,1.0353136469160922,1.019326722330628,12.633866892777773,passed,
2025/01/29 11:00:00,0.6453042061132503,0.6212753325493027,60.59314907434983,75.24584888665818,2.529788684942253,2.66,2407.7914633407922,2596.3495181288713,0.9920021239921905,0.999107509774973,33.065780624453225,8.531154594777007,2.1463737178700004,1.0034078715915031,1.0081673101678819,12.659419232777775,passed,
2025/01/29 11:15:00,0.6112191481732464,0.6162462331259455,59.8470816521457,74.4839090237614,2.476247474580021,2.75,2488.586396758778,2634.218073939292,0.9925880607309807,0.9975243324722397,33.861777057411594,7.166435713013608,2.1531585772904367,1.0713230249821686,1.0400211301206648,12.685331633333336,passed,
2025/01/29 11:30:00,0.6158850924693019,0.6221037082138551,60.66299108334663,75.42204504296487,2.506476721120482,2.64,2462.9671993004463,2606.654611814569,0.9930694307145574,0.9989713010180737,34.36579306057442,8.35732624170932,2.1942559995510504,1.051484709931731,1.0138722969740896,12.706889054444444,passed,
2025/01/29 11:45:00,0.6368857870616128,0.6212176807975004,60.56603374673422,75.35893219795649,2.513505044298773,2.76,2435.3771065492715,2630.260517246372,0.9922125211705201,0.998858708832102,33.22451760193025,7.531551538825122,2.1371576126805976,1.0449158465756423,1.038381824066242,12.732505719999999,passed,
2025/01/29 12:00:00,0.6461916870179553,0.623531349478225,60.91854373719046,75.78801718509911,2.530029385419637,2.72,2414.5348599851927,2628.285235383191,0.9920690493613398,0.9994479652792652,33.192537242919286,7.736551898291467,2.137905807591423,1.0222674295040632,1.0229220800514478,12.758483026666667,passed,
2025/01/29 12:15:00,0.6380229317178284,0.6263927585315691,62.056880003082185,77.19423071457037,2.519559009455444,2.68,2494.529256980054,2671.498858803356,0.992418818176855,0.9989729286461937,33.05598889792538,7.492539849905765,2.132093137885639,1.0605220991818771,1.0393363769524948,13.016112682222223,passed,
2025/01/29 12:30:00,0.6553287351287669,0.6277536899982379,62.14775391542718,77.26072418481789,2.540793172963881,2.7,2449.8678008124584,2657.093988943757,0.9921147348687817,0.9996238617651004,32.46338728953622,7.8060797699452165,2.118604764250705,1.0379926778632647,1.0380074503584302,12.975733649999997,passed,
2025/01/29 12:45:00,0.6547883185641576,0.6279725255764875,61.93517692290039,77.06024110343661,2.5436151453130336,2.69,2433.330843969647,2652.196716392674,0.9920816287542721,0.9998611105942076,32.81525072745083,7.7447654570885645,2.124753985747226,1.03353890397535,1.0334742258841099,12.93562492444444,passed,
2025/01/29 13:00:00,0.6613646170518096,0.6293430719801911,62.143821153767604,77.3448170251389,2.5526181689838334,2.68,2417.4501659819853,2660.513911907002,0.9919747671526423,1.000289743275869,32.80400858832161,7.535626618713049,2.123121345502653,1.0242630556940437,1.029640479921669,12.962103366666666,passed,
2025/01/29 13:15:00,0.6310989608608009,0.6302426025507698,61.39379330359547,76.51854766935901,2.5455945201094514,2.72,2406.1999828183393,2605.331751844017,0.9934199040457528,1.0011340330884768,31.669153892000345,8.54575039957779,2.2028481608067545,1.0565852590424736,1.0231537380468638,12.757327721111109,passed,
2025/01/29 13:30:00,0.6556147071948597,0.6244035166454984,60.909729076366446,75.68444403601364,2.5496007444580657,2.67,2370.871563223632,2608.3218191280175,0.9918307172486079,1.000124549936555,33.44950308368443,8.13080680698158,2.150734276080932,0.997484616979325,1.0090806326891013,12.694955154444441,passed,
2025/01/29 13:45:00,0.6565344986169303,0.6383824405156387,61.85815750285563,76.85632253777031,2.5902997616869055,2.73,2331.8706417535914,2546.6630014351435,0.9940993046260234,1.0030410972741817,23.487079773892134,9.665593529411787,2.2097630155001586,1.011140761237561,0.9984674276696495,12.636864533333334,passed,
2025/01/29 14:00:00,0.6669500142654965,0.632695961443859,62.993219422703355,78.36374736403546,2.561613782039423,2.7,2442.0199287810815,2676.270146897296,0.9920069658641353,1.0004231712761003,32.382260949465305,7.7010293614532594,2.110753160133566,1.0384648967073717,1.041713895621509,13.111082398333332,passed,
2025/01/29 14:15:00,0.6550714190111443,0.647104006599576,64.12814979258327,79.73584082912491,2.6026222427146246,2.69,2420.883171899264,2602.8718881026425,0.994122371931906,1.0030665834961672,23.145196847686464,9.80971006262812,2.207115476484933,1.055463653300286,1.0151162876643964,13.074936661111106,passed,
2025/01/29 14:30:00,0.6223429111403692,0.6243159089214612,61.97355133877084,76.97071747888603,2.501042259394936,2.72,2544.7633373031604,2668.674880711781,0.992699461962282,0.9980877351943116,33.34465836524699,7.74125385769686,2.1411475894773297,1.08280594687857,1.0428937075421845,13.039029299999997,passed,
2025/01/29 14:45:00,0.6244901471110499,0.6249686655711348,62.05336318895099,76.98576417906014,2.508424335179665,2.73,2525.6822034261354,2658.0583383394537,0.9928896801637509,0.9985740817355907,33.75030259391255,7.931569568958396,2.1573866796317347,1.0748302621345653,1.0368673482098907,13.003020922222225,passed,
2025/01/29 15:00:00,0.6298282421445401,0.6290458950820662,62.75407540084031,77.88126252065248,2.523436100195261,2.72,2520.93775261967,2668.310415379012,0.9930524237417375,0.999350917007217,33.559899128095594,7.978190557452977,2.1653548202845023,1.0820002447401624,1.0410832425122316,13.094736159999998,passed,
2025/01/29 15:15:00,0.6548280480667165,0.6404215841950035,64.03554763572077,79.51061784031155,2.585745786665341,2.66,2434.8478653271372,2637.035135773508,0.993801360086556,1.0024397759835766,26.63007017796224,9.126288366000109,2.197167552592331,1.0560672219795286,1.0259201932920208,13.114600100555556,passed,
2025/01/29 15:30:00,0.6728934206981881,0.6336739023089338,63.383826046680056,78.68760228718227,2.5739966177045432,2.67,2432.119202830857,2670.76973895032,0.9918862782454518,1.000708437675228,32.44021958800297,8.026003422037247,2.1214765910955835,1.030228785858325,1.0377548982776252,13.134818876666666,passed,
2025/01/29 15:45:00,0.6471870399546858,0.6311686975312861,62.94799396848008,78.21403851544662,2.5425919738828666,2.73,2490.558923209157,2675.251402729683,0.9923500329466398,0.9996959699020193,33.14418418432448,7.868123863412845,2.1343061300978583,1.0612890341710495,1.040391192565508,13.134547873333329,passed,
2025/01/29 16:00:00,0.667456860165945,0.6326622192522244,63.038095809836015,78.27689782026857,2.569478719227914,2.71,2428.0528887345367,2662.5159305823845,0.9919346012402112,1.0006274617930093,32.80319834064691,8.03534953120171,2.129589320932571,1.0330409283728215,1.0367340939261689,13.080108249999999,passed,
2025/01/29 16:15:00,0.6670088582256755,0.6317078143815262,62.804969775983615,77.94134673683817,2.5707447148664775,2.68,2415.6990193224897,2649.5281875505157,0.9918865731942577,1.0006396498001897,32.962079006567045,8.22868163574559,2.1372058841828925,1.0230098790560487,1.0287489462636668,13.02140607166667,passed,
2025/01/29 16:30:00,0.6296584260513137,0.6252370961262427,61.87139820304922,76.773707682889,2.5188843924400537,2.65,2490.297710893092,2655.852557947332,0.9924667101852627,0.9989512355563118,33.96595463434114,7.712435158615904,2.163270861924591,1.0610245469789845,1.0309622018585058,12.96255759333333,passed,
2025/01/29 16:45:00,0.6498142098448394,0.6360903501396601,62.8368235081556,78.04122684896608,2.578674787787353,2.67,2401.5260612825145,2604.116240388151,0.9937290854635684,1.002251637771814,27.784192448458153,9.349825554687305,2.1995749380745644,1.0377845982471843,1.0140320244324161,12.9079236,passed,
2025/01/29 17:00:00,,,,,,,,,,,,,,,,12.889010493333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/01/29 17:15:00,0.6268028971425064,0.6243722655811247,61.88460804202909,76.72365587029108,2.5080097189131734,2.72,2519.1213505001233,2660.2360786365794,0.9928112912105126,0.9985445003605385,33.47392559969878,7.669608187463207,2.1441661858316983,1.0685026382200111,1.0357796458213682,12.989878769999997,passed,
2025/01/29 17:30:00,0.6555656468289137,0.6343586230279684,63.32688553254747,78.10117018140436,2.5799327671799346,2.65,2418.6865095506846,2605.8287277860854,0.9937825335806789,1.001977135713453,26.39140172713344,9.420013932366864,2.192363669101612,1.0215439602852776,1.006114337948944,12.962911499999999,passed,
2025/01/29 23:45:00,0.6430535450134064,0.6306337563199539,64.17346270774762,78.04140956814098,2.5591754189297027,2.73,2533.5277127352106,2670.8214949713442,0.9925508128502446,0.9996228125641576,33.75532688820043,7.916031760593395,2.154000798506912,1.0812127513705587,1.0488484369998272,13.31884256388889,passed,
2025/02/04 23:30:00,0.6141226881127454,0.6050348382335823,56.07065899961251,68.90570563176,2.4606066322777185,2.57,2402.0368793143166,2521.9732477719467,0.9927863056975705,0.9963867558773356,31.558011906952423,6.7775700712092,2.0139028128677796,1.0189410024419263,1.0287409615038792,12.11605197611111,passed,
2025/02/04 23:45:00,0.6602225894831314,0.6312344000787725,61.55208184087675,76.42867539876711,2.54292293594595,2.63,2456.814873302474,2616.8131949952112,0.9935865191796267,1.0001747230551168,24.645455532750034,8.36121526559317,2.0258507442346603,1.0402260244504176,1.0446354633744674,12.901845183333332,passed,
2025/02/06 20:00:00,0.6264524797681781,0.625597007321753,62.76134203168868,76.00858134971992,2.502347860765068,2.67,2622.3970486093567,2683.784807580324,0.9946203594297078,0.9982743036865128,10.552458027565649,6.414942487192059,2.024387907207063,1.0864234944651558,1.0466195560668907,13.277912816666666,passed,
2025/02/06 20:15:00,0.5595979523989395,0.6111508706394579,61.28904363746223,74.801311448354,2.3954655230479025,2.68,2817.632014535255,2759.5288427002747,0.995247719568755,0.9940479256203755,0.7434124057136011,4.797639158130929,2.050663251479902,1.199885011477415,1.0829078196537492,13.359896549999998,passed,
2025/02/06 20:30:00,0.5398579335322512,0.6039779578663762,60.93715807386424,74.7258760774437,2.353794576242474,2.68,2901.443061264621,2807.4475363385486,0.9954121273825881,0.9923002544992559,-2.7556942022191437,4.16610253755431,2.0537077016870082,1.2413610559805321,1.101343321905645,13.437555724999998,passed,
2025/02/06 20:45:00,0.5462363901104402,0.6097722690815155,61.38228271544695,75.78830413288026,2.3659916940863095,2.68,2892.3337287700815,2818.123268509272,0.9953600523817012,0.9930881510988319,-1.7333745655251467,4.278662334165374,2.0444291105762575,1.2417313937535837,1.0994400138184421,13.510893824999997,passed,
2025/02/06 21:00:00,0.5517597771784962,0.611469883778419,61.559526281716764,76.27324102217436,2.3708795031938696,2.69,2881.0553360477134,2814.2784272849144,0.9953139036553167,0.9933866117940254,-1.1678323501183459,4.63841511042975,2.0455978247103026,1.236405955302716,1.1001163226173727,13.502950083333332,passed,
2025/02/06 21:15:00,0.5717666507528931,0.6192991387151314,62.04562111676881,77.18848341401866,2.4026270568161348,2.66,2814.0002538740723,2800.992716033923,0.9951428279276865,0.9950406332782723,1.935518450020355,4.911119413301548,2.0367524169576066,1.1970892002055937,1.0814235469329303,13.490734033333334,passed,
2025/02/06 21:30:00,0.5589375587725398,0.6133764067096547,61.61304049931993,76.80609685358132,2.3733590440312398,2.65,2855.1766258502134,2823.9146442527726,0.9952535546482628,0.9938986928606515,-0.27355890659926946,4.459222935267107,2.0473622982502873,1.2044943463737643,1.0799511267469042,13.47852262777778,passed,
2025/02/06 21:45:00,0.5570819825157732,0.6100448577461709,61.51203377340415,76.77016439109825,2.3590931592195252,2.63,2866.808442056723,2843.2620239424095,0.9952689121425656,0.9934450694764522,-0.9591961553247289,4.034489653089821,2.054363954448012,1.1959438036486416,1.0757502339912808,13.470588175,passed,
2025/02/06 22:00:00,0.5966445476796131,0.6184609449230218,62.22634746519275,77.73716460612582,2.4074611346075745,2.57,2738.682191074348,2830.309531295024,0.9949224038191642,0.9960258498191482,4.6511641063076405,3.8426812971879936,2.0421611258827284,1.1118419064313416,1.0422040674389015,13.407131130555559,passed,
2025/02/06 22:15:00,0.6252404377213069,0.620334063037514,61.550636952426615,77.13217096121512,2.4388102865355523,2.56,2597.1339811488947,2791.976161022225,0.9946453381427887,0.997947041420924,9.189494034137445,3.806569687010962,2.037003946734555,1.0353053812414466,1.0100295457111153,13.14301725,passed,
2025/02/06 22:30:00,0.5712243731365173,0.6083445906133129,59.031966956337904,74.42770549320981,2.3656738466144116,2.59,2670.720706798126,2771.608639838346,0.9951469207498645,0.9950869421719943,2.191945782990016,3.440761858861807,2.0748811091157613,1.090078425016299,1.0169869777660616,12.874776200000001,passed,
2025/02/06 22:45:00,0.6186595240189677,0.6422531151105907,61.014327732276485,78.39392811110785,2.4968115404627405,2.75,2541.655534984274,2684.4952785108394,0.9946751415765079,1.0001886335102148,11.571452018036002,7.414395959434405,2.0221090677683757,1.124795284883335,1.053115162389192,13.048713663333336,passed,
2025/02/06 23:00:00,0.5551703797988831,0.6208641447152419,58.77561572701626,75.6446927105801,2.3821863697391055,2.74,2703.468482463559,2718.5225075813964,0.9952850107051485,0.9955257258077626,1.0992675439809056,6.147532217153425,2.050627797019837,1.2017372324398532,1.0727143701521062,12.916193033333329,passed,
2025/02/06 23:15:00,0.5548749019062215,0.6244904631712329,60.495201309847296,78.11454175365391,2.3766733776851834,2.74,2803.732396160341,2794.5641955905317,0.9952880876621419,0.9951029654476305,0.06431389795145542,5.867830372720555,2.0382948988337,1.2471143852426094,1.0966153014188456,13.305322469999997,passed,
2025/02/06 23:30:00,0.5358045639495882,0.6106029672432756,57.83746001045613,74.80593698659533,2.3324164704815717,2.7,2755.035743246715,2754.1787342233324,0.9954471242069434,0.9936870049026129,-2.5271613873638583,5.196939161403097,2.066044615067849,1.2067612311243687,1.0677180088380471,12.849782586666667,passed,
2025/02/06 23:45:00,,,,,,,,,,,,,,,,12.798746296111108,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/07 00:00:00,0.6478285676757255,0.6167103432272732,62.94847416692374,77.6624397871646,2.4479486501784824,2.43,2612.344945927551,2827.2618571564262,0.9944391435217783,0.9978006404666014,10.352509979114657,3.082564666187524,2.0236056612492876,0.9995593616833562,1.0040158369152477,13.31587813111111,passed,
2025/02/07 00:15:00,0.5300216116383815,0.5970390447075731,62.16176810390374,77.83697255105662,2.3060620013504516,2.64,3028.5399710773386,2986.9053931114763,0.9954868343860658,0.9913896472499379,-5.22165571845248,2.7665380812009164,2.0551644499712163,1.2758226401358597,1.11943488116532,13.871989975555554,passed,
2025/02/07 00:30:00,0.5518470227255019,0.6069758837559632,60.88160556931371,76.08897038215308,2.3473965489565267,2.62,2858.6619367503017,2837.2575690761196,0.9953125366679255,0.9930852110579048,-1.6429091779508767,3.8464831205908365,2.060961184125755,1.1892022102851498,1.0698713226810335,13.370581791111107,passed,
2025/02/07 00:45:00,0.6256096004058849,0.6258167238404013,62.34459733376694,77.95051633163925,2.456919125772117,2.58,2630.9674872997543,2778.3823527456916,0.9946422225536071,0.9980693405146128,9.184862809448889,4.84606941820347,2.022721567024757,1.06765539010588,1.0290906603116603,13.290335079999998,passed,
2025/02/07 01:00:00,0.5582796478514244,0.604859121772538,60.53207485622287,75.57806981337558,2.3454265845376234,2.58,2819.4854555880984,2834.784728818919,0.9952587532698975,0.9932754540636413,-0.9454117098725399,3.309373875912215,2.065532735497268,1.1497075348302528,1.050289878135199,13.261675606666667,passed,
2025/02/07 01:15:00,0.5558535451942235,0.6046687668228159,60.22904621554173,75.38536293278621,2.3415431991546787,2.57,2817.3000701933884,2834.120694776927,0.9952789733594578,0.9931991934343318,-1.3064309399299334,3.2198837058061898,2.0593051334366117,1.156401643341166,1.0542640213957724,13.233045857777775,passed,
2025/02/07 01:30:00,0.5468157548450703,0.6025171396755367,59.82580194848894,75.0323076775542,2.329598440250404,2.55,2836.4263985079406,2831.6945983081505,0.99535346833283,0.9926344074881491,-2.5655158544989085,3.3427424285607383,2.061540182595086,1.1779506836111384,1.0648402985364027,13.204445833333333,passed,
2025/02/07 01:45:00,0.5704159996418585,0.6116064628888936,60.280698673981746,75.79009616767769,2.370048254745722,2.52,2757.778778927801,2800.0458930015584,0.9951556773211153,0.994527690227582,0.9527473998181406,3.992946093577496,2.0407822463363745,1.1390215728420396,1.0489586344177317,13.172312663888892,passed,
2025/02/07 02:00:00,0.5758354489415202,0.6101143323582631,60.28830186071012,75.68930988091947,2.3691136977552927,2.53,2746.7130185070437,2802.1625535921753,0.9951093637457159,0.9945104849461318,1.2235769045993685,3.818895617450632,2.038911046478427,1.1280514971471747,1.0498876244219169,13.145917124999997,passed,
2025/02/07 02:15:00,0.5684321427143945,0.6060198808975086,59.961821691468636,75.24572907406097,2.352046607093445,2.51,2768.458757434574,2809.3172613034703,0.9951729455832642,0.9937478930644584,-0.19348820939652747,3.587337912271587,2.0438705271999287,1.1301746353881839,1.0491707072101197,13.11918916,passed,
2025/02/07 02:30:00,0.5769237805943361,0.6080416242478862,60.04840389500039,75.392371168124,2.363450858090348,2.52,2736.331641454155,2801.5763721028284,0.9951002628487886,0.9943688168313317,1.0984073480543153,3.6293006938461425,2.042338221481316,1.10974643406509,1.0393596526248923,13.088573446666667,passed,
2025/02/07 02:45:00,0.5690592366293533,0.6053012734565468,59.68281954916607,75.00668058810929,2.3490036103257492,2.51,2746.8900959756306,2813.873534623058,0.9951676287953555,0.9939298669930313,0.14150658879620373,3.103828091320613,2.0509658815669263,1.1142866728895193,1.0380637502041912,13.06225384444444,passed,
2025/02/07 03:00:00,0.5824120454649797,0.6099230746470197,59.87255395185581,75.39417596942425,2.371108944726203,2.5,2698.5681807613955,2799.113971106496,0.9950516388522549,0.9950415575599539,2.2964757668071116,3.37677210650338,2.0420865750569837,1.0911573957911853,1.027829415781691,13.035603325555558,passed,
2025/02/07 03:15:00,0.5930558354329534,0.6119248359681092,60.04364378272358,75.61441045340037,2.385241029758711,2.49,2670.476949756496,2783.618601885095,0.9949574339160966,0.9955851914284307,3.5706979304451774,3.821117025231846,2.035368791421825,1.0729013176844444,1.0221204970571554,13.009332489999995,passed,
2025/02/07 03:30:00,0.5952432158976368,0.6132061659862525,59.97863725630456,75.64599938660264,2.3912370773247438,2.51,2650.465490074253,2777.049479647328,0.9949358373355301,0.9959783565781986,4.3199908370581985,3.8939636924222754,2.040075392086118,1.071803044725259,1.0224112717253206,12.97847503333333,passed,
2025/02/07 03:45:00,0.5545621285395042,0.6034461060397153,58.75415131976294,74.32472811039776,2.332445252481931,2.52,2749.216915070205,2803.863471082898,0.9952899638084812,0.9934710633540621,-1.2883759784771907,3.1060549602015666,2.061911970485919,1.1287035097086997,1.036533061751939,12.952255983333332,passed,
2025/02/07 04:00:00,0.5364408498105653,0.5947468700788551,58.10856705592653,73.62329573315753,2.3028218882598326,2.53,2792.057226140033,2823.229160016573,0.9954380595555716,0.9922351465077718,-3.7947135951947373,3.0796363506905102,2.074900274136418,1.1575510051908342,1.0516536235923002,12.931004398888886,passed,
2025/02/07 04:15:00,0.5758261391356249,0.6074409438154381,59.17287969708397,74.82620110863803,2.358465100333658,2.49,2697.6752185693053,2778.9549189041486,0.9951096097248507,0.9945129283721243,1.0751231374355081,3.8133837366913967,2.045760060206965,1.0905019176884667,1.0251239463108701,12.916441046666664,passed,
2025/02/07 04:30:00,0.5740732063776836,0.6064603399986828,59.024291375486726,74.71077086719755,2.352561328366545,2.48,2694.5854895272005,2791.3978559644875,0.9951246092914608,0.9944819883993968,0.9621574911218062,3.3009958189110398,2.049713383547269,1.08963209374412,1.024032281503428,12.90611226666667,passed,
2025/02/07 04:45:00,0.5906547692027695,0.6102281468405274,59.374839930046655,75.19273062089188,2.3748738846861035,2.51,2647.0587551330464,2783.0257310089446,0.994978692063895,0.9955711599619771,3.327745752469771,3.4792717344539983,2.0413292061597406,1.069067596979418,1.021141826771492,12.895765837777773,passed,
2025/02/07 05:00:00,0.5841309588951941,0.6099000407760262,59.18173084808266,74.93549927196715,2.3711614008704305,2.5,2658.142552856279,2776.07283006531,0.9950361148310136,0.9953309645755107,2.6693366393182623,3.6138491670932393,2.043498664732804,1.0781812171945073,1.021672356678686,12.88540176,passed,
2025/02/07 05:15:00,0.5850222715087849,0.6083995424073428,59.18184437815346,74.61437548404524,2.371518333824174,2.49,2658.4374328992744,2768.784696525306,0.9950287447646675,0.9951636451341779,2.5913037097374496,3.6481508755568433,2.0438072757328576,1.0714924996844566,1.0192396654124645,12.870756781666667,passed,
2025/02/07 05:30:00,0.5816430429698465,0.6080081126650809,59.10329878737849,74.33458085436716,2.3717423793381944,2.5,2665.990678292682,2758.2792428269554,0.9950583352984451,0.99498247209518,2.2236518809904378,3.853639863145567,2.0433307966624707,1.0777807658819532,1.0212568696531996,12.86497084888889,passed,
2025/02/07 05:45:00,0.5798496732443214,0.607312661502862,58.98815123641748,74.00744026042638,2.3713050991546774,2.52,2664.9630680525133,2755.91396906194,0.9950737826483507,0.9949250041526645,2.1253046650487617,3.677937202580784,2.042684184446684,1.0772237957553819,1.0198090844200731,12.854553360000002,passed,
2025/02/07 06:00:00,0.6002613264188849,0.6144104613916422,59.49205212153974,74.53413117103597,2.413577002563689,2.54,2600.691436094952,2719.1505339241066,0.9948863040164824,0.9965843200165679,5.658131354409745,4.673686727751144,2.0315005358531706,1.0635854352019325,1.022268399876288,12.839848236111113,passed,
2025/02/07 06:15:00,0.5649171274656906,0.6034298510202605,57.80875758974643,72.22808424506125,2.363032148921021,2.54,2656.1509784410437,2698.932052486084,0.9952026230875471,0.9942225786035354,0.6285355371834137,4.388523816386827,2.053321384506154,1.0981423707994213,1.0295245091237464,12.654233362222223,passed,
2025/02/07 06:30:00,0.5893648800168024,0.6081648385237949,57.64312986143179,71.84871288225293,2.4051529631397472,2.56,2548.727827002739,2641.971205309887,0.9949845233958131,0.9960865218874901,4.615145012139334,5.2213920442693675,2.0410852160019783,1.051601348825831,1.0147742000516098,12.484425158333332,passed,
2025/02/07 06:45:00,0.5543499306721676,0.596295089347542,56.18901282639995,69.76564935556497,2.3480437160180734,2.57,2614.4503325478163,2648.167225366321,0.9952924110509407,0.9935269221193886,-0.5385426000706302,4.14744968646825,2.0656504151366124,1.073632550462832,1.0110149623380547,12.35685608666667,passed,
2025/02/07 07:00:00,0.569852700583031,0.6040045006821101,56.05644319756995,69.71728683261793,2.392351242197352,2.56,2517.4986827378766,2595.423666447958,0.9951552250943524,0.9957032903208777,3.4226435917417337,5.101153771946146,2.0637513312851126,1.051591500295664,1.0009768460874986,12.231906133333334,passed,
2025/02/07 07:15:00,0.5519699886432264,0.5950433168117482,54.57617559356662,67.58818505197661,2.3600526068183307,2.57,2533.601292127699,2554.0520022567985,0.995312756051617,0.9938668500422125,-0.058898263308197994,5.281521726575901,2.064023751652586,1.067023280147569,1.0103522895141743,12.00712942,passed,
2025/02/07 07:30:00,0.5934011365170255,0.6007514622405444,54.471263474784784,67.26616052982529,2.4265373738881166,2.6,2366.5190312686527,2485.510988281967,0.9949372289740005,0.9970725051265373,6.842228195973164,6.412573900434711,2.0499349620559992,0.998939550996934,0.9892310434100731,11.773632181666668,passed,
2025/02/07 11:00:00,0.5567627799193755,0.5905967057766595,57.29842985589035,69.31528088602738,2.3455961504810308,2.52,2672.5387230899387,2693.6344342006946,0.9952716226611233,0.9926228515281623,-0.9595808985660496,2.450036501863207,2.0580807374612324,1.0704619954930767,1.016228744237142,12.58687510055555,passed,
2025/02/07 11:15:00,0.5431704925406067,0.5571475099277838,58.76878606211863,71.11764346091977,2.2826311868485405,2.5,2807.351755865592,2954.284817896077,0.9953822226100435,0.9912870631571118,-3.374700764466511,1.383215483207836,2.065706227883797,1.1217546119200308,1.0939864460656314,13.151691330555556,passed,
2025/02/07 11:30:00,0.5805574102822811,0.6016660294642555,59.86389366299445,72.64104281789751,2.3829969646205287,2.51,2690.0170033290137,2767.0175144373375,0.9950662022131296,0.9945436439204275,2.7736279448578762,2.2203009202403554,2.050635849924664,1.0745518674442762,1.0237236341733584,13.004096691666664,passed,
2025/02/07 11:45:00,0.5748029918963893,0.6038478186205064,60.7534980785555,73.95471424153644,2.3764043282964673,2.5,2767.010411398371,2806.974823843292,0.9951180246369189,0.9939774274988076,1.3107603009287216,2.3875652554007285,2.03550669235228,1.11736388177254,1.0470167391646334,13.24604263888889,passed,
2025/02/07 12:00:00,0.5503043759720215,0.601420509080031,61.010556214070235,74.5897555367669,2.348686343762119,2.54,2881.768517623159,2840.843901266176,0.9953246167859977,0.9923866172023802,-2.21072986301301,2.8227845170823698,2.0405755393673073,1.193128293150797,1.0802364814116134,13.440621638888889,passed,
2025/02/07 12:15:00,0.5534789379928179,0.5892522182310057,60.83937246336261,74.29759099583613,2.3300966008008355,2.46,2872.21208641871,2896.369640976095,0.9952974414181421,0.9921770660877856,-2.306852597730955,2.2524566638815418,2.0409495787071075,1.1685369075207388,1.0853052967697767,13.441352674444447,passed,
2025/02/07 12:30:00,0.5620080897550076,0.5988145325338187,60.2121967893339,73.50999415206151,2.350094404895109,2.5,2787.801276711099,2824.337428239634,0.9952274719495376,0.9931217442999701,-0.30277956260937605,1.8147752350376554,2.0599389971247013,1.1162574580416527,1.0378113164601892,13.18905577,passed,
2025/02/07 12:45:00,0.5992721616181619,0.6061251356080297,60.22812899841573,73.62826120537004,2.401179374927487,2.51,2650.765521051405,2765.131069974344,0.9948997003030772,0.9955426260239411,4.722514611676139,2.729798996533091,2.0317009567242836,1.0513147690547713,1.0192909588915537,13.004539191111114,passed,
2025/02/07 13:00:00,0.5812704905372174,0.6030171249034635,60.079674577212046,73.55033422984131,2.3764595170054066,2.49,2715.995319260881,2776.1981084657746,0.9950620651024659,0.9942537578130154,1.9498297264839581,2.875764436271371,2.0416503175653484,1.0883823049461794,1.034517661538897,13.051975340555556,passed,
2025/02/07 13:15:00,0.5774182506520871,0.6026893872439584,60.15096043623663,73.76384892184406,2.3699524705520103,2.5,2734.368994972356,2789.4865602197565,0.9950957028298488,0.9940216439524656,1.3934067099778829,2.739016980411861,2.0440538826492287,1.090530205614661,1.0309231547730608,13.091275119999995,passed,
2025/02/07 13:30:00,0.5836274064917902,0.6044846863830357,60.196990647233,73.95553552987008,2.3783535282852837,2.5,2710.3440067852084,2785.4417893292157,0.9950411451228157,0.9945319909115331,2.368894759914933,2.7948831687955025,2.0417636520662805,1.0824659463604374,1.0292552373699222,13.07092153888889,passed,
2025/02/07 13:45:00,0.5919244377284585,0.6057486338580301,60.2518276084757,74.120938837398,2.3865461374592405,2.49,2679.3044710221775,2787.8274855297095,0.9949668620442764,0.9951311188443291,3.6235961856956362,2.5730108045723665,2.0403007146056815,1.066518434501488,1.023806269244938,13.047562653888887,passed,
2025/02/07 14:00:00,0.5996903280831027,0.6068374076981635,60.39762395087121,74.3222207404579,2.3956045826784313,2.49,2659.3939887867878,2778.378526052206,0.9948969309722111,0.9955049382415122,4.55612455917808,2.89089237639373,2.039418505884934,1.0475077403718072,1.014196343475622,13.026752756111112,passed,
2025/02/07 14:15:00,0.5465732217333523,0.5718165258216552,58.609954573876266,72.36042421836747,2.291487877762804,2.49,2777.0487726466304,2919.9415399778454,0.9953554430093348,0.9921419358566982,-2.601425383543816,1.4730196156529265,2.0768543600728315,1.1083230177774084,1.0603360642208979,13.054584241111112,passed,
2025/02/07 14:30:00,0.5732269344196793,0.602176313685673,59.914686568286434,74.06424729627236,2.3569415685922146,2.47,2734.135873437913,2812.8447917675285,0.9951317460711878,0.9939802294888389,1.0144198102755102,2.2293441168564265,2.0563005644225436,1.0896578339256624,1.0258066756810709,13.07390931,passed,
2025/02/07 14:45:00,0.5853446171619149,0.6054998515126006,60.32920121889569,74.68072059996045,2.372757833791556,2.5,2713.9528206334107,2807.8029298880347,0.9950265636854732,0.9946326436941096,2.365060167841617,2.62853853663064,2.0431361270170694,1.0795582637764807,1.0266143028970354,13.101789213333333,passed,
2025/02/07 15:00:00,0.5776350851675818,0.6042681112055504,60.20332888713419,74.69839373879921,2.3606351742296803,2.47,2733.4798422492045,2826.563705425163,0.9950937223183315,0.994288658030844,1.4914724217301831,2.190729730988676,2.050245175589762,1.0880675597275313,1.0258245997273314,13.125234368888888,passed,
2025/02/07 15:15:00,0.5799518705826368,0.6044195874362083,60.18201371855688,74.76563376795292,2.3610759726963875,2.51,2725.7521240982032,2828.1879488357567,0.99507371163925,0.9943963386788024,1.702744734059239,2.1356344338427293,2.0487921723884654,1.0850781514195214,1.026350542547287,13.113274459999996,passed,
2025/02/07 15:30:00,0.5655179150913227,0.5992903823719148,59.582187127465126,74.12182263908994,2.3343815115708906,2.48,2756.462429734734,2845.310166210917,0.9951976248174871,0.9933710689883675,-0.4231755033700133,1.496267353646282,2.059661389884303,1.0965049709093644,1.0270662538510045,13.076674379999998,passed,
2025/02/07 15:45:00,0.6041525292170248,0.610733522012485,60.42901458214554,75.35474801333798,2.397316797610809,2.49,2638.0400552182177,2799.5347389072913,0.9948539772249845,0.9962205586755015,5.515490105867408,2.7758122310742355,2.040454000470167,1.0422176336435314,1.008659476225837,13.035589392222219,passed,
2025/02/07 16:00:00,,,,,,,,,,,,,,,,13.123209971666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/07 16:15:00,0.5994924915248426,0.6079019799099121,61.447321528158305,76.56592115685037,2.3736301196508713,2.43,2724.4476588497223,2872.615814384583,0.9949028479915021,0.9951326336533673,3.531265957201247,1.8384778034299107,2.039932391271254,1.0563116517090259,1.0153593194889512,13.285358441666665,passed,
2025/02/07 16:30:00,0.601145298498194,0.6085840192278743,61.27781817302048,76.56911866218199,2.374994719245631,2.45,2702.5237261343977,2879.524925414149,0.994886227754248,0.995525048648283,4.181389116361782,1.4410810264481506,2.042151486392638,1.0459157739516678,1.0073103883295078,13.257336069999996,passed,
2025/02/07 16:45:00,0.5753559434627682,0.5994083595675905,60.43835639968709,75.5074077921237,2.3284409712112075,2.43,2774.725892397003,2905.098733781707,0.99511416781195,0.9934810550575286,0.005686979658155424,0.651327690072172,2.057806542155869,1.068037560418808,1.01062259318591,13.225136368888888,passed,
2025/02/07 17:00:00,0.6187093118337446,0.6125879855297064,61.42659160306216,77.00136240333138,2.3989250937504796,2.44,2644.749492303968,2856.6233665202,0.9947226782960825,0.9966429019890213,6.650272226409818,2.0637409475577857,2.0337721741907093,1.0173822306318556,0.996736418107194,13.197381401111109,passed,
2025/02/07 17:15:00,0.5950763886113788,0.6078178927626597,60.80030874247278,76.39902823932943,2.3647355514300594,2.45,2703.2957797160943,2875.2119024737394,0.9949409542817348,0.9952676606435665,3.3715012438347642,1.5552479288176468,2.0467231551323515,1.0520038458130179,1.0081223437671833,13.19169544,passed,
2025/02/07 17:30:00,0.6471771849395098,0.6173801793559457,61.941558151194876,77.79993742028243,2.4339680959357124,2.45,2564.7466412262975,2854.4183293520127,0.9944390275918957,0.9983851383640073,10.831786191331043,2.1225915117878666,2.0213412584059833,0.9838353879608568,0.9909956453188757,13.190074645000001,passed,
2025/02/07 17:45:00,0.5570534477720639,0.5964571888582144,59.768371756082935,75.07487625778741,2.3057500132060817,2.46,2804.6678180615854,2913.3631668136645,0.9952677526555681,0.9926777293412539,-1.9702943487839202,0.4696901375165947,2.075936823798202,1.099070797619609,1.0202257600973603,13.184350018888892,passed,
2025/02/07 18:00:00,0.5887245460291619,0.6058335689813956,60.55771341358643,76.09476648666347,2.3541644369297656,2.44,2720.3726109601066,2877.944669038553,0.9949979949524117,0.9947750615752381,2.301192459183403,1.4358961783938058,2.0473851579990265,1.061774752424566,1.0128150007382497,13.179359447222224,passed,
2025/02/07 18:15:00,0.5865935967447098,0.6057114952959409,60.53725171034085,76.0610952271143,2.3530181950449243,2.46,2726.6349265595404,2873.8789854950423,0.9950166573248235,0.9946540254641624,2.044054087785271,1.6010511678734853,2.049657917337591,1.0639014308063812,1.012055454556505,13.178111136666665,passed,
2025/02/07 18:30:00,0.5907729435742323,0.6070585313516965,60.61838952024237,76.18920496069724,2.359883179927825,2.45,2711.4657012458038,2872.2222232568843,0.9949793641612166,0.995023465629602,2.7817112490732994,1.5930411766655455,2.04740289811204,1.0591706602813515,1.0109362944909677,13.176851215,passed,
2025/02/07 18:45:00,0.5804365955140288,0.6034897559470979,60.29521175729366,75.7807332373381,2.3408918506671843,2.46,2740.002605546669,2890.178455867201,0.9950703466011032,0.9942691874381538,1.1719993744718826,1.0131600718750469,2.0512264747232516,1.073859269253322,1.0173486483115728,13.179644964444446,passed,
2025/02/07 19:00:00,0.6171029322313584,0.6127291168028136,61.24484808347372,76.96216251164662,2.3969648127521173,2.45,2633.976623760368,2863.8021434643383,0.9947346984150235,0.9968341449115623,6.885182479781559,1.7275893643653948,2.038592399978868,1.0241620558708981,1.001741249880354,13.177982253333337,passed,
2025/02/07 19:15:00,0.5643188794562718,0.5987783532029972,59.87866700451516,75.23552764825322,2.31649928639548,2.44,2777.906598794658,2912.0341671264896,0.9952075777465049,0.9933047041466749,-0.8108521189774012,0.30962579434673587,2.0684624725892378,1.088450144363529,1.0169268922810146,13.18074372388889,passed,
2025/02/07 19:30:00,0.5522980417887707,0.5955102771961956,59.52561635545244,74.82298361351079,2.300139244255299,2.48,2815.207373387746,2912.869696349798,0.9953066069217101,0.9923841420468744,-2.6776129048204553,0.45975479858252033,2.071208187017628,1.11073723441476,1.0264424448935174,13.17537486222222,passed,
2025/02/07 19:45:00,0.5774629404714149,0.6053223665717091,60.327216333067035,75.87320342994202,2.3467277422705473,2.48,2747.5243905065104,2866.2728611736547,0.9950957527399291,0.9942591203537934,1.032480544952038,1.910467444606903,2.053984722615737,1.0908571995368501,1.0256629990358224,13.174053749999999,passed,
2025/02/07 20:00:00,0.57224470829681,0.6018788527271133,60.135400238647435,75.54654321017827,2.3322433484831,2.47,2767.6835632882694,2882.1435387845527,0.9951405829222693,0.9936445152744641,-0.1016908286537437,1.4053518264602485,2.0543972214149466,1.097027677457892,1.0304495342032922,13.176771678888889,passed,
2025/02/07 20:15:00,0.6038632185253631,0.6095625585019347,60.90480499657804,76.46367021245413,2.3779351881231054,2.43,2678.0763428654905,2859.0599504604643,0.9948617674761135,0.9957454478218101,4.481828008351619,1.922713036452955,2.0386054601042525,1.0425381775220255,1.008129055220063,13.166951233333329,passed,
2025/02/07 20:30:00,0.5882867738702279,0.6052971844034767,60.36218099791469,75.77279543098413,2.354851602809385,2.45,2711.1913013347576,2865.9075265576957,0.9950016432533464,0.9947699644201113,2.3319048361235755,1.55031516352411,2.049523828258553,1.0546432120380498,1.0072422869763715,13.133240113888887,passed,
2025/02/07 20:45:00,0.6246265469708179,0.6137779731868573,61.17936112898712,76.79860367512569,2.408975049723689,2.45,2610.4688756663145,2834.0587214099896,0.9946644590342212,0.9971077103215731,7.660485879210119,2.452436902034625,2.0308872536681863,1.0140975542234445,1.000832702959741,13.115731138888888,passed,
2025/02/07 21:00:00,0.5355857372372147,0.5562413700999661,57.96479701611413,72.78971319650213,2.2374237178608953,2.47,2807.096251676355,3045.2573930408807,0.9954409223844143,0.9911663108243464,-4.904794914573295,0.17070774971301236,2.089477423108125,1.1147715884375655,1.0797984626158177,13.094194849999997,passed,
2025/02/07 21:15:00,0.5842412094058919,0.6044780196901933,59.97180228685659,75.33789649104577,2.3509237582787215,2.46,2707.34739416155,2854.8643764039534,0.995036969531203,0.9946123244223714,1.8756448464415618,1.6185680345918807,2.049569685528715,1.0681175324293066,1.01750146679541,13.076335799999995,passed,
2025/02/07 21:30:00,0.5818080941633403,0.6029259834144894,59.46154647834295,74.72205117862906,2.3464168869090476,2.43,2689.7975044553086,2845.688917993181,0.9950579154658896,0.9945680261172704,1.7197921759985597,1.3937148664385393,2.052513472186002,1.0590796383724466,1.010460406720353,12.988558818888889,passed,
2025/02/07 21:45:00,0.56544932904952,0.6026259770400322,61.015441669959635,76.71235059787709,2.323403643507308,2.44,2837.854073809116,2941.1288916772855,0.9951977184317455,0.9932321616716263,-1.0940504506651647,0.7994997605130031,2.0512322907215834,1.1210546589755983,1.036405975767717,13.426910077777775,passed,
2025/02/07 22:00:00,0.5991030244787013,0.6073102988764763,59.679419552742246,74.95435304912505,2.376593231868611,2.48,2630.5048423944772,2804.4023545111827,0.9949028008882247,0.9957490239246698,4.3646976518755825,2.442064064854036,2.0475598833517994,1.0335558173367878,1.0025325054766663,12.916563659999996,passed,
2025/02/07 22:15:00,0.5903036473045282,0.6057746339522909,59.595813388582805,74.87566834261958,2.3639280989246543,2.47,2660.042498494621,2818.542624905252,0.9949824268826272,0.9952037533187958,3.0953378696961686,2.144798362563013,2.0503304934009607,1.0479335384261306,1.0067552102847979,12.950981315555554,passed,
2025/02/07 22:30:00,0.5662216145495274,0.6031731254927508,59.08246128329571,74.47844061922655,2.337607752546546,2.51,2722.811611967207,2830.601344681971,0.9951917315021236,0.9939940295814031,0.08664800682206016,2.019472234386898,2.0576089116510836,1.097775325090458,1.024967266949122,12.981701180555556,passed,
2025/02/07 22:45:00,0.6049132887922304,0.6118434608429364,60.29990540827668,75.86081424948034,2.392191128167302,2.47,2626.091441531582,2816.631689308524,0.9948459876813829,0.9964876762198247,5.774137462121487,2.5211779027330663,2.045362504338295,1.0388354219323994,1.0052070406892093,13.020033986666665,passed,
2025/02/07 23:00:00,0.5611841962772227,0.5997477300197044,59.24423030738331,74.52323402184554,2.3223320341952967,2.5,2756.453148984517,2863.0048711611657,0.9952340680296536,0.9933489114129039,-0.9652506419601875,1.293888695212159,2.0642680817965107,1.1040303796324162,1.0281819191350408,13.050247374999998,passed,
2025/02/07 23:15:00,0.5913562628728936,0.6086262079175191,60.26025929782001,75.75701429776743,2.3695946276692363,2.46,2688.39908491031,2835.120130125976,0.9949732660699043,0.9952846084020442,3.163167142956723,2.3425707308409556,2.04308054189901,1.0718889510990928,1.0230676321524443,13.088501457777781,passed,
2025/02/07 23:30:00,0.588411185194156,0.6071033255548732,60.22614567442768,75.63199266689836,2.363409161302074,2.46,2702.615340940595,2836.219962412853,0.9950001853022387,0.9949145530869404,2.497831797525899,2.3623837688106373,2.0450035675396605,1.0688294445172062,1.0186235978590037,13.090534098888888,passed,
2025/02/07 23:45:00,0.5917465638633364,0.6076224176827109,60.2713307649441,75.68873610276566,2.3668943029277356,2.47,2695.8876052403225,2834.200303829394,0.9949710538374352,0.9950489378530246,2.794571212754629,2.414729459418975,2.0393639860017703,1.0676955303679065,1.0213294517296057,13.089133566666666,passed,
2025/02/08 00:00:00,0.5610304592856654,0.5965598406383272,58.31171631134361,73.35341337595237,2.3158992714631466,2.49,2719.417938298025,2832.8525936911387,0.9952350483690746,0.9931563175924162,-1.2705600336241756,1.2769185255723658,2.063458395904733,1.0854583083482887,1.0209168446958365,12.858499280000002,passed,
2025/02/08 00:15:00,0.5979318839352427,0.6086440582674715,60.13588421800993,75.6478459475554,2.37372399196193,2.47,2661.742204032908,2832.717345251192,0.9949146386946974,0.9956175941799711,3.9208597189338388,2.1691788733862007,2.037917048899914,1.0519305612203647,1.0140824251663658,13.042330454999998,passed,
2025/02/08 00:30:00,0.5557147613592293,0.5969183603076363,58.79353475547469,73.96063529327024,2.3119272564057662,2.46,2758.4984804231844,2854.742357034732,0.9952793927838501,0.9928823949901922,-1.820709262109578,1.285912384536401,2.071588260291305,1.0974496462128636,1.0208172289738748,12.977404488888883,passed,
2025/02/08 00:45:00,0.5817392688332914,0.6041076054213119,59.24223846594842,74.5172956335657,2.352928298694538,2.47,2677.05536792765,2814.2672032568234,0.9950582371764763,0.9946789342887555,1.8680355870836525,2.2192160720065934,2.0532651430555715,1.0642421199504368,1.014427098573501,12.920688274999996,passed,
2025/02/08 01:00:00,0.5891616937934848,0.604984413084087,59.11728964928848,74.35928698189628,2.362261335350469,2.47,2643.5817404984264,2800.5130826336967,0.9949926563887862,0.9951668541763852,2.9219544374475404,2.3126465519883235,2.048372829167088,1.0489301629361305,1.0097705734167535,12.860374706666665,passed,
2025/02/08 01:15:00,0.5981259317862521,0.6037839150703815,59.07731000864338,73.95541572132214,2.370457936442186,2.49,2609.758451814199,2788.256632555072,0.9949123456804626,0.9955153121967124,4.078524402444045,2.1873076275449943,2.0502154063447837,1.0217204619703968,0.998501303938088,12.795767697777775,passed,
2025/02/08 01:30:00,0.6009985030789112,0.6037870188998209,59.49314057109375,74.02471292256749,2.376822869326786,2.48,2616.2109836998475,2795.2680211275688,0.9948857937067238,0.9956101680919186,4.557268177785692,1.9737412110051213,2.049801636318925,1.016218103840365,0.995085983697064,12.862127055555558,passed,
2025/02/08 01:45:00,0.6125943813388165,0.6052950154133632,60.18669155419562,74.37723275178064,2.395004190531384,2.45,2607.6572554588815,2792.700245663441,0.9947789196772,0.9960864863775309,6.036488165963409,2.1733302376241004,2.0443596584683736,0.9997312755857202,0.9890244504774278,12.933878845555554,passed,
2025/02/08 02:00:00,0.600246209666,0.6017756895558998,60.269321458116416,74.03358811280833,2.377975440463834,2.47,2651.7764254287854,2819.2103446897536,0.9948925883053267,0.9952804335729264,4.4722396069383885,1.2981719107995549,2.055637133683326,1.0290600445379396,1.0061823233575349,13.00987217444444,passed,
2025/02/08 11:15:00,,,,,,,,,,,,,,,,10.986999374999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/08 11:30:00,0.596260661116232,0.6027999834466431,62.131302481225305,76.36162935196234,2.3605036758132707,2.37,2794.7779051665852,2914.5100170491964,0.9949350470653996,0.9940039597438581,1.778007074698986,0.8405906619590653,2.021895557579037,1.061284389691111,1.0207590741944927,13.476795126666666,passed,
2025/02/08 11:45:00,0.5918736420586214,0.6005122592205766,61.62209674628553,75.6387101766288,2.356805748601417,2.4,2766.503242590465,2892.14997391416,0.994971673248675,0.9940255620152948,2.10538569851649,0.8633310128407127,2.05460769644089,1.0506754799922102,1.0107115451381778,13.336346429999997,passed,
2025/02/08 12:00:00,0.5585263889320559,0.5750175824668057,60.2713155107816,74.41882459251117,2.289428791883702,2.39,2835.992515038762,3011.545722307855,0.9952545981893834,0.992151845497853,-2.287713079702545,-0.012947959112432067,2.058797097769584,1.0986421582317847,1.0557608452890481,13.38752240222222,passed,
2025/02/08 12:15:00,0.5858819310339145,0.5987955323965005,60.05254633493028,74.19398285755551,2.347127081364504,2.4,2716.880863326207,2863.801756715454,0.9950236235448123,0.9940524309303379,1.5262734234251278,0.5236895160402569,2.0417348383518306,1.0463236160665523,1.0083443642271437,13.098571309999997,passed,
