datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/08 12:30:00,0.5864674427446964,0.59923144298522,61.83746064099747,76.19335768319635,2.3403347942530797,2.38,2819.7716544761142,2932.4143306001406,0.9950197325590852,0.993295354745675,0.3961672068463486,0.4595315556445039,2.0365689080594582,1.0708148302533904,1.0231714992062242,13.462041003888883,passed,
2025/02/08 12:45:00,0.6082111522378184,0.6119374370249335,63.83660522590272,78.86195821884134,2.3872567358853396,2.43,2812.237959830321,2939.4191964732795,0.9948275475411907,0.9951094851560538,3.8379679793813635,1.618758813408931,2.027123346489663,1.075823659107527,1.0281077415603668,13.730682288888888,passed,
2025/02/08 13:00:00,0.5435127805197175,0.5732095843525844,61.34412205242219,76.12420128864899,2.268013989500906,2.44,2957.561666859495,3094.453996862457,0.9953746566526788,0.9910476881761623,-4.6307012639325364,-0.047552526799923056,2.062951258251232,1.1627624558176788,1.0893605052495627,13.726056189999998,passed,
2025/02/08 13:15:00,0.5360628487673426,0.5754304089103763,61.2381239540494,76.04366994523444,2.260126353146978,2.43,2993.7814818080483,3080.8906265774094,0.9954315416375419,0.9902941333202508,-5.972671034774626,-0.06031058495599445,2.0643954092559706,1.178936395512661,1.0886238718839905,13.729526518888889,passed,
2025/02/08 13:30:00,0.5755672773355395,0.6036374943276728,62.80711220485188,77.96762167827357,2.3372457502808914,2.44,2902.831821388232,2969.392149694676,0.9951120067978048,0.9929945420091238,-0.8658085738189624,1.121045136607586,2.03651821054433,1.1266814730523924,1.0467304807603117,13.724830521111109,passed,
2025/02/08 13:45:00,0.5641439071461155,0.5848228790891857,62.10164863256864,77.1409084437124,2.3004112371360654,2.45,2919.20526066224,3045.16205822607,0.9952064677862253,0.9921468747726248,-2.4642518873442496,0.6889048103525625,2.0455182494483104,1.138366321337482,1.0755012247025466,13.720497602777776,passed,
2025/02/08 14:00:00,0.625645776414106,0.6184976496748917,64.1468698708367,79.80516580125938,2.4132295558988024,2.44,2751.7496013912587,2935.168440223968,0.9946633127436474,0.9965716903984755,6.678338262182431,1.8286783973911,2.0180661867659793,1.0537805777509608,1.0188697693151747,13.723838700000002,passed,
2025/02/08 14:15:00,0.6140781548899713,0.6152184545052712,63.79233083315042,79.45024996910038,2.393614445743978,2.44,2775.0333205384027,2956.484225820603,0.9947707305125838,0.9959841151956444,5.286518814568086,1.1431448132034356,2.028731992054259,1.0645669179945911,1.0202108557353995,13.719043194999998,passed,
2025/02/08 14:30:00,0.5925104348167708,0.6074681536359111,63.326304235148,78.79436025729407,2.3543312567876864,2.45,2842.3592564844553,2993.628377110923,0.9949663966045525,0.9943915081264177,2.041555866372866,0.2072605623071363,2.0464197323216204,1.0906143751281736,1.0293608660533797,13.739848100000003,passed,
2025/02/08 14:45:00,,,,,,,,,,,,,,,,13.767875,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/08 15:00:00,0.5954309309433985,0.6114190218384263,64.08639831620252,79.9666016556845,2.3624322970096414,2.45,2876.8733191749043,2999.313096276245,0.9949418796935732,0.9944228556682546,1.8940161938917495,1.0164323197532974,2.0322194323459666,1.1104005429288701,1.0418524458593046,13.882092571111109,passed,
2025/02/08 15:15:00,0.5804853759212029,0.6068512447900012,64.00353340495354,79.91316769725015,2.3366974547070956,2.42,2934.8034246283514,3039.3288955596367,0.9950705865639202,0.9934009619581056,-0.2156783121356755,0.31705647830458283,2.043580348956345,1.1277369933778556,1.0437732052051434,13.959739786666667,passed,
2025/02/08 15:30:00,0.5798515760216456,0.6019572325610325,63.71074245546088,79.39287104962982,2.3219198544876383,2.42,2911.161634629361,3080.357798357195,0.995075979326225,0.9934101914848341,0.1580298408560068,-1.481857685302411,2.0670960834581376,1.0897477507207591,1.0175024814675957,13.91182793,passed,
2025/02/08 15:45:00,0.615815617996492,0.6165014843164708,64.41008922484214,80.63844012591521,2.3877231985127656,2.43,2804.0135091003967,2999.039633634745,0.994757228698608,0.9959279942928031,5.048405762260584,0.7721793153359261,2.026262912588797,1.0679543197499326,1.0208569131120377,13.856084611111108,passed,
2025/02/08 16:00:00,0.6110354863179247,0.6142427779319438,63.667913393537965,79.80004675495776,2.380732516768308,2.43,2782.0333868525836,2981.1728525551534,0.9947992806266466,0.9958138516454426,4.783885009228236,0.7144036256361967,2.035892511992945,1.0652569486420145,1.018768266790884,13.720652495,passed,
2025/02/08 16:15:00,0.6126359621036044,0.6128260975231344,63.98931166336501,80.09975824503844,2.375401616728416,2.47,2800.8580263457056,2999.00240692904,0.9947873871659784,0.9955234931813616,4.424563326630306,0.51213764024028,2.035629156111329,1.0644636775722487,1.021183360892311,13.77699785,passed,
2025/02/08 16:30:00,0.6139600191559045,0.6126670183561977,64.6774995791941,80.89692018550615,2.3712254486171616,2.44,2838.27936666692,3030.138847825678,0.9947781925132901,0.9952266921212712,3.951999554434919,0.3147285628300251,2.0322144540401417,1.0638067323007343,1.0195246076370568,13.915342613333333,passed,
2025/02/08 16:45:00,0.5992963541882956,0.6104201387975127,64.40706645973574,80.79956356733814,2.351700939326626,2.43,2867.101113491627,3068.852793034811,0.9949071277130722,0.9948132319608679,2.7105999067593847,-0.7148749815947169,2.0473783725378114,1.0822066610024355,1.0210586270262902,13.959588377777779,passed,
2025/02/08 17:00:00,0.6075892653909604,0.6132346968418778,64.62666707788178,81.20545725288135,2.3640765904927186,2.45,2840.1654943031917,3067.231062675711,0.994831994332686,0.9954759547888292,4.0443521338658375,-0.675828775526655,2.0436606683855127,1.0734304363806986,1.0188503386929415,13.96553791111111,passed,
2025/02/08 17:15:00,,,,,,,,,,,,,,,,13.979270604444446,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/08 17:30:00,0.5921445420416335,0.6075040958081201,64.37494054885998,80.85158581592526,2.3357779674592325,2.45,2918.6405190027745,3068.5838439984223,0.9949714010140114,0.9937475575745917,0.6317183671786967,-0.08228190135367662,2.041634310480805,1.1038840447514926,1.0362334680179712,13.984826753333333,passed,
2025/02/08 17:45:00,0.6070764709068142,0.6141653666063972,64.73989314155529,81.59606847354593,2.3618734659893534,2.46,2862.66300992638,3062.664166369983,0.994839271654833,0.995165277815071,3.273591408408027,-0.06583213360884119,2.0327031495896972,1.0853969213055024,1.02738256710842,13.994873034999998,passed,
2025/02/08 18:00:00,0.6214804847545679,0.6151424338233918,65.15619455282926,82.0021463979566,2.3738068075229726,2.41,2831.2754598710962,3068.330883668498,0.9947097597464809,0.9957533305140092,4.904601012803113,-0.2535286191693411,2.028998230367875,1.0522704704390333,1.012478274337744,14.0045257,passed,
2025/02/08 18:15:00,0.5960659012301179,0.6066627734447346,64.55792030617243,81.18787814227632,2.331764266407193,2.44,2913.154944485486,3096.964439368144,0.9949377833190944,0.9938722963599295,1.0123522254543869,-0.7874393678339497,2.0453296710312445,1.0774689156452735,1.0176610801843362,14.014181616111111,passed,
2025/02/08 18:30:00,0.571181077312987,0.60184666573301,63.722884775347836,80.53592261851476,2.2993172377996363,2.44,2962.066804177615,3137.238626584191,0.9951483865984377,0.9928645735211901,-1.5945304497722483,-1.8782160558490195,2.0594333580953625,1.1102048798603559,1.02329384429926,14.024238115555555,passed,
2025/02/08 18:45:00,0.5815806171052139,0.6056376982298111,64.19734165450348,81.11264220559606,2.3169760745930232,2.45,2932.6200084040347,3121.625277288268,0.9950613060260619,0.9936289999796364,0.07599503208429609,-1.4159683463805992,2.064639898922656,1.1033130006966132,1.0239210415717352,14.027541476666668,passed,
2025/02/08 19:00:00,0.6352179240513312,0.6143685779063182,65.45921810841087,82.48864741797422,2.3765834273947175,2.45,2795.331867378488,3107.284998716638,0.9945822337955895,0.9963866991965622,6.599401395859409,-1.3892433029901747,2.029006697165131,1.0147420818154163,0.9943316886731998,14.02806142222222,passed,
2025/02/08 19:15:00,0.5692446614424403,0.6006073011664782,63.6838889324103,80.52167389405486,2.2939025461837352,2.46,2968.523436260069,3145.1128213521083,0.9951643419577956,0.992683744655494,-1.887027114050279,-2.0317446414248184,2.0649037036980595,1.1168707540978637,1.0288143548552342,14.024085777777778,passed,
2025/02/08 19:30:00,0.5593821951562856,0.5743416489170463,62.906539226823156,79.52493152533108,2.256131318154502,2.44,2977.130747025904,3240.9014808774045,0.9952446520011518,0.9919354432933797,-3.2948377134583393,-1.5897370207584385,2.069975518382395,1.129026001127159,1.0731219681361366,14.028697246666669,passed,
2025/02/08 19:45:00,0.5842673877934751,0.608025242628907,64.0753612098881,81.11221661083133,2.3248825202265717,2.42,2926.621934874729,3095.4263097976836,0.9950384903601556,0.9937475195924852,0.07624202927338325,-0.6509759478286474,2.0456875490913795,1.115664454303831,1.0358242477070172,14.0005547,passed,
2025/02/08 20:00:00,0.5921717317772691,0.6092389159787457,64.14201317453019,81.09795157010957,2.3349658441331376,2.46,2900.7143715756197,3077.852989516807,0.994970872001414,0.9941158710021274,0.9958996130421138,-0.35998634448870737,2.0416564493956395,1.1091163854183128,1.0391720809644411,13.959750585000002,passed,
2025/02/08 20:15:00,0.6227908915090469,0.6160795557241282,64.77287417330331,81.80190515578143,2.3771644544518136,2.46,2804.103564268288,3049.6230597382964,0.9946959979924503,0.9960349109902736,5.381331879931473,0.028050208851735557,2.031089279549979,1.0531477265513605,1.0153371041469677,13.915270856666668,passed,
2025/02/08 20:30:00,0.6153032655137898,0.6137535183775725,64.33581828990512,81.26706454409408,2.366174159229621,2.46,2810.7543506658585,3051.205658259048,0.9947643010572543,0.9956727232494595,4.508079267423993,-0.25900346284293385,2.035833462226236,1.055119690377758,1.0127104915676837,13.870418295555554,passed,
2025/02/08 20:45:00,0.5947818586049639,0.6066912454566148,63.718205710776125,80.3590013586411,2.3335370823941926,2.44,2862.2878643549175,3069.6250680164344,0.9949477372707987,0.9942961692149151,1.705020736899171,-0.8675427916275192,2.0556145428217314,1.0663625944054893,1.0091110876606129,13.842338797222222,passed,
2025/02/08 21:00:00,0.6061372536706742,0.6116262294231056,63.713033688676724,80.53573440418602,2.356759504223287,2.44,2803.15964637327,3044.909415909417,0.994844579455378,0.9954912703752139,3.987774483020161,-0.5510282564268618,2.050768186580039,1.0585141988298636,1.0095358826434015,13.782492343888888,passed,
2025/02/08 21:15:00,0.5342850926369503,0.5655894761913887,60.55889481430591,76.53634244733587,2.22064754337784,2.43,2974.03438419463,3185.6624562414695,0.9954429018569946,0.9901468759483447,-6.630262304733695,-1.9490808175619396,2.086292263909477,1.1404526407053948,1.0712129905071919,13.678515656666667,passed,
2025/02/08 21:30:00,0.6184276548772581,0.6137672498523212,63.11969501959573,79.76566379122733,2.378028397863482,2.44,2738.7823222396946,2969.4888162361226,0.9947330685901814,0.9960740974064817,5.396952024785468,0.8986492312502109,2.0363783104767466,1.0363900942865931,1.004752603701864,13.57443087,passed,
2025/02/08 21:45:00,0.5730514679692404,0.5950762757231566,61.45153501092162,77.28673636169646,2.2961673513553027,2.42,2830.45088872189,3034.5451993831357,0.9951335494561586,0.993018813395744,-0.6209085300741193,-1.8109854245215131,2.0924781277145894,1.0445115503460478,0.9874322721840708,13.467012533333328,passed,
2025/02/08 22:00:00,0.6012788202811724,0.609494471619907,62.902007115471825,79.4933803404859,2.351100714484699,2.47,2791.8926684561616,3008.4204937934214,0.9948890494849358,0.9950941569523223,3.1231799278560737,-0.06751454951246806,2.0466096579446775,1.0637971589385893,1.0150961270717722,13.637120419999999,passed,
2025/02/08 22:15:00,0.6052216742016453,0.6101337460555388,62.81653160495123,79.33119027830726,2.3576801480504344,2.43,2778.6639997125085,2984.068400897161,0.9948545568339466,0.9951827496075922,3.4136266219138744,0.5131728144231331,2.0411914523194157,1.0456440813169416,1.0027248874055468,13.586679779444443,passed,
2025/02/08 22:30:00,0.5987667375607633,0.6081312512168487,62.429895203384284,78.90487297370032,2.347318579483976,2.44,2780.25272102908,2995.227758480559,0.994911273604182,0.9949732327491316,2.836219209138125,-0.07849657611520737,2.0464410261393287,1.0567175306046241,1.0093122974302722,13.556892634999995,passed,
2025/02/08 22:45:00,0.5827034392244947,0.6013597725167052,61.84580421529877,78.0315259044983,2.3176942630042405,2.43,2823.490427757878,3012.9674748854572,0.9950517294371192,0.9936738733784188,0.30026226839918085,-0.7278197910664214,2.05736826331093,1.0620893165472722,1.0054587628933735,13.52712499722222,passed,
2025/02/08 23:00:00,0.6131895607865823,0.6102587568363944,62.62044319127786,78.99906063844864,2.3676127081011944,2.45,2726.527448722041,2974.1474488403605,0.9947790618346466,0.9959009489491374,5.146583291115725,0.19935761201381244,2.0504625640255987,1.029849353193094,0.9993208374715407,13.496990332222216,passed,
2025/02/08 23:15:00,0.5898856394668753,0.6047500039718591,61.839322550339546,78.07796591976292,2.335442504776894,2.42,2774.6693354384324,2990.06674120858,0.9949883271401386,0.9946354590544285,2.21407875381917,-0.46066652607864655,2.0661833868331754,1.0508854743844331,0.999602963781465,13.463209662222223,passed,
2025/02/08 23:30:00,0.5893550218004696,0.6067092591252619,61.705184538782376,78.01060647101507,2.3419420562769786,2.42,2774.7761698556837,2959.5466388601753,0.9949932533857507,0.9946289937284533,2.0167927827818124,0.48405669089189624,2.05676378655438,1.067079974309783,1.0115774062487946,13.42945175,passed,
2025/02/08 23:45:00,0.5965122580223599,0.6070168422385456,61.69293928078042,77.94571208660426,2.347909887334917,2.42,2752.83123897896,2954.2728364149084,0.994930730937973,0.9949183758808441,2.730982092435537,0.44188755754394154,2.0486794090518146,1.0531079334959783,1.0081317319773695,13.399766086666665,passed,
2025/02/09 00:00:00,0.6004990011694857,0.6101437903457921,63.49428936875102,80.22019365264505,2.3488278976132797,2.44,2835.7157914394516,3023.6670711961046,0.9948979328200278,0.9946893637826691,2.310679721705558,0.2610050867459485,2.038615423341705,1.083003663876393,1.0283499685434598,13.762681930555557,passed,
2025/02/09 00:15:00,0.6140546074580733,0.6143977179731764,63.83657511541479,80.67974298216676,2.3713496750227026,2.45,2789.526267981054,3010.782350865574,0.9947745528002647,0.9957485806305822,4.586462118683686,0.49564060708593305,2.036165406002014,1.0626735221999708,1.0195078820308694,13.75455995833333,passed,
2025/02/09 00:30:00,0.5873126673133875,0.6071743339489452,63.03097571328313,79.73573128325033,2.3313363268865404,2.44,2854.268373583045,3043.8505780423397,0.9950120229635425,0.9942130922141812,1.106089429092703,-0.4909973572268786,2.052146363306673,1.0839012499253873,1.017142354690419,13.750498972222216,passed,
2025/02/09 00:45:00,0.5847265728345084,0.6027228410716513,63.14195716673679,79.4766266952159,2.320470828114896,2.44,2864.4323286625568,3057.9734837666188,0.995034260321548,0.9937637161405327,0.8196305315734412,-0.9870766633748754,2.07888484777082,1.0650524014744782,1.0028889792951694,13.74276992,passed,
2025/02/09 01:00:00,0.58652002786116,0.6080226579328221,62.93279237855741,79.67280277280949,2.3336379340146935,2.45,2856.308330337856,3029.2009491273766,0.9950189687785507,0.9941670761763619,0.8909616043779693,-0.04292126985982854,2.0457425137557332,1.0973818706501135,1.0275754419569993,13.734647715555555,passed,
2025/02/09 01:15:00,0.5944447623121699,0.6120394994160936,63.08188646674215,80.01497576169886,2.3497243306731956,2.44,2821.3919631592335,3022.0963278265954,0.9949489757902258,0.9950405235158226,2.4744889529543035,0.01036433008381767,2.041049000209347,1.0857051392712713,1.0206862089185882,13.730586613333331,passed,
2025/02/09 01:30:00,0.6229024931913705,0.6162001703604358,63.843838481043846,80.69720506039178,2.3836050768266306,2.43,2759.2744158512573,2996.2073388126782,0.9946930633714699,0.996258490591045,5.7172300286626125,0.7244752629026081,2.0266620428864104,1.0463336627368838,1.013042796979248,13.71879553,passed,
2025/02/09 01:45:00,0.5779204576324803,0.6045377211294511,62.563887990000026,79.18066118381535,2.3184538788074636,2.41,2868.6328522472063,3046.832810895972,0.9950923895195282,0.993705073711533,-0.04179506037927513,-0.7518841719008901,2.0564237055745367,1.089073591460878,1.0147085053069818,13.714734311666666,passed,
2025/02/09 02:00:00,0.55986166437128,0.569141436087585,61.48920520237723,77.63267745602904,2.2546624383760667,2.44,2901.362030299534,3186.5584456748534,0.9952417663462443,0.9921066134312571,-2.890850004191767,-1.252963127394807,2.073179810185224,1.1062411459639814,1.068734330727747,13.726205624999999,passed,
2025/02/09 02:15:00,0.5454681833158045,0.5678846678668467,61.11738450915195,77.30398889502162,2.2387069597383427,2.39,2942.7941796793957,3195.7284928237677,0.9953577088817331,0.9912738548124128,-4.701439586126237,-1.544557154069565,2.0783029387241583,1.1231678573212796,1.065819809724101,13.742353429444446,passed,
2025/02/09 02:30:00,0.5584737544590095,0.5975471507028628,62.18873640192158,78.7304218146334,2.290054757296328,2.42,2939.306803261814,3068.787022901891,0.995253332842912,0.9922575310044004,-2.9731516199007135,-0.6304004659801852,2.062687634683549,1.143437744900571,1.0487519104745795,13.758863848888888,passed,
2025/02/09 02:45:00,0.5824791740926586,0.607284195586457,63.07425443039096,79.7023413532706,2.3303056583825428,2.41,2884.919994493263,3028.0564929906363,0.9950536755369943,0.9937429309425672,0.07705260392048618,0.2703705427420112,2.0435258870711404,1.105375871621375,1.0296358372978698,13.779042566666662,passed,
2025/02/09 03:00:00,0.5716236938475273,0.6005677755122883,62.81774248415429,78.7730150633705,2.310371076408288,2.43,2923.648782834987,3045.6979175690194,0.995144519969737,0.992668862652911,-1.6622060830577812,-0.4476179201124629,2.050406635578306,1.1147617363037507,1.0348312980560994,13.791405961666666,passed,
2025/02/09 03:15:00,0.5955423319241284,0.6081411050948026,63.60820704450496,79.34994177365101,2.35258570662257,2.41,2847.411996545611,3023.380013760439,0.9949401771183706,0.9945508158623839,2.2541852817341352,-0.3440266083170979,2.040655421457716,1.0777376141506443,1.0190151101342217,13.811541369999997,passed,
2025/02/09 03:30:00,0.5852539386044365,0.6023826934738653,63.225439974211795,78.32980580811859,2.33535651303167,2.45,2876.248572108019,3028.8220521282765,0.995029918983435,0.9935997744094913,0.6289834931951352,-0.874773851492276,2.0452836559542384,1.0879145229355145,1.0252938432740504,13.790445142222222,passed,
2025/02/09 03:45:00,0.5956228593655616,0.6021351079706123,63.465527062321414,77.8987232659967,2.3514383120616267,2.43,2846.6251333845603,2993.489747982983,0.9949401908785064,0.9939082655161746,1.9242358602061633,-0.36539861128833523,2.0498106097331306,1.05618450658208,1.0097710747057496,13.732669878888885,passed,
2025/02/09 04:00:00,0.5150952029049569,0.5276293852479188,59.43697496713454,72.66167531819579,2.1743562628897206,2.43,3010.0411516288946,3279.334681914959,0.9955872592764652,0.98775920748368,-9.356783783398498,-7.614570657807797,2.093339829128157,1.1464391662100828,1.1239592989539784,13.675343733333335,passed,
2025/02/09 13:15:00,,,,,,,,,,,,,,,,9.19219643222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/09 13:30:00,0.5632965368298049,0.5899289491550687,59.19518734085884,73.92545103956022,2.2941646303722716,2.33,2770.6447233040294,2911.29733122852,0.995214545874116,0.9922943456659933,-2.0588750194782652,-0.4337750383200925,2.0781914603633056,1.0450147073453042,0.9933548855404865,13.03531049333333,passed,
2025/02/09 14:30:00,,,,,,,,,,,,,,,,9.450519735555558,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/09 14:45:00,0.6346033527141965,0.6453943328240694,54.006952663833665,74.47181969024423,2.487572474699757,2.35,2127.8019288971227,2474.5590541258252,0.9944215307032421,1.0032724475908437,18.431771258256454,9.153294178848336,2.137997521832835,0.9836826558724832,0.9518991750664392,11.448706500000002,passed,
2025/02/09 15:00:00,0.5925091410911535,0.6379882913076019,52.53479459371105,72.93775154494953,2.460732013215585,2.36,2138.9306228043415,2455.326911744898,0.9948474632277972,1.003054850295619,15.327033743394686,9.92577619052921,2.17742419580573,1.0689622697056569,0.9895967487283618,11.305236592222222,passed,
2025/02/09 15:15:00,0.6157763742254606,0.6629169685662166,52.783909860177204,73.19897725238927,2.532223618713988,2.37,2063.2770101021447,2351.9860498844027,0.9945447418989933,1.00477706397291,20.36204334389474,10.65731685138509,2.175535432458894,1.0545107439947912,0.9677840544183616,11.180433403333332,passed,
2025/02/09 15:30:00,0.5986357120723456,0.6556088110709867,52.0920399733608,72.0007565604631,2.501348822124956,2.34,2091.765529362612,2351.4083483670865,0.9947634134670993,1.0037016629151203,17.09682816985848,10.486862451138817,2.1771188648628033,1.0556834519724043,0.958081876593023,11.113927745555555,passed,
2025/02/09 15:45:00,0.6330762280911433,0.6470284530241149,52.20329682057858,71.99490335532757,2.5510816651487738,2.39,1970.9829705739223,2359.5083268717563,0.9937042385855007,1.0058266167304688,31.731097253099158,6.734800761354291,2.193423506000397,1.0149595475345932,0.9754599474274485,11.047436949999998,passed,
2025/02/09 16:00:00,0.6210897805778729,0.6549333453857252,51.893575122893694,71.31831749320536,2.542061429194557,2.35,1995.1869358110664,2322.916792936786,0.9944433852727063,1.0054119224528544,22.544522785469493,7.946348854118406,2.190439476923491,1.0153389376506907,0.9495653675919932,10.97688493611111,passed,
2025/02/09 16:15:00,0.6103036778028067,0.6681252286703702,51.64277053100414,70.74657024184562,2.5472434061840845,2.34,2021.2920505881493,2259.2514008917615,0.994594312847798,1.0046895315383337,20.314636963237625,10.909453674900265,2.1885890107432098,1.0263051483902559,0.9276047375572569,10.903586081666665,passed,
2025/02/09 16:30:00,0.6105675493620418,0.6727636270387196,51.39855897468115,70.14798125532428,2.5543116183757237,2.35,2015.0084831857105,2223.8220639990654,0.9945974741823882,1.0045201879651104,20.07303584159052,10.514460975975298,2.186038516292548,1.0199336356383712,0.9157851376663809,10.827294115,passed,
2025/02/09 16:45:00,0.610157490784021,0.6681684463339119,50.96231071430966,69.32759005229758,2.5499391440475696,2.36,1999.4281985716643,2215.2101122107742,0.9946032331994847,1.0044427670732445,19.978433357128665,10.542583284956745,2.185784169967078,1.0157906098103076,0.917889580555706,10.747071206666664,passed,
2025/02/09 17:00:00,0.621906961933555,0.6570477604756073,50.67430387688174,68.6703736427092,2.5558313298035658,2.35,1953.0005478959229,2222.17753039305,0.9944460842220907,1.0050252841168983,22.1618679152126,9.886269245060197,2.1863006162224528,0.9858775716436053,0.919926536159558,10.67105094,passed,
2025/02/09 17:15:00,0.6165604859154011,0.6658087394749961,50.4119718057467,68.09677244183611,2.562336163569204,2.35,1957.2569133817135,2177.7057757350844,0.9945166460309506,1.0047110631587348,21.250497792806648,11.052051776848788,2.1888070207989805,0.9927363902947358,0.9077471940871308,10.595164433333336,passed,
2025/02/09 17:30:00,0.6150370607822564,0.6770405520518761,50.237115305772576,67.64489431298986,2.5768528328797955,2.36,1953.884605478632,2128.386431672744,0.9945353234913095,1.0046047952026285,21.03858036143894,10.479422244807353,2.1903936217039606,0.9870319946076171,0.8856377855603287,10.519411686666663,passed,
2025/02/09 17:45:00,0.620220387605857,0.6547641339306549,49.64941937306973,66.6071575605486,2.558847241952312,2.36,1915.3176222892728,2164.544804499505,0.9944644576102049,1.0048310261699556,22.033155762623416,10.575924568180588,2.192725789322941,0.966069594805513,0.9026299225931752,10.439744718333332,passed,
2025/02/09 18:00:00,,,,,,,,,,,,,,,,10.400657886666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/09 18:15:00,0.6416090813270551,0.6406992534066437,49.58811098640142,65.93651605943055,2.5798746418114997,2.35,1857.6602714422045,2161.8020118306285,0.9938135767569992,1.0054154534059685,29.968384049866653,9.241405533697474,2.1982375518185253,0.9239203571310319,0.9065444666706466,10.369708818333331,passed,
2025/02/09 18:30:00,0.6196811436946709,0.6540126177546093,49.31873385637125,65.339397051908,2.569649828840083,2.35,1910.6166892868853,2116.1190811678816,0.9934346434598382,1.003709067530336,34.16643012513422,11.33527445381301,2.206232995500481,0.9438254294876404,0.882202491283536,10.34730088333333,passed,
2025/02/09 18:45:00,0.6519414192377257,0.6255080828149919,49.46997772441227,65.33868743354184,2.577976345647863,2.34,1825.7296749681268,2184.2718096402996,0.9939895631221178,1.0060072209498399,27.781752797627483,7.061777679430143,2.1968687596074865,0.9043634149733144,0.9209462289195548,10.337688973333334,passed,
2025/02/09 19:00:00,0.6384498699176328,0.6418930860589597,49.64693179397632,65.36946603211702,2.5843050796047544,2.34,1867.4474150995954,2137.157089826616,0.994214819174197,1.005299056783589,25.06874180938494,9.801157338535019,2.1997692859228386,0.9256850586062264,0.9032854390358779,10.34911976388889,passed,
2025/02/09 19:15:00,0.6437051914069826,0.6351215558542255,49.60342173606411,65.1341453085206,2.5839457619197255,2.34,1851.44379124391,2154.1298689569644,0.9941344280324685,1.0055783704894987,26.092163787293416,8.534040196277807,2.196886112903543,0.9163966254565792,0.9097108969961298,10.350185083333333,passed,
2025/02/09 19:30:00,0.6459515843590906,0.6318764445244478,49.4633225965496,64.7500044874861,2.584340298255009,2.35,1839.363314742082,2154.397837237688,0.9940976942487343,1.0056778003307658,26.57970437252894,7.991317265519428,2.197710924841986,0.9085716948195344,0.9091267803224713,10.321237886666667,passed,
2025/02/09 19:45:00,0.6489210934132787,0.6292785365847865,49.31918516783129,64.36412257057962,2.587653380003557,2.35,1825.6126151418136,2150.4132465544913,0.993946115846071,1.005751245913409,28.453450781326783,7.6623364970822285,2.198799354811483,0.904260350668851,0.9118301572682666,10.288576759999998,passed,
2025/02/09 20:00:00,0.6499897181079862,0.6268680226356536,49.215024388611994,64.03429565406906,2.5899282099143384,2.37,1817.5615976183506,2143.9414705842023,0.9939686731700744,1.0058266855075706,28.232154326596138,7.51549219606572,2.2002175588443142,0.9000936384121939,0.9123437797577636,10.260008549999995,passed,
2025/02/09 20:15:00,0.6501207948719958,0.6222029568474539,49.03092897883134,63.63288622355046,2.587282392431917,2.35,1805.586652569541,2148.8271655031285,0.9940126041146665,1.005989884830648,27.918176520913523,6.702885442889894,2.2039171662932393,0.8890883826863661,0.9081339036019966,10.231185243888886,passed,
2025/02/09 20:30:00,0.6482914277092672,0.6245058788767862,48.91699072568194,63.28522714646386,2.591377531031002,2.35,1804.401105526349,2131.212722377306,0.9939606888985657,1.005858696546636,28.63888467107789,7.193246721181305,2.2070388384565693,0.888190253319898,0.9017677685679355,10.198661244444443,passed,
2025/02/09 20:45:00,0.6372427372685123,0.6414354847485337,48.89054651790842,63.06078822175879,2.6030704735766665,2.37,1830.7389431855563,2076.268384811021,0.993779329261551,1.0050912342559581,30.92206802061182,10.09770050045739,2.213514976592575,0.9028726951847799,0.8800851019732551,10.170215415555557,passed,
2025/02/09 21:00:00,0.6513123072662016,0.6228582948416671,48.657568066250604,62.60594564711865,2.596602083912649,2.36,1792.4035536449383,2111.8465952657543,0.9939969026953156,1.0058758011413809,27.956654795362024,7.277215088207598,2.1965427772095274,0.8839336173151645,0.9031346379324662,10.137784072777777,passed,
2025/02/09 21:15:00,0.6347744270486814,0.6429502773513786,48.665169420863094,62.428392390438184,2.60196164631883,2.37,1836.304498872299,2051.4720904988635,0.9942575621214088,1.0049500321424485,24.759605133922257,10.697918257443131,2.198677574889704,0.9033172249770954,0.8758835984086324,10.115845574999998,passed,
2025/02/09 21:30:00,0.6421110795924997,0.6322426347649615,48.56050952778528,62.13200708199453,2.601247734301252,2.36,1809.965518199525,2074.9560673013684,0.994139274308226,1.005423446250555,26.385462485651654,8.789141048134091,2.1990907414691847,0.8898277528875822,0.8854894333929337,10.105643472222226,passed,
2025/02/09 21:45:00,0.6483503032917648,0.6263370724607156,48.66846078837085,62.086133181809345,2.604338155712156,2.33,1797.4754667741727,2091.2832467968424,0.993956342743221,1.0056763023722157,28.615629599780185,7.76197214345332,2.1991516190755407,0.8793633537819832,0.8901557051320026,10.127642696111113,passed,
2025/02/09 22:00:00,0.6383037297612622,0.6400093991176081,49.430897510218,62.875650689801404,2.61372964729086,2.37,1851.8905264117736,2071.1197974095835,0.9941955358552612,1.005156758545262,25.7237939628838,10.109349037129945,2.2006262439815587,0.9077132342611692,0.8882298148811317,10.253688389999999,passed,
2025/02/09 22:15:00,0.6415770795006279,0.6423908458572364,49.62323152769398,62.9713960361425,2.6145616380903256,2.46,1860.8366410747633,2079.130425140865,0.9941705510096437,1.0050593364389382,25.57447624791263,9.912633842945572,2.1840231721613943,0.9020758474728335,0.8830410389716354,10.301286746666667,passed,
2025/02/09 22:30:00,0.6275856973170716,0.6676489940434246,49.87112782384986,63.328550275404105,2.631348619352389,2.41,1901.305784822818,2011.6346233126947,0.9943598308220226,1.0044469113459098,23.47478006879432,11.065185093556105,2.1981707044755723,0.924056377042855,0.8550922172039194,10.296310340555554,passed,
2025/02/09 22:45:00,0.6398157001556762,0.6435120294304508,49.67093853281596,63.10738488763534,2.6153422553939394,2.39,1863.819105376068,2072.831281347527,0.9941901737976402,1.0050099720587973,25.460413790544248,10.400344675004552,2.1936068835589366,0.900495939487544,0.8781209793459974,10.29568810111111,passed,
2025/02/09 23:00:00,0.6351886462015233,0.660846910691912,49.88497476263705,63.41358978457224,2.632036993299706,2.38,1883.5903232582934,2026.18181460255,0.9942575084617704,1.0047544197091585,24.637378090871994,11.530532708875546,2.197873250796355,0.9104995207819201,0.8594634827366804,10.290664902222218,passed,
2025/02/09 23:15:00,0.6342069229758313,0.6631126794845738,49.8216985271757,63.36625497051134,2.6267957253691945,2.4,1895.392477383107,2020.2606143272117,0.9942968475272871,1.0043778603149127,23.597186163300425,11.38246509128457,2.1856673412696574,0.9155373416859469,0.8602606131977395,10.285620803333336,passed,
2025/02/09 23:30:00,0.6181396971337821,0.6461074500507247,49.13331830426694,62.67819685856642,2.589971915508163,2.42,1901.3567538950833,2069.696392826804,0.9934346086708946,1.00337108119242,34.48640574752936,10.758237238470494,2.2030005417964813,0.9395315647915723,0.8874926627234345,10.284916125000004,passed,
2025/02/09 23:45:00,0.6532300643545207,0.635568106427215,49.662161781149415,63.23112693380963,2.6171984077577974,2.38,1838.4894504893673,2087.7561242472084,0.9940147745756962,1.0053546908047948,27.05487984747841,9.515059821084131,2.186897090354149,0.8904123404422175,0.8938543795070386,10.275763666666665,passed,
2025/02/10 17:45:00,0.6384450037673096,0.6602476517855859,51.86826940045163,64.6400876895698,2.6419871038635456,2.44,1967.4356634325597,2084.435770724316,0.9942452634057256,1.0043185985059389,24.06107544741687,10.970759359098738,2.1655318185291663,0.9508283160255879,0.9024472075608642,10.704992075555555,passed,
2025/02/10 18:00:00,0.6397211996094251,0.6638198155552987,51.82137294560166,64.65361859063258,2.6466806456977525,2.44,1963.2240723993352,2073.820803512405,0.9942292976068934,1.0043765469583903,24.211997474984916,10.857505402001708,2.1638408890840997,0.9518974555986065,0.8999444045159829,10.684768538888887,passed,
2025/02/10 18:15:00,0.6490771667328327,0.6456030180457096,51.620121077083034,64.47551225215645,2.6399942595094648,2.45,1922.7879001936217,2116.8212632762225,0.9940743611716867,1.0050805431565608,26.425055734971938,9.94290847735898,2.170647699738489,0.9288492754276367,0.9134368947072788,10.664545002222221,passed,
2025/02/10 18:30:00,0.6393076790709918,0.6716194786353673,51.7043240367076,64.68408348830236,2.65571761666708,2.44,1956.7773905713543,2051.1845183049177,0.9942278726000312,1.0045040489937822,24.38500572217496,10.64980461277149,2.1654977684619268,0.9501905079425413,0.8872069223177365,10.644015048333333,passed,
2025/02/10 18:45:00,0.6441697401832458,0.6534399079345734,51.40258045110105,64.37882710050062,2.639596966836044,2.43,1929.6843878378302,2095.0935025538556,0.994151518900574,1.004843668288266,25.432707768685038,10.638089520741474,2.167255474780046,0.9355140009003561,0.903368908451077,10.623791511666667,passed,
2025/02/10 19:00:00,0.647092199976551,0.6441441432958169,51.21945490801236,64.22186803853174,2.6329124226657563,2.45,1910.5901966379527,2116.724910282375,0.9940973491586365,1.0051256991558444,26.279546453662206,9.620038887250951,2.172033301675547,0.9271378846648869,0.9115210130350945,10.603567974999999,passed,
2025/02/10 19:15:00,0.6361846037904083,0.6770981647372164,51.790079502736475,65.04127903682209,2.657521961298972,2.49,1961.319018301535,2050.032653050402,0.9942566492458831,1.0046062712448258,24.365546546435382,10.337585349652862,2.1730162057814337,0.956041951733105,0.8819047507946309,10.66025516111111,passed,
2025/02/10 19:30:00,0.6423790157944551,0.6458468933195903,51.43261046974382,64.66479540832809,2.6273252296950607,2.46,1925.248130624665,2133.5115080660016,0.9941532348796583,1.0050975351702307,25.886019884625252,9.385792236867823,2.178372742244533,0.9379754255282832,0.9144210336500078,10.663681599999999,passed,
2025/02/10 19:45:00,0.6403378031677166,0.6624755010013742,51.59497092261097,64.93456072408723,2.6411394205154846,2.48,1946.9189760907702,2090.495703284785,0.9942060089652072,1.0047495261553419,24.799634857376073,10.760280470473434,2.1664576804896893,0.9497587307821294,0.9002178135415161,10.663375066666665,passed,
2025/02/10 20:00:00,0.6292485456114034,0.6581150735848502,51.42584633912257,64.76338077604453,2.6216758958441417,2.49,1966.6600239471977,2100.494889023745,0.9943551687424407,1.004238503398852,23.105281172417733,10.764167144158,2.177479600409577,0.9601163078007056,0.9037286422956631,10.662761999999999,passed,
2025/02/10 20:15:00,0.6332096183195699,0.6704298964680179,51.70480821013881,65.18850384393346,2.6421857614369135,2.44,1965.8873103482977,2073.176920395347,0.9942988879501272,1.0044818184974764,23.83909411449476,10.567776482377212,2.176756722933385,0.9596875866139735,0.8908904211373343,10.671957999999998,passed,
2025/02/10 20:30:00,0.6391259613090067,0.6680275903016584,51.86915874787517,65.46995979886722,2.644274639242158,2.44,1960.8461182571689,2087.663054905518,0.9942248399799163,1.0046893496223683,24.54056628653912,10.987410509508782,2.1688224907006894,0.9547117049245234,0.8960435011043572,10.705370133333332,passed,
2025/02/10 20:45:00,0.6475736134720425,0.6382898610894217,51.75171000868202,65.39575224769033,2.622468779203483,2.43,1919.661998451855,2175.2512953980454,0.9940664754436925,1.0054953939505957,27.05852860537509,8.007552751323288,2.1838072748855994,0.9356351659588595,0.9289953520501993,10.738782266666663,passed,
2025/02/10 21:00:00,0.6220193859359712,0.6543483599036524,51.792660353703134,65.52252008709533,2.6062631017110434,2.44,1994.9760306209823,2138.336882515475,0.994443154495633,1.0040596510844308,22.23608976415083,10.674333884655798,2.1872335533985017,0.9752995588924871,0.9150434628593975,10.772500933333331,passed,
2025/02/10 21:15:00,0.6314225691111973,0.6638061606071188,52.18915460689502,66.10091788261059,2.628353266696091,2.44,1992.2111139491844,2119.075296286674,0.994329639658604,1.0043789522557296,23.321977718622662,10.963275342722623,2.173802135317239,0.971340175566647,0.9089018030721118,10.805913066666665,passed,
2025/02/10 21:30:00,0.641814832658624,0.6516203785544041,52.30050512780753,66.27606400753108,2.6284103232900016,2.47,1965.4020710077575,2156.944922911164,0.994176274021242,1.0049951324900115,25.32592995352224,10.298587118594055,2.1733557341074463,0.9588189912418511,0.9259323093021169,10.835219395,passed,
2025/02/10 21:45:00,0.6203837992975267,0.6566088946779083,52.11821987750221,66.05910826632176,2.6003364902970905,2.44,2021.4754326404711,2153.470205894391,0.9944806715242975,1.0037648296450405,21.3306181040655,10.540399381546383,2.1767552119896414,0.9891031728990161,0.9229945644256552,10.856263488888887,passed,
2025/02/10 22:00:00,0.6166079294689667,0.653991507418859,52.22910531944176,66.18484443061942,2.5957289055569923,2.44,2030.4854852079668,2161.6582231370326,0.9945210854210278,1.0036730563207283,21.050214836633877,10.711411657183183,2.1878068588654718,0.9957318026951604,0.9285509950316815,10.881668599999998,passed,
2025/02/10 22:15:00,0.6252955792657278,0.6581230549783256,51.81256577813204,65.76990195111038,2.6099871562882564,2.42,1991.6252129304175,2139.627382453034,0.9944064863217236,1.0042233366411049,22.517090454866484,10.525455605436909,2.1752193236467634,0.9744857089090619,0.9126586885431942,10.782516213333334,passed,
2025/02/10 22:30:00,0.6441378409861622,0.6415636568514536,51.76926169842795,65.66904215303903,2.6217604798474654,2.46,1928.8328028789517,2168.327624802011,0.9941174005289232,1.0053878085640156,26.48641941802087,8.730806388540229,2.1855699786599856,0.9432391396245293,0.9277987653524062,10.741773288888886,passed,
2025/02/10 22:45:00,0.633264898504605,0.672095675509853,51.804237944114675,65.72986500132644,2.6424441589518204,2.43,1966.641828870968,2079.3821119662166,0.9942923155397985,1.0046483641632058,24.04871251305758,10.946429443237419,2.1802509087983415,0.9620781588096431,0.8908825533863426,10.691392329444446,passed,
2025/02/10 23:00:00,0.6456109749196004,0.6415903265739132,51.26782101138668,65.05727549362925,2.620199065654596,2.45,1911.9803263404572,2150.129303913433,0.9941091252102378,1.0053240432367756,26.33167339044594,8.900796136074346,2.1779152477266384,0.933695935221923,0.9199338172074824,10.64353585777778,passed,
2025/02/10 23:15:00,0.6474765798103331,0.638323868337433,51.07407512837935,64.82863792393086,2.6215253750558167,2.44,1895.7086738656744,2150.135304490611,0.9939238818073064,1.005446409788709,28.76651377690825,8.54183662044553,2.1836908759109304,0.926269987796881,0.9193031653433885,10.60628265277778,passed,
2025/02/10 23:30:00,0.6411898793908689,0.6481381769096606,51.120001393733965,64.87170130268112,2.6228682316536087,2.43,1920.4221090074848,2120.0013246872327,0.9941810317626167,1.0050091364080107,25.354902380993565,10.323051874107309,2.1787489187397533,0.9382942564850622,0.9101008060313055,10.597498266666666,passed,
2025/02/10 23:45:00,0.6295203755150593,0.6678961368060727,51.34108787152947,65.13600277147295,2.6329604195062735,2.43,1956.7639356531615,2070.6416726652637,0.9943413472692678,1.0044491158110562,23.51374348872088,10.986304336934287,2.189324816635433,0.9550473025671008,0.8858534381817311,10.603999559999998,passed,
2025/02/11 00:00:00,0.6361104434786268,0.6599011553803622,51.0554683906523,64.73972418003709,2.63093894774088,2.42,1928.8160728183293,2082.793130283197,0.9942495201101544,1.0047720126366806,24.62593039405077,11.01794784320536,2.186153207799415,0.9418430070556172,0.8915214472471434,10.55429889555556,passed,
2025/02/11 00:15:00,0.6509035530288166,0.634150850158754,51.26577707225978,64.98341639325662,2.6210040677412203,2.43,1891.8953987028851,2162.4513791045006,0.9939841812500285,1.0056206513350512,28.03387775039089,7.981530951090684,2.19146877894515,0.921261989748271,0.9244488973495302,10.626459396666666,passed,
2025/02/11 00:30:00,0.6382096481754834,0.6480244644168265,51.12141337338923,64.7772909995164,2.6221452671162324,2.41,1921.7817740446494,2112.3852758611206,0.9942120482111994,1.004908934517329,25.228017212566947,10.850261186422838,2.1950535336305146,0.9324232462458716,0.9013580806205505,10.578172036666668,passed,
2025/02/11 00:45:00,0.6283656094360534,0.6513030598626018,50.655293876258575,64.16376859243596,2.611033483205809,2.38,1942.6389138036322,2090.3556588043207,0.9935667494499906,1.0035982308452054,32.53296158389124,11.230411568955178,2.191476886600691,0.9374221372593381,0.8903694257261856,10.530283866666664,passed,
2025/02/11 01:00:00,0.6261637727295145,0.6335542325969539,50.01490366951547,63.33639988715564,2.5775651700221833,2.36,1938.491691384072,2128.211679912824,0.9934844623672454,1.0029921119428513,32.87133085053977,10.80533861505551,2.177459591271459,0.93270840617582,0.9084815711983857,10.482192966666668,passed,
2025/02/11 01:15:00,0.6424877635149379,0.6331750734660978,50.19483247510784,63.727898369303816,2.610335761881691,2.36,1864.1862583002603,2133.192347222865,0.9941174678211963,1.0055481183921189,26.930355672077237,7.918037503210835,2.2016747240689543,0.9156086740114816,0.9104952435672509,10.434500327777778,passed,
2025/02/11 01:30:00,0.6322645830002941,0.657256406060141,50.071939380347374,63.549128792923895,2.6237763620135786,2.34,1902.283384341243,2057.8997233562745,0.9936573255788501,1.0042129268291544,31.82948377070672,10.972856508917562,2.191480679128486,0.9318924945230592,0.8809924846768155,10.39063482722222,passed,
2025/02/11 01:45:00,0.6170244476297609,0.6300946425471289,49.091162387581406,62.32046801311256,2.565562132250477,2.33,1914.3836016700554,2117.023945101801,0.993379326170143,1.0028766356713361,34.62800757590039,10.41049153180228,2.1893375882925503,0.9351606172197029,0.9048995822822586,10.342826541666668,passed,
2025/02/11 02:00:00,0.6019358044044931,0.6075441705271043,48.18472118296615,61.17917836814868,2.515004342904751,2.3,1930.019609857292,2163.577790499129,0.993099050948447,1.0014790877248867,37.20174853736685,10.14230564623309,2.1865039952196725,0.938859947673254,0.9242881417019,10.295415239999999,passed,
2025/02/11 02:15:00,0.5967068449816568,0.6055788297776078,48.22117942931259,61.2325639567358,2.502046324019543,2.32,1954.1740228084834,2181.087010266557,0.9929228805909402,1.0008177632306616,37.94469163381652,9.816401678580027,2.1806722865593167,0.9459631291378421,0.9280169242585437,10.346614666666664,passed,
2025/02/11 02:30:00,0.6061035919477648,0.6086195780732069,48.493023162277964,61.55575213417322,2.5224841842760832,2.34,1928.0296158909593,2167.927478029937,0.9931755024726239,1.0018339674768593,36.505738548591445,10.295555151744523,2.189540467338309,0.9336823543568084,0.9226376874075358,10.331986988888888,passed,
2025/02/11 02:45:00,0.5657827729470506,0.5977861654276363,47.22008456633086,60.07241651705024,2.4487227005077266,2.31,2011.7373032972564,2201.50310162203,0.9923925440477847,0.9982715491250047,38.35803885227603,8.636245394799301,2.1849507484121418,0.9893900140361285,0.9430099003890235,10.317057422222222,passed,
2025/02/11 03:00:00,0.5907149023464453,0.6064099819392632,47.97978012094716,61.01630048025435,2.5010136599771418,2.27,1943.8730151827901,2176.918034432746,0.9928819426752991,1.0009649019854077,38.68307840670742,9.55915286404433,2.2009984386045254,0.9562247547328646,0.9290926989014888,10.306154704999999,passed,
2025/02/11 03:15:00,0.6247901147737034,0.6531543077999268,49.365655819341015,62.78697681425493,2.611374863254708,2.31,1888.0350679498185,2051.3408090932435,0.9935592733386097,1.0039904061532734,33.29323237778637,10.745260854249318,2.1998689352260423,0.9312966611585632,0.8774433045227216,10.28718714222222,passed,
2025/02/11 03:30:00,0.6301597929765856,0.6704556472245884,49.6738700122785,63.18728766955072,2.6423931980412663,2.31,1881.495924650151,2005.9824553666538,0.9936595298544646,1.004486662603446,32.299850370306196,10.747077241241964,2.2018639533860807,0.9262932695234286,0.8557470128969662,10.272246428888886,passed,
2025/02/11 03:45:00,0.6430074630809764,0.6208403966946298,49.181042163608204,62.60726670199793,2.5992125554452716,2.35,1813.4419937963298,2134.4205759023853,0.9940759292631979,1.0059811569921138,27.979053236529914,6.219735102278785,2.212426829589391,0.8986217237011339,0.9117932930936351,10.261333958333331,passed,
2025/02/11 04:00:00,0.6431778672935965,0.6286903381028288,49.14668672351806,62.57103580972157,2.605964915059196,2.38,1820.7885472282321,2111.2219174767024,0.993896866832987,1.0056433181390811,29.754612770751237,7.499248498225403,2.201797230711012,0.905431590067633,0.9072376908527806,10.246681316666665,passed,
2025/02/11 04:15:00,0.6264169400102012,0.6565827778101377,49.16691710331004,62.51191644231485,2.6133149216746063,2.35,1884.9024135983911,2030.3277684992931,0.9935561760657352,1.003780877875264,32.938447595416996,10.851226471318432,2.1927513122635265,0.9159250889139109,0.8602835977126537,10.231729456666665,passed,
2025/02/11 04:30:00,0.6264401012924026,0.6536423704127131,49.10392912309344,62.479536547958546,2.6136844913438786,2.36,1874.9490029044275,2035.5487571498675,0.9935811313762347,1.0040436739081078,32.975754473203494,10.924914367014523,2.1997029670603125,0.9164088228789852,0.8646105305840355,10.220807348888886,passed,
2025/02/11 04:45:00,0.6390171401387684,0.6421357088351819,49.28405620555194,62.74673254019778,2.6144768836199943,2.37,1845.521536484992,2076.584554080584,0.9937995126757616,1.0050624099077077,30.54962826444633,9.784004419518189,2.194831444774497,0.9029784820882536,0.8811317020029558,10.254255708888886,passed,
2025/02/11 05:00:00,0.6480364276251088,0.6248519722937163,49.444470655360426,62.95949334274523,2.6050242471899985,2.39,1823.0962991832032,2132.2792017478437,0.9939656671941517,1.0058393768168774,28.711780792729957,6.835046499904143,2.197123895543587,0.8933534233900703,0.9062243308773483,10.303849086666665,passed,
2025/02/11 05:15:00,0.6493275819086798,0.6250547742398475,49.67601399029225,63.16482791549723,2.606459264485608,2.42,1832.1099505535387,2140.119254092938,0.9940217024967921,1.0058566445384898,27.86860110160475,6.724277795034265,2.189001705326609,0.9013078420687336,0.9155017999370814,10.353453611111108,passed,
2025/02/11 05:30:00,0.6454741815506594,0.64500585055786,50.039179151492995,63.23169713488213,2.626131708469028,2.5,1873.2175912983453,2085.8726223177573,0.9938599332893254,1.0050000264917678,29.130318479247546,10.013632053971284,2.166507050794455,0.9223729572406065,0.9033927778727773,10.397092346666666,passed,
2025/02/11 05:45:00,0.6222317992953734,0.6538177875978529,50.1585535691391,62.86761088901428,2.614837975443971,2.48,1926.4136356961649,2052.6359268128235,0.994431700928098,1.00403427870633,22.599923025304125,10.658759220174996,2.195788548465745,0.9312589915143766,0.8745011225272878,10.404569902222221,passed,
2025/02/20 23:15:00,,,,,,,,,,,,,,,,9.360358296666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/20 23:30:00,0.6449392418120793,0.6766918394204733,54.6364074970335,69.32781244557175,2.6486221643472048,2.51,2073.3923331643296,2190.2578671842557,0.9941889424508529,1.0045804007128096,23.986302279582205,10.242886160361563,2.131530898960994,0.9948947340502589,0.9288711542398728,11.292798421666662,passed,
2025/02/20 23:45:00,0.6551604876144628,0.6773196379840374,54.198443564366144,68.32518988347753,2.6631621107120975,2.49,2040.3825425386678,2145.758459477062,0.9940711174416484,1.0045988338326926,24.82422561163826,10.563796469350967,2.1232625673790926,0.9651664895848422,0.911541539502631,11.148372106666665,passed,
2025/02/21 00:00:00,0.6574040032747719,0.6550801280191799,54.31947706033721,69.1406432097229,2.6355689014478187,2.51,2025.353033733697,2240.966505028178,0.9939910135347312,1.0051560508288895,26.35662516256296,9.432147032400255,2.138550711459287,0.9750795369254128,0.9550763164593713,11.2441791,passed,
2025/02/21 00:15:00,0.6506000831316492,0.6586824792553196,54.5565860979743,69.43373907919229,2.631661995009778,2.49,2055.2435000030773,2240.504416583081,0.9941119580646302,1.0048016536728803,24.837986491433806,10.867429423091027,2.1356607787636115,0.9896724821192118,0.9561935646387217,11.304956532222224,passed,
