datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/21 00:30:00,0.6564891385853487,0.6559515143507838,54.362955422207655,69.13357449747639,2.633520133252648,2.49,2037.4725025053408,2241.3779793375743,0.9939541356650599,1.0049030854695646,26.520671782267083,10.380496256232487,2.127541290405129,0.9767756734916476,0.9544018834085954,11.268438891111112,passed,
2025/02/21 00:45:00,0.6225079251901577,0.6148699268768388,52.73556330378279,67.05387338258068,2.5358436313371633,2.45,2076.6042689300807,2349.4307165479745,0.993365536970743,1.002416529233143,33.45664025747205,9.854654590534063,2.1381465831730875,0.9973172164403202,0.9973218821176137,11.223732629999999,passed,
2025/02/21 01:00:00,0.6470937401715867,0.6552532362234912,53.828464061165356,68.4927134563993,2.6318726569440054,2.5,2016.5653614325938,2232.665459672838,0.9938723077284047,1.0051128797632916,28.75815410761777,9.205897583494458,2.1540254913983876,0.9872691129464957,0.9543422382085364,11.183434411111111,passed,
2025/02/21 01:15:00,0.629749418878921,0.6592827985468868,53.50226380881928,68.03432708817586,2.6118943767943135,2.5,2055.2644344209,2212.484371083144,0.9943648178462894,1.0042737272510698,22.58533467152562,10.481169389424805,2.155518476446844,1.0051406951885684,0.9452811252349779,11.146909106666662,passed,
2025/02/21 01:30:00,0.6417387718386431,0.6544244110000247,53.40183226821616,67.86421099554968,2.6239184397823214,2.51,2016.5554265278802,2214.5952392124636,0.9941948081036552,1.0049242008996595,24.751492906303266,10.029854836248603,2.1526255016149327,0.9850217296806745,0.9471850875310835,11.102194253333334,passed,
2025/02/21 01:45:00,0.6392464625813513,0.6545850511538645,53.183982756993196,67.53432626747558,2.621250990897699,2.51,2011.636135225974,2208.3224759571767,0.9942230890174852,1.0048708592555746,24.562501907817097,10.004414768687917,2.157744396496588,0.9822522695692618,0.9413513211189988,11.06157069111111,passed,
2025/02/21 02:00:00,0.6388200402942642,0.6592539837560024,52.89344249632153,67.12327529608736,2.624808092682858,2.52,2012.8735186741687,2183.7336926138364,0.9937090743678346,1.0042698444149294,30.427261036042278,10.44117076324516,2.148470015721801,0.9800330848395307,0.9318151264164023,11.015288569999997,passed,
2025/02/21 02:15:00,0.6349378476449745,0.6549155853406885,52.58290546569803,66.67917991991823,2.617120313457217,2.5,2008.8541018268156,2183.386149255306,0.9936532117685712,1.004068742037841,31.21944665727271,10.409822465239223,2.154087180726715,0.9783661592718577,0.9318939149113284,10.971597120000004,passed,
2025/02/21 02:30:00,0.65098579013739,0.6429256423678684,52.52387592258028,66.56189418428414,2.6257536589309534,2.5,1953.0423697438093,2207.3530997665794,0.9939499526670689,1.0054367595309635,27.94277653954287,7.9962080349767595,2.156982657389109,0.9527609494538045,0.9430499594223339,10.924173626666665,passed,
2025/02/21 02:45:00,0.6540403483677706,0.6385833291428105,52.25568899698955,66.17199409659499,2.623638789980179,2.49,1936.8995382486137,2207.1175497193053,0.9940033713264539,1.0055848322498666,27.168295067037295,7.4529240965758925,2.153055950368474,0.9451927003347417,0.9454434198770366,10.872403978333336,passed,
2025/02/21 03:00:00,0.6437990353771694,0.6667255529257352,52.25666478515748,66.1313980507941,2.6458567398274337,2.51,1970.2956389088147,2121.0375972526413,0.9938062033921387,1.004705442683015,29.43120060147603,10.802848593852515,2.151360947018087,0.9597224934116005,0.9075451427519843,10.825081617777775,passed,
2025/02/21 03:15:00,0.6460065739213531,0.6506729840256428,51.88742420094138,65.62288607600301,2.631148785949151,2.51,1944.7836663939654,2153.0039762845877,0.9938597793136352,1.005006563765841,29.000166726724313,9.72101207799837,2.1569577585808135,0.9467298175980445,0.9200210809770195,10.78188898111111,passed,
2025/02/21 03:30:00,0.6346693407316699,0.6535080791057496,51.43232727159363,64.99782925648233,2.6176667670465106,2.52,1965.5962434628423,2133.5801083232195,0.9936488601093965,1.0039989064213781,31.27265408746185,10.361036846413043,2.154277759816012,0.9569778306740296,0.9129537622873223,10.73027770833333,passed,
2025/02/21 03:45:00,0.6177023924086003,0.6167622991933102,50.261350506849126,63.44576972797352,2.5442622999813342,2.49,1976.594119985639,2222.305816144085,0.9933381434902131,1.0024638377026822,34.421900661914734,9.646109367907114,2.155185066544721,0.958342037987531,0.9488332766244698,10.68310280888889,passed,
2025/02/21 04:00:00,0.6264231010020056,0.6437457587406851,50.70532305438418,63.95900152367061,2.594993931621083,2.49,1963.401303694306,2135.133718064274,0.9935017403996961,1.003263034090425,32.844554080504736,10.203163516779808,2.1575475420808536,0.9498166906624005,0.9105114169249733,10.63567351,passed,
2025/02/21 04:15:00,0.6450735009324629,0.6639880091036656,51.16189910448143,64.49363098061497,2.646905313841412,2.49,1924.5869033457109,2075.78184790098,0.9938297070805978,1.0047349951287416,29.16851109402411,10.69702016249457,2.1543016597693505,0.934802597083761,0.8888740303618738,10.588597305,passed,
2025/02/21 04:30:00,0.6469418626348317,0.6456260228304205,50.74133802575158,63.92350980920097,2.6291534217561083,2.47,1897.129455214375,2112.2482157687336,0.9938811973076431,1.0050481605160906,28.81323314874049,9.567019735632282,2.1615881496738694,0.9239799247276745,0.9058542224517677,10.541269022777778,passed,
2025/02/21 04:45:00,0.6347175699975418,0.6550589308890384,50.55646961994501,63.64353333182504,2.6235795201929806,2.49,1931.9422619317886,2080.4458750815024,0.9936487904694706,1.003913142304329,31.26156475097149,10.567610735717205,2.156664483052718,0.9385295567525357,0.8931320414341587,10.526819343333337,passed,
2025/02/21 05:00:00,0.6349576853134593,0.6552345621137192,50.74678877263353,63.84236441352372,2.626441526995996,2.48,1932.6522549476329,2086.884542206209,0.9936707087384736,1.004089223887827,31.24658471869605,10.50171655555176,2.1636614669553347,0.9374152106367724,0.8921139616669386,10.557078363333332,passed,
2025/02/21 05:15:00,0.6343489068983561,0.6535757556143493,50.90273931023697,63.95919265763375,2.6250523498881546,2.48,1939.4977028666049,2093.561215793718,0.993661823429394,1.0040171086495557,31.368737259035356,10.564730737939982,2.1672417296826394,0.9400947517216821,0.8963687908711235,10.586990791666661,passed,
2025/02/21 05:30:00,0.6405505977175395,0.668840590127821,51.37543077601323,64.51249434449453,2.6529179097181017,2.52,1940.3921237062318,2060.1472069723545,0.9937658140390041,1.0044537756834724,30.127932184908204,10.525406442007178,2.1642644641730113,0.9423591544231252,0.8846386507144505,10.613102438888887,passed,
2025/02/21 05:45:00,0.6483379872844796,0.650027136512913,51.34773613557302,64.42911030778603,2.637085865687082,2.5,1922.202106019162,2113.664395390223,0.9938858385609185,1.004883846980166,28.477117179004118,10.26057271830778,2.15581636773003,0.9332391279904145,0.9104226485838488,10.642926506666663,passed,
2025/02/21 06:00:00,0.6374782417531917,0.6659703573551796,51.66446329847796,64.75403435206226,2.6426622990762096,2.54,1962.49492380852,2076.239165950487,0.9942578369692984,1.0044065636114037,23.9291279709601,10.590451713180927,2.1609965058097473,0.9539039206646226,0.8962943403134197,10.673010315,passed,
2025/02/21 06:15:00,0.6074081043467768,0.6292559321604844,50.84229783565673,63.68380036691943,2.556770242547443,2.55,2009.9057867310535,2176.254571060554,0.9946483367337379,1.0028388632731904,19.022318437263973,10.050224621076106,2.178180473445864,0.9804063793737519,0.93950435004025,10.703050233333338,passed,
2025/02/21 06:30:00,0.6140164473654327,0.6434562888856942,51.35157301192989,64.27491056763904,2.587211187072154,2.56,2008.869788798366,2139.511489367383,0.9945616031392305,1.003265056835901,20.307013052426065,10.470454157420788,2.177995493669506,0.9772986138456572,0.9234025540374208,10.732738451111109,passed,
2025/02/21 06:45:00,0.6400135667705987,0.6700694392380124,52.21892108318426,65.31937450577739,2.6534909901959574,2.58,1977.9991323052893,2078.0498930014182,0.9942247450480075,1.0044775844137859,24.276380747375093,10.645237899755559,2.158467201815039,0.9630397361907568,0.9022181257855872,10.762689544444441,passed,
2025/02/21 07:00:00,0.609223946938585,0.6331607971900431,51.42697583914544,64.20068889028724,2.5686340676559998,2.58,2023.9926087345323,2175.9996804055713,0.9946208531853132,1.0029579527413677,19.5557306847937,10.219733689378996,2.1842033214366476,0.9725230193938367,0.9284927165336817,10.788243277777777,passed,
2025/02/21 15:00:00,0.6417225502575864,0.6159674548137348,55.04313620811374,67.92813768891673,2.5626808717374376,2.67,2203.61388293526,2401.9354788670444,0.9912677176683037,0.9998576427383228,33.63797269996239,9.330719754399325,2.0230811008731497,1.0372494643884569,1.0617266468159907,11.802553253333329,passed,
2025/02/21 15:15:00,0.6192383045249413,0.6237903211484302,58.58875353929309,71.80842965165317,2.5454763947959402,2.71,2389.2021239651094,2489.08096387224,0.9931062933180042,0.9995571182695693,33.72111833812264,9.422794570589494,2.085213375118019,1.104221553087844,1.0772808560185152,12.417554447222223,passed,
2025/02/21 15:30:00,0.6224519720481285,0.6232316045787758,57.722222167015836,70.87514943174325,2.557868208198472,2.72,2316.2966315782087,2455.056427536484,0.9932416901186728,1.0006092222072072,33.261114696711566,9.619770485110974,2.103493058714451,1.0804364121288939,1.064155268122262,12.204492299999997,passed,
2025/02/21 15:45:00,0.6186244299864315,0.6186626950655438,56.78160129758864,69.71931552958867,2.5469880923376444,2.73,2287.602014378739,2436.8244547516947,0.9931849998270742,1.0003722344231087,33.980557341270796,9.450355077126309,2.1114032896123414,1.064593712421946,1.0552005858836415,12.033057959999997,passed,
2025/02/21 16:00:00,0.6311995420552537,0.6213548114802034,57.034588464312534,70.03058715817583,2.577589195160958,2.73,2228.754872745306,2414.8617176992293,0.9934769404673731,1.0020342299045555,31.748116159747973,10.162967045313739,2.136451418534363,1.0346021454861127,1.0369840828828603,11.969335950000001,passed,
2025/02/21 16:15:00,0.6177827874724636,0.6202115105640181,56.25359220278332,69.34143705746453,2.5626444412587674,2.74,2228.815753493213,2415.123374410551,0.99329115681248,1.0016013170735503,34.32941521483745,9.669349317878616,2.1398097061523402,1.0660557505120456,1.052062710607232,11.90076479166667,passed,
2025/02/21 16:30:00,0.6235661790333434,0.6164820814231082,55.96870008124232,68.8215073057575,2.555065959614481,2.74,2223.064200247602,2406.0345967887793,0.9933145476860865,1.001195533323205,33.14431166850481,9.710332351423897,2.125395509802588,1.038309205485667,1.0388358211778999,11.827652760000001,passed,
2025/02/21 16:45:00,0.6477742481548375,0.6516645267244445,56.99092623230456,70.08025048681337,2.643450477066428,2.71,2163.395139604852,2284.9199268055822,0.9937940845898061,1.003603991229478,28.432473565833273,11.086088790131429,2.141594032703879,1.0071383678364776,0.9814111269435841,11.758900584444444,passed,
2025/02/21 17:00:00,0.6103664227280584,0.6181634346141234,55.99233653718853,69.11070121563033,2.5429576722060006,2.78,2254.805049980223,2430.1558202311403,0.9931312751080841,1.0007288254561109,35.59275381949996,9.11413495865885,2.1309969327777707,1.066734171297207,1.0464056690393595,11.913657188888887,passed,
2025/02/21 18:30:00,0.6144855472630592,0.61886069146738,56.06288714319904,69.12549741765447,2.5743281267998293,2.58,2184.7952546247593,2382.334861489173,0.9933595152414119,1.0023430599733565,35.115950076240445,10.58446489718251,2.210398946840912,1.0436158198850525,1.0277926642608906,11.757291516666667,passed,
2025/02/21 18:45:00,0.6217322914728497,0.6278196007150023,56.56538598755997,69.84565079981793,2.5904565460621107,2.58,2187.5332562740846,2378.1297062305,0.9934645325270341,1.0028127856445765,33.78510979578624,10.45972081344016,2.1952126564450074,1.0467621722509117,1.0254445322290842,11.82715150833333,passed,
2025/02/21 19:00:00,0.597743610035547,0.6167148459907182,55.906748245897774,69.09980785718159,2.5334495147504703,2.64,2268.7312147866246,2425.653295642975,0.9929085240014294,1.0002046399650726,37.72757981149506,9.399653428967696,2.175700752720558,1.0908573742312329,1.055172701361532,11.892986159999994,passed,
2025/02/21 19:15:00,0.6176043270472912,0.6189749667950841,56.47240376547024,69.73008662210988,2.5530402649151154,2.66,2244.833460140303,2425.7312245872436,0.9932605259832097,1.0012026019737004,34.31701472367664,9.705283208657105,2.1514413559805496,1.060851456362206,1.0492496423231183,11.9241397,passed,
2025/02/21 19:30:00,0.6061457188469863,0.6174196512257181,56.11222526361721,69.35656189060802,2.5354601705586948,2.73,2280.580510209707,2420.6863751077294,0.9930322325641332,1.0000347884478984,36.28213180690411,9.824927627449009,2.1424175775117185,1.0800185082294278,1.0553228251331694,11.91987493888889,passed,
2025/02/21 19:45:00,0.5979617442712079,0.6151768635848857,55.793206425825765,69.02007114608729,2.51728139353681,2.73,2303.435445548785,2433.5317032854596,0.992843452720248,0.999196917367474,36.51544213588446,9.277156402693972,2.1364393130219796,1.0983962093613748,1.0658657774910214,11.924279265555557,passed,
2025/02/21 20:00:00,0.5823921303148232,0.6119676426240538,55.30140766257091,68.51105623261299,2.48980841730776,2.75,2339.551442210258,2449.5764014332894,0.9927123742828224,0.9980159282397053,36.716228979496854,8.564133604752573,2.137423724045401,1.1217925195124092,1.0720234509031894,11.924010816666666,passed,
2025/02/21 20:15:00,0.583236600014777,0.6123250919575337,55.271137948133735,68.54065440067056,2.490667629702308,2.75,2336.18810872419,2451.3029539221,0.9926614108464145,0.9980767420863742,36.6821603508024,8.506313457818676,2.1341247517130806,1.1156216127514738,1.0666133139089296,11.924049017222218,passed,
2025/02/21 20:30:00,0.5851182820538467,0.612701914272121,55.297518571192015,68.60718051868584,2.493157171891189,2.74,2331.5537698325456,2451.0387301909823,0.9926248563074137,0.9981839785059063,36.62302142840178,8.543207046876686,2.1325655061409194,1.116400920736803,1.0693399238839805,11.923754791666667,passed,
2025/02/21 20:45:00,0.5942493181031547,0.6155686951622736,55.675032674039734,69.07575722917744,2.513121883544897,2.72,2301.725718551455,2442.8780979498238,0.992826187571804,0.9992673530976374,36.88856227862737,8.958558901229516,2.1435145891421983,1.098656177295106,1.0600548849998925,11.92376768,passed,
2025/02/21 21:00:00,0.597289343202011,0.6167282752001801,55.80388836750458,69.27025647618099,2.519981439151837,2.74,2293.369806713899,2440.034025028091,0.9928572755668583,0.9995902841997606,36.93596113142594,9.14233124868515,2.145320189821981,1.0960949535349267,1.0597322129262656,11.928089800000002,passed,
2025/02/21 21:15:00,0.5819506999020777,0.6127770766825982,55.32267827722437,68.69903671063949,2.4903631607379406,2.73,2340.3111154361627,2449.2528977537963,0.9926807860307438,0.9980552069872458,36.77073257348151,8.723509180622745,2.1395930384072908,1.1150368200727017,1.063442780140187,11.927753774444442,passed,
2025/02/21 21:30:00,0.6049263502316485,0.6177444367111624,55.95348331912546,69.48239440946656,2.5272854574016215,2.75,2283.459772668774,2436.120138901171,0.9929922283980215,0.9999442433541345,36.462090040559914,9.376878729327293,2.1331094109260214,1.0813253465388795,1.0542611740749865,11.927725675555552,passed,
2025/02/21 21:45:00,0.6166410590022464,0.6212176563764356,56.39182113017591,70.06087995106003,2.553032284959154,2.73,2242.8203066666692,2429.0218567097177,0.9932529612654323,1.0013748129047246,34.50476656300785,9.78477036047816,2.1470157739461264,1.0603666896179906,1.0434240816984062,11.927363873333334,passed,
2025/02/21 22:00:00,0.6341285986352669,0.6293111498519991,56.94025583988773,70.77795594266183,2.5877777354332285,2.74,2204.552030431945,2404.541826009876,0.9935597492986068,1.0028025203098083,31.234510264126666,10.472323172408775,2.14232235225015,1.0447194427455369,1.037140378674903,11.927310462222222,passed,
2025/02/21 22:15:00,0.6218493756759078,0.6219045247961178,56.43652553233745,70.18677641965604,2.555416979632503,2.72,2242.2209212657067,2426.89980175283,0.993300347512472,1.0014177773286321,33.488316317260384,9.94526203188801,2.1291581189891815,1.0616643709288112,1.050472549486515,11.931550375555558,passed,
2025/02/21 22:30:00,0.6241229377234134,0.6223307786530735,56.4891992339667,70.28638939375813,2.5584966091572077,2.75,2234.727646761733,2428.6151658220842,0.9933453231354228,1.001656921888834,33.07634450346193,9.914092689900208,2.130352676061333,1.0608829959107315,1.0519537262474539,11.931146773333332,passed,
2025/02/21 22:45:00,0.6261269287628082,0.622608578946847,56.55858957161129,70.36530213131019,2.5610894171545007,2.73,2234.043870033555,2424.5409865061283,0.9933699725710777,1.0016995090899896,32.68357775715845,10.115260714402012,2.1284946735531127,1.0553778991787905,1.0487217524146848,11.931052375,passed,
2025/02/21 23:00:00,0.6194509214938311,0.6212612115806209,56.36916259754877,70.14701898948191,2.54968641507693,2.73,2250.8251911855155,2428.425922034671,0.9932485940309813,1.001124827570468,33.910918218226215,9.92335952889266,2.1290456691482427,1.064368531324262,1.0511095362263703,11.930622996111111,passed,
2025/02/21 23:15:00,0.6199647798566006,0.6209908362791553,56.329010644529134,70.11420119178,2.5474643272098563,2.73,2253.0564195518405,2430.229292488962,0.9932417726348599,1.0010272253799797,33.791246961803395,9.853608900321788,2.1230523917885087,1.0656697030711026,1.053564469712929,11.930503285555556,passed,
2025/02/21 23:30:00,0.6268550041647997,0.6229467637539755,56.589079837016136,70.4553895807476,2.5618110124261486,2.74,2232.3900731039653,2426.2912013275804,0.9933838466775115,1.0017804449980747,32.548257470592226,10.10438865268165,2.128679041106405,1.0573073419390622,1.0510076127200216,11.934660992222218,passed,
2025/02/21 23:45:00,0.6337807984305811,0.6254261729295367,56.79204288192122,70.72539413400743,2.5755718099208424,2.73,2212.438996109522,2419.5045052401338,0.9935184068228096,1.0024547438754194,31.23886588019183,10.31393410844811,2.131494021552531,1.0467571361886716,1.045301512993797,11.929903107222218,passed,
2025/02/22 00:00:00,0.6384106377259475,0.6351248590402633,58.82463997645645,73.38542318715402,2.590073265393811,2.72,2285.0500012198822,2466.2321754837603,0.9935710712047499,1.0025842911257272,30.264592910789545,10.473574887834452,2.1229172054087537,1.081367144408429,1.0625054005584798,12.306168942222222,passed,
2025/02/22 00:15:00,0.6326034771483406,0.6341880349766214,59.09050961371439,73.76300290230394,2.578176891315936,2.72,2322.07094891382,2489.32974305243,0.9934496826033999,1.0019750048656295,31.382452952743943,10.226449799750293,2.117971792501637,1.104063998775657,1.0763939363564632,12.40464207888889,passed,
2025/02/22 00:30:00,0.6227588465230663,0.6275223935398756,59.80868742483814,74.04461434895784,2.537036811322381,2.69,2399.441271706238,2530.4596184291477,0.9945686289174251,1.0009175090772118,16.226119434417193,9.34459312128944,2.1387154233689665,1.0685166830705202,1.035800715773257,12.507340034444445,passed,
2025/02/22 00:45:00,0.6182229957183939,0.6155131313728305,58.641511344823975,72.56755070127812,2.4883139903221343,2.7,2445.717217022115,2585.605491322756,0.9925297734246189,0.9976292003259088,32.964149109985556,7.262715556885602,2.081244376003164,1.0536647197311777,1.0401557658348561,12.519510684999995,passed,
2025/02/22 01:00:00,0.6673712848314581,0.6412622839299426,60.90668040834307,75.34757596272809,2.607847914490074,2.68,2301.3989625348045,2499.0161713375305,0.9940072432488121,1.003179235239965,23.307304001017304,9.881771420628267,2.129173463521432,1.0032252373435957,1.0045651092850911,12.518752595555556,passed,
2025/02/22 01:15:00,0.6609894828494108,0.6349911654560542,60.668865757082905,75.11002944299649,2.5904471513408076,2.68,2314.7048352173097,2517.662046422604,0.9940986472835929,1.0028032111658993,22.10406454466599,9.752494275646615,2.1283595703276963,1.0103387237277257,1.0141348093272726,12.517991022777775,passed,
2025/02/22 01:30:00,0.635098897258592,0.6239122482255385,59.86276012165075,74.014346886835,2.539066935860152,2.68,2381.45297433381,2548.3997167793696,0.9933717802841896,1.0003159209678052,30.66652493417648,8.882155551528157,2.1378745140152917,1.0321631674091127,1.0226342296020903,12.517225966666665,passed,
2025/02/22 01:45:00,0.6441909361526998,0.6252267988111778,60.00139132152091,74.23207211726594,2.5477229044972844,2.68,2367.8243500776994,2544.8446869216164,0.9935025965390442,1.0007325189607723,28.73711510438719,9.05956172294867,2.1219571732939104,1.0250685336721788,1.025195475751077,12.516119427777774,passed,
2025/02/22 02:00:00,0.6542274155900961,0.6270413769077301,60.239296095454876,74.5714466544748,2.561123586991735,2.66,2342.6203035727567,2544.0424691477365,0.9936862956056806,1.001517739315808,26.53889325422779,9.147238580425903,2.1187157956272573,1.0142105920690032,1.0236593311755446,12.515347288888888,passed,
2025/02/22 02:15:00,0.6288887636484088,0.6221129327552706,59.57899640682973,73.80068301619299,2.5239883713510514,2.67,2401.134310176803,2557.118195546039,0.9932364562296426,0.9996362614325284,31.839280026172702,8.60884965932091,2.1311479475983988,1.0392952529032486,1.0254677908067789,12.514571666666663,passed,
2025/02/22 02:30:00,0.6485014534869497,0.6269410798571747,60.13107403106167,74.532459181234,2.5557203642249946,2.67,2356.276176379174,2540.109490957258,0.9935854507468956,1.0011381780814423,27.82129931318653,9.33829046417618,2.1222944616300636,1.0188016427605582,1.0213309774413972,12.51379256111111,passed,
2025/02/22 02:45:00,0.6692930431730304,0.6363882033783016,60.83233780992704,75.44814141177937,2.596520687763801,2.65,2305.0930764517175,2514.0520323048745,0.9939935236765516,1.0029181881259532,22.949573711845467,9.975819091120224,2.1242632248511786,0.998711168942578,1.0102996260266581,12.513009972222223,passed,
2025/02/22 03:00:00,0.6596818178696614,0.6291472031973457,60.37937715422798,74.93279582649122,2.5711202935755635,2.66,2327.8155327891886,2537.0525059618717,0.9937921820061296,1.0020132326652025,25.282808888380472,9.525812018170576,2.1188432821377114,1.0084836259612808,1.0210713248672079,12.508160940000002,passed,
2025/02/22 03:15:00,0.6582555009814811,0.6284096753465813,60.21853937496376,74.77957876296207,2.566822038352923,2.66,2328.555549950215,2537.421250474594,0.9937605845743368,1.0018628659456057,25.607979972303745,9.440979217594768,2.117073123010855,1.0088950799141307,1.021590646444472,12.490096489444442,passed,
2025/02/22 03:30:00,0.6563711424739036,0.6278742658963818,60.073883848097246,74.64681239990982,2.563567195697362,2.66,2329.19002058154,2535.7801354308344,0.99372619883712,1.0017320585718124,26.048213679331568,9.433798379486968,2.117775031755954,1.0088395144933278,1.0206201040686433,12.4716779,passed,
2025/02/22 03:45:00,0.664623728329556,0.6318528198817269,60.31255742289009,74.99909639368624,2.5820962853908505,2.64,2300.002659268928,2522.9173155303947,0.9939078258787345,1.002624717972389,24.139383808398737,9.708879337089288,2.126402167174407,0.997102758104838,1.012169297958158,12.453243751666664,passed,
2025/02/22 04:00:00,0.6600269974012517,0.6285759635618631,60.03865527867699,74.70549082421284,2.571000890377047,2.64,2306.852449218732,2529.8370810852534,0.9938168792254869,1.0022390455596017,25.24307968386096,9.57048261027369,2.125625387840134,1.0018866477692363,1.0174569484981022,12.43513308888889,passed,
2025/02/22 04:15:00,0.6657797705508979,0.6389597619788657,61.75598864826442,76.88966886069387,2.5906860409197465,2.63,2351.5827755951263,2557.458941202376,0.9940559003265047,1.0027885359297366,22.103304038725312,9.680766505219724,2.1247065310534268,1.023668506315048,1.0221581704250344,12.717785849999999,passed,
2025/02/22 04:30:00,0.6626547228595109,0.6337770754559796,61.1775069393156,76.21854353445717,2.577756241362622,2.64,2349.7522648252757,2557.952190961175,0.9938421624680513,1.0022624397571471,24.554160191753212,9.62731125649785,2.116684119418455,1.0209878442163074,1.0262801583302361,12.65086579166667,passed,
2025/02/22 04:45:00,0.6479642623806576,0.6294709276433385,60.39193449505259,75.32106558559671,2.553648430831844,2.55,2361.2516699323996,2564.874086632911,0.9935935546622381,1.001391566578716,27.975048102159356,8.980676373449885,2.12744405868425,1.0257106217240997,1.02209599297454,12.579593308333333,passed,
2025/02/22 05:00:00,0.6495333793067444,0.6293446632959138,60.13442757051456,75.08338525834156,2.557451009862527,2.57,2338.984492224264,2555.4275421524376,0.9936415615752424,1.0017228333879578,27.673777310022082,9.058546876327624,2.1316573524952824,1.0217286358003603,1.0217060908639521,12.517219,passed,
2025/02/22 05:15:00,0.6411094666073761,0.6273937015724288,59.69007171844354,74.57705383381615,2.5472363289876356,2.56,2345.088616892034,2547.0229130173407,0.9935043958201208,1.0012183269763055,29.494276083068733,9.10676802141948,2.1399931920052255,1.025641302181295,1.0195598814127782,12.46136421444444,passed,
2025/02/22 05:30:00,0.6429285369139053,0.6265290015758304,59.48473150386116,74.36755503548157,2.543235366212501,2.58,2344.6822486597034,2544.7057226535176,0.9935006131220279,1.0010326825332772,29.044315355575304,9.081597743121181,2.1251849724293876,1.0240871821423339,1.022970063517416,12.434864407777777,passed,
2025/02/22 05:45:00,0.6466572222431041,0.6268343180754709,59.47651956967329,74.4030488943102,2.5473160350656747,2.59,2330.3027992133716,2544.179158426093,0.9935717604614864,1.001359900935011,28.26098055138197,9.051017958593954,2.1252441645371736,1.0161644875004572,1.0196350110925214,12.41684605333333,passed,
2025/02/22 06:00:00,0.6394899304848879,0.6247919347569677,59.12795543472542,74.01391725092114,2.5336746437996793,2.58,2345.9511753843594,2545.9791413630232,0.9934290249816021,1.0007013930270339,29.73812903904161,8.864699480657217,2.1227888319491095,1.0234326819391244,1.0222426054997948,12.394559802777776,passed,
2025/02/22 06:15:00,0.6183197030654622,0.6196290679999557,58.48050779681166,73.26026741415347,2.497448984213886,2.58,2404.4804102783096,2558.8760789129956,0.9930218576668512,0.9987984062612689,33.77616456788058,8.380664134710457,2.120811974719617,1.0481740977592024,1.0289381382651774,12.395729622222222,passed,
2025/02/22 06:30:00,0.6596273528941907,0.6360284988181873,60.73916920501111,76.13670627444051,2.579016092727748,2.59,2323.3621641889704,2548.921081257153,0.99383741079815,1.0026536223644886,25.402411725664646,9.58198619053882,2.133393390681433,1.0198339341999247,1.0197997036663797,12.565696898333332,passed,
2025/02/22 06:45:00,0.6561708420039609,0.6341317756667909,60.8711991000794,76.30135826127784,2.569145036121012,2.58,2346.2341715333296,2569.362117071686,0.9937573331165839,1.0022496386003723,26.172170906994005,9.292541836101444,2.1282066027525786,1.0310901674724828,1.028670173646113,12.628879804444447,passed,
2025/02/22 07:00:00,0.6551061189675063,0.6336502131789545,60.78034813245755,76.20524819428518,2.5639129325041052,2.61,2355.847412757219,2573.319508805719,0.9937147246043971,1.0019798388526022,26.365487673989424,9.159102942372618,2.1167034623532572,1.034549134089198,1.0319212509261244,12.637954816666664,passed,
2025/02/22 07:15:00,0.6624809925311684,0.6378202443605228,61.124029319676076,76.61678926700166,2.5812109302846395,2.63,2337.537767452505,2561.9813929616353,0.9938676847214741,1.0026825373208312,24.665057010466157,9.438840344803301,2.1210700855602593,1.0282944706844037,1.0272902120005112,12.64669241,passed,
2025/02/22 07:30:00,0.6518166683843515,0.6331939315463684,60.791753121358184,76.18104983171791,2.5597969690191387,2.6,2366.858052888553,2577.1956988364373,0.9936556570544371,1.001740072286069,27.11112274211425,9.074947714520935,2.118472288277094,1.0380980255748173,1.031660176608075,12.655773808333329,passed,
2025/02/22 07:45:00,0.6665368025752525,0.6437854924000206,61.49085929740483,77.0373970143064,2.595651576713611,2.61,2333.2017513701,2547.7199467983696,0.9940334564700068,1.003129546107962,22.661863495364138,9.659413413432317,2.1241063859155775,1.0259047072583776,1.0193110089016082,12.669172101666662,passed,
2025/02/22 08:00:00,0.663122535368938,0.6421686768531446,61.44941809578764,76.96576834859452,2.5903016850390954,2.63,2338.9831891259178,2553.862471105371,0.9940742564721469,1.0030217287002474,22.297349793334465,9.555234825679257,2.12862964899398,1.0325491396770745,1.0240852158663603,12.673946358333332,passed,
2025/02/22 08:15:00,0.6689478233165155,0.6436551904354134,61.549281982905974,77.07083687146284,2.5959659636870445,2.64,2333.7604856449007,2551.9112401840134,0.9940107130027868,1.0031213459081325,22.702402610975465,9.547970243778837,2.1172429888634627,1.0292060561329424,1.0256526494326847,12.683037510000002,passed,
2025/02/22 08:30:00,0.6701043295050981,0.6427293776629653,61.559227686619785,77.06413548835802,2.5945598341009366,2.64,2336.2912273784564,2555.4019590383305,0.9939932194361943,1.00304867228701,22.69722074690976,9.534350036428366,2.110952483655129,1.0244018390090992,1.0237330045668334,12.691790662222218,passed,
2025/02/22 08:45:00,0.6655574453289574,0.6390860459254246,61.4454345003029,76.90257205389824,2.585089942352408,2.62,2345.734234475025,2567.397796993987,0.9939094938669911,1.0027421789039752,23.867887138467847,9.392379447594267,2.113778594995012,1.0281524049493571,1.0276268290913224,12.700888199999998,passed,
2025/02/22 09:00:00,0.6663174561156868,0.6389291147221459,61.52144168998317,76.94178490669408,2.5862803766869145,2.63,2347.6651505538002,2565.0533032781823,0.9939192199949758,1.0027201367826917,23.66544937277909,9.526263095067483,2.1141418473074327,1.025747933024572,1.0261054439765367,12.705667333333334,passed,
2025/02/22 09:15:00,0.6616429321473694,0.6351412696145022,61.31425377994498,76.6636312754249,2.572127145263767,2.65,2365.9897322703227,2577.300015746352,0.9938051171427614,1.0021223508528505,24.75702832597306,9.310678708589906,2.1049894357968997,1.0328494699990116,1.0339516074160313,12.714769747777774,passed,
2025/02/22 09:30:00,0.6693172438961226,0.6408153240290884,61.69142965522896,77.12467556029667,2.5906187907172824,2.67,2348.003792533406,2563.384119897195,0.9940236291903735,1.0028764833007309,22.128076560969774,9.537202120259305,2.1088617426340557,1.0259985502813345,1.0265715541297793,12.723533814444444,passed,
2025/02/22 09:45:00,0.6629110744641106,0.6355681543782573,61.41760733527212,76.76386044804084,2.574362630948315,2.66,2366.229079636479,2578.0301501520507,0.9938274373881595,1.0021985289943516,24.44466700750229,9.335266295785177,2.1040298596915603,1.031107570910908,1.0327000220832536,12.728316198888892,passed,
2025/02/22 10:00:00,0.6622890054827224,0.6373803724249161,61.58785366378724,76.95699570744932,2.57767610815628,2.67,2366.915091813871,2574.5228897448856,0.9941181415892013,1.0024910491017573,20.935716923002207,9.415357591565934,2.1102643367528255,1.0342205883842184,1.0313553325709086,12.737426625,passed,
2025/02/22 10:15:00,0.6571832417486064,0.6358947913286522,61.51882301176933,76.8502893365557,2.5701584442885537,2.65,2375.485853738626,2582.2671063234047,0.9941769800966832,1.0023260488709995,20.399679624932464,9.203250097935372,2.1171204830847365,1.036208526553656,1.0291929307281524,12.742210635,passed,
2025/02/22 10:30:00,0.6676124333610857,0.6382212821609061,61.76269376606887,77.10011280205487,2.5859166499264816,2.65,2360.638363673352,2570.4277393815555,0.9939228691917161,1.002568900546335,23.283854573376374,9.594258331149478,2.1077298356437546,1.0291337553005062,1.031087437605443,12.751325937777777,passed,
2025/02/22 10:45:00,0.6676891915379108,0.6382000329344493,61.78425025439184,77.10735966409489,2.5859024477121206,2.66,2361.2372658517875,2571.5743928045144,0.993924193621407,1.0025701719493822,23.26385235125732,9.55930356609886,2.107672848470099,1.0270296150885416,1.0290016998517149,12.755769742222219,passed,
2025/02/22 11:00:00,0.6697338833593774,0.6421173568055002,62.02300281607093,77.3858779159983,2.596839827874457,2.64,2354.775876246106,2560.7717322499325,0.9940116268554537,1.0029357729856336,22.42331216527351,9.74498982295277,2.1156367017846045,1.0292289247652486,1.0266588931420515,12.764889805555553,passed,
2025/02/22 11:15:00,0.6601015107108221,0.635853947041033,61.7071780362578,76.97248772360064,2.5751844267581103,2.62,2379.8741337351994,2582.236168174303,0.9937899518969722,1.0020932594420886,25.159568958877237,9.369417924339261,2.114238863235378,1.037608205020916,1.0334961176214892,12.778349173333336,passed,
2025/02/22 11:30:00,0.6631858330087997,0.6372139752548158,61.869558779396385,77.15538582905306,2.5818121927236377,2.65,2372.7297491442714,2580.177902498088,0.9938546913724539,1.0023872654633277,24.43045170049356,9.441134002243214,2.1161431865476215,1.0339758352955255,1.031037340225164,12.787477364444443,passed,
2025/02/22 11:45:00,0.6638944809244509,0.6376157465071159,61.93594218164905,77.21906209527356,2.5833167906896644,2.63,2373.8858530955727,2579.5393099034254,0.9938654251385599,1.0024127154634142,24.249972484552046,9.48647762408473,2.114896763441158,1.0332841612855985,1.0303313110920156,12.796266395,passed,
2025/02/22 12:00:00,0.6690840611043435,0.6440654266435949,62.31518511266005,77.67322710052736,2.6026623854065867,2.62,2361.220763830373,2558.895285036938,0.9940098247726501,1.0030296635123377,22.69083765162614,9.897243649372603,2.122772483109115,1.0270721110356102,1.0191969521253077,12.805400972222225,passed,
2025/02/22 12:15:00,0.6534951483582404,0.6334945208062689,61.43532588508405,76.52933110314996,2.565274663367911,2.63,2390.4903796293706,2580.1332117093352,0.9936709428465169,1.001581311851086,26.70079749897674,9.274424449495658,2.1201640027527358,1.0385179003924112,1.0306552084821279,12.751014759999997,passed,
2025/02/22 12:30:00,0.6612099157347013,0.6389583890264259,62.49054550623673,77.82651333680572,2.5860860141978823,2.63,2400.061253658512,2586.493489378448,0.9938222843450294,1.0022642532471628,24.921203198996018,9.76937152162872,2.1222490918650534,1.0427496186920817,1.0312256646378024,12.895659479999999,passed,
2025/02/22 12:45:00,0.6438913079449446,0.632863103035183,61.767251972586294,76.9045133555468,2.54872897716285,2.63,2449.034081973204,2606.6729967804054,0.9934633418360476,1.0005626639046776,28.732741105778118,8.938515605111984,2.1119007125054177,1.0620637741568018,1.0400814696969223,12.885627131666666,passed,
2025/02/22 13:00:00,0.6455925234925062,0.6332482929578747,61.7940812139809,76.91836845372003,2.5525872884321146,2.63,2440.386538312711,2603.878972439345,0.9935036249125222,1.0007747692452384,28.389784256126198,8.978600040599135,2.114856810607282,1.0598767087348837,1.03952213533433,12.875928022222224,passed,
2025/02/22 13:15:00,0.6628841287756183,0.6394916818227089,62.43478825316285,77.69642690151234,2.589404167851609,2.64,2386.5274940241534,2583.816795046801,0.9938677585627975,1.0025092006990501,24.549107095162338,9.59473752832174,2.127352052641354,1.038918319186865,1.0291332107566675,12.870230217777774,passed,
2025/02/22 13:30:00,0.6558047356274176,0.6431678811046915,62.29875541067085,77.6917718586227,2.588933871934985,2.63,2381.425162049427,2585.933791494305,0.9941527070367294,1.0029222555358568,21.816293746612022,9.106236456453502,2.1402056648334162,1.0499618662363472,1.0255685334987565,12.860163848888888,passed,
2025/02/22 13:45:00,0.6449578804341363,0.6347151178036838,61.62274700919306,76.8308398767525,2.558677415059366,2.65,2416.3399220772535,2605.8202185626415,0.9935459163274307,1.0013596594767595,28.633702741503207,8.66486449657122,2.123221532277553,1.0618320209100607,1.0389382143164145,12.850087726666668,passed,
2025/02/22 14:00:00,0.6482234954641294,0.6359659816544411,61.746327169356775,76.96618145404665,2.568006708552325,2.65,2401.6877477376765,2598.433700982151,0.9936248953435717,1.0017925061157174,27.97384511480414,8.887222418503478,2.1300185544030703,1.0562868816869753,1.0353554004451424,12.840345423888886,passed,
2025/02/22 14:15:00,0.6413882689408966,0.6334227023611246,61.497233629184926,76.59962080987255,2.5539088653163957,2.63,2423.2048057421844,2602.2620890641665,0.9934832541350382,1.001058954997375,29.385684241101103,8.710970329241336,2.127510480310145,1.0609456311077299,1.0358724421563896,12.834584454999998,passed,
2025/02/22 14:30:00,0.6447423803872914,0.6343345623127707,61.56150803396895,76.67062475439788,2.5612976897226645,2.64,2410.163518010858,2595.1682309855487,0.9935530228672949,1.0014020221239432,28.70146366178737,8.903069821882958,2.1299902544189067,1.051366319836156,1.0293388330455644,12.820144645,passed,
2025/02/22 14:45:00,0.6388311921019073,0.6328821864142895,61.35579733220683,76.43328703410099,2.5522032788187548,2.64,2420.7066064181354,2598.632430163517,0.9934531870209337,1.00100440326741,29.94175360462503,8.731019586511964,2.1343299114733565,1.0612704782869053,1.0342245986615703,12.810373546666662,passed,
2025/02/22 15:00:00,0.6276912090438086,0.6288800902985585,60.86118773353742,75.8266250102649,2.527860071685998,2.65,2455.083627627869,2608.586246101596,0.993219554086724,0.9998054690734182,32.07714042253963,8.313659741402152,2.1248016625540282,1.0702695143832874,1.0363800206184837,12.800248889999995,passed,
2025/02/22 15:15:00,0.6417183031944058,0.6331541763686549,61.4000431188932,76.47022961296389,2.556756548778632,2.64,2409.5797372095353,2594.584479929269,0.9935108706006913,1.0012550847961397,29.35956663766254,8.824954811481371,2.138131279952358,1.0581322383230891,1.0345113342403125,12.794429633333335,passed,
2025/02/22 15:30:00,0.6350474699889511,0.6307876267236938,61.08712851218268,76.09929750642247,2.542077684251851,2.64,2428.494113351981,2600.7089901131585,0.9933730679869953,1.0005651294142082,30.680872642382305,8.55101865793885,2.133085279132495,1.0663669069792376,1.0386978052162708,12.784624978888885,passed,
2025/02/22 15:45:00,0.6412090337940298,0.6328904217992269,61.29207658283156,76.36498662809106,2.5560655447020264,2.64,2406.955054752314,2590.7518030175834,0.993502626846073,1.0012264033730764,29.466789935959095,8.888408693370364,2.138490412873829,1.0564274260448656,1.0331233702286269,12.774466301666665,passed,
2025/02/22 16:00:00,0.6320379335022872,0.6296483512790851,60.9358328064309,75.89442200859011,2.537295722886054,2.64,2434.9006402844852,2595.7695161261076,0.9933148920390155,1.0002579394090323,31.267387636416714,8.66485960747871,2.1348285011898325,1.0631826638814912,1.0340309391237985,12.764297871111113,passed,
2025/02/22 16:15:00,0.6166581716814986,0.6257932532328843,60.501012594281804,75.35962935380593,2.516040671602294,2.69,2457.8220196331727,2613.1454110621426,0.9928845948041939,0.9992975473351383,35.04824386197978,7.972273722895708,2.157610170454397,1.0907717548922233,1.0471838044848187,12.758760299999999,passed,
2025/02/22 16:30:00,0.6249892805927256,0.6299275579679307,60.984291866685,75.94791322905155,2.5389733142298048,2.68,2435.0216606221725,2589.5091350221023,0.9932601430609409,1.000315156507656,32.7432746206442,8.903139893719226,2.1665738375361694,1.085270113087086,1.0447133964484336,12.757149606666664,passed,
2025/02/22 16:45:00,0.6179242383786057,0.6254534241666125,60.538194903204804,75.3645405620479,2.516183186845194,2.66,2466.035814600068,2603.35250339687,0.9928638106827024,0.9990552613814082,34.67341655011753,8.395225687950566,2.150580857263434,1.0976558131365846,1.0560618721663935,12.755509653333332,passed,
2025/02/22 17:00:00,0.6175461286237434,0.6256065886183656,60.59905678668908,75.41437609497393,2.5177828430633893,2.66,2466.743133782944,2598.7614132582885,0.9928875763390309,0.9990767150617333,34.76347295950476,8.585304798004016,2.1558893306767457,1.0919306281647567,1.0494600777843068,12.753840439999998,passed,
2025/02/22 17:15:00,0.6173681418818003,0.6250697300297702,60.53485411371903,75.35228454331245,2.5156090727923273,2.68,2466.035922386987,2603.3082566927646,0.9927902503505056,0.9989868974794412,34.717378396427996,8.411333532702315,2.1553967480448373,1.09332508148116,1.0517302510120494,12.752488209999996,passed,
2025/02/22 17:30:00,0.6193901662015701,0.6270201611217951,60.68608816975487,75.58599685903471,2.524229589412365,2.67,2451.250268208924,2600.0972314328756,0.9929786038707175,0.9995709917410807,35.11755748405057,8.505806709250164,2.164620156601498,1.090050830706484,1.0475049166840429,12.750760824999997,passed,
2025/02/22 17:45:00,0.6184750860801947,0.6256780019390151,60.52854058071999,75.3989508269183,2.5167166207678546,2.67,2461.1043691106356,2604.624555153494,0.9929085730778514,0.9991850247331276,34.74896909370569,8.334461368240278,2.1525850573784773,1.0891242495845268,1.0483409223061566,12.749004179999998,passed,
2025/02/22 18:00:00,0.6119358938915823,0.6238124383748767,60.26912882490612,75.1196839981001,2.506041626787449,2.69,2470.598622430929,2616.273325505745,0.9926535154977653,0.9987123706959958,34.931506392411,7.8769770386831315,2.1582277256887985,1.1033823586174842,1.0568041927448686,12.747912851666662,passed,
2025/02/22 18:15:00,0.6274531598594882,0.6280758543063791,60.818229151517585,75.82554568399043,2.534596889455436,2.66,2438.1500983531423,2604.4497307710394,0.9924263857186177,0.9996292997710086,34.68886332542799,8.515986131768383,2.1531158747063537,1.0857295386348134,1.0522786940088442,12.780957841666666,passed,
2025/02/22 18:30:00,0.6303374292819537,0.6280120109714007,60.89225917353463,75.92791559656978,2.531871491626119,2.69,2450.247431223984,2609.161322397464,0.9924409428639259,0.9994064573468463,34.06440811659546,8.504025833633476,2.132704183032639,1.0891471310648755,1.05953797283188,12.80977278777778,passed,
2025/02/22 18:45:00,0.6203035852269173,0.6287585061257775,61.06477034143691,76.15203523029956,2.526845273028736,2.71,2466.6199703736916,2614.2688033053105,0.9927933818557376,0.9995073113412133,34.986497090642985,8.463672288060659,2.160030245653168,1.1036341279610162,1.0569397942274443,12.838619780555558,passed,
2025/02/22 19:00:00,0.6157307402536949,0.629757641558246,61.15156547246084,76.30790096997525,2.5250593274181097,2.69,2477.6320313479196,2613.198237635886,0.9930621911838574,0.999582441199209,34.72821053474552,8.589337124499975,2.1665195550069813,1.1143181203950479,1.058391179368934,12.854648455000001,passed,
2025/02/22 19:15:00,0.6199930314866319,0.6292575929363354,61.159058607453744,76.33367954451232,2.5241742147036765,2.69,2473.694964417424,2625.2704930660193,0.9928869130682473,0.99953447803312,34.944689957977324,8.213524175611786,2.1551238917755735,1.1113577058295927,1.0625448501238093,12.870677129444445,passed,
2025/02/22 19:30:00,0.6228030112328273,0.6304554653164579,61.33101438557492,76.55874348857805,2.5313258666206537,2.72,2467.860982680877,2623.0307013253296,0.9928009288472397,0.9997377130811738,34.970941410906114,8.389248780894146,2.15731193892577,1.1076899279798709,1.060227981486431,12.88670580388889,passed,
2025/02/22 19:45:00,0.6247750640240751,0.6316930563371324,61.52997746032841,76.81648117789892,2.535656216216768,2.72,2465.906859186296,2624.3076084216727,0.9929376165058151,1.0000106025171749,35.03823201355905,8.446259608164114,2.1584608473862836,1.109819190611117,1.0620726711062203,12.907033956666671,passed,
2025/02/22 20:00:00,0.6241016734543752,0.6291038862078077,61.381878538535524,76.57856256507236,2.52317885061539,2.72,2492.746173483559,2627.2884802735307,0.9927608683788295,0.999133837174615,34.10917457844617,8.464951058789463,2.134518981974645,1.1079498238511052,1.064478034887482,12.91876315277778,passed,
2025/02/22 20:15:00,0.6230272690950412,0.629043372657162,61.724222539356916,76.83007386501728,2.5267098549090177,2.71,2496.1604269010613,2623.062819920044,0.9928416276933457,0.9992325216210475,34.4996874101718,8.767957598801814,2.15949933498189,1.1036080555019094,1.0571656577881101,12.934791827222226,passed,
2025/02/22 20:30:00,0.622007974630075,0.6324427950924028,61.78281156636565,77.13492282681791,2.534024175397478,2.72,2483.9258007433573,2626.8464749928244,0.9930743217526733,0.9999165169011087,34.393715805258736,8.623875767120152,2.1627966896675277,1.1166948762037145,1.0621181117995477,12.950820501666668,passed,
2025/02/22 20:45:00,0.6599936354358069,0.6635364060239457,63.72984962286936,79.57635216423988,2.637665256617837,2.69,2382.6266092385763,2534.912271326296,0.9940330504226259,1.0038533652929567,24.643953722723072,10.230166865120369,2.188499155247042,1.0771634598712803,1.01963212992429,12.970821453333334,passed,
2025/02/22 21:00:00,0.63493931240755,0.6357259703469508,62.24209312190318,77.7384979982879,2.553578768126642,2.72,2462.9223882259544,2622.8245763825853,0.9930387248825043,1.000612742531231,34.36857997438426,8.967561709272596,2.1516392867223826,1.107025948231386,1.0637500061564678,12.986855468888884,passed,
2025/02/22 21:15:00,0.6359221518246181,0.635977472783068,62.317335782863246,77.84198394741554,2.5543349628597167,2.71,2464.3671975866664,2626.151341879669,0.9929921448143597,1.0006113494899442,34.668345975681966,8.929014988020914,2.1497146289508278,1.1028334558684412,1.0603163195655638,13.002889484444442,passed,
2025/02/22 21:30:00,0.6372122764768776,0.6372037088539588,62.49827951989158,78.07811253888164,2.560285158320065,2.71,2459.7421866991126,2625.20839300209,0.9930039843972535,1.0008598946733704,34.82453990351669,9.048261967644192,2.1563400643981856,1.1029253323852983,1.059272882812505,13.018923499999998,passed,
2025/02/22 21:45:00,0.6299813956904646,0.6326838946483256,62.18520938609347,77.62070959299264,2.5344775804256763,2.72,2502.44656760816,2642.3216115905916,0.9928254296823947,0.9995776134309687,34.050248746143794,8.570303983783402,2.135647379132911,1.112334725637735,1.0670676633178877,13.039299606666663,passed,
2025/02/22 22:00:00,0.6301773375084929,0.628856895319436,62.0090467396922,77.33706389577092,2.5143097569961377,2.81,2517.460026088689,2676.6837579922535,0.9928629444085488,0.9990458279929979,33.35152646285259,7.3959416383471135,2.1175040799097906,1.0945874302188265,1.0576252863237285,13.059686395555556,passed,
2025/02/22 22:15:00,0.628688456493346,0.6260681494182457,62.031235274373834,77.14905148770173,2.510352149844837,2.65,2517.0973693158307,2679.488966512118,0.9925905951567292,0.9987160065111572,33.49371437286324,7.2804617871631825,2.139584136574999,1.0770281843739986,1.0429625132628886,13.045261679999996,passed,
2025/02/22 22:30:00,0.6370029805619116,0.6285472603879289,63.237771826408334,78.49521063512454,2.512608198238571,2.68,2542.479139938153,2716.519459532672,0.993296340560756,0.9993048663078535,30.077423656033098,6.835232592260137,2.138004007367746,1.0621494665935571,1.0303902138204337,13.213802995555557,passed,
2025/02/22 22:45:00,0.6379505589227304,0.6302603828226461,64.10633179654299,79.56872553815153,2.511095444705816,2.69,2592.9006743289683,2743.0571463569026,0.9931211710444964,0.9988138544817382,31.2448145011471,6.9202875256834675,2.1251420057645514,1.06212882722189,1.024645160667687,13.399099376666664,passed,
2025/02/22 23:00:00,0.6370093990451986,0.6314221396201705,65.04623065418353,80.69830823512875,2.504613454734131,2.69,2645.9592584978336,2781.683839204457,0.9932096944266243,0.9984677775284116,29.910459336983426,6.607614543992971,2.1205179227113433,1.081458156673709,1.0355919157601026,13.594147929999997,passed,
2025/02/22 23:15:00,0.6448632694506032,0.6359641638893575,66.34515332994377,82.2664053970068,2.5181517837899543,2.68,2677.381169973279,2798.7713326464823,0.9933260020174286,0.9987819604811671,28.210878854709907,7.050929627591606,2.1154846433577132,1.0919735925803289,1.0430696950760456,13.789783192777776,passed,
2025/02/22 23:30:00,0.6824033068977701,0.6491211234066793,68.35256287842516,84.87946768902498,2.583524197291833,2.68,2610.818470908654,2802.999443738225,0.9932556266718081,1.001309497341362,28.758469696089552,7.679105023368643,2.1099181624114176,1.0681597950220787,1.0398004071611289,13.986729582222221,passed,
2025/02/22 23:45:00,0.6614837943624698,0.6504347582961142,68.93971923276618,85.80642672359737,2.56014495759014,2.68,2695.515138765772,2845.04102373318,0.9936835245587118,1.0006648054915934,24.512925058035457,7.2170110848302365,2.119619819434734,1.1100572559851503,1.0475178874669449,14.184626921666666,passed,
