datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/23 00:00:00,0.6576396181373573,0.6355645684615326,64.65784400151608,80.35565669208144,2.540432189746984,2.69,2527.3491566067178,2743.3725316323134,0.9936617923919329,1.0007771534853935,25.5531430108379,6.7812261994751175,2.128417103415256,1.0364610464405584,1.0150868022764532,13.389911040000003,passed,
2025/02/23 00:15:00,0.6443001910748333,0.6300883575020121,63.905856929515444,79.4224098386453,2.5167164533332644,2.69,2548.4818860924915,2750.9833684599157,0.9930716520770446,0.9995010462409647,32.09148075026407,6.3047567833210785,2.1359578776750667,1.0447903041864075,1.0176156531309608,13.3372514,passed,
2025/02/23 00:30:00,0.6384296971850613,0.628253816977376,63.36441049923477,78.85786858649422,2.502330486822015,2.68,2566.649401707783,2742.0980678845012,0.9932604083612031,0.9989082773441179,29.6674594496563,6.398058930295966,2.114404877398476,1.0531643935447506,1.023481533643021,13.28424064,passed,
2025/02/23 00:45:00,0.6454144157918799,0.6272002158623802,62.965261244170904,78.4634479988322,2.5024229690706106,2.67,2543.065104276687,2744.304623730309,0.9930347563029527,0.9989468424446073,31.39926423958453,6.020509682815815,2.0921552404030836,1.0376988898844237,1.021397812538133,13.231235453333335,passed,
2025/02/23 01:00:00,0.636059914724863,0.622659142838049,62.3798366451097,77.72455459850833,2.4807247715396477,2.68,2563.354918022074,2752.410762932545,0.9928780054680423,0.9979915590095474,31.555091920771833,5.546242488675568,2.08878897078123,1.0410368349415562,1.0221862615177024,13.186951604444443,passed,
2025/02/23 01:15:00,0.6326425197213181,0.6223744772112697,62.195906696843174,77.49085123353971,2.4791909286426255,2.68,2563.8813543358506,2733.7973957194886,0.9930988316032492,0.9979465773416684,30.73130591764372,6.001099904715761,2.094843490989043,1.040313210734524,1.0182720375733865,13.1339571,passed,
2025/02/23 01:30:00,0.6595023635278958,0.6307813890486834,62.92774077433634,78.46940039102657,2.531116381565649,2.68,2467.6180002249025,2700.4447029201497,0.9936697083340745,1.0007020314760557,25.04829154794464,6.887054461598038,2.109256283099586,1.0123662655603791,1.0096424542803604,13.080968168888889,passed,
2025/02/23 01:45:00,0.6559738459855569,0.6330919339451808,63.0108100476462,78.61495036352342,2.5413710732208736,2.64,2447.924210118233,2678.4364966634607,0.9942166483098648,1.0015390127663677,19.18772547479506,7.466484783109792,2.1413751996627237,1.0056951428188943,0.9945927837276641,13.027984811111109,passed,
2025/02/23 02:00:00,0.668085827432713,0.6318557763756318,62.836539413686594,78.38609583384675,2.5489738111431346,2.63,2412.1015681173635,2679.8942473198917,0.9938885590683245,1.0018233117713629,23.051612763904295,7.193338223923865,2.13038487579102,0.9890922576500252,0.9961403805361164,12.979363979999995,passed,
2025/02/23 02:15:00,0.6658158289688656,0.6319106475153407,62.675461762923995,78.21650170186662,2.5498812233948867,2.63,2404.337210819667,2666.7806668051994,0.994092238116936,1.0019988058884075,20.725207463124846,7.467349955770689,2.1388861202044875,0.9824405270880748,0.9873457417712368,12.930748257777774,passed,
2025/02/23 02:30:00,0.6670785867222654,0.6301566901360812,62.29979444949102,77.77686630868482,2.5463286341175966,2.63,2394.5210097913905,2662.8706336161054,0.9938719098490585,1.0017697909225565,23.317084487656967,7.358518357448858,2.1311073892611434,0.9783590310091208,0.9892516776602107,12.877781155555555,passed,
2025/02/23 02:45:00,0.6644557390074572,0.6289849405226053,61.98540374001999,77.41429202548065,2.542954800036949,2.61,2388.077560520972,2655.1971474999177,0.993830379554404,1.0016570249815357,23.9995692401313,7.394372250341834,2.1352760306358367,0.9734433113387191,0.9842729303915144,12.824819626666665,passed,
2025/02/23 03:00:00,0.6653878996561499,0.6309099899768998,62.38528180595615,77.95341925629155,2.5470579029919613,2.61,2398.5372539027653,2663.259382291039,0.9938510551465664,1.0017727451200509,23.773848102651474,7.4620308044239145,2.1367440095837575,0.9836967109025836,0.9909283901717469,12.892689125555556,passed,
2025/02/23 03:15:00,0.6426075960005445,0.6220476003623343,61.131555097141266,76.3782681574938,2.4962714420579086,2.63,2459.9682105175193,2677.836994576764,0.993348996474488,0.9993009214614719,28.82186979698022,6.541970357570208,2.1160570311403477,0.9998559171911027,0.9975078276529336,12.825356408333336,passed,
2025/02/23 03:30:00,0.6631775807974439,0.6267827221967461,61.58637680526824,76.97460189562472,2.535182364436959,2.63,2379.8194894672633,2654.346669818524,0.9937998399725467,1.0014781335872311,24.300553614147308,7.169523842170197,2.135026172783672,0.9697237323918544,0.9841889548378586,12.762529266666668,passed,
2025/02/23 03:45:00,0.6476672255610113,0.6214314430167728,60.73102749683627,75.8987565902375,2.5051134850959307,2.6,2413.5634165863435,2654.2434055520325,0.9934740437394934,0.9999559517442766,27.80304137322465,6.794332388534473,2.1286970358571047,0.9798107094468064,0.986966474469127,12.69543121,passed,
2025/02/23 04:00:00,0.6348789170622535,0.6169850052588285,59.95830648892212,74.96293253112978,2.4804235057277357,2.6,2440.6290564752403,2652.2486321069296,0.9932045876734344,0.9986684140186987,30.40567213202695,6.523197346841456,2.1207391727671037,0.9868148511695214,0.9879820619047809,12.632493530555553,passed,
2025/02/23 04:15:00,0.6541082779269369,0.6260632798240195,61.45558357085603,76.875901576239,2.523869367240317,2.63,2411.681002287651,2650.159006920188,0.993613562206359,1.0006463034471962,26.41091040488503,7.4445321570982985,2.1344507038650526,0.9944010835877158,0.9992756011862614,12.77542294111111,passed,
2025/02/23 04:30:00,0.6598322399893845,0.6324964673037351,63.25052046561692,79.14924648875184,2.532694695456322,2.62,2474.932947640539,2704.851781987002,0.9936828490415123,1.0007808949876114,24.985423368183593,7.20067639180369,2.1196490335908797,1.0141748468047653,1.0076606008771136,13.118813308333333,passed,
2025/02/23 04:45:00,0.6487559944134854,0.6296674332845934,62.937979830560735,78.78783806068894,2.513637911111257,2.61,2506.3195966016647,2717.174991224551,0.9934648907436519,0.9998576685047602,27.503382875449542,6.836292469721334,2.1196661475184593,1.0250491934546808,1.0097728319944572,13.129974024444444,passed,
2025/02/23 05:00:00,0.6499078696030067,0.6301391943702503,63.04592637185017,78.98921795143166,2.5122609974994923,2.6,2511.5170839052616,2729.005484230936,0.9934740982521958,0.999874228846666,27.2230437300927,6.585776230269327,2.1122186855058995,1.0294599165907388,1.0143626700672606,13.165560454444444,passed,
2025/02/23 05:15:00,0.64278569709976,0.6297541769910495,63.154084507521624,79.15609510597564,2.504141352392462,2.6,2540.487884707652,2739.600163850091,0.9933446050300909,0.9993659859144037,28.768950712624726,6.53350276500931,2.116246900097554,1.043180356843763,1.0183060355908806,13.222086826666663,passed,
2025/02/23 05:30:00,0.6574479694018625,0.6358709003897011,64.00892611539776,80.26834847475982,2.535069094749021,2.6,2504.14005922942,2732.1493310440387,0.9936570351468285,1.0008631272543522,25.59551461753504,7.058680153238592,2.127050158576414,1.030514736908937,1.0116709408150268,13.27435540444444,passed,
2025/02/23 05:45:00,0.6538482637344524,0.6348727102157579,64.0522699547748,80.3533642830941,2.523757002398914,2.61,2535.0044251145573,2747.384733453932,0.9935496997447374,1.0002392585311939,26.33985108365728,6.827960707218702,2.1128674601392747,1.0410440967419916,1.0185947543457867,13.331466628333333,passed,
2025/02/23 06:00:00,0.6663377093903334,0.6392209335624167,64.65149166608056,81.13544083770664,2.546852136925925,2.62,2504.31731460418,2742.1489344752836,0.9938091136538372,1.0013811124928513,23.383226840023998,7.158177347869027,2.1173278145510537,1.028830313398508,1.0133551707414725,13.361973777777775,passed,
2025/02/23 06:15:00,0.6442510609354316,0.62804582601636,62.68370750093535,78.64020530979785,2.5000404617903653,2.63,2528.3565785830797,2725.0671573560703,0.9933421019912435,0.9991901139568872,28.398115390027968,6.697968378718702,2.10618982225613,1.038047036332661,1.0203744487834,13.133771902777779,passed,
2025/02/23 06:30:00,0.6587444600331815,0.6351071971917454,63.32380539892921,79.45580561149897,2.5400036070986616,2.63,2461.8409948053145,2687.394952516696,0.9941977609709085,1.0014504900528882,18.946581690243303,7.783953764947547,2.1358782936086422,1.0100578187137847,0.9979545332995889,13.079077880000002,passed,
2025/02/23 06:45:00,0.6480363910206046,0.6276631194847409,62.254314596601276,78.15631780709059,2.505592089318633,2.61,2486.041774202651,2712.078390009555,0.993443884962005,0.9997798189011511,27.645141512557842,6.570779819274692,2.1135229839835965,1.008348819683717,0.9988018035701277,13.024368762777778,passed,
2025/02/23 07:00:00,0.5929337188472743,0.6002177897780127,56.75750316459923,71.21921698589527,2.4006127307241276,2.51,2464.1968689085725,2641.383448761508,0.9926383025845963,0.9953305337448514,32.96068808612446,4.870885506458129,2.1343440620728393,1.002163963360774,0.9886623146211032,12.256521108333333,passed,
2025/02/23 07:15:00,0.5932795533480479,0.6072098315823629,52.165915129586786,66.3746026054157,2.47514393553159,2.38,2108.1830480037434,2399.112011965083,0.9928879379431603,1.0004801257341285,38.32047811051044,7.060603913008985,2.2438452327913616,0.983274602859748,0.9596689957313015,11.156204033333335,passed,
2025/02/23 07:30:00,0.5687372930325574,0.5990111197101397,51.15241687373065,65.16247737606767,2.430153140571904,2.39,2167.1985963791403,2401.643375470307,0.9926627798332445,0.9981602978621987,38.11130214550361,6.899912079743708,2.2286809076175,1.025846330284846,0.9821168986239687,11.102985666666664,passed,
2025/02/23 07:45:00,0.5681235913241484,0.595839449299727,50.80183158393322,64.69072260894642,2.427599941705007,2.39,2169.4260125995966,2382.1277869003757,0.9922435742717892,0.997465647180229,37.70746002620202,7.673426558966529,2.2174519189020923,1.0297190448258275,0.9901371148225109,11.049351738333336,passed,
2025/02/23 08:00:00,0.5664231870118603,0.5938904807407941,50.35329505819051,64.16045037445402,2.4217346965582287,2.38,2165.6241989827026,2374.917183543521,0.9918193098233749,0.996902096271449,37.50927380096308,7.592615934552235,2.208135896026625,1.0302657044523744,0.991360339689109,10.995986607222223,passed,
2025/02/23 08:15:00,0.5661162866530451,0.5959894688208385,50.14398930374924,63.99513052754013,2.4259576404676366,2.39,2145.620613924105,2364.988715136842,0.9920700492422733,0.997445898786792,37.889556442935486,7.429367819761744,2.2130795745382024,1.0282772459785374,0.9852546672461654,10.942547165000002,passed,
2025/02/23 08:30:00,0.5629781068337136,0.597563791557702,49.81727681040104,63.80172175988964,2.43244100715234,2.42,2125.0392135563147,2351.4096303940046,0.9921026173596948,0.9979492977087734,38.55108648754992,7.685929698264563,2.217295724079971,1.0372051135593565,0.9860908366075702,10.888697734444445,passed,
2025/02/23 08:45:00,0.5626123299349142,0.5964071339244661,49.47425090047749,63.37032636656272,2.4279214545312415,2.41,2119.7395008323597,2344.523641615502,0.9918713193905291,0.9975865237093391,38.336940288209206,7.52662199492866,2.2098495547811092,1.0326128264728205,0.9830832506863494,10.838880262222222,passed,
2025/02/23 09:00:00,0.5622757931288952,0.5971434306571093,49.273830215347054,63.11335589873028,2.4303343895798775,2.4,2105.4533963591102,2330.747258260994,0.9919819785514319,0.9978002204280308,38.54030732156826,7.560681261200906,2.2170398324333904,1.026342738401558,0.9753319315199653,10.781451010000001,passed,
2025/02/23 09:15:00,0.5624376497547139,0.5968425541747142,49.00480816122637,62.777134280141404,2.4294268768418803,2.4,2096.194804627032,2319.544678364341,0.9919398599890819,0.9977190429308365,38.456438120549066,7.571106155180513,2.2140649072521876,1.0201906276608865,0.9701590836013857,10.727716181111111,passed,
2025/02/23 09:30:00,0.5631330180465083,0.5973757364194504,48.873990862053645,62.587036095000535,2.432196666620549,2.42,2084.8469164544945,2305.1576117713453,0.9921017823685259,0.9979142059248431,38.51966117875791,7.752867531298012,2.2189579440658496,1.0195915931891972,0.969709240939876,10.67735438,passed,
2025/02/23 09:45:00,0.5630033780134017,0.5965483696573387,48.54081156183626,62.16062668005098,2.4295676209790122,2.44,2076.7459961918003,2294.277518431505,0.9919536620679942,0.997672450055471,38.361978175551016,7.709523091107685,2.2134444050808604,1.0116660139635285,0.9632730625373457,10.619697201666666,passed,
2025/02/23 10:00:00,0.5688531298205926,0.5980845580724534,50.64523082562986,64.7006654986748,2.432578195411539,2.49,2152.617477953065,2376.1969136172816,0.9925493695542187,0.9980929290510827,37.94699572309655,7.680235164002115,2.21183203394899,1.0398405873892445,0.9967945499636477,11.01669514,passed,
2025/02/23 10:15:00,0.6679653724669307,0.6338639965949153,60.5348019036355,76.88884275302993,2.554174970841263,2.71,2374.1103252629605,2612.1962359358436,0.9918862422796364,1.000497467626858,31.570170132455626,8.747722044920021,2.0494496388928036,1.0286114937607302,1.0440778585349022,12.735899415555556,passed,
2025/02/23 10:30:00,0.6287173829468393,0.6297224984624235,61.21151044547477,77.47729611828517,2.4979432465181266,2.71,2513.6292499999972,2670.197730565575,0.9931050946307256,0.9988615512044825,31.64344988213948,7.781731600948118,2.0914677407318103,1.0738977368780527,1.0383651474481699,12.948905597222224,passed,
2025/02/23 10:45:00,0.6538912945709608,0.6385614948630648,63.236257028548074,79.84927857997342,2.53928097366215,2.71,2490.6540108972276,2696.190959500696,0.9935893219003321,1.0008863977243458,26.415845223122272,7.927892193768953,2.10490992478704,1.0501891032276163,1.0257621834816404,13.170856746666667,passed,
2025/02/23 11:00:00,0.6634134024377606,0.6437992762245232,64.68635002995403,81.57205209555185,2.5554707213286174,2.71,2519.7082483049335,2719.7083932926125,0.9937478493668589,1.0013400246962592,24.10497441181855,8.176498630022277,2.10199278121361,1.0581223134042166,1.0309038564305089,13.389175824444443,passed,
2025/02/23 11:15:00,0.6693836929888467,0.6446347747775001,65.7815147079401,82.81954972333638,2.5506481323095684,2.68,2550.3279929849396,2784.624780114825,0.99383689405729,1.001456147684642,22.51351942338233,6.8816991442586115,2.0973924976311693,1.043032527641962,1.0174147742919286,13.60758732666667,passed,
2025/02/23 11:30:00,0.6706877938609546,0.6486671098484996,67.07407943116402,84.37357370340135,2.5559777272105992,2.69,2591.1746147989998,2818.418052148658,0.9940854248240081,1.0016893973279966,19.251227342997126,6.738775388788688,2.1038635462878545,1.0710954224138651,1.0341497327987057,13.826798369999997,passed,
2025/02/23 11:45:00,0.6769643936600508,0.6485712065315877,68.11030445236987,85.50329753106203,2.5495704613009105,2.67,2634.1113663675105,2875.231591543723,0.9939322189820304,1.0013332923597553,20.267473832646914,5.8164252239726055,2.087876809895142,1.0526095190244475,1.019773078249752,14.046458066666666,passed,
2025/02/23 12:00:00,0.675311926285804,0.6468897411775477,68.89844274470666,86.36799837897047,2.5328107600250704,2.66,2686.1490749636114,2941.408188235872,0.9938600076022014,1.0007800224278238,20.628858617361022,4.543861477242184,2.080892402083152,1.0513820208814961,1.015435743817941,14.253537588888891,passed,
2025/02/23 12:15:00,0.6766502974780775,0.6455615280243271,68.95856796412383,86.44620172176555,2.5265733196266322,2.62,2684.9751201002796,2970.167211349963,0.9938846187944606,1.000848412315585,20.23666959948485,3.7027789098364887,2.0790710716950795,1.0368235072738767,1.0047642679289412,14.28813173333333,passed,
2025/02/23 12:30:00,0.682981936939024,0.6446758340014185,69.92932201285225,87.40202209731004,2.5211068197577324,2.65,2716.2150645126703,3018.928050680457,0.9940123789457892,1.0007545288151438,17.712247761452645,2.8866890624704413,2.0736375242884972,1.009649626023433,0.9833466037818719,14.45890842,passed,
2025/02/23 12:45:00,0.6608536779852247,0.6421191961862448,70.2407577655984,87.7985011806629,2.489120644840379,2.64,2806.2344401605583,3071.1682407566095,0.9942689028146073,0.9996412795066834,14.423709973192233,2.0327279799518183,2.0835847353986465,1.0427079713085086,0.9901164465706238,14.629564351111114,passed,
2025/02/23 13:00:00,0.671756399687683,0.6459942826545023,71.28599319353584,89.1126826606545,2.5033276769522836,2.64,2811.92605986794,3100.244233669215,0.9941497643381627,1.0001391999753375,15.78596725406155,1.8177568472437178,2.0755150970704337,1.048530858525623,0.9989596647673826,14.800099526666665,passed,
2025/02/23 13:15:00,0.6627105086922676,0.6477805970720812,72.01956221274895,90.03437156384463,2.4979243423087816,2.65,2873.063383644262,3118.5201649458213,0.9942524122862254,0.9996932686031937,14.44658281873713,2.091085397763636,2.0804190776729983,1.073118923681019,1.0047723921222964,14.966522395,passed,
2025/02/23 13:30:00,0.6619706337386516,0.6496109548701365,72.70572252496567,90.90370335447463,2.4986035015811243,2.65,2905.0258889505235,3140.7987928930734,0.9942628787613673,0.9996244662428247,14.205364820926661,2.0374210166028637,2.0792008584051995,1.0833318754693733,1.0102689141569696,15.106118720000001,passed,
2025/02/23 13:45:00,0.6647734911894122,0.650657787889643,72.67707924950419,90.92182810355605,2.505016492784747,2.63,2884.8842701177514,3136.386017412396,0.9942241982832858,0.9999614954493613,15.040013525777,2.0218883406167687,2.0831673762108793,1.0787052356474476,1.0075335250092252,15.083381377777776,passed,
2025/02/23 14:00:00,0.6684310276108935,0.6512071415708557,72.65147277151598,90.90133611647038,2.510099416200078,2.64,2869.955807686358,3130.067941934976,0.9941821695174001,1.000157957470213,15.602016946079864,2.1012871895202045,2.081862720499466,1.0700041002807597,1.0026232131932071,15.06065611111111,passed,
2025/02/23 14:15:00,0.6714697978084544,0.6521017268491389,72.67399157904353,90.96383167429096,2.516211374815724,2.63,2853.481938778816,3124.6821993996123,0.9941413205456006,1.000428919411959,16.352498272590303,2.173598090195124,2.085926059093766,1.0693260649725855,1.0040837377681606,15.042324605000001,passed,
2025/02/23 14:30:00,0.6819549161671504,0.6545864913898669,72.84723669184864,91.21613292984317,2.5335258595280665,2.63,2817.6898376019026,3110.8149252418675,0.9939791954521451,1.0010211612271231,18.59406257181266,2.4704481590837264,2.0858711613058505,1.0574673934951828,1.0008716560686128,15.020020124999999,passed,
2025/02/23 14:45:00,0.6748155613782277,0.652792887123367,72.61592260147296,90.91704090398355,2.523744513039847,2.66,2828.509401562885,3112.2465867799688,0.9940915756333286,1.000759155042983,17.35682211196507,2.3541600129640905,2.0958130450344354,1.067028307593959,1.0045334106134343,14.99295032888889,passed,
2025/02/23 15:00:00,0.6686279944491926,0.6490193934416959,72.11699682724189,90.32819246684149,2.508805613509727,2.67,2848.8063765511984,3120.029986114936,0.9936859197917637,0.9998726233526023,22.352973061449216,2.1542843099143756,2.0867725901254714,1.072050854696518,1.0088606079167632,14.974650172777778,passed,
2025/02/23 15:15:00,0.6795303663000122,0.6537318747948935,72.59426527094197,90.92917304613214,2.5318478418434,2.65,2808.0037804818203,3097.5577871966248,0.9940321288445503,1.00101661258758,18.187400812009056,2.673800215519652,2.0983598843912286,1.0588654839616098,1.001175297919565,14.951983309999996,passed,
2025/02/23 15:30:00,0.6785514236360967,0.6528086388744277,72.48157931893456,90.77935055196187,2.5298740897253533,2.64,2806.6115926753155,3096.3314973849056,0.9939253985851021,1.0008821533808208,19.68430828729872,2.671890119803761,2.102160154722861,1.0563216643556472,0.9993926491976193,14.933702776666665,passed,
2025/02/23 15:45:00,0.674232145262779,0.6507855324203555,72.17432443009255,90.42839177700215,2.5208284644982397,2.65,2814.0729257997023,3101.0691656014033,0.9938304344513702,1.0005214151914008,20.912351665619507,2.4707725479568463,2.1015625327246537,1.057429192608054,0.9993520062325418,14.911058555555556,passed,
2025/02/23 16:00:00,0.6721700137269989,0.6501765218335426,72.05598127877752,90.2742737362261,2.518794018426765,2.66,2818.6121250842057,3092.479363748207,0.9937853235627965,1.0003174236553503,21.475499601909444,2.713814459713506,2.1035005488311938,1.070060131482566,1.0101186554248107,14.888821884444441,passed,
2025/02/23 16:15:00,0.6672379127118386,0.647977342526263,71.75636644899774,89.93158275429909,2.5089336077765547,2.64,2826.264051293272,3100.7844547232494,0.9936862738347337,0.9999601427557425,22.79141715453435,2.411033663457433,2.105419786784576,1.0644108486396042,1.0030998872924421,14.870571191666668,passed,
2025/02/23 16:30:00,0.6634574032149793,0.647222233206413,71.5643185691522,89.72727084069957,2.505296983537966,2.66,2831.0443541658155,3095.582836501667,0.9936173015327098,0.9997385972093331,23.770122744481213,2.5334690945378995,2.1091703091229266,1.076897435378883,1.011958916189004,14.847961223333332,passed,
2025/02/23 16:45:00,0.6665681552654077,0.647788225134504,71.60005718152944,89.7632539102367,2.5098129714828077,2.64,2818.0608102011092,3088.8985923541622,0.9936826602504452,0.9999776299906434,22.98992425892876,2.6403467547829154,2.1118249485540344,1.060179255175413,0.9992452907874694,14.825363330555556,passed,
2025/02/23 17:00:00,0.6719636664877671,0.6517746711313497,71.95686601817646,90.2454773365017,2.526195796075607,2.61,2790.0884213666304,3071.35068389562,0.9941016578970301,1.0009334175326852,18.048256726307894,3.0391820408912364,2.1258697546482157,1.0547062989737708,0.993520920116342,14.807142826666666,passed,
2025/02/23 17:15:00,0.6748548487742585,0.6510636515407131,71.77307349007451,90.04947050928267,2.5270923404671333,2.62,2779.577949507371,3069.2771965091,0.9938773456622523,1.0008498902211869,20.835109123619958,3.011936210695742,2.119867812843246,1.0544710196834248,0.9987276836963234,14.780597040000002,passed,
2025/02/23 17:30:00,0.6725992077157187,0.6497040277965388,71.60544226368532,89.84081158827374,2.522221145579351,2.63,2779.532896720501,3071.6728690033224,0.9938356121055208,1.0007002662176459,21.473323518324975,2.8694815801633657,2.124813947721192,1.0623505493286907,1.0061093100158518,14.758034909444444,passed,
2025/02/23 17:45:00,0.6604667309954316,0.6449661051697629,71.00017507998083,89.1169526321101,2.4990733470940514,2.63,2815.3864078625884,3082.7381000455935,0.9935702203003737,0.9995758923681946,24.535798453004137,2.5799297505157748,2.119030430040844,1.0777381588196584,1.0148465006853986,14.739845755555555,passed,
2025/02/23 18:00:00,0.6511989447528099,0.6404564092450509,70.48918912095618,88.49650396905389,2.478302232915517,2.64,2842.7542267624663,3100.4929853981853,0.9933694924706883,0.9986739933725811,26.65529124407406,2.065479072825148,2.1136053938016874,1.08199524272208,1.0158509739370234,14.729162836666662,passed,
2025/02/23 18:15:00,0.6511989461988927,0.6404564097019717,70.48918916885452,88.49650402918843,2.4783022353741626,2.64,2842.7542224944937,3100.4929837700492,0.9933694924734382,0.9986739934748942,26.655291207318232,2.0654791123252827,2.1136053936829025,1.0819952410976275,1.015850973403576,14.729162836666662,passed,
2025/02/23 18:30:00,0.6511989462044462,0.640456409703731,70.4891891690384,88.49650402941889,2.4783022353835866,2.64,2842.7542224781196,3100.4929837638238,0.9933694924734484,0.9986739934752861,26.65529120718102,2.065479112476799,2.1136053936824406,1.0819952410913987,1.0158509734015337,14.729162836666662,passed,
2025/02/23 18:45:00,0.6511989462043779,0.6404564097037027,70.48918916903612,88.49650402941614,2.4783022353834707,2.64,2842.754222478307,3100.4929837639133,0.9933694924734485,0.9986739934752821,26.655291207177115,2.065479112475039,2.113605393682445,1.0819952410914644,1.0158509734015675,14.729162836666662,passed,
2025/02/23 19:00:00,0.6511989462044404,0.6404564097037325,70.48918916903845,88.49650402941896,2.4783022353835906,2.64,2842.754222478122,3100.4929837638106,0.9933694924734485,0.9986739934752862,26.655291207180966,2.065479112476725,2.1136053936824397,1.0819952410913904,1.0158509734015366,14.729162836666662,passed,
2025/02/23 19:15:00,0.651198946204377,0.6404564097037102,70.48918916903625,88.49650402941622,2.4783022353834747,2.64,2842.754222478316,3100.492983763895,0.9933694924734485,0.9986739934752817,26.65529120717701,2.06547911247499,2.113605393682445,1.081995241091465,1.015850973401564,14.729162836666662,passed,
2025/02/23 19:30:00,0.6511989462044394,0.6404564097037336,70.48918916903847,88.496504029419,2.47830223538359,2.64,2842.754222478127,3100.492983763807,0.9933694924734485,0.9986739934752862,26.655291207180923,2.0654791124768654,2.1136053936824397,1.081995241091394,1.015850973401534,14.729162836666662,passed,
2025/02/23 19:45:00,0.6511989462043789,0.6404564097037077,70.48918916903608,88.49650402941612,2.478302235383474,2.64,2842.7542224783015,3100.4929837639124,0.9933694924734485,0.998673993475282,26.65529120717717,2.065479112475015,2.1136053936824455,1.0819952410914644,1.0158509734015655,14.729162836666662,passed,
2025/02/23 20:00:00,0.6511989462043722,0.6404564097036972,70.48918916903598,88.49650402941587,2.4783022353834627,2.64,2842.754222478326,3100.4929837639143,0.9933694924734485,0.9986739934752815,26.655291207174294,2.06547911247475,2.11360539368245,1.0819952410914706,1.0158509734015686,14.729162836666662,passed,
2025/02/23 20:15:00,0.6511989462044014,0.6404564097037395,70.48918916903739,88.49650402941764,2.478302235383535,2.64,2842.7542224782555,3100.4929837638106,0.9933694924734485,0.9986739934752837,26.655291207179722,2.0654791124755887,2.113605393682444,1.0819952410914435,1.0158509734015349,14.729162836666662,passed,
2025/02/23 20:30:00,0.6511989462044394,0.6404564097037315,70.48918916903843,88.49650402941893,2.478302235383588,2.64,2842.7542224781246,3100.492983763815,0.9933694924734485,0.9986739934752862,26.65529120718094,2.0654791124767042,2.1136053936824397,1.0819952410913931,1.0158509734015368,14.729162836666662,passed,
2025/02/23 20:45:00,0.6511989462043789,0.6404564097037065,70.48918916903608,88.49650402941612,2.4783022353834716,2.64,2842.7542224783015,3100.4929837639174,0.9933694924734485,0.998673993475282,26.65529120717718,2.065479112474992,2.1136053936824455,1.081995241091463,1.0158509734015682,14.729162836666662,passed,
2025/02/23 21:00:00,0.6511989462043722,0.6404564097036989,70.489189169036,88.4965040294159,2.4783022353834623,2.64,2842.7542224783265,3100.492983763915,0.9933694924734485,0.9986739934752815,26.65529120717431,2.065479112474778,2.11360539368245,1.0819952410914722,1.015850973401568,14.729162836666662,passed,
2025/02/23 21:15:00,0.6511989462044033,0.6404564097037246,70.48918916903708,88.49650402941724,2.4783022353835196,2.64,2842.7542224782346,3100.492983763869,0.9933694924734485,0.9986739934752834,26.65529120717996,2.065479112475541,2.113605393682445,1.0819952410914322,1.0158509734015568,14.729162836666662,passed,
2025/02/23 21:30:00,0.6511989462044321,0.6404564097037275,70.48918916903804,88.49650402941872,2.4783022353835755,2.64,2842.7542224781673,3100.4929837638024,0.9933694924734483,0.9986739934752856,26.655291207177736,2.065479112476537,2.113605393682447,1.081995241091411,1.0158509734015313,14.729162836666662,passed,
2025/02/23 21:45:00,0.6511989462044283,0.6404564097037444,70.4891891690378,88.4965040294184,2.4783022353835644,2.64,2842.7542224781737,3100.4929837638224,0.9933694924734484,0.998673993475285,26.65529120718031,2.0654791124764875,2.1136053936824446,1.0819952410914162,1.0158509734015357,14.729162836666662,passed,
2025/02/23 22:00:00,0.6511989462043507,0.6404564097036903,70.48918916903536,88.49650402941509,2.478302235383428,2.64,2842.7542224783947,3100.4929837639274,0.9933694924734485,0.9986739934752801,26.655291207179694,2.065479112474261,2.1136053936824513,1.081995241091497,1.0158509734015728,14.729162836666662,passed,
2025/02/23 22:15:00,0.6511989462043748,0.6404564097037206,70.48918916903614,88.49650402941604,2.4783022353834663,2.64,2842.754222478353,3100.492983763879,0.9933694924734484,0.9986739934752812,26.655291207176695,2.0654791124748173,2.1136053936824495,1.0819952410914826,1.0158509734015557,14.729162836666662,passed,
2025/02/23 22:30:00,0.6511989462043748,0.6404564097037206,70.48918916903611,88.49650402941604,2.4783022353834667,2.64,2842.7542224783515,3100.492983763879,0.9933694924734484,0.9986739934752812,26.655291207176727,2.0654791124747898,2.11360539368245,1.0819952410914784,1.0158509734015586,14.729162836666662,passed,
2025/02/23 22:45:00,0.6511989462043992,0.640456409703736,70.4891891690371,88.49650402941728,2.478302235383522,2.64,2842.754222478273,3100.492983763824,0.9933694924734483,0.998673993475283,26.655291207178674,2.0654791124754635,2.1136053936824477,1.0819952410914524,1.0158509734015375,14.729162836666662,passed,
2025/02/23 23:00:00,0.6511989462043991,0.6404564097037294,70.48918916903715,88.49650402941734,2.4783022353835196,2.64,2842.7542224782624,3100.4929837638415,0.9933694924734485,0.9986739934752833,26.655291207179292,2.0654791124756273,2.113605393682442,1.0819952410914435,1.015850973401547,14.729162836666662,passed,
2025/02/23 23:15:00,0.6511989462044318,0.6404564097037427,70.48918916903779,88.49650402941839,2.478302235383563,2.64,2842.754222478177,3100.492983763822,0.9933694924734483,0.998673993475285,26.655291207180262,2.0654791124763827,2.113605393682432,1.0819952410914149,1.0158509734015375,14.729162836666662,passed,
2025/02/23 23:30:00,0.6511989462043982,0.6404564097037461,70.48918916903722,88.49650402941755,2.478302235383532,2.64,2842.7542224782815,3100.4929837637924,0.9933694924734483,0.998673993475283,26.655291207178635,2.06547911247554,2.113605393682449,1.0819952410914537,1.0158509734015286,14.729162836666662,passed,
2025/02/23 23:45:00,0.651198946204401,0.6404564097037395,70.48918916903739,88.49650402941765,2.478302235383531,2.64,2842.7542224782637,3100.492983763811,0.9933694924734487,0.9986739934752837,26.655291207179012,2.0654791124756846,2.1136053936824393,1.0819952410914428,1.0158509734015382,14.729162836666662,passed,
2025/02/24 00:00:00,0.8043435922443153,0.6133520739414314,75.71243540097143,93.9772982210335,2.641441094957843,2.66,2460.1443121566153,3283.5138826339253,0.9934135602570369,1.0077233718417187,26.33626384250655,-9.088707772667892,2.1273889769215764,0.9338848289622145,1.0717416640864066,15.171534791111112,passed,
2025/02/24 00:15:00,0.6638450814531606,0.6488624153018139,73.25450203319139,90.92837759371334,2.513888613525906,2.66,2897.9148583297574,3124.352674257464,0.993614241075138,0.9994957359540365,23.64621746367564,2.57451124371159,2.1139945201138506,1.097173774249096,1.0245170645685997,15.139309777777772,passed,
2025/02/24 00:30:00,0.6686387949968207,0.6492187730601349,73.14491946600667,90.82268184130012,2.5168048327512182,2.65,2882.756987786828,3121.52715831123,0.9936933155211297,0.9997215131237199,22.369206419095168,2.485141118158165,2.1027773017634472,1.082158701179442,1.015284263489137,15.111611356111114,passed,
2025/02/24 00:45:00,0.6806747187970316,0.6534698691697278,73.48933855750998,91.23786074458177,2.539946325477983,2.63,2834.208368060243,3100.344042629881,0.9939721258394204,1.0008855998367785,19.052896727949058,2.834126741794729,2.1102973778721976,1.073831972607081,1.0144775020448924,15.07344458888889,passed,
2025/02/24 01:00:00,0.6655493740123325,0.6424554716465056,70.91532299425725,87.99949471506585,2.5106383208063843,2.65,2783.5695412958257,3055.817460033289,0.9936879698276813,0.9999273934825621,23.31611700238109,2.4884500195506507,2.126495179804046,1.0728230611199832,1.021145503308794,14.660588775555555,passed,
2025/02/24 01:15:00,0.6471845358101908,0.6180079242090406,65.05048556340222,80.37280787323186,2.467875674788451,2.41,2610.802436363213,2898.245367607744,0.9924471800104105,0.9979315592864212,31.627643155881273,2.752134570413698,2.1689183984653337,1.0055490090343986,0.9965513524362428,13.59564506666666,passed,
2025/02/24 01:30:00,0.6732411796493695,0.6197963268349193,64.75257098851837,79.8119692436856,2.5179522587033336,2.41,2478.86655138351,2821.5376255873844,0.9917361962330512,0.9995752211680843,32.17690557004787,4.2143738112976505,2.2045837686630003,0.9624891183326413,0.9846597227998137,13.346164669444445,passed,
2025/02/24 01:45:00,0.6797127387172864,0.6111525250689682,64.1254079696779,78.836476704507,2.4859966034205883,2.35,2479.181560529324,2875.071620185571,0.9916368103648203,0.9987551934429268,30.597794170861807,2.017152263330558,2.166448141780153,0.9247577108973807,0.9696956970806805,13.310655221111112,passed,
2025/02/24 02:00:00,0.6426226730419876,0.612616958949758,63.253133083873735,78.09624387237375,2.468031197392491,2.31,2521.1799659280427,2833.9560854616952,0.9921730345629818,0.99816297570077,32.7790933955435,3.0009588465026744,2.2084569116492694,0.974548370932453,0.9765002386187173,13.216642841111112,passed,
2025/02/24 02:15:00,0.6369338024519091,0.6134787193153817,63.016422161599934,77.80899333528045,2.476922901857088,2.3,2498.6195456078626,2801.0641807618467,0.9921509537418092,0.9984963844921407,33.86205171132747,3.7458184320367005,2.244483899531982,0.9797891993366007,0.9741409950333696,13.126907994444444,passed,
2025/02/24 02:30:00,0.6639394263256883,0.6146607902006941,62.79649298326346,77.63485036869741,2.505617336647582,2.31,2414.3891716751546,2787.312020297336,0.9916603366235849,0.9996560562949349,33.06523020521553,3.7381051411152604,2.214470848522223,0.9437038712003484,0.9707823507329644,13.033472686666665,passed,
2025/02/24 02:45:00,0.5970360755682341,0.6049791192128404,61.2087837763726,75.6654488466696,2.4183914854598707,2.37,2560.575042335645,2794.5769334843444,0.9926894316536227,0.9964395081910657,34.82615727804783,2.9509541927512557,2.2619111380779793,1.0119545109449668,0.9746154158944659,12.950853941666665,passed,
2025/02/24 03:00:00,0.6489997060559709,0.6102338054307085,61.892595429129024,76.47607574334808,2.4747714583242697,2.38,2458.1027163368744,2770.513921655213,0.9919132232673823,0.9982110481224395,32.35638397808953,3.817246342634263,2.190215977739913,0.9630847389480306,0.9832684726926598,12.93963122222222,passed,
2025/02/24 03:15:00,0.6368819959682618,0.6071188592659588,61.6755720933607,76.0561285196773,2.4539282084651797,2.36,2498.9144633019055,2770.6818647644914,0.9921073843151645,0.9972310857988774,32.24840683122012,3.7703995323641277,2.194434318202059,0.9713651457315712,0.982190838638409,12.931211076666663,passed,
2025/02/24 03:30:00,0.6604172324429495,0.6042540815237535,61.45305646566369,75.6647815901755,2.468738522598926,2.34,2457.7627503931694,2774.85283268191,0.9902094430947781,0.9965154892120552,30.27132705233907,3.5363150702571033,2.1555905988735695,0.9330128101393195,0.9780636718045926,12.91795966388889,passed,
2025/02/24 03:45:00,0.6391008103992497,0.6072037382513407,61.66326194151591,75.99596820751344,2.4593274093230626,2.35,2484.495551262053,2762.4957973001488,0.9920363432259848,0.9974317193004352,32.39994082527608,3.9241923754089587,2.202450383842408,0.9565646557691628,0.9699776723919808,12.904069640000001,passed,
2025/02/24 04:00:00,0.6591477157078908,0.6068427197483799,61.644093216545635,75.9315117635752,2.4792483433924897,2.34,2454.3372583779274,2753.747274344449,0.9904488872628201,0.9969373799220864,30.808876445463994,4.3288419704119665,2.1680639304658973,0.9397449183075431,0.9785207002603206,12.91213495,passed,
2025/02/24 04:15:00,0.6500369036402489,0.6106374862665397,62.10210014305676,76.66027246946139,2.477493057832876,2.33,2461.258402840304,2772.4396394899286,0.9919083157112505,0.9982649312005354,32.376478604341514,3.877262414635338,2.193654595423664,0.9578385626826347,0.9775936353838026,12.966450566666666,passed,
2025/02/24 04:30:00,0.6641266038438516,0.6112544943243178,62.72924767783203,77.21756182150978,2.49110346146348,2.37,2458.8501659771223,2774.1292507952853,0.9914325278022602,0.9982184008650844,31.453208793532042,4.2444750929254,2.1835200272326745,0.9398412203344219,0.9728734627245001,13.035893138888888,passed,
2025/02/24 04:45:00,0.6612934865584561,0.6147815480084391,63.34513310652586,78.00415983521769,2.5005311049129815,2.37,2468.098024862544,2775.879800849403,0.9918034877655079,0.9988062970500015,32.260384661720934,4.607853481457835,2.2048005684305534,0.9573775393521193,0.9790315867187707,13.11272966666667,passed,
2025/02/24 05:00:00,0.6291607720376736,0.6159675090529212,64.95223114423642,79.94708995446837,2.455854529943453,2.42,2660.8797400998874,2859.178818942664,0.9927040456218605,0.9969284918629336,32.19756505473401,4.06648541921292,2.1992510693205873,1.0333729929446878,1.0040683123821545,13.55646081777778,passed,
2025/02/24 05:15:00,0.6806052782647402,0.6209564658378427,64.81131344669662,80.09195355725376,2.5104701995783496,2.56,2502.9698638637005,2856.0085945380815,0.9918101870265521,0.9993528463060208,30.685090391178363,3.4026884935301247,2.1373915635001928,0.9568478515759266,0.9858978300589211,13.453555719999999,passed,
2025/02/24 05:30:00,0.6508373018677467,0.6214066119074705,65.31758200341842,80.78829827510286,2.4775807762425446,2.67,2622.6768847888343,2888.547710608329,0.9925010097765251,0.9980586851559152,31.180557938177234,3.352429699336562,2.1427117323435034,1.0199925692063532,1.0090751651992131,13.654504111111109,passed,
2025/02/24 05:45:00,0.6464605264638208,0.6265921896472118,65.83147317727457,81.62359055132768,2.488465216068772,2.61,2641.011105466895,2881.2416595161862,0.9927453510597921,0.9984714107501484,31.826388253884037,4.058298221142463,2.149430227506947,1.0390249231206763,1.0113725308251216,13.74193392,passed,
2025/02/24 06:00:00,0.6648200687009785,0.6320796715292643,66.71683393873529,82.72463007065078,2.520207456831528,2.61,2614.0611023062274,2873.567127469505,0.9924171643470471,0.9993511430296951,31.42292778519711,4.745249888375918,2.1408459553491856,1.023464547876265,1.0072935439650497,13.829961584999998,passed,
2025/02/24 06:15:00,0.6650360005010771,0.6345713563635046,67.2227816230498,83.3897159871206,2.5212009340488333,2.58,2630.1582724810205,2886.877964071619,0.992964191534224,0.9997604422976853,31.520767338486944,4.6349637018166385,2.1374866762031632,1.0360283040711145,1.0138266291012028,13.909556912777774,passed,
2025/02/24 06:30:00,0.7058448462693028,0.6497165505302006,70.85550318734781,87.8598238054654,2.582858601308683,2.68,2669.7852096477413,2939.0489664313577,0.9921404880012673,1.000806556289084,29.537454271289956,5.549073053587606,2.0909689828735942,1.0469114400277753,1.0361364778039646,14.486825595000003,passed,
2025/02/24 06:45:00,0.775363150933816,0.6611509516467097,73.95440377676944,91.96266239864762,2.6927037418806306,2.69,2502.4893247582154,2960.330307293434,0.9934135581215195,1.0063427932234725,26.146188689336185,-0.1514398931716584,2.103113601656598,0.9801133274512507,1.0193080799805374,14.709754864444445,passed,
2025/02/24 07:00:00,0.7542599436441781,0.6982338968391768,75.4331674148036,93.7064603165801,2.7088416357637377,2.66,2628.5865650341807,2882.7625914975233,0.9935275033329376,1.005129667612639,24.577756565046847,4.374767428943712,2.102110595083547,1.0130468837758995,0.9709191890472602,14.92937206444444,passed,
2025/02/24 07:15:00,0.6813630732959354,0.6641421247029946,75.30862208145471,93.50828974662453,2.575400583958119,2.68,2882.6205547186346,3079.2184651885773,0.993566717901145,1.0011391262035858,24.78846669305235,4.735331106129783,2.1231057697932307,1.1138210875955303,1.0381918155113612,15.354123693333333,passed,
2025/02/24 07:30:00,,,,,,,,,,,,,,,,15.406835583333331,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 07:45:00,0.6606741651178355,0.6579279939257004,74.81057888426054,93.05916598601162,2.5313697899364778,2.67,2962.228213640509,3144.8893255200405,0.9935747871675915,0.9997276847902312,24.486567661545056,3.2250836857992105,2.1070964562050603,1.1345342814349448,1.0436293461368022,15.45937284222222,passed,
2025/02/24 08:00:00,0.6771312721613348,0.6653257970365357,75.77917137009761,94.22560124898907,2.5634821324275907,2.68,2936.374867526501,3112.928320054046,0.993895563117114,1.0008350978935345,20.10017634980553,4.3247586845331485,2.0995459073748437,1.1255518275952894,1.0438366658148195,15.507280635,passed,
2025/02/24 08:15:00,0.6661049229881508,0.6617664764471104,75.4648635168559,93.78434563091287,2.543260628629471,2.65,2958.5109143485224,3133.170468133714,0.9941850350531832,1.0004583872708237,16.5101219709743,3.6539196315405693,2.1112938340928165,1.1123585847206128,1.0242211044018752,15.492733422222217,passed,
2025/02/24 08:30:00,0.6706125839929967,0.6524169363214896,74.58230329865509,92.32676263830227,2.52440106228166,2.66,2935.4877137450085,3145.937261092754,0.9937186951285233,0.9996522872268979,21.802858425813,2.7563097773427065,2.1048053511735425,1.0764899204633152,1.0083897677646,15.351955666666665,passed,
2025/02/24 08:45:00,0.6825744870297379,0.6593713261453676,75.55247624622628,93.65873245042073,2.5487469900663005,2.64,2914.713316506405,3152.2575062550513,0.9939913248695336,1.0008394055369063,18.396457138470666,2.847003829539832,2.102446931313045,1.0707780793557293,1.0071534096264483,15.46317362333333,passed,
2025/02/24 09:00:00,0.6780830035331085,0.6605425726270234,75.87374219561842,94.19067584802197,2.542915266444454,2.66,2948.63220226398,3176.03474592772,0.9940634288024904,1.0006515312000834,17.335082793427446,2.5824193354502936,2.0939088813870153,1.0892199697920433,1.0186763323188033,15.57450908444444,passed,
2025/02/24 09:15:00,0.6813367337419209,0.6632461580608734,76.33317243958712,94.81047989353486,2.550222194283239,2.66,2963.4454573657913,3174.5054376931553,0.9940341090631901,1.0006928022914618,17.374127591475798,2.977160647516938,2.0827549985290887,1.08993480237535,1.0196134716121998,15.653138599999998,passed,
2025/02/24 09:30:00,0.6718685586183424,0.6575022654098842,75.5895216990028,93.74844061809273,2.5295181121565866,2.65,2967.5375583174864,3179.156764714706,0.994143063621046,1.0001522943504586,16.084966561438783,2.4558984952437064,2.0951637035375987,1.0805338085259142,1.0078299642726762,15.54817462,passed,
2025/02/24 09:45:00,0.679628006999077,0.6570639989632634,75.4723191849566,93.51237715158278,2.536599857064889,2.66,2935.788156279612,3168.9477085801673,0.9940544627331909,1.0004347036391368,17.119153353442087,2.465391730339519,2.0942925896034548,1.071786572503086,1.0083627743557366,15.485272122222218,passed,
2025/02/24 10:00:00,0.674021690287472,0.6571523711990439,75.32527351532305,93.3777453448824,2.5337227687085773,2.65,2945.265666797213,3160.1278846914433,0.9941144631268347,1.000290728002315,16.583043743583694,2.7050079727458525,2.099500705097863,1.0802952965799255,1.0099070032982096,15.469374653333333,passed,
2025/02/24 10:15:00,0.6793285180185488,0.6575231521660352,75.31228568529232,93.36131232144884,2.538511509915742,2.66,2931.3217349203824,3156.28070177145,0.9940580920535593,1.000445186712019,17.070926708765693,2.7330216574482264,2.091807141605312,1.0742329845891239,1.0094793689527308,15.45344885333333,passed,
2025/02/24 10:30:00,0.6805898528815526,0.6571449200135132,75.21449114921371,93.24008075686298,2.538005594162821,2.66,2928.090617353805,3154.43920753194,0.9940482563886232,1.000416350231447,17.013645631950933,2.7251021227476584,2.0867977442884436,1.0638713055189328,1.0015866217035467,15.437494722222223,passed,
2025/02/24 10:45:00,0.6801140219708193,0.6588652158616803,75.28568918582535,93.3719507669299,2.546627719068829,2.66,2907.6044457996964,3148.05580816112,0.9940277129129027,1.0008641259016628,18.15577490962462,2.7846056290604904,2.106343397041434,1.060032437151315,0.9948787197639098,15.42151226,passed,
2025/02/24 11:00:00,0.6814497410615591,0.6587675682053822,75.15100336594362,93.24915658396914,2.546453408742704,2.66,2902.950471134944,3146.836818817099,0.9940168268860223,1.0008708841857865,18.11819866273072,2.744135746749657,2.099015916781391,1.058268711054591,0.9947712973901969,15.405501466666669,passed,
2025/02/24 11:15:00,0.680594518226482,0.6574056377945902,74.93852810551263,92.9861753193052,2.5413396323245427,2.67,2908.5264100538666,3147.123195562052,0.9939323450909172,1.0005849310793782,18.956919531116665,2.7062937350191225,2.0909741805027324,1.0582339047136848,0.9956327192455311,15.38946234222222,passed,
2025/02/24 11:30:00,0.6820695925348925,0.6580120370978704,74.87748349053079,92.95490220603511,2.5432726474348097,2.66,2902.069403685709,3142.65997370627,0.9940213951307798,1.00072881937461,17.665638167450098,2.751682980236361,2.086394430150529,1.0567975969724406,0.9950125668242333,15.373394886666668,passed,
2025/02/24 11:45:00,0.6790556393589606,0.6574945638796326,74.76424299319703,92.81432243672721,2.5405424028395958,2.65,2903.6106835783294,3141.279211916017,0.9940519972701228,1.0006696885257156,17.47170677522196,2.732316828667825,2.0920677663456417,1.0508401347743441,0.986766336810919,15.357299099999999,passed,
2025/02/24 12:00:00,0.6783963156934361,0.6550583850864251,74.51031275383667,92.49250010354852,2.533499384442547,2.64,2894.713790605962,3160.616270426512,0.993898701792991,1.0005741240305486,19.658743889659448,2.02191130744304,2.0947439522681957,1.0467070689922764,0.9855285380978035,15.341174982222224,passed,
2025/02/24 12:15:00,0.6787995824364425,0.6609436423089249,75.9738740359657,94.31229222897231,2.545705034289448,2.65,2939.3238407993867,3181.782854638862,0.9940441545712205,1.0008679208025928,17.93536996141802,2.3925371327629508,2.1025170800256245,1.0754258206968963,1.0060693798273668,15.582532129999997,passed,
2025/02/24 12:30:00,0.6758790368958695,0.6612785167758408,76.29521183886646,94.71423180864929,2.5399736697027895,2.67,2977.883428175431,3192.1699180207916,0.9940945346948877,1.0004638561180819,16.766249462861744,2.526241516072945,2.091025444701242,1.0912080529782107,1.0176739778351809,15.671773039999998,passed,
2025/02/24 12:45:00,0.6757870445246938,0.6625215035506883,76.72139718202216,95.24432586538673,2.540805410195509,2.67,2998.9221442182074,3202.5227191991603,0.9940999499563138,1.0003904984420453,16.538162831687405,2.583646593352884,2.087691444431959,1.0973863960517596,1.022081490876146,15.756664659999997,passed,
2025/02/24 13:00:00,0.6774365076301285,0.6633604854520658,77.15208834212449,95.77524244953011,2.544591910867929,2.67,3001.3488412466313,3224.2634461331845,0.9938712654428413,1.0004995456512389,19.919293319614617,2.2364261629535496,2.095141816581452,1.088389678223851,1.0148464138567885,15.841642666666665,passed,
2025/02/24 13:15:00,0.6814179333475053,0.6639363780125438,76.41712707105984,94.86727327092751,2.557396336499696,2.64,2940.89382975897,3170.5582880064776,0.9939885630123811,1.0010867386181974,18.82732030357342,2.939865701183718,2.1064655873804723,1.0720818989880254,1.0017598247249726,15.629405256666661,passed,
2025/02/24 13:30:00,0.676918457242795,0.659632530596084,75.62157390213336,93.87562308961361,2.5415977357049067,2.65,2934.857518785582,3173.641826465259,0.9940685480836083,1.0007372015840652,17.572879618605562,2.421346809878333,2.101470099013424,1.077432178875245,1.0073669108352805,15.525348104444442,passed,
2025/02/24 13:45:00,0.6785427457331716,0.6621217578132702,75.94237866571001,94.31153107250509,2.5493059914422536,2.68,2942.567105662439,3165.4058952002065,0.9940504975421087,1.0008302883908222,17.748943080629857,2.8758480119712004,2.0975726225839937,1.078894964490447,1.0072056660534436,15.571092166666663,passed,
2025/02/24 14:00:00,0.6792690789997338,0.6593364433526342,75.447090042773,93.69075994046774,2.5419409912983615,2.66,2924.6227240353987,3173.0634036362735,0.9940451645800131,1.0007966443811105,17.701432904146074,2.30091071435226,2.0939134895278406,1.060751014653657,0.9946142106356466,15.49995832,passed,
2025/02/24 14:15:00,0.6710424162390068,0.6576570523497073,75.03405786456233,93.12518099794976,2.535149268014118,2.66,2929.185879677011,3154.9968788195456,0.9941329277864862,1.0005226518670116,16.9561887997089,2.5964894515971575,2.10806547796739,1.0696462111887433,0.9956887835964355,15.424311466666664,passed,
