datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/24 14:30:00,0.6644021518932325,0.6531930211128189,74.61057924278781,92.54169490916745,2.513518971963504,2.65,2960.4437758186727,3172.0683797779384,0.9942296949470943,0.9997439458052976,14.911623069878065,2.110224006382622,2.093788591975719,1.0836422075281387,1.0077187289521918,15.414185648888886,passed,
2025/02/24 14:45:00,0.6787403479744611,0.656415949028912,75.13839821274797,93.15149112540468,2.533992625031947,2.66,2928.6652043464323,3166.163686406669,0.9940663838845869,1.0004127444164794,16.91942636949533,2.3392882686346312,2.0883493091200336,1.0709938139534745,1.007293158499579,15.44425146,passed,
2025/02/24 15:00:00,0.6780704514096135,0.6565949212393151,75.30385034638412,93.30228353786244,2.5338637024537776,2.65,2939.997875253134,3165.289153194143,0.9940771616907607,1.0003000051013378,16.679193388924194,2.506877694729819,2.0886644631755074,1.0698878904953015,1.0053290709433382,15.469965194444443,passed,
2025/02/24 15:15:00,0.6693751816079739,0.6607296049213375,76.71399672140237,95.08597501845111,2.5321912436611935,2.65,3022.3496915770384,3204.118342568636,0.994174049849013,0.9999995473984528,15.59675787490094,2.627816194646237,2.095392188721317,1.1082349487848122,1.0272883363247294,15.766607834999999,passed,
2025/02/24 15:30:00,0.6819361433819737,0.6627961263376798,76.650711319058,95.04924820565944,2.551436828556245,2.66,2960.664680465798,3191.2140273765613,0.9939739980534885,1.000837501627874,18.584377737642978,2.5761619200902537,2.097739019936674,1.0910529892107776,1.0219421698196027,15.696129900000003,passed,
2025/02/24 15:45:00,0.6744135621103077,0.6615027337585165,76.72358465106471,95.21502750806721,2.5395656227939196,2.68,2992.337941849931,3223.0446734088714,0.9938190177919384,1.0003935139035702,20.81798993355011,1.9922313767304407,2.098159094129994,1.1003977163946128,1.0247125230027183,15.784372022222223,passed,
2025/02/24 16:00:00,0.6729333778487773,0.6583693206984338,75.12603637272434,93.32548874208479,2.5377226980797962,2.64,2932.604302702024,3167.529013038174,0.9938009918245098,1.0004269544304056,21.265804129148382,2.4110529387507698,2.0973759869463935,1.063330877422743,0.9911014342670178,15.480446776666668,passed,
2025/02/24 16:15:00,0.6806508190765165,0.6619542540636562,75.6025339270105,93.86026999793624,2.55606421497896,2.64,2902.6607488956724,3154.461163745365,0.993994765693988,1.0012824077693456,19.13300148791281,2.7146000252381595,2.110885887452873,1.0595554895262864,0.9908808227139777,15.48239256666667,passed,
2025/02/24 16:30:00,0.6718632128291383,0.6571525741074222,75.21966661101824,93.28846630321739,2.534124372733048,2.66,2951.9422375704476,3162.000169272422,0.9937538982736858,1.0000180444107662,21.489613871063305,2.731700455179667,2.0947290083987826,1.0659670266370622,0.9939590462937655,15.493490466666668,passed,
2025/02/24 16:45:00,0.67130986375979,0.657382107768444,75.41821884465668,93.48799632404037,2.5304915697270367,2.65,2962.910503637347,3169.2247116325134,0.9941489853938347,1.0001464317167679,16.03046046837536,2.5848456037831107,2.093356176973954,1.0661593361978903,0.9934874873725807,15.517316466666667,passed,
2025/02/24 17:00:00,0.6770081453473547,0.656530793991912,75.57480986819152,93.61700455502532,2.5313832494687647,2.66,2945.5026067624253,3194.054614871852,0.9940809264139152,1.000430642865162,16.94852680949057,1.822276159529492,2.0947142146435325,1.0608657890500295,0.996139901223084,15.54157231,passed,
2025/02/24 17:15:00,0.6815725758424787,0.6592758372953983,75.91240518184303,94.02835704438255,2.5445326994501896,2.65,2939.126503543855,3178.2430891899007,0.9939566465382937,1.0006620051201975,18.666482213547425,2.413072225718685,2.0953715342034562,1.0663092853031424,1.0023235505145291,15.56584696333333,passed,
2025/02/24 17:30:00,0.672448406567005,0.6572407660474003,75.64866106069651,93.74910388596537,2.532267179882304,2.65,2968.9019556145363,3184.062519770791,0.9937589952759391,0.9999717077458133,21.309722206767344,2.404820606939407,2.094510638123096,1.08433654486917,1.0120985069694806,15.580950000000003,passed,
2025/02/24 17:45:00,0.6748143514585553,0.6604577090630609,75.95424355942414,94.20506847808869,2.543957454222559,2.67,2953.261144524624,3180.9828182027372,0.9938440114796067,1.0005560990543205,20.75312961724816,2.4968884574432915,2.1040973613318026,1.0826840943025091,1.0087316312220689,15.605255654999999,passed,
2025/02/24 18:00:00,0.6794184147374943,0.6632852492967957,76.22498056158513,94.61791817631581,2.55437334797106,2.66,2937.900366261484,3180.691201922212,0.9939553024013588,1.0010999471206352,19.462289258926923,2.504564414780733,2.1039941172734267,1.0765331999467351,1.0042971837873416,15.629167228888885,passed,
2025/02/24 18:15:00,0.6682809386465803,0.6591295177790253,75.83654827314815,94.17658399685565,2.533501004607422,2.66,2967.805569814521,3210.802659307196,0.993728715601561,1.0003285458838096,22.575886483412905,1.7504934915290034,2.1067153511697714,1.0843158823417318,1.0052734208906353,15.653510155555553,passed,
2025/02/24 18:30:00,0.6774102070063968,0.6632709667399208,76.41946498910265,94.84406833463305,2.552959613935207,2.65,2942.9203884375493,3196.251148439118,0.9939329655966892,1.0011503560796993,20.113302388517557,2.176584629023658,2.1135490790060034,1.0761440707889336,1.0019815828944538,15.67305699666667,passed,
2025/02/24 18:45:00,0.6719240102318523,0.6615282602519458,76.29879832420397,94.68442037297186,2.5430158733233084,2.66,2969.7743259878603,3202.988583071769,0.9938023834441998,1.0005759913765186,21.603736789042028,2.1567296501065782,2.1082295095207217,1.0925067445639556,1.0136591946436442,15.697434059999999,passed,
2025/02/24 19:00:00,0.6771639743965351,0.6626633140756323,76.49582852119843,94.92993344341541,2.547047580212351,2.66,2970.858496141077,3201.5490737596324,0.9938810978439397,1.0006808236635238,20.04545416814088,2.2940698039770977,2.0939435750473736,1.0827665010513308,1.0090218418594943,15.721415765,passed,
2025/02/24 19:15:00,0.6803495238062037,0.6639077327618129,76.71965171289831,95.19305564987502,2.5522353125024444,2.65,2960.491161325495,3205.4798326408354,0.9940232863382996,1.0010597634488378,18.260567709174524,2.1643533854843158,2.097182687559517,1.082682065676685,1.0108240519012852,15.737008906666663,passed,
2025/02/24 19:30:00,0.6777731207736387,0.6635852803191358,76.77453050316943,95.26081359968191,2.5501841708648123,2.67,2968.250820828732,3212.2580074107946,0.9939143508460118,1.0009272254519488,19.929214581884068,2.0752245703280616,2.102634594621111,1.0860823860624143,1.011702506779222,15.76143578166667,passed,
2025/02/24 19:45:00,0.6753412121837327,0.6637733803510387,76.8625785201191,95.36010376746681,2.5492778722725897,2.68,2980.2648376330276,3211.8677098806647,0.993865930300011,1.000772995326382,20.635960601289497,2.2156813215899533,2.1047151544380442,1.095203411880417,1.0172661296030139,15.785466485555556,passed,
2025/02/24 20:00:00,0.6771746261185759,0.6653195760939151,77.11046208815367,95.65664380764284,2.555062459163665,2.68,2978.978189411774,3208.710325019767,0.9939099785417033,1.0009677543384436,20.127830097418364,2.387305778935132,2.1067228260706385,1.0970810361286607,1.018947925958351,15.80993063222222,passed,
2025/02/24 20:15:00,0.7933704400978022,0.6380139632305231,79.10166530266076,98.12641478253326,2.6611505661205945,2.67,2621.559053135764,3326.8360539261043,0.9936929277855945,1.0072889590474465,22.455206135387176,-7.6295083048917745,2.0957873106159,0.9542571400728805,1.0456175194837567,15.829575006666666,passed,
2025/02/24 20:30:00,,,,,,,,,,,,,,,,15.854073289999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 20:45:00,,,,,,,,,,,,,,,,15.878174125,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 21:00:00,,,,,,,,,,,,,,,,15.893845293333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 21:15:00,,,,,,,,,,,,,,,,15.917976665555551,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 21:30:00,,,,,,,,,,,,,,,,15.94254322222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 21:45:00,,,,,,,,,,,,,,,,15.96712858888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 22:00:00,,,,,,,,,,,,,,,,15.986870496666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 22:15:00,,,,,,,,,,,,,,,,16.01149,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 22:30:00,,,,,,,,,,,,,,,,16.035709964999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 22:45:00,,,,,,,,,,,,,,,,16.05145916,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/24 23:00:00,0.7216204950250017,0.6738180356562953,79.65853559424698,98.96016791235716,2.600236554100165,2.63,2927.981733791121,3254.421031400895,0.9937046934616134,1.0026373822206385,21.33597615422378,2.1786647198185753,2.0968381619130985,1.029000346402599,0.993880932223672,16.07570966222222,passed,
2025/02/24 23:15:00,0.6788108687923405,0.6619100476102284,78.50348284479625,97.54735138876816,2.528997438206233,2.64,3070.2533387501276,3296.062892202078,0.9938483885371402,0.9999066629705684,19.35317833005045,1.5671898511007678,2.09767765473733,1.0766095974972691,1.0108481751297302,16.100397438888887,passed,
2025/02/24 23:30:00,0.6799434402921887,0.6626805791943233,78.68515967467523,97.86634614415074,2.5285517440455063,2.64,3065.3235758319584,3311.7199448644933,0.9940624006685336,1.000230032374944,16.600512345877362,1.1524245956463792,2.1017339037283564,1.0770928247242924,1.012059950542979,16.12468451611111,passed,
2025/02/24 23:45:00,0.6848856692549693,0.6631964907100734,78.83262487753866,98.11402064691568,2.531972392167461,2.62,3058.3193321362837,3315.78930082464,0.993980011738442,1.000330063111769,17.445571072543643,1.1326516620146097,2.096703375889631,1.0677174828862164,1.0083451905604468,16.139067083333334,passed,
2025/02/25 00:00:00,0.6760867340443449,0.6594155242245047,78.88922416248363,97.32948045084575,2.5221362890274475,2.61,3105.329845294613,3308.028985706368,0.9941225108996216,0.9995843875497152,15.22647135802068,1.2679206739861257,2.093711800947966,1.0843212925064998,1.0171248077596133,16.17536504222222,passed,
2025/02/25 00:15:00,0.679702799536173,0.6596824793567643,78.89691478429148,97.36132047863003,2.524937326447013,2.62,3093.1329743018846,3310.4462360632874,0.9940826076123342,0.9997417696066102,15.67874420868248,1.1314737725956898,2.0907591105914576,1.079054981332638,1.0158389693025263,16.168636171111114,passed,
2025/02/25 00:30:00,0.6792448921241689,0.6601165365408604,78.21108935012876,96.67148742548447,2.5308708848153323,2.65,3066.4515265115374,3273.0816211217034,0.9938412904704383,0.9997225515324163,19.171254284251766,1.776444251363127,2.087884999843961,1.074446501419363,1.0095443621789337,16.044539866666668,passed,
2025/02/25 00:45:00,0.6821286645063744,0.66340102003588,77.80744475365873,96.42374520986904,2.5456495159375923,2.63,3009.7019786984197,3248.6195460273602,0.9939635885454059,1.000655491846236,18.47699695778673,1.8576866536235803,2.0997421050857112,1.06193975727339,0.995808057013331,15.931493159999997,passed,
2025/02/25 01:00:00,0.6744344001549535,0.6627413155462285,78.07286732743131,96.82322007766521,2.5311980742086386,2.63,3063.7301146391533,3275.869493966141,0.9941242621286753,1.000106911004531,15.900133802976413,1.6095131159926443,2.08897950335703,1.0843657717278579,1.0102588630229772,16.046782320555558,passed,
2025/02/25 01:15:00,0.6757376310015648,0.6623099588539368,77.97436938991463,96.71151066469274,2.5307196704646007,2.63,3056.2234406060343,3277.9171744456344,0.9941103296933148,1.0001501228144003,16.033766843039334,1.461680002886506,2.0872483862415834,1.0793860989608528,1.0076182424316862,16.02993425,passed,
2025/02/25 01:30:00,0.6693523089057377,0.6603165120827676,77.68741600985064,96.37881439564391,2.5201544743408526,2.64,3068.5250501300648,3283.8959950866906,0.9941820671160975,0.9998516461100528,15.170618164816199,1.2482899783494463,2.0911653381628335,1.084846835131054,1.00846008540286,16.00908232,passed,
2025/02/25 01:45:00,0.6775936976678673,0.6617551929500242,77.85719702820647,96.5561498118398,2.5312179994020427,2.64,3045.880315999225,3273.877153813089,0.9940902583923449,1.0001879804351321,16.232725645094916,1.4615607325440734,2.08733000585836,1.0755506172289582,1.0067447892155275,15.996683859444442,passed,
2025/02/25 02:00:00,0.6763593409328047,0.6619246538136717,77.79326815374202,96.50251458722339,2.5315825439516635,2.65,3044.650893344368,3267.717278564277,0.9941013914346091,1.0001886488674603,16.214034990388736,1.599340519922596,2.090732389817323,1.0786824434013695,1.0080179189785896,15.980281074999999,passed,
2025/02/25 02:15:00,0.6793703293925448,0.6621814371760733,77.81301998572839,96.50625867964524,2.535205602480161,2.63,3035.86446345171,3260.8508097241256,0.9940684867867765,1.0002719711666395,16.54702553401799,1.7484806639661017,2.0898106653116946,1.0698295770666906,1.0025947793194065,15.963467837777774,passed,
2025/02/25 02:30:00,0.6740970375239118,0.6609120348985259,77.61263630101618,96.26985088171018,2.5279582570835184,2.63,3045.707462140338,3262.5778747993454,0.9941271529847222,1.0000542249755848,15.902653403572424,1.6675233542537407,2.09429018905694,1.0726088165626764,1.0011630863731475,15.947082005555558,passed,
2025/02/25 02:45:00,0.6835866231917795,0.6634575735471377,77.83542842682452,96.57050939343983,2.543893805448171,2.64,3012.685334766393,3251.2190569472773,0.9940108831140507,1.0006189562470515,17.53765154228259,1.8862830423452672,2.094603731505012,1.0627369618467841,0.9986194651680927,15.93470758,passed,
2025/02/25 03:00:00,0.6770801295305702,0.6610809189559336,77.57887680355407,96.21908318880357,2.531707837156646,2.65,3032.947821099704,3254.6404923598125,0.9940929245241875,1.0001717087366861,16.324514259112895,1.7979221189917374,2.09497789493907,1.069525443226625,1.0011962986053804,15.918336609999997,passed,
2025/02/25 03:15:00,0.672876330280585,0.6590384647600255,77.29979395899234,95.89606100397353,2.5213522504622294,2.63,3045.1860131112408,3261.5710047091884,0.9941471312588875,0.9998455398791609,15.405665412509903,1.573850878331802,2.0911059658314075,1.0740464910051375,1.003747468194736,15.901555999999996,passed,
2025/02/25 03:30:00,0.6819256656474233,0.6609705579157066,77.51624625229806,96.1425955250386,2.5368676595874673,2.61,3010.3775995616274,3251.360935433687,0.9939368374880632,1.000356204982342,18.46755439365112,1.7526365913555013,2.0969978410302,1.0570765379016995,0.9948181202369807,15.885201982222219,passed,
2025/02/25 03:45:00,0.6750214158288135,0.6590742078408729,77.24564186248412,95.81903497632227,2.524712703494901,2.63,3029.9096182592803,3255.3357353695005,0.9941185980920001,1.0000051417934814,15.92876634171899,1.6204627217413519,2.0962111057788606,1.0673265184998064,0.9996161314483274,15.868438788888884,passed,
2025/02/25 04:00:00,0.6827428487782694,0.6612698820441584,77.41720857700157,96.05605313953289,2.5385853998974093,2.63,2999.9971778096833,3244.465476065959,0.9940214636333132,1.0005130143005168,17.38967831743644,1.818279555244985,2.09881710815636,1.05503887405284,0.9932861533779306,15.852101723333336,passed,
2025/02/25 04:15:00,0.6800337372282552,0.6594014240999643,77.21132175893132,95.76802843799942,2.5322361321602553,2.63,3008.359479491344,3245.3120547933554,0.9938916462941395,1.0001501978539284,19.037159477442998,1.7956810563856669,2.098157123563247,1.0588916657454246,0.9964773928888585,15.835773017777777,passed,
2025/02/25 04:30:00,0.6782320919968338,0.6588927784041846,77.10636483620935,95.6616096422669,2.5273422016912472,2.62,3014.898337289852,3246.0038228573826,0.9940840118010912,1.0000917599407144,16.267096759344277,1.7414054026225105,2.094582156392267,1.0622098702459755,0.9984528741484665,15.823442249999998,passed,
2025/02/25 04:45:00,0.676936992478214,0.6581900558931021,77.02685821484424,95.54220836790465,2.524916243336476,2.63,3016.934601437285,3243.521937817579,0.9940994603657005,0.9999909097343317,16.055162418691662,1.785363520681044,2.0970307534521826,1.0614401227106742,0.9972467398536851,15.807128406666667,passed,
2025/02/25 05:00:00,0.6718619040041012,0.6565892418729596,76.78909085202902,95.25929546682842,2.516184929451505,2.64,3029.1385828396023,3246.3963541810544,0.9941591666558963,0.9997016732587544,15.23044467576985,1.6768208651110688,2.0975849074962465,1.0628220768527437,0.9952409511511167,15.790406432777777,passed,
2025/02/25 05:15:00,0.6770988846242393,0.6573960441906481,76.91515682202896,95.32288128568,2.524248990268188,2.62,3013.3618867386162,3237.4119604743883,0.9940990476452939,0.9999333603047383,16.003746272177843,1.849563378079299,2.0978264199591004,1.062480079781107,0.9991760822091876,15.778509572222221,passed,
2025/02/25 05:30:00,0.678157441800311,0.656085664518326,76.74867084805727,94.9846411230934,2.5250440708123736,2.62,3004.9849498762646,3235.4625601645685,0.9938374876352242,0.9997925994516953,19.557641426844697,1.768911526173916,2.097367047364065,1.0537661624456074,0.9933117116438951,15.757404984444445,passed,
2025/02/25 05:45:00,0.6785778037766005,0.6560015775409612,76.73248013182231,94.8331578887689,2.5276399806300103,2.63,2997.667563451719,3229.9301823443834,0.9938561686850274,0.9998966618123162,19.462411226824393,1.7815871316395715,2.101236659983199,1.0521301062608261,0.9917835850215677,15.741125045555556,passed,
2025/02/25 06:00:00,0.6814279355067543,0.6548285745302619,76.68576767975966,94.59925104577543,2.526447187750429,2.61,2996.7022729583746,3228.969694219543,0.9938935508482252,0.9998166259654653,18.517132595346663,1.7020391302285232,2.0918572283653565,1.0482138610664495,0.9923094621938457,15.728831433333331,passed,
2025/02/25 06:15:00,0.6835475422252182,0.6554581224179222,76.6910631938176,94.47537561360491,2.532273687208463,2.62,2981.098299613445,3217.5916385422647,0.994024573007278,1.0001267114595536,16.909138122089782,1.7969751347560654,2.0963497692684743,1.0454243957049363,0.9904114296591399,15.696779425555558,passed,
2025/02/25 06:30:00,0.6808268359646041,0.6468363798769655,77.2142046360491,94.39772124896948,2.504312018110401,2.58,3031.6734737363945,3279.8170756425857,0.994079197033707,0.9991668552303371,15.34015604276003,0.4176556155653027,2.107252424614419,1.0457053773177702,1.000064969288417,15.805941634999996,passed,
2025/02/25 06:45:00,0.6807570165790783,0.6460904246563746,77.42600594545473,94.52785986348391,2.502640383933966,2.59,3050.1729486506356,3292.7999054578895,0.9938262993488854,0.998830757950355,18.554916522347103,0.30912953177156044,2.100961005250781,1.0506906974130403,1.0057627624343772,15.874180018888886,passed,
2025/02/25 07:00:00,0.6797626787834474,0.6454106651527648,77.31744927331148,94.26897273883718,2.501762648634607,2.59,3054.6959415527917,3284.2764700207763,0.9937955872540882,0.9986507987790045,18.833130716114386,0.4763956783689807,2.097607750267374,1.0502593684463306,1.004687201020837,15.858604409999995,passed,
2025/02/25 07:15:00,0.6779484711094904,0.6430304796618078,76.41138659161157,93.04005664046356,2.5005593811462457,2.59,3021.9955018882947,3247.8893610702276,0.9937667256358841,0.9985801191754364,19.41538485525932,0.7508592910630804,2.101961163395485,1.0423124230919474,0.9969175779621535,15.678219412777777,passed,
2025/02/25 07:30:00,0.6757421343296286,0.6397309785754879,75.38961643449215,91.71190481205379,2.4954320832798036,2.57,2983.9129391522647,3226.765138274522,0.9937359457263637,0.9985604600596726,20.114208297536138,0.5006883190271585,2.106404206092066,1.028346730773876,0.9844242475328361,15.49832533333333,passed,
2025/02/25 07:45:00,0.6639040100147928,0.6333648674839556,74.08078412765074,89.99734182068146,2.4762777438180743,2.59,2974.6663811271505,3211.7696678624084,0.993506302213433,0.9977594943639173,23.356362378673666,0.18834675371105994,2.116307494162549,1.0264904940185164,0.9775379208094194,15.319333901666667,passed,
2025/02/25 09:15:00,,,,,,,,,,,,,,,,12.370325904444442,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 09:30:00,0.683908044139959,0.6413395000864694,74.52764940204516,91.0438109552514,2.5075664293626336,2.6,2923.021107812767,3194.6442617008397,0.993472680278769,0.9990512286169598,23.242010538792137,0.7704859751850823,2.0889132923174594,1.010573025506266,0.9733030965433145,15.34045230666667,passed,
2025/02/25 09:45:00,0.6696715189057141,0.6407080966298431,74.77006379098079,91.78494478666545,2.4867188622582956,2.6,2990.173760508767,3232.49160181023,0.9934930858209459,0.9982396104985508,23.13002409498157,0.584188165573927,2.0926960824460537,1.0380496471744356,0.9877288235378937,15.47401933,passed,
2025/02/25 10:00:00,0.6719765219509197,0.6483120587227237,76.58414088505522,94.46081345673095,2.4974107693944063,2.61,3046.151788087211,3277.383713909053,0.9936587346850193,0.998667851934044,21.18553535547509,0.8150022188800867,2.0964758023762955,1.0553459540980112,0.9992758235179875,15.792465663333335,passed,
2025/02/25 10:15:00,0.6713205826612798,0.6497584049790499,77.16802040104054,95.59977155241484,2.492482625267124,2.62,3071.3695799138695,3318.0948532585217,0.993644242801244,0.9986668340661788,21.36394833223921,0.3911816029205907,2.0994320410943215,1.0641804480754382,1.007350267133933,15.92562908444444,passed,
2025/02/25 10:30:00,0.6761364113989597,0.6534914316891924,77.54214508306089,96.54025665885902,2.499296670922755,2.6,3067.58056332038,3321.6557029385986,0.993741820272386,0.9990622378436405,19.9922044118548,0.6604163321689916,2.0960240189216837,1.064881782010244,1.009878745328058,15.96859693,passed,
2025/02/25 10:45:00,0.682364336926343,0.6574874899238373,77.79509098129915,97.33796300881065,2.5095009616453066,2.61,3044.591018883898,3318.0497454368965,0.9938907788413485,0.9997122742304629,18.146044560183245,0.9030077827193873,2.0989726365851573,1.0588540570870417,1.0069171919867383,15.967053116666664,passed,
2025/02/25 11:00:00,0.7592776775202829,0.682094912820909,80.09180771028946,100.65469457142115,2.6286664588748856,2.62,2840.0317564267316,3235.4067562047553,0.9936660603291771,1.0037955806595162,20.252016278103543,2.615488588356778,2.0822005396863754,0.986609537475705,0.982861772697045,15.970301441111111,passed,
2025/02/25 11:15:00,,,,,,,,,,,,,,,,15.969127441666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 11:30:00,0.6702791596565508,0.655136095311072,77.14539870965471,97.93643267057777,2.47849576705676,2.6,3082.7577484529484,3363.3712123827754,0.9936062439750708,0.998770229109156,21.602923065599665,0.538548958648588,2.0956163279214,1.0724828345601172,1.015020958984307,15.97670334333333,passed,
2025/02/25 11:45:00,0.6718549988093838,0.658382909081061,77.36776019360177,98.6751397556037,2.485431918328822,2.61,3066.8850991417826,3360.58963158488,0.9936734443895461,0.9992418571968995,21.26764720343958,0.79266588105347,2.1114403007081504,1.0723823345661143,1.0136241932734966,15.975050849999997,passed,
2025/02/25 12:00:00,0.6766073701120523,0.6616430968945772,77.5483596319151,99.41514292333765,2.4917190361728894,2.6,3050.4459199110606,3362.0653210955816,0.9937802992977899,0.9997153508521888,19.940489973540224,0.932177078423816,2.112307654335762,1.0670409028775207,1.0110167332548108,15.97817632888889,passed,
2025/02/25 12:15:00,0.6734724104075976,0.6560372968843472,76.71978665826961,98.7389340361926,2.4687902877605463,2.58,3038.0823811874666,3400.361201855671,0.9937004265305102,0.9993549426492303,20.798073082010134,-0.3288575891794075,2.1118409208262796,1.0658616674308488,1.0156709014077017,15.89516698611111,passed,
2025/02/25 12:30:00,0.6665423010156897,0.6497353461051889,75.56577082294869,97.52511754556333,2.447329040184364,2.57,3027.9363881868508,3394.0946227376166,0.9935427030803623,0.9986221933611128,22.633632994908066,-0.5206254124389358,2.119436527507064,1.059856272553006,1.0116047446944472,15.71682299,passed,
2025/02/25 13:45:00,,,,,,,,,,,,,,,,8.49294536444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 14:00:00,0.7152845814705651,0.6699016316594804,69.11121127764385,92.5999145097368,2.5708440855402803,2.55,2594.0454529911185,3006.6918048122516,0.9906959998662389,1.001762567138891,28.922632831821527,6.05281047531681,2.040374511810074,0.9958368594056266,0.9757899391434971,14.398622253888883,passed,
2025/02/25 14:15:00,,,,,,,,,,,,,,,,16.18846284,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 14:30:00,,,,,,,,,,,,,,,,16.15331322,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 14:45:00,,,,,,,,,,,,,,,,16.118524008888887,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 15:00:00,0.7995551711650952,0.6539445721357543,80.63398064470344,103.23340737818188,2.6478098878569063,2.63,2674.5202190499326,3402.618316762351,0.993715463731286,1.0070775473086808,21.213035874723253,-6.91342638526471,2.097154123977071,0.9428260189538102,1.0291709723541747,16.091107505000004,passed,
2025/02/25 15:15:00,,,,,,,,,,,,,,,,16.063197645,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 15:30:00,,,,,,,,,,,,,,,,16.039771880000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 15:45:00,,,,,,,,,,,,,,,,16.011356239999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 16:00:00,,,,,,,,,,,,,,,,15.983310297777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/25 16:15:00,0.8392622409006133,0.5868346461664692,79.74882172014368,97.94083030779923,2.6270026500449313,2.63,2514.5948343285468,3560.6624495464725,0.993618689153778,1.0085700440394363,22.572447079449393,-14.373637568693438,2.11145551015032,0.8723448719088787,1.0847772652787113,15.959716984444446,passed,
2025/02/25 16:30:00,0.8490885286007851,0.5759381924699407,79.5625168263909,96.91830039162022,2.625314816040589,2.63,2482.5524865645416,3585.734772588357,0.993445566529245,1.0087850354047347,24.54505958032706,-15.596597174728572,2.1118856780896738,0.8583876915803763,1.0939592491317813,15.931164449444442,passed,
2025/02/25 16:45:00,0.8490113392114724,0.5725511781861218,79.52086362280397,96.08850066398831,2.6277446098540964,2.64,2475.82520686443,3576.126099728869,0.9934472923092789,1.0088135820050368,24.71387717295029,-15.816593374431276,2.119643412122229,0.8549025504902191,1.0922911223315868,15.902982424999998,passed,
2025/02/25 17:00:00,0.809063774432489,0.6484822503590383,80.83056984247804,96.89328053002778,2.7064089581215467,2.64,2646.411589183731,3220.854522126629,0.9933620236647857,1.0067133095188099,25.503780168450607,-5.074764826218483,2.1170606360866095,0.9105050154017333,0.9842188192586782,15.879221563333331,passed,
2025/02/25 17:15:00,0.7740136376085192,0.7008701055584666,82.90423513483816,98.6470169589087,2.746240899087145,2.64,2831.147749770358,3048.191299080942,0.9933871455299428,1.0049623964465146,25.40355154099274,3.051833203976998,2.12224791870644,0.9691633776171792,0.9352628463784644,16.146081355555555,passed,
2025/02/25 17:30:00,0.8578616700077745,0.5711794377850511,81.48099295251257,96.24178160382424,2.655018199798867,2.63,2521.3579784800804,3574.463481887337,0.9934898773778094,1.0088992040046165,23.813845261529615,-15.790755725669436,2.1107558881650395,0.8617314796070545,1.1049792607081181,16.18451692,passed,
2025/02/25 17:45:00,0.8617170697923978,0.5552829825310514,81.47028140842605,95.52916577320606,2.639206111905213,2.64,2504.124678212665,3644.518768272239,0.9936823591677759,1.0092551313989515,21.649013833921305,-17.91830502513003,2.1149681603910113,0.8561595008417614,1.1308247057587937,16.22753736388889,passed,
2025/03/01 07:45:00,0.8463588890862923,0.6079385127967374,79.22336266803886,99.38035731000045,2.6140050209969656,2.57,2521.400273054841,3536.4011208998545,0.9935078095513604,1.0078150454643522,22.17449277032434,-12.528744011712806,2.0881858550687804,0.8735633260123421,1.0622022329413758,15.835123259999994,passed,
2025/03/01 08:45:00,,,,,,,,,,,,,,,,12.299346949999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/01 09:00:00,,,,,,,,,,,,,,,,15.423125972222216,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/01 09:15:00,0.67461871480656,0.6552725150225676,77.34847500524289,99.07557963162772,2.4656843250644824,2.57,3084.919397317839,3430.8667626075,0.9936720249767645,0.9989574159509309,20.319140294582116,-0.7071596865853111,2.085816610149609,1.0742007954633461,1.025470151018379,16.065871800000004,passed,
2025/03/01 09:30:00,0.6637252741139339,0.639158572335862,73.7892200493108,93.02034889324136,2.4485019883033763,2.59,2985.119624336008,3295.6695541619856,0.9934312428665629,0.9978459078005237,23.601414888299843,-0.2207467613971959,2.1007945598359092,1.0372407752623753,0.9916478860496857,15.378524791666665,passed,
2025/03/01 10:30:00,,,,,,,,,,,,,,,,11.931694933888885,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/01 10:45:00,0.7210625858440365,0.6516653044470827,79.89612329138036,95.27731809117239,2.5708451348175023,2.58,2989.758331158975,3263.794843087202,0.993639381234996,1.0006125919710662,20.270042937187142,0.6749064423794986,2.094973078649922,1.0231727357044467,1.0072031160684767,16.076916753333332,passed,
2025/03/01 11:00:00,0.8633501121790161,0.6029515911700326,80.98064812427806,95.95537628615385,2.665998818324846,2.59,2545.505766794018,3436.7721142171613,0.9934576359571969,1.0077155519974736,21.974687711704103,-11.943011740880861,2.0818109576916157,0.8615182840312684,1.0493781562260385,15.948745761666666,passed,
2025/03/01 11:15:00,0.8141235443421608,0.6641550861813539,78.67282990636517,92.63889562726256,2.7149952730301523,2.59,2605.6334579027225,3037.3428806530787,0.9935022563998855,1.0056716612048833,22.103730426065624,-1.6314631678272706,2.0977442531807036,0.8820248366877463,0.9326757912417987,15.320654085,passed,
2025/03/12 13:45:00,,,,,,,,,,,,,,,,17.099180339999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 14:00:00,,,,,,,,,,,,,,,,17.066385105,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 14:15:00,,,,,,,,,,,,,,,,17.230793561666665,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 14:30:00,,,,,,,,,,,,,,,,17.242375064444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 14:45:00,,,,,,,,,,,,,,,,17.25364306722222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 15:00:00,,,,,,,,,,,,,,,,17.246219155,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 15:15:00,,,,,,,,,,,,,,,,17.16016561111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 15:30:00,,,,,,,,,,,,,,,,17.073894126666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 15:45:00,,,,,,,,,,,,,,,,16.98317535444444,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 16:00:00,,,,,,,,,,,,,,,,16.893107152777773,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 16:15:00,,,,,,,,,,,,,,,,16.802844000555552,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 16:30:00,,,,,,,,,,,,,,,,16.712809354999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 16:45:00,,,,,,,,,,,,,,,,16.623003216111105,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 17:00:00,,,,,,,,,,,,,,,,16.538451453333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 17:15:00,,,,,,,,,,,,,,,,16.453691271111115,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 17:30:00,,,,,,,,,,,,,,,,16.364550216666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 17:45:00,,,,,,,,,,,,,,,,16.27605021166667,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 18:00:00,,,,,,,,,,,,,,,,16.358402946111113,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 19:30:00,,,,,,,,,,,,,,,,16.122686360000003,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 19:45:00,,,,,,,,,,,,,,,,17.02268634,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 20:00:00,,,,,,,,,,,,,,,,16.921682213333334,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 20:15:00,,,,,,,,,,,,,,,,16.825570080000002,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 20:30:00,,,,,,,,,,,,,,,,16.73014857555555,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 20:45:00,,,,,,,,,,,,,,,,16.62999008611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 21:00:00,,,,,,,,,,,,,,,,16.53469026611111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/12 21:15:00,,,,,,,,,,,,,,,,16.444215675555554,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 11:15:00,,,,,,,,,,,,,,,,17.400199904999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 11:30:00,,,,,,,,,,,,,,,,17.327920738333326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 11:45:00,,,,,,,,,,,,,,,,17.296279880000007,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 12:00:00,,,,,,,,,,,,,,,,17.322046328888884,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 12:15:00,,,,,,,,,,,,,,,,17.347539916666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 12:30:00,,,,,,,,,,,,,,,,17.368063832777775,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 12:45:00,,,,,,,,,,,,,,,,17.361882657777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 13:00:00,,,,,,,,,,,,,,,,17.34778676888889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 13:15:00,,,,,,,,,,,,,,,,17.32552583055556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 13:30:00,,,,,,,,,,,,,,,,17.311174264999995,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 13:45:00,,,,,,,,,,,,,,,,17.297065023333328,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 14:00:00,,,,,,,,,,,,,,,,17.274542022222217,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 14:15:00,,,,,,,,,,,,,,,,17.268588425000004,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 14:30:00,,,,,,,,,,,,,,,,17.254221532777784,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 14:45:00,,,,,,,,,,,,,,,,17.231929244444448,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 15:00:00,,,,,,,,,,,,,,,,17.217553759999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 15:15:00,,,,,,,,,,,,,,,,17.20341909,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 15:30:00,,,,,,,,,,,,,,,,17.18086624833333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 15:45:00,,,,,,,,,,,,,,,,17.16672240555556,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 16:00:00,,,,,,,,,,,,,,,,17.11991627500001,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 16:15:00,,,,,,,,,,,,,,,,17.04409676444445,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/15 16:30:00,,,,,,,,,,,,,,,,16.984395449999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 05:45:00,,,,,,,,,,,,,,,,16.537458703333332,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 06:00:00,,,,,,,,,,,,,,,,16.496138706666663,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 06:15:00,,,,,,,,,,,,,,,,15.532201911111107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 06:30:00,,,,,,,,,,,,,,,,16.089198986666666,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 06:45:00,,,,,,,,,,,,,,,,16.100071631111106,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 07:00:00,,,,,,,,,,,,,,,,16.10631655111111,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 07:15:00,,,,,,,,,,,,,,,,16.1125624,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/16 07:30:00,0.7521419544480235,0.6851354965598553,81.33475229177985,101.16951071412174,2.664530436029182,2.65,2859.9456569214553,3189.3021869202025,0.9930374951625386,1.0038586049731923,29.147104884051014,4.526984763657654,2.129564082168496,0.9915954765289882,0.974039690617742,16.118404995,passed,
2025/03/16 07:45:00,0.7528733663949221,0.685352357421061,81.48118598892977,101.32963271776676,2.666274946687756,2.66,2859.786780245719,3189.58313377496,0.9930715243744159,1.003926418646394,28.85145706151715,4.632721398526026,2.13359745567181,0.9919565299000953,0.9749443373984356,16.129283445000002,passed,
2025/03/16 08:00:00,0.758486775540961,0.6791236496533483,81.63222180446927,101.54365091214963,2.669168176986724,2.66,2830.550671070519,3214.603234182692,0.9932242041420271,1.0045412685804378,27.6118495995444,4.99044640687805,2.1443140721634593,0.9874632759175611,0.9855839444980116,16.135532428888887,passed,
2025/03/16 08:15:00,0.7516215372319065,0.6851635299580929,81.46427041925328,101.36088739585956,2.6637472183487136,2.64,2867.282160052168,3192.520448272332,0.9929781543889292,1.0037556324127628,29.49932729177125,4.549713107679682,2.131358344724036,0.9912983900227428,0.9735375110006551,16.141782341666666,passed,
2025/03/16 08:30:00,0.756053096865602,0.6857219591344957,81.59636182334592,101.56283064393283,2.6660442414907295,2.65,2862.978168690998,3195.6855191551126,0.9931268364710555,1.0039491736295678,27.931900954809347,4.613715480428994,2.123324862801842,0.9910151321777257,0.9771229179656566,16.152665436111107,passed,
2025/03/16 08:45:00,0.7633244205374936,0.6789644640087108,81.7957959198892,101.78937020602179,2.669925773586662,2.66,2831.1202297643863,3220.925424616827,0.9932444750289703,1.0045646261187284,26.984688559939357,5.013184437836782,2.1347397044247187,0.9840156468803818,0.987544079624392,16.158512675555556,passed,
2025/03/16 09:00:00,0.7545465869588621,0.6856211053013895,81.67191648320335,101.6614683433909,2.6649231563642086,2.67,2869.212896103561,3196.540138737091,0.9930833023406714,1.00384842932442,28.445864744896763,4.620958515556869,2.127572868512704,0.9980858553452809,0.9829203871806688,16.16476572333333,passed,
2025/03/16 09:15:00,0.7521905387775846,0.6845972343056503,81.62558451135958,101.62232080397123,2.6572616510061793,2.64,2873.889985570742,3218.68046712434,0.992974775724359,1.003707119304503,29.39581035796028,3.91086217151996,2.1307177873851812,0.9932750203063863,0.9773977211109376,16.189553819999997,passed,
2025/03/16 09:30:00,0.7508947800593261,0.68589104424827,81.93286102969137,102.04928343208955,2.662540706319845,2.66,2882.0329218118272,3212.9907170474166,0.992985998882027,1.0037745089205383,29.61669743960233,4.382447706974946,2.1373248512424734,1.0006776002819762,0.9821368851825213,16.228248544444444,passed,
2025/03/16 09:45:00,0.759635640998488,0.6863935611396192,82.26804476768545,102.49248201689859,2.6682378229405503,2.65,2875.373603054929,3219.404044309769,0.9932382692553909,1.0041397236744556,26.628235272610496,4.566681077514867,2.122419052562531,0.9981121128801014,0.9880965409965418,16.26231624111111,passed,
2025/03/16 10:00:00,0.7935875823396763,0.6892719446278415,83.3899349815923,103.86768099221348,2.7156672776344437,2.66,2784.654533747039,3214.3673347574622,0.993420989716455,1.0060415746142974,24.696186340556235,-0.8642820436670225,2.127853100685017,0.9690104514909478,0.9887834288275212,16.291347386111113,passed,
2025/03/16 10:15:00,0.7580417059042546,0.687401244914907,82.59874424403483,102.9080344849103,2.6664404945185174,2.65,2895.2207888851176,3229.071920904159,0.9931696448729832,1.0039483967165352,27.302754564728776,4.49066473126588,2.123038838331888,1.0031559679968318,0.9905834491210733,16.330062081666668,passed,
2025/03/16 10:30:00,0.7415823035318263,0.6818420321076986,82.08732296795814,102.29419944438027,2.637859073057265,2.64,2941.1784746009753,3260.6360587093736,0.9927782178975916,1.0028297851529506,29.140580927321743,3.704125385906668,2.1258901341070455,1.0115163100791444,0.9901305800453248,16.35951273611111,passed,
2025/03/16 10:45:00,0.7534208679877554,0.6871022767933281,82.77014314670161,103.18457370534044,2.6602375188070595,2.63,2913.4851081248944,3248.9740890508124,0.99303693771871,1.003722380313163,28.881304597924775,4.064698748099769,2.1288012556592264,1.005027839662472,0.9888796396463463,16.393605164444445,passed,
2025/03/16 11:00:00,0.7562490389414858,0.6880714212553681,83.19305080157021,103.6901688911505,2.6680306192560086,2.65,2907.429463355787,3249.8102536235206,0.9931767476987028,1.0040835453926116,27.66922111613072,4.4086272656724255,2.1384802041913047,1.0049613621474165,0.9908882112494046,16.427704094999996,passed,
2025/03/16 11:15:00,0.7547441789150411,0.6879704878673585,83.23508773897946,103.7686418226531,2.663293299550036,2.63,2922.8454962696865,3257.997348232078,0.9930880793516474,1.0038220117483274,28.383052317945687,4.181508992591219,2.1320886362660825,1.0099210329462847,0.9946573176772059,16.461397333333334,passed,
2025/03/16 11:30:00,0.7586723036700218,0.6885979220814417,83.48909424061365,104.10907491644558,2.6658310054083065,2.65,2919.8089060253137,3267.945839902047,0.993208885006238,1.00404913523507,26.983100528857705,4.128805466009442,2.1284102148867268,1.0101161997977564,0.998369584458397,16.495508455555555,passed,
2025/03/16 11:45:00,0.7592493229374958,0.6903760861056196,84.6778979742091,105.62827278120476,2.6666242121740504,2.65,2958.3071937159207,3313.9056090969584,0.9932329824719228,1.0041097873026785,26.74121841833294,3.788419571834975,2.1289370189191756,1.0214821947798616,1.009974582776974,16.725634523888885,passed,
2025/03/16 12:00:00,0.7561042771076175,0.6890285017745057,84.07604551723965,104.8524576668738,2.661046100036156,2.64,2945.2379313764827,3301.5695529669983,0.9931406650684567,1.0039257714754617,27.860119900767966,3.5790350552739603,2.135317366756214,1.0154314534806326,1.0017078197686833,16.62304269388889,passed,
2025/03/16 12:15:00,0.7552607826906964,0.6894696455001444,84.1746020962793,104.96004114786959,2.664997669366332,2.66,2950.573242133094,3285.671806006325,0.9931160524344357,1.0038569253250524,28.151106762258,4.132631900801465,2.1387582490589465,1.0137586870719941,0.9987021051525898,16.619578518888883,passed,
2025/03/16 12:30:00,0.7497081152151971,0.6896512902088937,83.98215527019123,104.80026276404202,2.6620904276400887,2.64,2962.193196368996,3279.550101066189,0.9928738159367173,1.003516811426277,29.4904712436344,4.214211447245175,2.141432451403017,1.02050914483247,0.9994673389637613,16.61608508388889,passed,
2025/03/16 12:45:00,0.7379971715158955,0.6869206672261877,83.49940735986979,104.33214378246251,2.645875715896986,2.64,2978.2142072508113,3300.2918508008906,0.992624952333048,1.0030288646063954,29.905292255843996,3.6048987934530246,2.150745559074995,1.0241945277603566,0.9950408416650539,16.61214671111111,passed,
2025/03/16 13:00:00,0.7534724727721321,0.6901464881110736,84.02959614345164,104.97235117156258,2.6651499901634077,2.65,2945.6882872232827,3286.078956300395,0.9930905716018649,1.0039364707173752,28.644092461802444,4.154889565449899,2.140660284844456,1.0169579590786915,0.9994942896813978,16.608594407777776,passed,
2025/03/16 13:15:00,0.7522665813172988,0.6901137999938123,84.0033181517438,104.9668003389929,2.6648319314340188,2.65,2945.730527392491,3285.4364924010747,0.9930671865324653,1.003921866554135,28.997358121975235,4.172555551344948,2.144054313470616,1.0177609387364368,0.9991883161012556,16.605012844444445,passed,
2025/03/16 13:30:00,0.746982114636827,0.6892284619658542,83.76884621867806,104.700622917199,2.6570304156603157,2.65,2959.670951033371,3288.4329183329087,0.9928599823209807,1.0035003538156682,29.670625734485764,3.9049962903095246,2.144410223972873,1.020902366874153,0.9980049728354468,16.60140202111111,passed,
2025/03/16 13:45:00,0.739768765962263,0.686529227451889,83.49371308007282,104.34883812724468,2.644319014308518,2.65,2982.0380979627457,3294.7242170100726,0.9926849439628561,1.002918913396575,29.58463040594089,3.8203145128800156,2.144946774860193,1.0254389230761598,0.998773602150163,16.597761937777772,passed,
2025/03/16 14:00:00,0.7379897469157344,0.68711835937059,83.51849505030056,104.40656189119787,2.6456627202854617,2.65,2978.8057751969236,3291.479277695257,0.9927697531396502,1.0030520397835267,29.899481913084205,3.864884468665457,2.153913956464119,1.02598965301713,0.9967772311001354,16.589059409999997,passed,
2025/03/16 14:15:00,0.7522120305586,0.6895225543833586,83.92403015368059,104.89218158033545,2.6634511608496414,2.64,2948.173010288741,3278.8476232374505,0.9929414327394747,1.0037078954056404,29.527733620111416,4.288313785738733,2.1448046386435404,1.012159953943377,0.9944924813797114,16.585365335000002,passed,
2025/03/16 14:30:00,0.7446461538024816,0.687645884965966,83.49476896594471,104.38037291389598,2.6507985127671865,2.65,2961.3476885219548,3283.5652500775013,0.9928396645851177,1.0032657291913265,29.59155773276063,3.9268065114979662,2.1468829771602476,1.0209879402818507,0.9977447466467123,16.55400593,passed,
2025/03/16 14:45:00,0.7384431532232931,0.6845038048044249,82.99783512372674,103.78329202165745,2.640438591612288,2.65,2961.184721264533,3291.1373105534667,0.992582098733293,1.002901139293963,29.77983869001605,3.618431864390893,2.155008838359521,1.0179218199604203,0.9923912531623884,16.50887238,passed,
2025/03/16 15:00:00,0.7366085003063364,0.6830130521284631,82.75769996406193,103.47201056199467,2.638745303421068,2.65,2949.699728006033,3291.434772455139,0.992371299788705,1.0028195502244814,29.995458879034448,3.482980217944037,2.167481712701054,1.0159567428725715,0.9903374814934078,16.468764351111112,passed,
2025/03/16 15:15:00,0.7375952309123643,0.6829928718760574,82.86582775539785,102.99181268386845,2.6457979037488815,2.67,2952.536690784227,3264.513221339831,0.9926142982111311,1.002900228599854,29.979875377610007,3.9192683425879578,2.1631386856344945,1.0142553782371762,0.9874984783814468,16.449057625000002,passed,
2025/03/16 15:30:00,0.7372170907955914,0.6797948972295143,82.78766225601004,102.12975757317565,2.6460440050166114,2.64,2949.6781940691935,3259.179252690035,0.9925204074565884,1.0027481001452914,29.98525136065753,3.67855333348421,2.167280364528452,1.0150553818215837,0.9895517060609421,16.428910025,passed,
