datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/16 15:45:00,0.7370754707834811,0.67757606309635,82.70611038196935,101.32762082323421,2.6487273382844148,2.64,2946.8778221915845,3246.4911141531543,0.9924877961689179,1.0026601379683668,29.989235818505918,3.6407416158950836,2.1679223985848295,1.0123151381660789,0.9871408994514691,16.404545617777778,passed,
2025/03/16 16:00:00,0.7377249963559449,0.6746270870456214,82.55369978067856,100.45195004017006,2.649382224141576,2.65,2946.619948234423,3237.5934588815626,0.9923228359308756,1.0024043738086044,29.72684748013428,3.5469172533912032,2.1624454609759933,1.005601678653147,0.9826480250332434,16.384345071111106,passed,
2025/03/16 16:15:00,0.7374467209034988,0.6726507881442453,82.56676473999431,99.73205274903202,2.653250218367808,2.66,2944.9318221744816,3221.06104137487,0.9923633451662626,1.002360446215335,29.816154685047238,3.6305986853269325,2.1670351640586643,1.003712598077237,0.9806402439595379,16.359921911666664,passed,
2025/03/16 16:30:00,0.736536535634953,0.6707032957858766,82.52612519217661,99.01657255681964,2.656827121829706,2.65,2941.2927086842255,3208.930490161658,0.9923130737824276,1.0023090094944187,29.96530207690091,3.6006285064390564,2.1724523009203556,0.9985779047953199,0.9749384512542097,16.340079799999998,passed,
2025/03/16 16:45:00,0.7339869958386788,0.6687333976437886,82.45708069628827,98.27858562203555,2.6602813876225246,2.64,2937.4498682417484,3195.4301280534696,0.9922362423518961,1.0022457147371788,30.275826222215677,3.5968835740484684,2.183067637361105,1.0002524905646417,0.974302162948643,16.315186506666667,passed,
2025/03/16 17:00:00,0.737508884539691,0.6667895759936209,82.46992190181221,97.60461429868045,2.6624051484787468,2.63,2940.557662585088,3179.957071319983,0.9923998140316603,1.002154815159905,29.831627843551914,3.690425259609777,2.169414745830274,0.9887549232665566,0.9668022378266607,16.29528993888889,passed,
2025/03/17 00:15:00,0.7520687429836171,0.6823804614777654,76.00273697745948,94.37957387534318,2.7452218762150626,2.78,2792.0701326344874,2917.2171782121773,0.9871083775547089,1.0002188016485023,26.232107993800444,10.626517133135678,1.939326329669897,1.0923779876407107,1.0676610403710094,15.673260423333332,passed,
2025/03/17 00:30:00,0.7362517096004065,0.7393284318733172,85.46497166426998,104.86016215124711,2.8112625071440833,2.77,2978.436953090844,2970.924940659953,0.9929989533823101,1.005378748531948,32.434411598000445,6.422531094860524,2.1312408010032247,1.0478714861770144,0.9366827710878479,16.725218033333334,passed,
2025/03/17 00:45:00,0.7402432757350198,0.7418948619451871,85.19060839540566,104.40116521440258,2.814130035288792,2.75,2971.7299765455605,2940.1470117793488,0.9930355922742808,1.0052083965221323,31.539885353007563,7.344964618460262,2.121786084881539,1.0436305898357918,0.9325014428550875,16.636790597777775,passed,
2025/03/17 01:00:00,0.7416600137356101,0.7373696864614445,84.84158382751981,103.91517120929687,2.8131135841564396,2.75,2950.164252566386,2932.590013376357,0.9930910292405836,1.0053141768561757,31.05294051977084,7.245683704992458,2.1288106223781673,1.0382009296463437,0.9341071110340569,16.548855937777777,passed,
2025/03/17 01:15:00,0.7450206995768104,0.7288897921289774,84.35252591368985,103.35407552662885,2.8062905597916092,2.74,2920.5748237764114,2948.1881215452954,0.9931927943179079,1.0055529516869703,29.980277373174946,6.293482772250065,2.1275357807005766,1.0249275166940073,0.9357672096139878,16.469454051111107,passed,
2025/03/17 01:30:00,0.7437834379468825,0.7316135522532703,84.19223551536639,103.19554646260083,2.8068521552826193,2.75,2921.615834263607,2935.35389095919,0.993146617942463,1.0054322140727738,30.41475711014142,6.745766984794473,2.1263954837734453,1.0269421889972155,0.932665568083572,16.43964809666666,passed,
2025/03/17 01:45:00,0.741878354343603,0.7330966513708459,84.06547397834599,103.02975234113921,2.8077195492911176,2.76,2919.913690320698,2922.571886325173,0.9931060363605168,1.005350634097008,30.95209187597011,7.151622143215248,2.132883048265579,1.0278274065462625,0.9294529378398468,16.404060970000003,passed,
2025/03/17 02:00:00,0.7429113193372827,0.7314172790673514,83.8463899229997,102.79865278605745,2.8052234128380995,2.75,2910.9780938335944,2924.1581618937043,0.9931262733377442,1.0053779246292391,30.668971103348653,6.986332609720807,2.1304269793163573,1.0268172326592842,0.9314778602791511,16.368860841666663,passed,
2025/03/17 02:15:00,0.7484154837303426,0.7240321396878526,83.63741403338396,102.53177451839251,2.800424722641255,2.74,2889.8504691961725,2940.6599594505706,0.9932653142641406,1.0056046096763285,28.977725486106436,6.1415075686858325,2.1251737715265366,1.016077579727247,0.9363351566325531,16.32790555,passed,
2025/03/17 02:30:00,0.751992717619127,0.7125668651334188,83.38014621958826,102.2532788171169,2.791053757696143,2.74,2862.1316338578627,2977.3207289132743,0.9934039181286838,1.0059702525612166,27.60185747791205,4.560500726803309,2.1285943121440005,1.0056705483337187,0.9453172168326935,16.29822546,passed,
2025/03/17 02:45:00,0.7451361055126345,0.7292893779561496,83.33988176763746,102.18067525235007,2.8016235547715262,2.75,2891.3290187692046,2913.444743799898,0.9931630754078712,1.0053502297005816,30.07630360713142,7.105619039613628,2.128827006000138,1.0181657099412615,0.9277520489450849,16.262790903333336,passed,
2025/03/17 03:00:00,0.7490052501018257,0.7183493892885616,83.06406724857727,101.87928005591003,2.79292775151999,2.76,2863.537068314843,2946.7607250437827,0.993300742667174,1.005702861952445,28.70264602447581,5.610870729141247,2.13071550701038,1.0101074520746762,0.9383373890531705,16.227741951666665,passed,
2025/03/17 03:15:00,0.7501641632391296,0.721168946211219,82.86953381583119,101.67773954345662,2.793289772617237,2.74,2863.7343375082824,2933.1521290283326,0.9932886033318076,1.0055710404168137,28.506377791004024,6.08147821624601,2.121022767078886,1.0073597399125143,0.9329785604283806,16.19238368,passed,
2025/03/17 03:30:00,0.7493636589004484,0.7227488674758139,82.77035927387351,101.54558597447016,2.794079984750415,2.74,2862.920279615634,2921.747042958603,0.9932625354468286,1.0054875061223554,28.788561300394626,6.463692564954772,2.123722883235711,1.005645075935785,0.9283667872781859,16.16282318444445,passed,
2025/03/17 03:45:00,0.7487965219545106,0.7228398384826935,82.55370609244346,101.31639617547022,2.7922638424214314,2.73,2857.7092155560294,2918.0826586391327,0.993243701125029,1.0054469833131705,28.988121662255107,6.531893584592116,2.123754179722696,1.0047419711491692,0.926711415938999,16.127534811666663,passed,
2025/03/17 04:00:00,0.7483000131130843,0.722062941286652,82.29240767325835,101.03154609642114,2.789130884786078,2.74,2849.991517431305,2917.837680815112,0.9932302247375573,1.0054249619351956,29.148983774889455,6.460574247886074,2.124338718048917,0.9991014651120251,0.9218303511587739,16.087230555000005,passed,
2025/03/17 04:15:00,0.7514458222243106,0.7057709984625957,81.84810369097042,100.61590432084468,2.7732636139713343,2.72,2811.717343772186,2978.362833962719,0.9933853591699232,1.005950113736934,27.80563371521089,3.9466217099351035,2.128613356362426,0.9911351994582069,0.9391098430086637,16.057418678888887,passed,
2025/03/17 04:30:00,0.7483717753700471,0.7114454279897673,82.79111570420183,101.96233127632995,2.7814911203708763,2.74,2849.2610124799025,2991.1217252073493,0.9933202986174356,1.0059669818920025,28.7545830285338,4.067416530641677,2.1282914603636645,1.007618892027175,0.94591301266395,16.24497272444444,passed,
2025/03/17 04:45:00,0.7564327706585944,0.6885403718177405,82.42102600508075,101.98380825163613,2.773562953153298,2.74,2802.8187557089095,3060.254612854313,0.9936208152548591,1.0069625822357458,25.557532614992134,0.80702006139439,2.109800320198891,1.004733421227125,0.9848706045012953,16.261603086666668,passed,
2025/03/17 05:00:00,0.8420434450137637,0.5164585382596765,78.721326503473,97.43664600879764,2.59205330767417,2.76,2401.0584905959986,3839.2851996529134,0.9935144162805787,1.011128214469509,26.937760735381207,-22.792946803945764,2.114390722495163,0.8595500791404671,1.2271379188424265,16.17530350333333,passed,
2025/03/17 05:15:00,0.745820523239312,0.6951232450662501,81.28403984714225,100.64556414193146,2.768813584976171,2.76,2785.9972956779484,3015.8622791432094,0.9933496424825435,1.0065400139417706,29.170975320920274,2.0405392693843805,2.1270173782186106,1.0002055764129785,0.9589188046774026,16.06426760888889,passed,
2025/03/17 05:30:00,0.7506181885177784,0.6890409773347189,81.31147748848697,100.66924423348745,2.76474866859248,2.77,2774.960259589862,3036.802558443613,0.99347511530543,1.0067387932876166,27.58959149002834,1.2485271774467293,2.1231476183536104,0.9992248429883449,0.9715290269349087,16.068063513333332,passed,
2025/03/17 05:45:00,0.8385398524138356,0.5200535162872972,78.25296718572547,96.91650041066609,2.5933944943391807,2.75,2393.384980018583,3801.2692212866264,0.9934896698884333,1.0109922317302584,27.325533246801463,-22.143568047681228,2.1201625825391943,0.8570106870609874,1.2101686930072384,16.065182100000005,passed,
2025/03/17 06:00:00,0.8536227974634369,0.4871719225264095,77.27013427308881,95.73309479538443,2.5404878975885263,2.74,2323.6628120714054,4003.1194037607856,0.9935073560717018,1.0116163721493707,27.04727425626267,-26.734813432987313,2.117829146216465,0.8306622216011832,1.2715629491677893,16.07311365,passed,
2025/03/17 06:15:00,0.858986783250723,0.4795627060246981,77.1244007604117,95.54382309722517,2.530037335292421,2.77,2307.2500894678055,4046.660377552495,0.9935412021922939,1.0117820292611346,26.552520054923406,-27.691008237098597,2.117149567404149,0.8307160123736659,1.2987145896760868,16.07563070666666,passed,
2025/03/17 06:30:00,0.8532113288264833,0.4918380659870303,77.58546103427061,96.14137822470265,2.5526693788309154,2.77,2333.382121536682,3965.6799163401483,0.9935084926426936,1.0115833271642305,27.05241873940415,-25.94284930335962,2.120917026100308,0.8363136497702363,1.2677681257649471,16.07942277944445,passed,
2025/03/17 06:45:00,0.8590838836587192,0.47384360909813444,76.95648643602503,95.44523167453686,2.522911214182622,2.77,2296.085236367687,4076.0848356345514,0.9935580635013989,1.0119449138481948,26.587291070499496,-28.385134742271067,2.1211253804453136,0.8260916792461218,1.3082848595205743,16.07641933333333,passed,
2025/03/17 07:00:00,0.8469392071942973,0.5003833746174928,77.76146969882811,96.52721501863552,2.566330204109327,2.76,2352.1523322201056,3913.0145641731856,0.9934962310760102,1.0114546411098644,27.35754700200436,-24.7846968898102,2.120663147556583,0.8429911854589938,1.2492326475311182,16.078487039999995,passed,
2025/03/17 07:15:00,0.84916600787814,0.48609876635495325,77.22686556198664,95.94541090767846,2.541275815625573,2.75,2322.7754996664294,4002.9767751646464,0.9935026311931956,1.0117236718913478,27.552577442427744,-26.7958727054221,2.1258834849911707,0.8333201991991496,1.2749245336397863,16.075481271666668,passed,
2025/03/17 07:30:00,0.7514276267693635,0.6880982001342947,81.13116303111883,100.88214379224927,2.761148993455878,2.76,2771.234388867244,3049.702444266606,0.9934837190915731,1.0068304809016817,27.369573726290945,0.8400673554476396,2.1118035123097556,0.9949570684906374,0.9709491716192659,16.072473877777778,passed,
2025/03/17 07:45:00,0.6678289792745667,0.6909581350874419,79.17904726313692,98.49254390539913,2.6441062481887068,2.77,3044.589712786651,3032.745719515559,0.9938418312695053,1.0019449233995597,23.010685665115073,8.686651875037288,2.1080934692978586,1.0953638732347302,0.9708960622955479,16.06912058888889,passed,
2025/03/17 08:00:00,0.6714355126577903,0.6914357010819745,79.3607746416945,98.68723843208586,2.6481352447590494,2.78,3043.0870920462758,3025.9120298102553,0.9938980180033272,1.0020186262450024,22.023312984594074,8.963073377055865,2.1056762154131143,1.0992951739044885,0.97789131524236,16.071530475,passed,
2025/03/17 08:15:00,,,,,,,,,,,,,,,,16.11731018333333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/17 08:30:00,0.869152743588088,0.45936732891710264,77.97910463820655,96.97041688830284,2.495572775519179,2.76,2302.199467169424,4265.622459861207,0.9935569654242925,1.012256000909213,26.477929615272007,-31.04043351271285,2.122742917883057,0.8250480193749234,1.3661937404625546,16.390477595555556,passed,
2025/03/17 08:45:00,,,,,,,,,,,,,,,,16.66407148388889,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/17 09:00:00,,,,,,,,,,,,,,,,16.937384034999994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/17 09:15:00,0.8966865429107639,0.4270911127418019,79.58880004844326,98.97528136440592,2.4316473315634637,2.74,2301.029348032599,4682.320784668322,0.9936737507063709,1.012813046483855,24.123829522138102,-36.5259289996622,2.1075199281084926,0.8176856190733847,1.5030687047043747,16.98104471555555,passed,
2025/03/17 09:30:00,0.8813219735601127,0.46033073429150406,79.9667079749817,99.36596444081472,2.482588009775916,2.72,2354.5196077183523,4408.757602951631,0.9937138137030702,1.0120844690330604,23.50081418375404,-32.028937038302075,2.1112637118394906,0.833332011175379,1.3967314306849898,16.79043091,passed,
2025/03/17 09:45:00,0.8692322559276017,0.5061888915234697,80.66783609162832,100.01410088748817,2.5530402772027454,2.69,2421.3622225140566,4075.1954530512553,0.9935603387983796,1.011060858426862,24.800317200213804,-25.67329187169396,2.1116261869627566,0.8534951726787773,1.280648520891572,16.585973408888886,passed,
2025/03/17 10:00:00,0.8545050489149325,0.5426659010153622,80.7561353312905,99.91699371930166,2.5999373252631646,2.7,2468.990348555051,3824.2349538448248,0.9935164516279164,1.0101507102634875,25.121537276772617,-20.370637525517,2.121357224929655,0.8689341729787027,1.1948646610018376,16.36199136,passed,
2025/03/17 10:15:00,0.7510955825657016,0.6793795311616655,82.42956628196777,101.76293352099736,2.684678551018686,2.68,2874.6459062338386,3214.502175869722,0.9931531771025908,1.0046036135795262,28.883339638920706,5.857620679135853,2.1300444260024336,0.9998048254172848,0.9881463250395812,16.347405249999998,passed,
2025/03/17 10:30:00,0.7896656654230775,0.6870087064790104,83.52524210655105,103.11129971437894,2.7351917806636443,2.67,2797.0960136992726,3181.575775746536,0.9935019541649884,1.006307980965445,24.101141130903212,-0.6845025230605359,2.107891101068994,0.9755783827868476,0.9915545776019266,16.35281393777778,passed,
2025/03/17 10:45:00,0.8649488080922065,0.553839645326548,81.39450049383179,100.50772959217298,2.6125623260073354,2.67,2486.493259752997,3778.5600313978193,0.9935189936281839,1.0097917028226489,23.95525592669573,-18.8918051055439,2.1118457097294354,0.8642963331227393,1.174348069517455,16.367842198888887,passed,
2025/03/17 11:00:00,0.7590574632688866,0.6951802784225349,84.15502977955126,103.94168838442704,2.706423696954888,2.67,2918.4041294435765,3202.1592257957122,0.9933511743937095,1.004788039095829,26.233311290145185,5.192802413808008,2.1245926087712603,1.0144892697706958,0.9902837480710633,16.564837703333332,passed,
2025/03/17 11:15:00,0.7742554317152237,0.7126123113895856,84.20626889713789,104.00065376295112,2.7463021457346706,2.65,2870.965613802831,3104.283630161971,0.9934981403634402,1.0054769020583914,24.24681745809544,2.7112547489825656,2.1205805003181153,0.9963262717622678,0.9619784500814159,16.409839820000002,passed,
2025/03/17 11:30:00,0.7884673038769733,0.6900486540294378,83.48548730758083,103.09299697109249,2.736974786700745,2.67,2792.8453317296176,3157.0663283251474,0.9934585686547817,1.0061548923174202,24.757853576339738,0.1359274002026166,2.1270086736423544,0.9695715331729696,0.9799393486843253,16.284758196666665,passed,
2025/03/17 11:45:00,0.8418792103743751,0.5958380334905498,80.72954881904491,99.65941259895419,2.651105539682539,2.65,2531.039304228421,3515.654800906479,0.9934353671145026,1.0085632972260044,24.94069970728045,-12.608241066027773,2.1295895831410663,0.880059495066463,1.0839233230921559,16.030424238888884,passed,
2025/03/17 12:00:00,0.8078486103202012,0.6546811373991257,80.70797331831315,99.71695734420909,2.697614649645374,2.63,2642.76147925189,3239.2774443156095,0.9933487169169534,1.0068513285312954,25.7480289225952,-4.269529926114033,2.124699188683956,0.9171878710955355,0.9929349962968427,15.867474369999995,passed,
2025/03/17 12:15:00,0.7552713951421337,0.6796479220045522,81.44399435848796,101.13720849053827,2.6729598727045616,2.64,2844.035040550319,3212.004844411017,0.9932008577291157,1.0045506992595277,27.77802546870268,5.135082382524626,2.114630354611797,0.9946879949224556,0.98767501924431,16.1875516,passed,
2025/03/17 12:30:00,0.7562134525527057,0.6789673723903373,81.60970237411675,101.29403692219931,2.6771063426204282,2.67,2842.618487575008,3199.232350583242,0.9932436429759428,1.0045884931293525,27.37877909718347,5.754257858986399,2.1237567016214136,0.9910994274834051,0.986171478536607,16.1746772,passed,
2025/03/17 12:45:00,0.7526522372155304,0.6848518765847402,81.61261039935077,101.32776954204347,2.6814488645900836,2.65,2853.919057291165,3171.4990076394906,0.9931314774748324,1.0043423721443019,28.644969498391447,5.681504036734994,2.1286263992995176,0.9927025797806772,0.9756172235639978,16.156850428888884,passed,
2025/03/17 13:00:00,0.7526507217081959,0.686194702179484,81.48049575997209,101.19315571778101,2.6822512221243278,2.68,2851.212345701627,3158.670919657226,0.9931204891053339,1.0042753344674051,28.691910401948178,5.722093585170422,2.129104014677001,0.9927638840269465,0.9736226348978921,16.12001673333333,passed,
2025/03/17 13:15:00,0.7508231316373031,0.6857913970516818,81.32407071819625,101.03924790240173,2.680073294977944,2.66,2845.7156079663996,3157.0227297132624,0.9930899325563326,1.0042487379817386,29.20471875763576,5.638640993616925,2.1375285960562618,0.9901636468325055,0.9698086250816936,16.087778715555558,passed,
2025/03/17 13:30:00,0.7490133955751924,0.6858805700165542,81.09394082164528,100.78089269508476,2.6763230081709106,2.67,2845.1320663972097,3152.182817534061,0.9930257956636238,1.0040751573192677,29.840130438285875,5.535853282346428,2.1395369531712896,0.9919016812867698,0.9693777387012488,16.050751811111112,passed,
2025/03/17 13:45:00,0.7534966063034765,0.6829447738692965,80.51978891057493,100.0839135638272,2.666627835131527,2.66,2817.1935109558326,3167.6365057622447,0.9931256491478101,1.0041907524275706,28.51383954762667,4.552911511573554,2.1328174219071308,0.9824555792492953,0.9679715845036378,15.959314311111106,passed,
2025/03/17 14:00:00,0.7472042208752129,0.6796268385618334,79.31590206919584,98.53268927213661,2.6530603446242664,2.66,2797.463333146337,3141.6154211660446,0.9928865694917417,1.0036322147737538,29.83154861977377,4.1779637791558315,2.1416657418473957,0.9708098704990475,0.9532487890145739,15.756734326666665,passed,
2025/03/17 14:15:00,0.7517004518855778,0.6848247303094387,81.50938178188117,101.2896943059659,2.6651149127224167,2.65,2861.68886412547,3193.5380073174388,0.9929282655297652,1.0038052321717188,29.686054602841075,4.43053644482373,2.1398443885753813,0.9888252021625624,0.9712497265141606,16.137875434999998,passed,
2025/03/17 14:30:00,0.7483544167059616,0.6847675074240045,81.50635651542923,101.37759268739454,2.662376514086615,2.65,2870.3904436833805,3195.3893676987223,0.9928753061101007,1.0036683948757172,29.809390893608555,4.485584000881378,2.143739973131164,0.9950512606711046,0.9745326544412201,16.149389709444446,passed,
2025/03/17 14:45:00,0.7373385658873816,0.6816034980016309,81.22686616451477,101.10826049930226,2.6464414855643286,2.65,2896.833638910845,3208.047128680589,0.9927861748937094,1.0031218742834282,30.018218561906377,4.335407026523229,2.1500192071079938,1.0060696683755257,0.9789964482127199,16.15620972777777,passed,
2025/03/17 15:00:00,0.73772031370278,0.6805769091324068,81.21666875467973,101.1209208619906,2.6419204356692094,2.65,2897.0252235753146,3220.87938395574,0.9927785029796699,1.0030760907740024,29.94683408822332,4.002943557145214,2.1503555957429246,1.0008671095700414,0.9759517056656098,16.163017206111107,passed,
2025/03/17 15:15:00,0.7517471848705388,0.6854098873119877,81.72119415919032,101.83989614723389,2.662880754493282,2.65,2867.2333823677072,3208.5771207373737,0.992916944197325,1.0038254382240992,29.72231766222684,4.344561692163034,2.1435015756376923,0.9895788962762719,0.9726491328025704,16.179158856666668,passed,
2025/03/17 15:30:00,0.7503739262948352,0.685602036594385,81.74643789761477,101.950149338056,2.661269204855322,2.65,2872.3323731589503,3209.7043653527926,0.9929790083117874,1.0038092120130582,29.751626794428013,4.388977864641682,2.1439527907918228,0.9942858955535127,0.9760181115394145,16.185937075000002,passed,
2025/03/17 15:45:00,0.7507695765728103,0.6859021333166831,81.80000026995634,102.08132015612244,2.6629845807501287,2.64,2867.6950864311566,3212.813301431472,0.9929231534861493,1.0038897732313303,29.896178283733562,4.398886882525878,2.1487731256574736,0.9924425816203953,0.97447231411898,16.192300080000003,passed,
2025/03/17 16:00:00,0.7388734940839613,0.6810777972645911,81.34764169650788,101.54156982879164,2.639625216172249,2.64,2903.310063650339,3235.3340668589153,0.9927079630085338,1.0030247946022226,29.77488034266949,3.8690618703071964,2.1455222834828143,1.0008304211743047,0.9775400980297413,16.203719839999998,passed,
2025/03/17 16:15:00,0.7376073710521049,0.6823428558158758,81.702513543413,101.99677927928163,2.642011492278331,2.65,2911.500552161577,3244.155745355483,0.9926998784338852,1.0031084720919425,30.043313187026918,3.819970464825543,2.153805820411181,1.0066605864722413,0.9806842013408489,16.263314680555553,passed,
2025/03/17 16:30:00,0.738144494322491,0.6833409386659725,82.26544367390427,102.66423163367418,2.6426686584403463,2.64,2933.292896434633,3258.946510231394,0.9927127849625285,1.0030470617239875,29.920976259748524,3.8166954176829657,2.1524452940255014,1.0138560452812337,0.9875519245189882,16.364037005555556,passed,
2025/03/17 16:45:00,0.7378401046001513,0.6850395020833282,82.80016659431662,103.34595719222533,2.645831696085803,2.65,2951.2727372778922,3269.7640689538903,0.9926803742172062,1.003051556133615,29.980465036687608,3.8909884881026393,2.1546624981646416,1.020230420003191,0.992016342401797,16.459816364444446,passed,
2025/03/17 17:00:00,0.7368660514863735,0.683251399173856,82.25780176800569,102.69247341061968,2.6426230291777095,2.64,2929.7010653640305,3263.3717725239703,0.9926228372289644,1.0030689265690969,30.136106655979397,3.69368615021672,2.1603735021453225,1.0096459939168334,0.9824258083363787,16.365956902777782,passed,
2025/03/17 17:15:00,0.7370436031387764,0.6817131152280477,81.6688964853675,101.9703082033483,2.640431319195482,2.65,2908.934894531016,3247.603141567714,0.992644493303919,1.0030768510957986,30.116359880972826,3.7237251506076188,2.1594202168788845,1.007467241424998,0.9818621478828555,16.25591584833333,passed,
2025/03/17 17:30:00,0.7374437820688493,0.6800294994170941,81.01238433729738,101.16432258063318,2.638282996242933,2.64,2886.552262660837,3228.352000063862,0.99266265235043,1.003067411059354,30.04825544227477,3.8151370986588837,2.1570307120993464,0.9998549066172376,0.9763479616573875,16.13284794,passed,
2025/03/17 17:45:00,0.7373032816057034,0.6788149729097512,80.61344069413319,100.6809805664285,2.637695562732622,2.65,2874.0422554985257,3215.9392016583606,0.9925383032962874,1.0029734290782655,29.981320558671918,3.9581965974425053,2.1569344053625503,0.9950836783579898,0.9727500761331274,16.063517066666666,passed,
2025/03/17 18:00:00,0.7371884492990336,0.6793725011416404,80.75130572910514,100.87701014398395,2.637326908807907,2.64,2876.9533803591316,3222.39073568916,0.9926315019723961,1.0030616876813934,30.076695380307,3.8234805258920184,2.1584008054485335,0.9926309479134426,0.9697412189939163,16.085964363333336,passed,
2025/03/17 18:15:00,0.7360160285492615,0.6801248505490339,80.97766668133903,101.12385018992566,2.6376470552021196,2.64,2882.4686478151566,3224.8032308618467,0.9927950659361018,1.0031707538029495,30.280625325239374,3.80776833626388,2.165532527366469,0.9966736814898551,0.971674161756853,16.108827686111113,passed,
2025/03/17 18:30:00,0.7392214229548001,0.6798841626916001,81.03418318877505,101.21133134012545,2.6369172316274616,2.65,2893.8818270401916,3223.6002962208518,0.992756506766747,1.002962224147956,29.65679803249694,4.045324332048476,2.146564135172054,0.9976168301956215,0.9763086208834918,16.131294025,passed,
2025/03/17 18:45:00,0.7512423584821366,0.6858591603166775,81.68995646193807,102.06172651437304,2.663939780302922,2.68,2865.1203787371137,3197.169925048806,0.9929280353414877,1.003814238307319,29.78043317422806,4.8360766545664315,2.150144912708075,0.9909049884144427,0.9738081113354533,16.1495763,passed,
2025/03/17 19:00:00,0.746511176068667,0.6857307350534319,81.62339225420898,102.04297521803898,2.6592492174963933,2.67,2882.0868529042573,3197.4676075413427,0.9928602241134887,1.003537005630582,29.773986152338114,4.905026994028916,2.1475670708076255,1.0020044243255606,0.9803796651116512,16.167050441666667,passed,
2025/03/17 19:15:00,0.7392476592105152,0.6817072060777384,81.34136184926379,101.69781109229467,2.640960299505614,2.66,2903.6286761146066,3226.54387060284,0.9926993533107177,1.0029925177302415,29.704302414860518,4.2226723907029085,2.1458992736336384,1.0033537776568893,0.980087758671249,16.189542324999998,passed,
2025/03/17 19:30:00,0.7438836650695159,0.6853710298219895,81.74235587114272,102.21386780125364,2.6545249845455223,2.66,2891.3582768324263,3214.230936103898,0.9928460755163218,1.00347203054125,29.924836941442233,4.54149450783488,2.1521520345525484,1.00244874172363,0.9790366931026497,16.207439111111107,passed,
2025/03/17 19:45:00,0.751575477940171,0.6870637937289051,82.05774453781943,102.63658427423974,2.665892698309337,2.67,2877.344118043881,3208.925923574344,0.992912139397045,1.0038554355357334,29.776712702182984,4.90709824408321,2.1476705323399305,0.9964994134931202,0.9788747953928499,16.225342863888887,passed,
2025/03/17 20:00:00,0.740948410670355,0.6853605850668454,81.8891244326317,102.44043745058053,2.6519922283340236,2.67,2909.7762402867966,3216.885866062414,0.992822573628357,1.0032716230803023,29.882932145994065,4.726702284273458,2.1508025696415265,1.0074876328108655,0.9814702979967339,16.247860291666665,passed,
2025/03/17 20:15:00,0.7397430331477873,0.6834896117545776,81.70175491830364,102.21875256118055,2.644957263631839,2.66,2918.1688201716493,3224.5949531838364,0.9926988676275893,1.0029665457136414,29.60089992300718,4.585976091502997,2.142754993036008,1.0086710201180757,0.9839700433932371,16.247347661111114,passed,
2025/03/17 20:30:00,0.737589963550116,0.6838287063072457,81.630838683654,102.20086081302996,2.6439915444680016,2.67,2911.2551492946964,3230.0710895111847,0.9927750448681961,1.0031400026899249,29.976911747316727,4.313541337090792,2.15130049600331,1.0099819522233615,0.9827321148866051,16.237614647222223,passed,
2025/03/17 20:45:00,0.7382325681176932,0.6827058545911575,81.42803645970724,101.95923266996296,2.642282374181821,2.65,2905.150534354273,3231.2277157891567,0.992623104727158,1.0030332713371493,29.855260109535386,4.216141461249983,2.14924060756522,1.0049459142826542,0.9798436146235868,16.21404409166667,passed,
2025/03/17 21:00:00,0.7504778079559089,0.6865735971331015,81.73657141628712,102.36114073614844,2.660807182413816,2.67,2875.1059629722145,3207.800309596163,0.9929988431836996,1.0038056042463916,29.649978506386645,4.758246321628433,2.140713642579302,1.0003756021923276,0.9823204332198047,16.185440699999994,passed,
2025/03/17 21:15:00,0.7389352274794074,0.6827216764585474,81.15969369942009,101.65499215761099,2.6446436939474087,2.66,2897.749885377505,3209.9224089073614,0.9926325411428877,1.0029984460297747,29.717067507519257,4.671381502980739,2.1448663200978944,1.0043905740231756,0.9796691234762687,16.152617017777775,passed,
2025/03/17 21:30:00,0.7505635819383155,0.6865651525643972,81.46267354474615,102.05989060162275,2.664306442258345,2.66,2858.5348857232525,3191.7356470140326,0.9929471285932607,1.0038964291066441,29.84162427131593,5.055034712756446,2.1469308727636696,0.9914020938988908,0.9733083731431188,16.119774757777776,passed,
2025/03/17 21:45:00,0.7521185219627586,0.6859476464066098,81.18015639774251,101.76347213365571,2.661662596143988,2.66,2848.2502560850935,3195.684066509168,0.9928992703094984,1.0038985874037176,29.695141001272745,4.731520779246221,2.1403204426286786,0.9899963759871757,0.9741071176021912,16.08691392,passed,
2025/03/17 22:00:00,0.7388612360249626,0.6807408768883992,80.51464725759276,100.93978027935519,2.6376501122879885,2.68,2874.082811905421,3212.40850460912,0.9927105583365249,1.0030929787298046,29.774973435006153,4.134286715597956,2.1430345921142027,0.9959733467833018,0.973649650114314,16.054034504444445,passed,
2025/03/17 22:15:00,0.7386041610432945,0.6806014345627113,80.37717772907986,100.78119436365982,2.638139625334773,2.64,2868.1813810077465,3206.0022347665154,0.9927058161829618,1.0031110281074036,29.8326324288155,4.212894365397641,2.1448246413635603,0.9934937857383658,0.9710051950938975,16.02454448833333,passed,
2025/03/17 22:30:00,0.7376998232501533,0.6803040336542401,80.1949306146156,100.57573223198307,2.6362725736864965,2.66,2859.300260607752,3205.1754301079272,0.9928024244012359,1.003214922906396,29.99757548630484,4.036255795421899,2.1493068786065384,0.9939091838733712,0.9707659131650043,15.98761093722222,passed,
2025/03/17 22:45:00,0.7476073285884011,0.6838308008192763,80.36274419982892,100.79633998567475,2.6536033149901304,2.64,2820.825370324988,3190.1248331233514,0.9928826473630429,1.003916503111367,30.159840894731513,4.2012227828660995,2.1545168100112453,0.9802455905779176,0.9621596268356353,15.950677386111112,passed,
2025/03/17 23:00:00,0.7384886931103375,0.6773688788096218,79.79438151582688,100.00091318760664,2.6294716008787375,2.65,2848.371980185524,3205.452873282817,0.9927794470596752,1.0030679351118694,29.787217906113245,3.7934719780367097,2.147935945614095,0.9897169526810835,0.9709186922698391,15.91836052888889,passed,
2025/03/17 23:15:00,0.7539888882929332,0.6819454475238895,80.02894075883607,100.27128021598323,2.648748537891091,2.65,2812.3248618004113,3183.64877359986,0.9929037933855125,1.0037081163718504,29.31550636260551,3.973030780960151,2.1361747857798714,0.9746161524390984,0.9646519529108794,15.881826399999998,passed,
2025/03/17 23:30:00,0.74420978332032,0.6755395325234186,79.53232596408209,99.56704658145858,2.6279845978485254,2.64,2831.2806661908717,3198.013391685979,0.9928480814831271,1.0030779460089359,29.327755699044886,3.7231185122320083,2.1409759270896975,0.9809360408068926,0.969845883057648,15.84489192,passed,
2025/03/17 23:45:00,0.7238241981615824,0.6547838160725155,78.1777522044713,93.72519973351139,2.6124832645304177,2.63,2848.924401295749,3138.7750665473486,0.9924643589137389,1.0014154455693305,29.72745101531006,2.925675273114494,2.157007345664959,0.9690783077156734,0.9507604531771442,15.64276465277778,passed,
2025/03/18 12:45:00,0.7549203424592372,0.6778675524317325,81.70730000298359,97.50195090197802,2.7058731486333705,2.65,2835.4206448315435,3112.729410956887,0.9932727039376995,1.0044630302430853,27.536795386257793,4.8141138073251195,2.135087922697025,1.0204963020065747,0.9998463480854048,16.094939519999997,passed,
2025/03/18 13:00:00,0.7696416685096982,0.6819188150152197,81.33134977449741,97.39584557422393,2.7193380621279863,2.69,2797.738506424419,3075.968953328466,0.9932935654249209,1.0047687310115156,26.38303227866377,4.900096205261228,2.110625987187853,0.9917851224100698,0.9806422911844258,15.97259626111111,passed,
2025/03/18 13:15:00,0.8390368101507553,0.5935398418669021,80.80009159314932,97.11152210347042,2.670893828919224,2.65,2540.482136984692,3456.1947120089894,0.9934448842279696,1.0084886487202644,24.948022272803797,-12.375784562506086,2.1205321144014775,0.8936991877572541,1.0898350018007337,16.01648719,passed,
2025/03/18 13:30:00,0.770504312113286,0.7105727747360917,82.57972866691061,99.60583421395943,2.755121100164227,2.66,2830.20871446348,3003.111516859687,0.9933699255488602,1.0049886210874917,25.71381774694033,4.321161018004768,2.12063924347265,0.9930900128419317,0.9463660763585517,16.07150365333333,passed,
2025/03/18 13:45:00,0.7656676760115327,0.6940557381120013,82.43183932145062,99.84008788492339,2.7256210757258463,2.67,2836.73333680128,3085.5417471266423,0.9933476051370502,1.004858822275518,26.16084691589804,4.759467192410081,2.1263194548533053,0.9986127605808545,0.9718835664376994,16.141877785,passed,
2025/03/18 14:00:00,0.7411842881629216,0.6756765444428913,81.44399083578969,98.94150961316039,2.6552696937007547,2.63,2912.983387950223,3194.5237681131475,0.9928073189269394,1.0028537670717774,29.410245405754978,3.685769287927546,2.1191307706969855,0.9970800672294791,0.9735495698184632,16.217078655555554,passed,
2025/03/18 14:15:00,0.7545555202566644,0.6829398242477381,82.19765696826143,100.1735744151802,2.6877814916425327,2.63,2863.040230372435,3163.8570965091667,0.9932034768253372,1.004227894272269,27.923545700616963,4.7319307855339785,2.1420551962832426,0.9836501489698369,0.9649932198482405,16.198983087222224,passed,
2025/03/18 14:30:00,0.7522824542561432,0.6819238542439391,81.68595054193754,99.82702879650081,2.6731759464351015,2.62,2870.4379331494783,3166.510257995799,0.9930440247339847,1.003662284529045,29.090617143810203,4.284487516591961,2.134795299656222,0.982317164164805,0.9633755311094053,16.137824694444447,passed,
2025/03/18 14:45:00,0.7516924472183704,0.6810409716586432,81.38941566447724,99.78237308261217,2.6690307790974406,2.64,2863.2604345477293,3161.643448723856,0.992976447928328,1.003543835970024,29.49169896738019,4.480208905712587,2.138531094961385,0.9810384367853457,0.9636693872315822,16.080653905555558,passed,
2025/03/18 15:00:00,0.7385271673780538,0.6769900248694856,81.1934919992821,99.96510412192973,2.6466292912796363,2.63,2896.4939782928814,3200.5527570275754,0.9927176181991423,1.002885481240541,29.83745217476868,4.04697021516862,2.1498532743700123,0.9911459306185004,0.9681332251051932,16.13662248,passed,
2025/03/18 15:15:00,0.7572124726845719,0.6853338692871328,82.55961818408677,102.07075752355831,2.6751059432184556,2.64,2877.4755094257275,3205.4239482060593,0.9932290927896812,1.004161019123957,27.22055782777367,4.677110141252474,2.141727523373871,0.9895623529917403,0.9762265672634597,16.272400491111114,passed,
2025/03/18 15:30:00,0.7522345444858607,0.685100339605213,82.24099841704566,102.06654556615736,2.6633455192504547,2.65,2891.7703649745017,3214.099292489226,0.9929568547099065,1.0036366117583586,29.460131924383898,4.351300884912327,2.1401763409357843,0.9985653361959758,0.9816456672553339,16.262040593333328,passed,
2025/03/18 15:45:00,0.7517574453001222,0.6856860891226957,82.10429627044722,102.32492505291823,2.6615866732427067,2.64,2882.5444790687447,3219.438361528343,0.9929366371346279,1.0037429381969996,29.64046493749565,4.329887071893782,2.14580610537502,0.9918128841734717,0.975134982649286,16.240956208888885,passed,
2025/03/18 16:00:00,0.7382721702878126,0.6807663465494797,81.5877812242749,101.6666618818047,2.639218861802963,2.62,2911.612136230473,3237.5583569332784,0.9927926130651884,1.0030020288259085,29.819644443147414,3.881355501206156,2.1513232534300735,0.9995357544583744,0.9758955356111005,16.22900675,passed,
2025/03/18 16:15:00,0.7417180623325383,0.6860351994514183,83.24218289135366,103.62931604198408,2.6522802473735796,2.64,2956.940532021361,3263.094879521754,0.9928251434731651,1.0031707974877129,29.795173712607248,4.1462755520378805,2.153070487709939,1.0156515265297592,0.9897983597802135,16.49727706,passed,
2025/03/18 16:30:00,0.7495442099527204,0.6879857922618814,83.52554674014425,103.93067848713314,2.662884548931984,2.64,2946.311442427434,3255.060530291585,0.9928725531468371,1.003455467233768,29.48938784017034,4.392775452458497,2.1438603714371056,1.0103549478454816,0.9897547094331234,16.513537608333333,passed,
2025/03/18 16:45:00,0.7523226047400885,0.6867677066218345,82.9947200319181,103.21402869926122,2.66413190044917,2.64,2913.477922184731,3242.29738580021,0.9929244652679685,1.0036852088551698,29.57412614412976,4.2462787935163036,2.146338775124373,1.0049524818612976,0.9877013124520354,16.399797369999998,passed,
2025/03/18 17:00:00,0.7404208648544063,0.6798104064748349,81.90750619256303,101.74934538319904,2.6397511507425255,2.62,2926.4436462421686,3241.340698749018,0.9927017987033654,1.0027812799127969,29.458521390786654,3.9516406289201282,2.145792191792457,0.9983829309406927,0.9776335971495581,16.28141582222222,passed,
2025/03/18 17:15:00,0.7374074808595144,0.6792114863135483,81.42417993090831,101.0979032475732,2.641519474473002,2.64,2901.5533357838613,3219.3476627274563,0.9927800373117955,1.0029766394246407,30.00978318604912,4.080113375832756,2.1622099765521514,1.0014005203994296,0.9774957346324801,16.168479188888888,passed,
2025/03/18 17:30:00,0.7384443923621816,0.6759138566807726,80.74836495162293,100.1608579150551,2.6377489498830333,2.64,2880.6013119203185,3206.228729969401,0.9925481964105676,1.0027453910465163,29.75319291324225,4.068690252090616,2.15968050281411,0.9883467827028691,0.9691924307935595,16.055529551111107,passed,
2025/03/18 17:45:00,0.7271108491256074,0.6712125047124742,79.84843730408276,98.99320428901427,2.6232488627144632,2.64,2875.5621754236204,3202.006692176178,0.9922620004600904,1.0022307114707996,30.259948667866485,3.8221618322484447,2.1771149672481145,0.9869589361953919,0.9619934558070377,15.942975619999999,passed,
2025/03/18 23:00:00,0.5257492599992701,0.5733962013745073,41.75689909825955,54.23453013441633,2.421124374623797,2.21,1919.3062675802223,2014.6835450992594,0.9865113242499249,0.9924421438974341,38.43475651288906,13.015842829384635,2.1605386663521227,0.9530012990074029,0.8901490876658811,9.524678624999998,passed,
2025/03/18 23:15:00,,,,,,,,,,,,,,,,15.744585504999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/18 23:30:00,,,,,,,,,,,,,,,,16.630015282222224,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/18 23:45:00,,,,,,,,,,,,,,,,16.446888901666664,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:00:00,,,,,,,,,,,,,,,,16.68250354222222,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:15:00,,,,,,,,,,,,,,,,16.535168759999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:30:00,,,,,,,,,,,,,,,,16.525039574999997,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 00:45:00,,,,,,,,,,,,,,,,16.510298456666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:00:00,,,,,,,,,,,,,,,,15.956354638888886,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:15:00,,,,,,,,,,,,,,,,15.980006472222225,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:30:00,,,,,,,,,,,,,,,,15.811819527777777,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 01:45:00,0.7194959013111814,0.6389460210967501,76.19284571879237,93.52653052634169,2.5274385053514683,2.51,2835.2607728541907,3264.092246955988,0.9920861024645253,0.9998035081892148,28.312764414061917,-0.1386972030681826,2.166519964802505,0.9818884574800942,0.9903069065996061,15.415739680000003,passed,
2025/03/19 02:00:00,0.7337506496449564,0.6532360869693858,79.4399465497247,97.93112107703732,2.5589051404398577,2.61,2916.1227589044825,3339.7077307814698,0.992134471464052,1.0006296258754621,27.744892563936812,0.07987817823417129,2.1366234412103973,1.022568536133369,1.0297514384224378,16.008076797777775,passed,
2025/03/19 02:15:00,0.7251914130265431,0.6459774563510092,78.27095309446122,96.28322974339486,2.5366112776009353,2.57,2904.3332337260326,3320.6805713238778,0.992290106470133,1.0000256719732508,27.80480605036061,-0.14479369509959458,2.1519604884969343,1.0062089491432908,1.0136392687477316,15.790440221111114,passed,
2025/03/19 02:30:00,0.7224626776562302,0.6450821699757618,77.70404502632414,95.64321702502733,2.5360242092509724,2.58,2888.229120871204,3291.1391791243163,0.9922419380741594,0.9999174466090588,27.99267462504937,0.3284798379575883,2.1596426320640627,1.0010871397166397,1.0064038340197299,15.671027606666666,passed,
2025/03/19 02:45:00,0.7139157856676617,0.6428759283920772,77.1324973849436,95.03588502324013,2.520221011722791,2.59,2901.667907294883,3286.4452492330715,0.9926437181323557,0.9996260818203119,28.01377052535588,0.22661813987045348,2.156273380596736,1.0065298666562352,1.0062086770342036,15.595412799999997,passed,
2025/03/19 03:00:00,0.7106093967190833,0.6412336325379524,76.60429437163775,94.4818694547999,2.5138170196803107,2.57,2895.431876303611,3276.7176201602942,0.9926273897853545,0.9994223662907255,28.026682059232687,0.2553162498931573,2.156196423394359,1.0075973679529258,1.0060354122401014,15.515654452222224,passed,
2025/03/19 03:15:00,0.7054521219154056,0.6393060524020603,76.05731643687157,93.91410443342703,2.5049321805107896,2.55,2891.3145333870125,3270.8901957411413,0.9926931096699438,0.9992310321300767,28.181291037781875,0.15909871498161474,2.1596678035998735,1.0053510955714315,1.0011187988690418,15.435904928888885,passed,
2025/03/19 03:30:00,0.7021331102069343,0.6375616011951034,75.56000903516366,93.35454113043477,2.498096202533942,2.56,2890.5542446623936,3256.592616384625,0.9926845891147715,0.9989149705785937,28.05368583677182,0.35215082544398896,2.1576562490231814,1.0052422208716543,0.9998228394353798,15.35616423,passed,
2025/03/19 03:45:00,0.6987889626494092,0.6342916866233134,74.95736815741569,92.69869649834126,2.486000187850036,2.54,2881.64997300833,3266.9438593362574,0.9926513647192426,0.9986899326114196,28.06388331147116,-0.24429072423253748,2.157527085775035,0.9930971028173879,0.9889670402704801,15.285405422222219,passed,
2025/03/19 04:00:00,0.7119449590983516,0.6423146381576486,76.79875553185448,95.04665817105666,2.5116694988600146,2.56,2908.46850651706,3281.762790656701,0.9926585883909091,0.9993066074995158,27.667909966939657,0.5121971521658708,2.1500631002937878,1.0051831783910397,1.005008230451012,15.547815139999997,passed,
2025/03/19 04:15:00,0.7761125005525875,0.6714449810849168,78.0267560806975,96.57152872422954,2.633321582312902,2.5,2677.6320643525337,3117.111038909129,0.9933670450514356,1.0038353374572255,24.593487893808376,2.1791803088655746,2.180247153048455,0.9284935057354454,0.9468043123224242,15.259422077777776,passed,
2025/03/19 04:30:00,0.7259504673427055,0.6381326359228013,75.40155078262767,93.37563408380129,2.5226015121601555,2.44,2804.219236149265,3239.615379229355,0.9918260389858776,0.9995463885476756,27.555864958617164,0.5274184962888104,2.158884019802174,0.9700766886311233,0.9883653463530979,15.24618634,passed,
2025/03/19 04:45:00,0.7302968444620602,0.6482991241263149,76.87159720572662,95.42868346517731,2.5486634586671126,2.54,2803.2736002283227,3232.233864552709,0.9930323929823275,1.001251474183403,28.372194942157968,1.2422070596729688,2.179028274687311,0.9919242598670513,1.0020399850453803,15.38247733,passed,
2025/03/19 05:00:00,,,,,,,,,,,,,,,,15.524229489999998,failed,cannot access local variable 'm1' where it is not associated with a value
2025/03/19 05:15:00,0.7599590489722328,0.6719237627038999,81.22088375244962,101.67399604458345,2.607209041306198,2.58,2884.353409968851,3309.6402926775436,0.9930070565124575,1.002724230475739,27.468023562383294,1.9658289441313337,2.119100159924858,0.9831920774354937,0.9960012581180688,16.149036383333332,passed,
2025/03/19 05:30:00,0.8037088432552699,0.6982172896602383,82.526937642146,103.41104441675367,2.6936849106251746,2.58,2760.155111813925,3203.8655821548587,0.9933141109314012,1.0053130122416178,24.41626180825757,-0.07335175704416569,2.1269868870711814,0.9430698185319832,0.9596914602477725,16.065192549999995,passed,
2025/03/19 05:45:00,0.8276918897937541,0.6589991299603115,81.81565650492887,102.63862841269462,2.667776852492888,2.56,2654.8025125511062,3348.2814999881007,0.9933628484263499,1.0065063727999495,23.926233930470985,-5.376080722818184,2.1288040793181673,0.9086368685873619,1.003197952536151,16.014888572222223,passed,
2025/03/19 06:00:00,0.8469543034106672,0.6260775068188705,81.10471551281346,101.84837144842183,2.637371106094406,2.59,2572.221388624966,3488.010292991556,0.9934160541861077,1.007389254651387,23.292689245633188,-9.958912635770655,2.1280673663393976,0.8790875378726384,1.0409245356919514,15.98307993333333,passed,
2025/03/19 06:15:00,0.8329461001859303,0.6520575737142071,81.4569199029087,102.402202477429,2.661881837503395,2.57,2629.128322116531,3369.0139601776327,0.9933683613097145,1.0067127565374592,23.769923380533168,-6.202499262316308,2.126204991603558,0.8995863088821414,1.009326583288519,15.966345999999994,passed,
2025/03/19 06:30:00,0.8294702705888131,0.6591843355710665,81.47177812260668,102.5427154129195,2.667569182093694,2.58,2642.7237833039135,3336.5079827296045,0.993358978897161,1.0065224674850195,23.807713275831375,-5.140116185579911,2.124254162788656,0.905305372378047,1.0016991936614137,15.950014391666665,passed,
2025/03/19 06:45:00,0.8312131577395679,0.6564823527228117,81.34498783478145,102.49224213935875,2.666335486596574,2.58,2632.366272406005,3341.8362466056988,0.9933616825915981,1.0066202370809494,23.800661102324266,-5.391129035589024,2.1249226642966463,0.8990160815651588,1.0008471776116696,15.929228180555551,passed,
2025/03/19 07:00:00,0.8502626362339252,0.626030533596034,80.83071756311101,101.87164344097326,2.6417673953891794,2.58,2558.4445160835226,3465.1223063888647,0.99344217692896,1.0074790839383232,22.814168553581283,-9.492265009368534,2.123004217134368,0.8777205840244638,1.0436749313649594,15.912862435555557,passed,
2025/03/19 07:15:00,0.8400502292686792,0.6439586492282366,80.94258566468169,102.07350190625674,2.6558367749867418,2.58,2597.1970898725335,3388.447866318731,0.9933901646809704,1.0069738744139827,23.2980986440588,-7.078883054558631,2.1174108603434125,0.8895049818287806,1.018106209029061,15.896895996666665,passed,
2025/03/19 07:30:00,0.8397192855836579,0.6431037415766059,80.83767263091408,102.00680650771467,2.656940256088603,2.61,2592.819682446238,3384.1672383580585,0.9933902701171498,1.0070304356160211,23.384087869759345,-7.053173313781143,2.117406300201032,0.8890777184383301,1.0188618195774486,15.88049716,passed,
2025/03/19 07:45:00,0.8458605751661042,0.630859645492967,80.53072710808986,101.68408446450931,2.647797641892494,2.59,2561.563534940204,3428.183132741947,0.9934163047647633,1.0073949592369953,23.1927599741786,-8.609853354973067,2.1178477790574646,0.878658186469538,1.0327634910520709,15.859637102222221,passed,
2025/03/19 08:00:00,0.8466820244465928,0.6237569512394273,80.28588693351723,101.43728165953179,2.6405338929550553,2.6,2544.579301093064,3455.4209909533893,0.9934386234892804,1.007594309679308,23.18912798909365,-9.553239459337433,2.122372965837343,0.8766987827403332,1.04333985884176,15.843204128888889,passed,
2025/03/19 08:15:00,0.797155174568304,0.6999022996003144,80.99907195657235,102.34475200145768,2.688501308061332,2.61,2725.850239640813,3159.3269912167516,0.9932639843173641,1.0052481013894226,25.228853758629864,0.7002016435202526,2.12444565228399,0.9383050771154382,0.9475371993299577,15.82230668333333,passed,
2025/03/19 08:30:00,0.8427550347321175,0.6279772618159913,80.06715324978578,101.17958331095687,2.6380468758571327,2.59,2550.5579242967665,3442.6219392788585,0.9934250105169754,1.0073988435366383,23.321160233500493,-9.192430768788983,2.121392655225909,0.8761218434891054,1.0313553341863584,15.810289415555552,passed,
2025/03/19 08:45:00,0.8255996139577555,0.6536747326657586,80.28558234314406,101.46626330364543,2.656735487978763,2.59,2607.86366519883,3335.2783145811263,0.9933492225703451,1.0066436904997937,24.303553318691414,-5.727433153997367,2.1246772582701405,0.8963534127695071,0.9967642589358722,15.789356207777775,passed,
