datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/19 09:00:00,0.7479688621847697,0.6671895262635679,78.77382010198184,99.55314426352894,2.58546645057503,2.6,2820.9227932256426,3279.661719545213,0.993023642218557,1.0026605070827959,28.076740604149997,1.6587302123243524,2.130166599872047,0.970152267779386,0.9780900451852031,15.772856586666663,passed,
2025/03/19 09:15:00,0.8376015351916657,0.6376222790024061,80.06342126183108,101.15396532476285,2.6470777117002195,2.58,2566.329891563661,3391.071659952474,0.993396480532573,1.0071197990607608,23.64200059932886,-7.712781070585526,2.123413884492593,0.8807960014387326,1.0156888093476357,15.769704866666665,passed,
2025/03/19 09:30:00,0.8437924046859328,0.6298867002468926,80.19981204731975,101.33520602386395,2.6380500763148245,2.58,2556.7707848989603,3443.626264214622,0.9934237842041218,1.0073213638901357,23.134961549243094,-9.076748574905853,2.1183081351255457,0.875694167947654,1.0286904688367478,15.829347893333335,passed,
2025/03/19 09:45:00,0.8478854017096921,0.6249050059383923,80.47493532340103,101.64515047846118,2.6329381611723726,2.58,2554.113589985215,3482.137933307066,0.9934382929179539,1.0074550660384538,22.904686697746126,-9.964269711440881,2.11924858093121,0.8738756517366223,1.0391936964259403,15.89307698611111,passed,
2025/03/19 10:00:00,0.8474126486352657,0.6215803479487539,80.68078009979784,101.91499059496833,2.626231618012989,2.6,2558.8739895530694,3515.376477256963,0.993524791651284,1.0075365659477653,21.960246229190677,-10.68068709199301,2.1217810029668196,0.8771334603086557,1.048841473710755,15.952388631666667,passed,
2025/03/19 10:15:00,0.8464308238643411,0.6302090575225942,81.22919363678618,102.57364851586782,2.637939536031797,2.57,2582.7774602926797,3488.703864055885,0.9934125278391764,1.007338793550223,23.162906298654157,-9.57789343690592,2.121148442049233,0.8848147965165469,1.0428278222635303,16.016200627777774,passed,
2025/03/19 10:30:00,0.8337773426484558,0.6568304364083627,81.98900943167011,103.4978764100922,2.6611544200221,2.57,2652.9898896283576,3387.8440449247723,0.9933775290857104,1.0066205590110227,23.338766628853,-6.055129892626408,2.1171736714400415,0.9016900030272031,1.007462854934737,16.075591925555553,passed,
2025/03/19 10:45:00,0.8468658119264104,0.6338981417834311,82.0376917106677,103.57590538196125,2.6452343850505717,2.59,2607.658148980409,3493.6865621769894,0.9934145899159559,1.0073159204549302,23.105476203367147,-9.208886147736653,2.122629082343411,0.8908473388521566,1.0453335727946302,16.139486825,passed,
2025/03/19 11:00:00,0.8064925013914718,0.7041293000360073,83.32867669292568,105.12326563505525,2.696582107217678,2.58,2787.8655906824392,3217.6966051672252,0.9933398431452024,1.0052675296670688,23.743573939064984,0.4313858178498998,2.121157410412965,0.9486382739747377,0.9634969809911573,16.194491561111114,passed,
2025/03/19 11:15:00,0.7985909957156471,0.6792532017595365,82.8696285158418,104.40086139196121,2.6482427619789313,2.55,2806.1407248594255,3333.2011707392994,0.9932872545370641,1.0046510033520375,24.110149737164736,2.2931527776257963,2.121866062295994,0.9485670307604713,0.9914029378029058,16.258467738333334,passed,
2025/03/19 11:30:00,0.8294171455932557,0.678010008053421,84.00335424284118,105.69511507890688,2.682998424916336,2.57,2737.540849136459,3344.4667150345294,0.9933952376024389,1.0060702218639443,22.838887346357787,-3.442891188134372,2.128184400203315,0.9233266200934476,0.9961203063164581,16.318016715000002,passed,
2025/03/19 11:45:00,0.8001619865124765,0.6795104352099034,83.90837636371405,105.44395773840293,2.6513070361938595,2.56,2839.1863693167406,3344.90118555362,0.993306122694753,1.004470619098108,23.692438906312006,2.740643872423154,2.130481639599203,0.9532413719783484,0.998217187058923,16.395914846666667,passed,
2025/03/19 12:00:00,0.7039578771317653,0.6381905731516612,75.25498477246138,94.39566860557805,2.4831722047108844,2.42,2884.1184386894156,3294.7245723246438,0.9925273466274196,0.9988127898817638,27.650190982025748,-0.031027783807938997,2.153443660366801,0.9730413526422543,0.9739794502123044,15.343131222222222,passed,
2025/03/19 12:15:00,0.7019795511575322,0.6402303571325773,76.38044621933656,95.63489763138939,2.4882244543966925,2.5,2904.8533148679644,3324.2055996128543,0.9926802712000492,0.9991613913009377,28.46859276338034,-0.28308785923251045,2.1874249826705836,0.9934687914440212,0.9903609174215956,15.499296718888887,passed,
2025/03/19 12:30:00,0.7198472142800122,0.6480832481903457,77.56208808689468,97.31405294396438,2.522700602123743,2.51,2882.5456282555933,3325.2189546391883,0.9922144182036097,1.0000272196975757,28.27895944993859,0.31973685071553676,2.1776235300628817,1.000791373653836,1.0060526240182148,15.66033145111111,passed,
2025/03/19 12:45:00,0.7344166891675306,0.6533971977475824,78.63763542887136,98.72564663125019,2.5473038859958814,2.51,2874.3489644756505,3333.57169113849,0.9918129971421883,1.0005215915617907,27.945447191779536,0.6921460507778017,2.1698225125862143,1.0034488363074971,1.0171297528216954,15.81346041,passed,
2025/03/19 13:00:00,0.7347809004610553,0.6590442467916093,78.93901729868453,99.45277035213665,2.5608233252156856,2.61,2879.5490734826326,3320.708831548064,0.9918509794383056,1.0008893287887604,28.136726041155555,1.3350929819663977,2.159375014022842,0.9985743045362176,1.0053402222801666,15.87776506555555,passed,
2025/03/19 13:15:00,0.7411990136716988,0.6543843861822728,78.61251025449464,98.90232355288089,2.5499608159489813,2.58,2866.98841409946,3347.497598041393,0.9916755554940376,1.000636678822446,27.380969211867818,0.38652132225244523,2.1448749853853366,0.9987465050663168,1.018459853814148,15.84669582222222,passed,
2025/03/19 13:30:00,0.7210086562648994,0.6537009443797083,78.45795706251452,98.677079158186,2.533954019109756,2.58,2903.1313849402213,3338.3614439017697,0.9924141695112656,1.0004870233585896,28.526041437010857,0.5722184666145103,2.175174310296389,1.017304383431546,1.0172066841728957,15.815655838888885,passed,
2025/03/19 13:45:00,0.7233503972134543,0.652566540322532,78.26694214463053,98.40325093502214,2.534368892494935,2.58,2892.039076858098,3334.731947570241,0.9922060189499767,1.0003862533729924,28.360137435879416,0.5532661622656266,2.173994149038488,1.012920531416015,1.016599487117647,15.780934785,passed,
2025/03/19 14:00:00,0.7276810582969958,0.651590912292672,78.12475920386309,98.18934763510431,2.536292910693895,2.57,2875.993369779184,3333.8405904833267,0.9920027751326427,1.0003838543667318,28.160188540789367,0.44386148847006546,2.171803573189132,0.9965325611673178,1.0057412015813079,15.74995785,passed,
2025/03/19 14:15:00,0.7307362191870215,0.6524061704532831,78.09379581606301,98.16445417991632,2.5443862111934457,2.58,2855.3092215420593,3322.609093628729,0.9918389858615924,1.000600911667819,28.381954022962145,0.6291834964197295,2.17987047701092,0.9971788021538971,1.0081427030430405,15.719010175,passed,
2025/03/19 14:30:00,0.7273570988423733,0.6515230608098271,77.89058870261978,97.92012540554023,2.540312603452321,2.57,2853.2257117122886,3322.4283155439057,0.9919061908651394,1.000579911377175,28.625624504468696,0.49882738856319025,2.1865098756476127,0.998762307528381,1.0074044137520635,15.688091759999995,passed,
2025/03/19 14:45:00,0.728139615598295,0.6512218316877788,77.87446287565959,97.5324956940559,2.5476417496470893,2.57,2839.17193314774,3306.7638335937827,0.9918237466029268,1.0007197170257602,28.93236088912527,0.6305304105567225,2.1966269984874103,0.9960455622489178,1.0043486419335648,15.657642549999998,passed,
2025/03/19 15:00:00,0.7278923773531141,0.6493130014651107,77.7896723541692,96.67794064356752,2.551100756111573,2.57,2840.4093588990854,3285.096373961598,0.9918415822601973,1.0005766843504524,28.836314276873907,0.7892118054479773,2.1934127691835186,0.9898119243167458,0.9976348695473322,15.626782306666664,passed,
2025/03/19 15:15:00,0.7225828733293861,0.6468019675732771,77.69529342091867,95.78254860587585,2.5491538777046383,2.58,2854.327602482393,3263.761799549532,0.9920063250432414,1.0003015374822848,28.93616664610786,0.9729154913602764,2.1973357731711443,1.003029409482671,1.0062117735985154,15.595951323333333,passed,
2025/03/19 15:30:00,0.7288348724285404,0.6446968817464146,77.70099277577839,95.02127584991314,2.5632460565123223,2.58,2822.912801437441,3247.917502200538,0.9915129749805677,1.0004070850030635,29.142607806976937,0.9148466140461916,2.209750539232392,0.987206192163301,0.9967451988054439,15.561031835555553,passed,
2025/03/19 15:45:00,0.7314153576604977,0.6427030313031118,77.70844247489134,94.27725888524186,2.567072079824595,2.59,2819.6424289460056,3230.325083265666,0.9916832466309069,1.0004251460006544,28.92790008576528,0.9512192008886821,2.204532846732312,0.9868212436798263,0.9990978550544073,15.530702684444446,passed,
2025/03/20 10:45:00,0.7295813443106474,0.6398355760894251,80.19184507816435,94.79128711191372,2.5753767865239716,2.53,2951.413712056948,3260.143988865976,0.9909405043917641,0.9988405899845165,27.738666623209323,1.1265319734663546,2.1918261831858525,1.015704227030446,1.0248321136200662,15.99710151111111,passed,
2025/03/20 11:00:00,0.7270685678156291,0.6408613156032642,80.25008584454157,95.15924474817928,2.5735119129481094,2.51,2947.931740055493,3265.5619428126124,0.9911387212324302,0.9990861552934689,28.193393352441543,1.0690721735778301,2.2063372302757824,1.0183645417569138,1.0246123654279462,15.990500013888889,passed,
2025/03/20 11:15:00,0.7343889391184759,0.6473268179684125,80.75386685478948,96.19301955406493,2.5980998330233875,2.51,2904.273419065883,3249.488854125612,0.9913781146968117,1.0003355143616897,29.1491502490009,1.5507719414221048,2.2296521741193023,1.0173896390688575,1.0229946327579622,15.988088734444444,passed,
2025/03/20 11:30:00,0.7238442994110205,0.6447314577715045,80.17606504572916,95.94101262983696,2.575876720469519,2.5,2934.2981622316365,3273.2501418903144,0.9912184959216677,0.9995718132829914,28.928590703348426,1.1273880500564883,2.218959260041678,1.0176118199133874,1.0175530404642283,15.989879167777776,passed,
2025/03/20 11:45:00,0.7241650887803442,0.6451046729630708,80.05954905955296,96.16592754255542,2.5743568069740292,2.5,2928.940214231638,3279.6685428204287,0.9910494850827303,0.9995343974222197,28.920888865643487,1.1059135545587657,2.2200897980547607,1.0197172642979682,1.020681703955104,15.983174215555554,passed,
2025/03/20 12:00:00,0.7276853224242971,0.648516253714238,80.34162620836285,96.86076653139521,2.5835502259508387,2.5,2909.0415668764695,3276.5052886059498,0.9913404259460739,1.000224395987424,29.38143338264608,1.2696009072063965,2.2321756363255387,1.0159070958769416,1.016866650684387,15.980670976111107,passed,
2025/03/20 12:15:00,0.7326753103763753,0.6526841991542286,80.53205496071722,97.49740970528799,2.597516628102052,2.55,2879.8373046032825,3262.282338381207,0.9915695675089439,1.0009964319690765,29.86924105086311,1.6766858549463377,2.2430363538081024,1.0128731164656974,1.0141503494855486,15.954257904444448,passed,
2025/03/20 12:30:00,0.7290579150968556,0.6441123073098056,79.2987639932405,96.36079723961697,2.559457058563118,2.54,2919.2051989221504,3304.9059781955743,0.9907112578252232,0.9991397215630812,27.847092951607646,0.7336846613631133,2.186800085454771,1.0191555179788918,1.0303255771290818,15.930345285555555,passed,
2025/03/20 12:45:00,0.722873439835701,0.6470622981316506,79.6021180373121,96.97389982606983,2.5648755307947075,2.55,2913.6123217585255,3288.201405269144,0.9911102617792676,0.9996539598053608,29.030250874892726,1.2863229801023424,2.227107271363671,1.0223179508459592,1.0237482061369039,15.906880274999999,passed,
2025/03/20 13:00:00,0.7249052288697014,0.6462210484229882,79.41050381973672,97.01692219576819,2.558755098082319,2.54,2915.564474338503,3291.746437090123,0.9910663106748009,0.9994265707004402,28.521325818092354,1.3150008141506633,2.2160809501328367,1.0218075733524123,1.0276623845298283,15.882988440000002,passed,
2025/03/20 13:15:00,0.7134921423620979,0.6376603760379952,76.10614995827085,93.33316793780361,2.5407700307088152,2.5,2808.057386462926,3210.632684156891,0.9909095795946994,0.9992520852821645,29.560001687351985,1.4049523088247962,2.246037056493226,0.9933877907378437,0.9971833174598724,15.292107355555554,passed,
2025/03/20 13:30:00,0.7157626851540947,0.6355275741564196,75.55934685106679,93.09716292695337,2.536328280011043,2.5,2787.0608054232875,3234.8325671229118,0.9899834761526682,0.9988459214983053,29.32607766874436,0.7733945519362435,2.2415835791219005,0.990968516847906,1.0012951180674228,15.27349846,passed,
2025/03/20 13:45:00,0.7132679100939008,0.6393051018889665,75.71437751633842,93.70596642086522,2.5388829480805066,2.47,2791.45503177828,3220.2498526628983,0.9906065956432087,0.9993176242011557,29.683007014921582,1.3532200561176935,2.2450976189906116,1.0005631055211468,1.004254930439865,15.263015020000001,passed,
2025/03/20 14:00:00,0.7113433784420032,0.6395502654494165,75.65223659852553,93.94392277293507,2.5353263271234763,2.47,2786.284252631071,3228.11990871521,0.9906832754690497,0.9994382633253263,29.98465710638736,1.214784727332598,2.256379467539386,0.9941394423702337,0.996640816318669,15.248477212222218,passed,
2025/03/20 14:15:00,0.7083071888519046,0.6412981911579598,75.78533218912636,94.3882609592165,2.5361910670551615,2.49,2785.454081080917,3220.9973246832487,0.9909612732979757,0.9996948078745556,30.48347308510936,1.5558580547002852,2.274989863358262,1.0009300419556437,0.998881482449956,15.233508399999995,passed,
2025/03/20 14:30:00,0.7145464284015264,0.6382137047358013,75.43875697105227,94.15221244051006,2.5303429834203754,2.51,2789.2209711710325,3225.3714989880245,0.9900510940052369,0.99874784432355,29.2184820879449,1.713384147117955,2.251616538388943,0.9941683951589818,1.0038417081628457,15.218981854999996,passed,
2025/03/20 14:45:00,0.713683288546599,0.6388861313807952,75.4042985354658,94.43435027102339,2.5291430583263717,2.51,2786.3972482934223,3226.90703077098,0.9900257181350753,0.998779380529009,29.355332737778475,1.8259696726092978,2.258539612993638,1.000973822313919,1.0100107130653446,15.208506774999998,passed,
2025/03/20 15:00:00,0.710826297737983,0.6403815300888765,75.32534566486422,94.39726387533685,2.531762832998464,2.49,2775.5183701912188,3225.656797725332,0.9903062246439144,0.9992278977830381,29.97478567097906,1.6400137474606227,2.2662662515910177,1.0017281697431448,1.0053723877950775,15.19355224444444,passed,
2025/03/20 15:15:00,0.7122141909170703,0.6364192351129726,75.14003058358617,93.4128958626956,2.529776494405049,2.5,2774.584969162838,3222.3714331110873,0.9901016495736699,0.9988780798182691,29.629727810258395,1.2798197772986222,2.259171617738814,0.990950790754475,0.9990121035564733,15.170959344444444,passed,
2025/03/20 15:30:00,0.7126504965315458,0.6330663820290626,74.78339630824762,92.29246836951567,2.531458575601838,2.49,2764.6133221075515,3205.0859532802156,0.9897919274905252,0.9985626813703946,29.48514478674537,1.212402094425739,2.2569246269980994,0.9857081070074452,0.9961688825039393,15.112046424444443,passed,
2025/03/20 15:45:00,0.7090547596462387,0.6323075157823032,74.76482839222214,91.55334875916765,2.538097166055167,2.51,2758.9102444830896,3170.400089583315,0.9901264951867523,0.9987559120820744,30.05350524543029,1.6389366295574763,2.274548632590614,0.9924744570154593,0.9975018607488965,15.049165755555554,passed,
2025/03/20 16:00:00,0.7083019208383439,0.628874664163084,74.45983725470309,90.48662012716915,2.5383127014109714,2.48,2751.2569990379698,3154.2240997953795,0.9899378750476001,0.9984763245200035,30.027907467728802,1.5329286787602234,2.2774617841636684,0.9748196362817136,0.9831646565015695,14.989957681111111,passed,
2025/03/20 16:15:00,0.7048106923068133,0.6272817809884282,74.30096901669707,89.6438311023978,2.5412430225337204,2.49,2743.412627891582,3130.571288366703,0.9901964551353541,0.9986109537259096,30.502720961650827,1.6053407940948312,2.2904108728829806,0.9738141173402526,0.9812113021549361,14.927220641666663,passed,
2025/03/20 16:30:00,0.7073384370828159,0.6232540150985622,73.87068838513053,88.45152765206332,2.5408142019391304,2.51,2740.25979183135,3111.636894272555,0.9897161927149796,0.9979574526330054,29.821727517025227,1.6440353495614075,2.274451140849733,0.9686989060697171,0.9867513053251277,14.868582208333335,passed,
2025/03/20 16:45:00,0.7079430880301595,0.6197246613450823,73.44242726899424,87.32871800225544,2.539836895024603,2.49,2733.006864514859,3096.3280935697535,0.9894332192318399,0.9975416724030889,29.496353576454247,1.50647353157676,2.266013986758888,0.9590477504927453,0.9846676981778317,14.805559999999998,passed,
2025/03/21 10:15:00,0.6774021642880981,0.6544616335080922,71.86958006025132,87.29426311282838,2.67200622287102,2.73,2567.520138654623,2794.319614574962,0.9907640668731575,1.0025100878396653,36.54563658876806,8.994240673749625,2.359816341650737,1.124122068283851,1.06134597921807,14.326869186666668,passed,
2025/03/21 10:30:00,0.6596041431415708,0.6334425431475417,65.03099749613739,79.6601635478679,2.6251602176335322,2.75,2399.360677196679,2652.499879658762,0.9894437544858825,1.0007792609672819,36.465763019891135,9.300305173442059,2.3281092533016077,1.0543918529041916,1.035472356261801,13.261943358888885,passed,
2025/03/21 10:45:00,0.6897177034846437,0.6418664904534598,68.255561600333,83.4613987054943,2.655066338985887,2.77,2516.64938766822,2684.3881407269773,0.9888242891007883,0.9998225047418002,33.00825458574012,11.17587113907288,2.2430159112812453,0.9955769489720039,0.9883063338479529,13.809099669444443,passed,
2025/03/21 11:00:00,0.6860383146794231,0.6452647960795326,69.3790558832082,84.90564190672842,2.64645850176775,2.76,2542.7905771977385,2735.6974237800273,0.9898706900745851,1.0006517702165072,33.836705050251716,10.103073922303174,2.273110165481402,0.9847668873389547,0.9634753814446759,13.969299446666664,passed,
2025/03/21 11:15:00,0.6915207023577937,0.6473210173378067,70.19814246313405,86.06060016421716,2.6464292400636245,2.76,2569.2950955609535,2768.239309727133,0.9898303584713624,1.0006041829631123,33.288326759612836,9.825981236116531,2.2609251027394963,0.9870662417035427,0.9657989079824193,14.125407119999998,passed,
2025/03/21 11:30:00,0.6934421141063202,0.6516089301650403,70.99102997063247,87.35050289928476,2.6502161369942416,2.76,2586.0800244426296,2801.1605777410564,0.9900084047679164,1.0010263372026433,33.430848944331046,9.433258164438913,2.260158877370419,1.005746184789567,0.9766180872856058,14.27735197777778,passed,
2025/03/21 11:45:00,0.6921750406846517,0.6566957488373228,72.14102190821005,88.9396768024321,2.659497129117092,2.76,2611.69970017204,2816.0682047129612,0.9903897648641795,1.001528320237119,33.98677356166427,9.749134242251174,2.2822881024955697,1.0260612419519162,0.9824045520229634,14.435133160555557,passed,
2025/03/21 12:00:00,0.6947438467879629,0.6619824643650465,72.90327582692277,90.29958323897199,2.670033886475405,2.75,2625.7166252208094,2840.0428010005253,0.9902223715435847,1.00183865960689,34.09378957187743,9.705048137668417,2.278408235779496,1.0475093450731705,0.994861531731738,14.593762883333333,passed,
2025/03/21 12:15:00,0.7130435771484589,0.6822943885068604,79.27431734275157,98.38299191210845,2.7067798754694627,2.77,2844.0906055437576,2970.581345463956,0.9902524190606005,1.0018219925069383,32.15073844336631,10.470961177151645,2.2260736378581827,1.057752711753499,0.9971789656138159,15.73903701944444,passed,
2025/03/21 12:30:00,0.7076355139162614,0.6845845328628803,79.91996684281288,99.32740085259377,2.7019457672591725,2.75,2860.7617486679055,2991.7176309676124,0.9908583580544205,1.002250323617047,32.88727867785181,10.151011705576089,2.2533033882778524,1.0391817764263362,0.9723497478657954,15.813081887777777,passed,
2025/03/21 12:45:00,0.7112028273666473,0.6830843711059058,79.97679538520953,99.66275644553976,2.684933199998944,2.74,2873.31203687087,3045.929114291403,0.9908181733004306,1.002042071550157,32.21465395072033,8.840187175276427,2.231378804838155,1.0238288002591363,0.965073751412366,15.892767085555555,passed,
2025/03/21 13:00:00,0.7112143084697395,0.6846854534348554,80.2340633870858,100.31107862429482,2.685787916676398,2.77,2878.5012805049832,3064.3908093335212,0.990609323682995,1.0020630649651996,32.31209838759019,8.653544223396782,2.234334024383926,1.0543619314459514,0.9930808241611755,15.961347765000001,passed,
2025/03/21 13:15:00,0.7092251267097083,0.6885963992104303,80.90260015496999,101.40861544697844,2.697241126049693,2.77,2894.919242163613,3052.4183237688544,0.9905973776494326,1.0022020828175997,32.69326160398386,9.532056099467574,2.250442726835513,1.0801520097490205,1.0112949610414579,16.04140347333333,passed,
2025/03/21 13:30:00,0.7110944300342757,0.6889372749903337,80.90902077149097,101.75163483166726,2.6971119501558243,2.77,2891.9231857718974,3069.1875279651945,0.9901971444245019,1.0020850172722136,32.56709270640318,9.301930175702253,2.2473956263458468,1.0799663558832304,1.0138801589817654,16.077782942222225,passed,
2025/03/21 13:45:00,0.7095334598534431,0.691402866359318,81.27576912387536,102.46384493431675,2.7007325997244314,2.77,2906.7373437063866,3057.8416957732006,0.9905049773071658,1.0022379688590006,32.681835940259546,9.960135945696194,2.251382004751069,1.0763137442167807,1.0066873410801847,16.108733055555557,passed,
2025/03/21 14:00:00,0.7098575430235907,0.6909009645824816,81.38571552689487,102.79064624060608,2.692197869317511,2.73,2912.3347273241125,3082.6461739052593,0.9905673106055809,1.002199726363952,32.5835132474546,9.422013360926623,2.252639623478697,1.0711614539297822,1.0040103434100514,16.139674808888888,passed,
2025/03/21 14:15:00,0.7113701236011597,0.6889160134410446,81.67413033950221,102.96260635549433,2.6935575837086843,2.75,2913.5176143172544,3091.961818473476,0.9900858672930523,1.0018972236407084,32.582182713845334,9.39487744459302,2.2698022852005257,1.0805657034736373,1.0172028490406135,16.176104669999997,passed,
2025/03/21 14:30:00,0.710504677895806,0.6905386681591741,82.01238563775927,103.40201104874637,2.6969278472175526,2.74,2930.342467584271,3077.060827342896,0.990422605954383,1.0019823734393078,32.544090103411634,10.032861660251804,2.2683467262033923,1.100437446526914,1.0332672402086378,16.201533235555555,passed,
2025/03/21 14:45:00,0.7123883693797538,0.6900733688138864,82.31849641586568,103.71322344049206,2.6983455316390477,2.75,2943.9231575663166,3073.818007506035,0.9903405438215007,1.0017751519235012,32.228380171061545,10.409959187470466,2.2663392386175696,1.100252596476281,1.0362986831378682,16.237944983333335,passed,
2025/03/21 15:00:00,0.7110803615030388,0.6916880678810378,82.44157057906287,104.02093794458457,2.702076112763354,2.74,2942.4969984839768,3078.3743319546757,0.9902614726996471,1.0019178336834016,32.53213792087624,10.376716053631926,2.272461140085443,1.1125069158498226,1.044580665310239,16.2688526,passed,
2025/03/21 15:15:00,0.7058347424382925,0.6935956393875806,81.361254607277,102.97219078696487,2.715701895930695,2.78,2894.9135414391812,3008.9871716784014,0.9904451109921169,1.002407790241839,33.42400711116116,11.5822514418283,2.2872063839655494,1.0936816437118095,1.0171694793019972,16.03323436,passed,
2025/03/21 15:30:00,0.7122741417689429,0.6881791090074741,80.89266822837149,102.27076462991884,2.6987861820680803,2.76,2886.4170530944407,3047.267988870855,0.9899311364857383,1.0018224117885128,32.486874624958595,10.369150705504634,2.2670145141305387,1.068396128382913,1.0076563322067238,16.013747199999997,passed,
2025/03/21 15:45:00,0.709668525050018,0.6883519232552044,80.80483785028831,102.20726801181597,2.69656704355614,2.75,2877.1367095945648,3054.2163832609217,0.990015485350455,1.002001869713555,32.93703663585094,10.019496424233836,2.281337906886302,1.067893514314135,1.0041436045303893,15.994291273888887,passed,
2025/03/21 16:00:00,0.7110562565151806,0.6866705606188687,80.41404304316143,101.71791592656126,2.6920906250796404,2.78,2868.914619734296,3046.4604392048486,0.9900506216338786,1.0018816390985312,32.644182962080016,10.031427659577794,2.2730824656004005,1.0653950663867437,1.0052890377296473,15.924725739999998,passed,
2025/03/21 16:15:00,0.7112750676070311,0.6846113177977592,79.80572549898484,100.99815946088953,2.689305844355342,2.75,2843.955132776716,3041.731758177534,0.9898009954757085,1.0018035331958026,32.71991509023188,9.802099616077857,2.277159105147021,1.0645346084656666,1.006981825732271,15.82841215388889,passed,
2025/03/21 16:30:00,0.7102079015873503,0.680794372584082,79.1339412358357,99.97857667987624,2.6871890875096778,2.72,2815.6927916001196,3013.91217348414,0.989658580632582,1.001637321680093,32.92450658902292,10.127001698888646,2.2970765273116043,1.0761946008774859,1.0209977506970367,15.66525084666666,passed,
2025/03/21 16:45:00,0.7109641421863748,0.6777833997360757,78.60816961975894,99.23039106132596,2.6850755222199783,2.74,2802.0260916992834,2992.095971423029,0.9894451129982391,1.0013257771203106,32.68941849731195,10.504788595164339,2.297842953232231,1.072010154947307,1.0213589343860783,15.557655324444442,passed,
2025/03/21 17:00:00,0.7115393663468804,0.6783541720782016,78.51250735444532,99.21430804154119,2.690019670662768,2.76,2797.23568412439,2979.717315526641,0.9892863232748355,1.0012991913919849,32.67074582645903,10.881320478056534,2.296065926018078,1.0670059852670624,1.0165223814747213,15.540117205555559,passed,
2025/03/21 17:15:00,0.7079928155366083,0.6797978130339423,78.27423503267644,99.0638462143101,2.6965222975392704,2.76,2780.9553072243198,2959.059055271881,0.9893503322426376,1.0015815307986293,33.29157807617589,11.27740457887469,2.311475433854,1.0684886208881454,1.0119312592311602,15.478076716666667,passed,
2025/03/21 17:30:00,0.7100985183026995,0.6791408167295585,78.06207760766668,98.89279223547736,2.691076952404074,2.77,2783.0762284809284,2963.584000930672,0.9894080773197887,1.0014676065518995,32.82387710569192,11.106833536752864,2.292062625354261,1.0460905352726753,0.994065781441871,15.464704896666667,passed,
2025/03/21 17:45:00,0.7077781154249062,0.6798330427650107,77.92303664719593,98.85696070754705,2.6894359557047127,2.77,2773.2254036160925,2971.9669196634395,0.9894852385609915,1.0016943926260764,33.2324206113303,10.72798170812908,2.30014699176538,1.0371566830409351,0.9823557640469495,15.451326806666666,passed,
2025/03/21 18:00:00,0.710065159986837,0.6779978427214061,77.64036823728411,98.54388983042914,2.6782888631057298,2.75,2775.935534731458,2986.136410751136,0.989601445996491,1.0015198297579586,32.653550818172235,10.215868053134063,2.27893038745651,1.0232764127324185,0.9741683912538406,15.432493119999997,passed,
2025/03/21 18:15:00,0.7062297523546509,0.6795586572567139,77.73563383247145,98.73115643318732,2.682134693236987,2.77,2771.1340802230966,2977.6828915268025,0.9898147361067973,1.0018227969597622,33.295175863107076,10.421434956278254,2.29898522695802,1.0407652904009272,0.9847788197873731,15.419101444999999,passed,
2025/03/21 18:30:00,0.7057610301796038,0.6786241963900541,77.54990949406202,98.54266359963562,2.67975818716517,2.73,2761.060151333078,2985.8210997788974,0.9896225783287326,1.001787919240403,33.437157976560535,10.088439009085066,2.3054414253733193,1.0343498521675045,0.9794451362770571,15.40025208333333,passed,
2025/03/21 18:45:00,0.7066160026754644,0.6782202863807011,77.45916322326913,98.48065194247529,2.6815717252994618,2.77,2755.520150233899,2984.6310161301917,0.9893468227856153,1.0016752012908416,33.39983139688245,10.146011226292693,2.306612479516954,1.0522633316346215,0.9979374271837684,15.392627066666671,passed,
2025/03/21 19:00:00,0.7074295904621751,0.6776437240459557,77.38015378381013,98.38901290517421,2.683113389855101,2.77,2753.1611959312195,2976.660983289389,0.9891847325956563,1.0015411833398729,33.287386289942056,10.397320431718436,2.3066607354531636,1.0495215907211777,0.9969837530574236,15.37376261055555,passed,
2025/03/21 19:15:00,0.7038414027679329,0.678942298135478,77.43219252979823,98.50766625972368,2.6844580700476857,2.75,2750.66606321583,2969.255572278997,0.9895142024933716,1.00183720653188,33.79848169746616,10.537121172530112,2.3214266419380842,1.0573943932339647,0.9989059797131522,15.354889794444444,passed,
2025/03/21 19:30:00,0.7069835213999228,0.6772737794675474,77.27736942229568,98.31593428767803,2.6803655266413693,2.75,2752.77349571856,2972.9082784084685,0.9893154742318565,1.0015358067534916,33.24645581487954,10.46763795073612,2.3064043757334565,1.0663207367786054,1.0131549449519452,15.346920043888884,passed,
2025/03/21 19:45:00,0.7092005486704908,0.6749160245841012,77.29753413603291,98.16777210463823,2.6834783189013063,2.77,2753.028251971221,2958.973402677333,0.988845563060689,1.0010925053220718,32.954211902852805,11.010300295368387,2.313338426269584,1.0608061868120513,1.0133271563945674,15.32803259777778,passed,
2025/03/21 20:00:00,0.7066809338298075,0.6762096491894376,77.36641721196331,98.32255955221974,2.6854776702355614,2.77,2752.9064718184195,2949.9599388633114,0.9891246593447203,1.0013214418685166,33.30371704415428,11.252831228561918,2.322911307257848,1.0673173108102345,1.0151749909042973,15.314920402222214,passed,
2025/03/21 20:15:00,0.708277340207944,0.6749634180033,77.14309683492793,98.0869540976768,2.678115269427275,2.76,2753.854317016087,2957.6312905237905,0.9891909570348382,1.0011930150497863,32.900737417849335,10.953300996789535,2.308044196896639,1.0696342924099038,1.0209873435932482,15.296016816666663,passed,
2025/03/21 20:30:00,0.708191866104167,0.6755657568568229,77.06843112067988,98.09372766316844,2.68065492950711,2.77,2750.6010608797264,2950.4553159699417,0.989160421061477,1.0012297741337046,32.936696946932685,11.158047888364795,2.306961238945033,1.0629162226435023,1.0137932177616402,15.282564880000006,passed,
2025/03/21 20:45:00,0.7077109021515621,0.6756800240374925,76.94010057598878,98.02701181624285,2.6794627733982415,2.76,2745.4276034507557,2953.1425819331635,0.9891568370349939,1.0012847188606586,33.018440847458656,11.01465953817305,2.3071289872815313,1.0526436577921645,1.003451897202151,15.269106673333328,passed,
2025/03/21 21:00:00,0.7069576516297852,0.6750530455971949,76.78442049917243,97.87593008651217,2.675520049046284,2.76,2739.6371346307947,2960.2566498369597,0.9891657801345785,1.0013065483162544,33.11184225209026,10.702796449923591,2.310061180788422,1.0466039260541333,0.9977859392046307,15.250180097777777,passed,
2025/03/21 21:15:00,0.7084671292552474,0.6743005903795075,76.72812645350747,97.81292261774519,2.6765736340016217,2.75,2738.982500517191,2955.6754966970034,0.9889419925012229,1.001116877447359,32.895290821032575,10.89796900044608,2.307140246408662,1.0488497433422161,1.0026429187576367,15.242171449999994,passed,
2025/03/21 21:30:00,0.7061536737800276,0.674866371639709,76.77454231715917,97.87950302494785,2.6781658186664012,2.75,2737.2822162608577,2947.0386065553334,0.9891216164863309,1.0012653853478564,33.23276923348866,11.11740899775746,2.3196892356267766,1.0495653087642938,1.0000861098195575,15.223553729999997,passed,
2025/03/21 21:45:00,0.7065154933484209,0.674720142778435,76.66616116778532,97.80632393620904,2.6743453766778984,2.74,2739.979216244891,2945.376098216149,0.9893374797464997,1.0012720242579354,33.027300973035494,11.1224219965991,2.3104006293757524,1.0573933481997946,1.0083307020199408,15.204603700000003,passed,
2025/03/21 22:00:00,0.705263466147021,0.6750518005972954,76.64775070122383,97.79631830526881,2.6750305079737586,2.77,2737.567863000277,2941.287634055989,0.9894339394636437,1.0013686117686682,33.21461015353471,11.19129786371155,2.315948072568997,1.062753349512744,1.0115826664184848,15.191111704999996,passed,
2025/03/21 22:15:00,0.7068440876031244,0.6738325544605357,76.46659365545564,97.56470474592024,2.674004490000039,2.76,2732.5542018014703,2943.432318325795,0.9891467209851136,1.0011722105768481,32.99900681789607,11.09346622962117,2.310954271442959,1.0549322402104588,1.0073917433775972,15.177613440000004,passed,
2025/03/21 22:30:00,0.7044489811048866,0.674649256738626,76.5051488924674,97.61531452542086,2.677141469922315,2.77,2728.3082749097266,2935.982938449287,0.9892549586028085,1.0013526051795623,33.41320572171853,11.256476276937686,2.3243570725370684,1.0561371374856363,1.0047131173702726,15.164108905,passed,
2025/03/21 22:45:00,0.7070750330424799,0.6728478412408865,76.24204532403981,97.27773032514777,2.672640674685392,2.75,2725.574135581925,2941.274470413156,0.9890225844341142,1.0010845784801072,32.94796847590797,11.038130011635602,2.3100661899486545,1.043462701113369,0.997809152083038,15.145450081666667,passed,
2025/03/21 23:00:00,0.7055699717785437,0.6726603923247645,76.09951351438156,97.13592447475583,2.6699133323654,2.75,2717.1538828621046,2950.4202027458573,0.9890263936302152,1.00119524202177,33.216231126050914,10.62572938082741,2.3166000161328655,1.0524946823405714,1.0049909042395,15.131931613333338,passed,
2025/03/21 23:15:00,0.7041861327268314,0.6723797167811055,75.9703540752293,96.92920434246629,2.671727215280592,2.74,2711.9798575582,2934.3961542042885,0.9891043131415967,1.0012254757403416,33.37871091511818,10.973048055673706,2.32386892216788,1.054497199858169,1.00546140423693,15.08557645833333,passed,
2025/03/21 23:30:00,0.7048367109496401,0.6709652234365808,75.63983428916639,96.46634690834951,2.669807965530851,2.75,2707.7162613153837,2917.1494828779164,0.9891669836886893,1.0010849543753464,33.105797058877876,11.297081435299042,2.315877518314157,1.05156206582337,1.0049144839533715,15.017311368888889,passed,
2025/03/21 23:45:00,0.7036278933261999,0.6695352796070944,75.30698017272051,95.99860350464412,2.6674491665031113,2.75,2700.566591424008,2903.671081469247,0.989200092578634,1.0009952694834365,33.1071669378398,11.477616574235967,2.3176830912737487,1.046008902848165,0.999821888883125,14.949019109444448,passed,
2025/03/22 00:00:00,0.7101063632607445,0.6759091508679179,77.6247471284793,98.49014125262147,2.6848223949697614,2.74,2771.4077858079427,2950.563009026089,0.9891874898389288,1.0011123677969938,32.666717515902754,11.432028852575376,2.3031849113072447,1.063884736443346,1.0159951773124198,15.362475333333332,passed,
2025/03/22 00:15:00,0.7094454236695096,0.6750629140297928,77.48453634630424,98.25665679548528,2.683213608344864,2.75,2763.9130427817636,2954.8822476655155,0.9890862665944467,1.0011006562250526,32.806950614575086,11.176175847820058,2.308758232086011,1.063231039961277,1.015476264692535,15.344749346666662,passed,
2025/03/22 00:30:00,0.708881191785883,0.6743862897580932,77.46081772036746,98.11404660278062,2.681348174536114,2.75,2764.038648557194,2954.1672328253167,0.9891721481218437,1.0010929724047581,32.83645090158708,11.116892126955516,2.3114394683221753,1.0611018077665129,1.0134281049001028,15.332500901666664,passed,
2025/03/22 00:45:00,0.7068857786745837,0.674650621112543,77.46092623424742,98.06249381254571,2.6843514884867803,2.75,2757.348860708746,2949.7723995685838,0.9891436648672366,1.0012075011957016,33.2314953882902,11.161477801181839,2.32538498578392,1.0683062188247798,1.0174355973429012,15.31991945,passed,
2025/03/22 01:00:00,0.7072419161941012,0.6753142762601779,77.27811039045604,97.86595563793465,2.687629786003097,2.79,2755.707481824606,2930.858128734671,0.9892787985478635,1.0012584522581016,33.09189088309135,11.602181618674718,2.313989397391207,1.0720108056333675,1.020137418281878,15.283383115,passed,
2025/03/22 01:15:00,0.7095272393495321,0.6723714573418877,76.86860478068236,97.2465228867448,2.679626585742807,2.76,2750.6214908263096,2934.725276414975,0.9891341585799699,1.0009489239599934,32.58276471408239,11.284240684023837,2.2998260751673403,1.0468058441051245,1.0021199093290205,15.234606346666668,passed,
2025/03/22 01:30:00,0.7072617253920042,0.6701910057622986,76.76299172067188,96.91653837155863,2.674942003672335,2.75,2740.4695804723274,2944.790728685628,0.9890040179538299,1.0008978906277972,32.97349852329204,10.800961952254383,2.321855598134113,1.0565370868712243,1.01141074176911,15.20774160277778,passed,
2025/03/22 01:45:00,0.7067914550376344,0.6710982084770619,76.64237436163341,96.796887319767,2.678731255857146,2.73,2737.2052856222845,2929.9752512356636,0.9891184536613805,1.001011657056375,33.02331905556216,11.131954747668228,2.3173163091557587,1.0575209525865266,1.0103197484242767,15.180853636666667,passed,
2025/03/22 02:00:00,0.7023015582390716,0.6728238668055541,76.60462784717828,96.78936352293088,2.683369791049029,2.74,2725.707225830964,2921.768608677719,0.9893315154638994,1.001417189516573,33.80804081225884,11.179390079752746,2.3376267148939345,1.0693125646153787,1.0139493961778903,15.154266050000002,passed,
2025/03/22 02:15:00,0.6945516897696252,0.6588095544572325,72.9081836010684,92.08831821834727,2.6456291955973916,2.73,2627.965821902407,2880.0627371869778,0.9890377917060112,1.0007425959747283,33.80798671194466,9.97402039156492,2.332908336878586,1.0540955329744213,1.007096016373498,14.57220116611111,passed,
2025/03/22 02:30:00,0.6933687755287974,0.6615155811811865,73.22721016880368,92.45656283347043,2.660987373466493,2.75,2630.782341690777,2847.6465758881036,0.9890924271002377,1.000939224431154,34.16741990981922,11.114533024702183,2.3455563292090575,1.0778623321290837,1.0243187787244008,14.578030176111108,passed,
2025/03/22 02:45:00,0.6958089074529322,0.6608403939573101,73.23988855723091,92.41369219694023,2.6624898003099826,2.74,2632.8584034809437,2848.718043610347,0.9888084649683632,1.000721747092247,33.84910742822697,11.164750380213755,2.33698863419346,1.0719166556628745,1.0222203819291074,14.594641379999995,passed,
2025/03/22 03:00:00,0.6972103997455642,0.6602678130777654,73.23624014660224,92.35988787067122,2.6615320940204303,2.74,2634.6817928251494,2853.024281737737,0.9886914141993953,1.000601276636285,33.63898118048801,11.056272519238352,2.330695811435301,1.063344974026745,1.016309374988005,14.605705839999995,passed,
2025/03/22 03:15:00,0.6980633118049814,0.6597569872723184,73.24222928981887,92.30499833190885,2.659917837568605,2.71,2636.161442497989,2859.0362938956296,0.9886332735298081,1.0005296056733595,33.50884750694073,10.86826872528747,2.326693957223926,1.0515803652088214,1.0065671226491444,14.616774480000004,passed,
2025/03/22 03:30:00,0.698039491429895,0.6614241718974679,73.41730561020087,92.52757515947084,2.6672746861277727,2.76,2639.8226426845613,2844.491286632166,0.9887492926514094,1.0006721483024617,33.59408458727999,11.39979380560566,2.32627723309737,1.0470994369163922,0.9998567355665058,14.628171714444447,passed,
2025/03/22 03:45:00,0.6989385948332004,0.6600394225355595,73.34150074309117,92.36101585238211,2.6559709879902687,2.77,2644.2292899654294,2869.568320357083,0.988907574152177,1.000610169655582,33.305696515110164,10.534140617217684,2.3146230782885167,1.0468385716014075,1.0024723845954522,14.644486486666667,passed,
2025/03/22 04:00:00,0.6972172336406631,0.6620267598324623,73.52704546166952,92.595399889055,2.66432281542503,2.76,2643.558157403395,2855.148696679354,0.9890434561201172,1.0008671299441168,33.70678726527178,11.010428243144439,2.325050232739627,1.0540529297756005,1.0045430580095158,14.65033012666666,passed,
2025/03/22 04:15:00,0.6976101449338985,0.6621912327740446,73.62788054576502,92.66235302884641,2.6662069854325567,2.75,2645.3717242139305,2855.694921366947,0.9889925209089454,1.0008607452544034,33.70953922651468,11.038334684707953,2.3257649711977892,1.0525818214028746,1.003185122304283,14.666982317777775,passed,
2025/03/22 04:30:00,0.697119158570323,0.6626741784953545,73.7373862072222,92.75180984667249,2.6673101625422704,2.75,2647.796745191868,2855.153150222626,0.9891009030125967,1.0009468063576055,33.80510843814644,11.067499556942622,2.3282426880425793,1.0408625887165126,0.9906944464618236,14.678074180000003,passed,
2025/03/22 04:45:00,0.6986023667521665,0.6621542326983693,73.73982882834588,92.70617601085952,2.6664886167893704,2.75,2650.2348740434636,2858.5717751703487,0.9890009024036415,1.000827667496858,33.57601004895064,10.991772559533855,2.3211608388716085,1.0388969396099583,0.9910450150320556,14.689170222222224,passed,
2025/03/22 05:00:00,0.6981115638761523,0.6624674847037426,73.92675746796479,92.83857924875856,2.669999226875077,2.76,2652.7431566125974,2855.065183546165,0.988985355818411,1.0008579013408943,33.72947781313166,11.165070053329439,2.3294750448447643,1.040708139127347,0.9915723999962972,14.705844009999998,passed,
2025/03/22 05:15:00,0.6976977558141912,0.6616247165343869,73.68586727938745,92.4887709604416,2.6666937882929314,2.73,2650.999443353035,2846.5648961899456,0.9891621242288667,1.0008272566307874,33.5970218932568,11.230914267453226,2.322831911352868,1.0338140571490788,0.9854173595839721,14.660320675,passed,
2025/03/22 05:30:00,0.6993762044867714,0.6651966016656952,74.00274800088725,93.08586169874653,2.671025269054825,2.77,2656.605381225208,2865.693758110148,0.9893017721227024,1.0011986323792967,33.62962961116229,10.83735794836498,2.3078827646498827,1.034937584741429,0.9839235393767879,14.750200544444446,passed,
2025/03/22 05:45:00,0.7010587847934644,0.6672288295250123,74.5740694778758,93.74561858702069,2.6767265938755482,2.77,2672.9433544610547,2871.194334319515,0.9894007742760786,1.001303893531679,33.54918165677933,11.017591264828688,2.3049269885273853,1.035276571513182,0.9835801457452557,14.840140791666668,passed,
2025/03/22 06:00:00,0.6844833218094242,0.6876922014459202,74.98016325453878,95.61201862279704,2.772460930443762,2.89,2639.5772537465705,2688.307650086308,0.990539636387938,1.004048321293392,36.85854331561415,17.169654213897495,2.335620002663221,1.0740547850951574,0.9757857256926951,14.771352737777777,passed,
2025/03/22 06:15:00,0.6991776766690673,0.6839474970747307,75.20116900193,95.38261936169864,2.7490118126334018,2.85,2671.3312987365407,2744.843174059572,0.9895575417236537,1.0025886360021286,34.58297440745011,15.332454322542235,2.2867798402146895,1.02765574856572,0.9531604978191747,14.889127605,passed,
2025/03/22 06:30:00,0.6971571053559961,0.6854864740445196,75.43336833118943,95.63424041746778,2.751580780332738,2.84,2674.798452925176,2747.7751600250613,0.9897582427557892,1.002830621580537,34.9329095476606,15.25805116434861,2.294939516739103,1.0283623468284322,0.9496428235426569,14.920649333333328,passed,
2025/03/22 06:45:00,0.6975509743373446,0.6857578565793018,75.56600209191932,95.7157202377203,2.752295968345843,2.85,2681.2171661738503,2746.9247756977625,0.9898586329326429,1.0028407788358318,34.8454783844781,15.324281865825732,2.291105428329123,1.0364501201455887,0.9570344463323571,14.939853182222215,passed,
2025/03/22 07:00:00,0.6983601631296499,0.6862538663448216,75.66918759048367,95.8049373541397,2.752987386899993,2.86,2686.54681846399,2749.407015860751,0.9899052476076015,1.0028544558044317,34.723242303472944,15.291090266648508,2.2839515536810784,1.038306532540176,0.9588807139084521,14.965112341666664,passed,
2025/03/22 07:15:00,0.6990296158267418,0.6863672893052375,75.71277797036065,95.82824604578684,2.7530035992753836,2.84,2686.129238595789,2758.9090019608207,0.9897643949937893,1.0028323857025832,34.70686196957506,15.017745460025575,2.282171845155523,1.038369342520103,0.9593711314280644,14.990209874444446,passed,
2025/03/22 07:30:00,0.6977353359251923,0.6871476078064015,75.83852839907937,95.94268568588826,2.752769313210317,2.85,2687.605803121047,2766.954340549217,0.9898854874830082,1.0029910324222324,34.93187263676354,14.7569117596926,2.286530037256221,1.0444896135302895,0.9625154266807947,15.015145780555557,passed,
2025/03/22 07:45:00,0.698161193133191,0.6878104351039189,75.77619429081919,95.91109057593683,2.752917390283339,2.86,2683.369716624645,2777.656351274831,0.9897735727297015,1.003059971777776,34.965286216283545,14.37444156272027,2.280916567095644,1.045822367751055,0.9632227722439993,15.03375363111111,passed,
2025/03/22 08:00:00,0.697469212906588,0.6883796119263448,76.05429166099987,96.14350599143769,2.7558731845698214,2.85,2690.9586305987573,2775.27569151514,0.9898733575580833,1.0031168464488096,35.08311227730324,14.549572837764515,2.287092699472963,1.0512741911016108,0.9666587028806266,15.064248588888887,passed,
2025/03/22 08:15:00,0.6974898111932636,0.688861269851365,76.12850302233986,96.19576836978138,2.7577450590976476,2.84,2691.782476991458,2777.378831777879,0.9898474404833694,1.003160423807757,35.13372725929033,14.492187347919177,2.2866316629248975,1.0601943653741372,0.9740854646979621,15.082552576666664,passed,
2025/03/22 08:30:00,0.6981090015907895,0.6902761882599241,76.33535933200591,96.46159306782383,2.7582455058175626,2.85,2701.416076642457,2784.164506408359,0.9900148852275387,1.003267968182822,35.02546179617292,14.376355435606412,2.2763891473259,1.06849903006761,0.9806450194946421,15.130577989999997,passed,
2025/03/22 08:45:00,0.6978371076171356,0.6916213772860484,76.7076805561285,96.90548962795867,2.762715126718248,2.87,2712.9917287589906,2787.8423833571896,0.9900311620750002,1.003335887155049,35.09139887802008,14.515595768660257,2.2764658312371737,1.082863693120064,0.9919615829221387,15.197237611111113,passed,
2025/03/22 09:00:00,0.6997297712537742,0.692381131704723,77.12062193452276,97.29628505993921,2.766891000990733,2.87,2730.679830292459,2785.98510200922,0.9899665716497401,1.0031800703470184,34.785770155870246,14.81849877195089,2.2695136541864684,1.0723600973855139,0.9834394721965022,15.264010556666669,passed,
2025/03/22 09:15:00,0.7001104443132059,0.69290012301537,77.50771990655244,97.65011955723872,2.7680386551560603,2.85,2745.9642564220776,2790.349300755951,0.9900453178682364,1.0031451414093744,34.684763834910285,14.894788613852407,2.268364224636827,1.0605414776341378,0.9723791687290761,15.324729933333336,passed,
2025/03/22 09:30:00,0.7004704214073232,0.6933812610330711,77.90605258196504,98.0285123121277,2.7685970697923006,2.87,2760.752372648162,2798.6418103972906,0.9900792321220536,1.0031029510208145,34.607150073986055,14.867579196324463,2.268454669564803,1.0610379332389777,0.9726948184495858,15.391722445000001,passed,
2025/03/22 09:45:00,0.697802547581497,0.6952952403234424,78.02912282094833,98.37768856265939,2.7727389253402888,2.9,2760.6279727569354,2809.9959683717384,0.9901620383541753,1.0034627713152346,35.053352535702246,14.739007764352204,2.26794620493932,1.0559286452875196,0.9631545423283584,15.445885839999999,passed,
2025/03/22 10:00:00,0.699401190304928,0.6952609392198865,77.93460488499338,98.1661849020614,2.768312583405314,2.88,2763.328869754533,2814.468699985893,0.9902195357997616,1.003361844431083,34.73499258441294,14.403089474204023,2.256232086143991,1.0468578486759774,0.9561967893908238,15.441087200000002,passed,
2025/03/22 10:15:00,0.699878385242317,0.6953419178964967,77.9187427035811,98.10420058099291,2.7675871328825665,2.88,2765.21548790177,2816.57477357456,0.9902529997871488,1.0033586923735185,34.63141231694171,14.302077117002796,2.249766288020018,1.0364735368614375,0.9469125274482537,15.448090906111108,passed,
2025/03/22 10:30:00,0.6989702592230251,0.6945749779003261,77.84271039190926,97.97801243849088,2.76520836907647,2.88,2762.4965049868815,2821.991106998795,0.9903549973283662,1.0034521050500051,34.7433906940861,14.144166702695017,2.2500276681289173,1.03479211215061,0.9453067218226417,15.442271881666665,passed,
2025/03/22 10:45:00,0.6998709634252633,0.6942499792935749,77.77317125488011,97.84719175601784,2.75910631393443,2.86,2769.4234856786134,2827.4477616080367,0.9906575911854312,1.003471965192553,34.42657819510263,13.920884170457208,2.2337736527984706,1.0194538729483935,0.9325249520072271,15.442362796666663,passed,
2025/03/22 11:00:00,0.6983203672718227,0.6934724088938437,77.7354582133864,97.75701793803974,2.7589634447901137,2.88,2763.482957666725,2833.731648116055,0.9906334692482274,1.0035807103725625,34.71985449787284,13.76751226147309,2.2414139221566933,1.021856981678516,0.9339191794696118,15.442510489999997,passed,
2025/03/22 11:15:00,0.6976689760465913,0.6928878380384603,77.63891406765167,97.60518409874058,2.757808708409658,2.86,2758.0494874892597,2839.1654066065917,0.9906055908697463,1.003634297160027,34.8516577946143,13.559097612852563,2.243504049381252,1.0165153579212278,0.9288910619402219,15.436047977777779,passed,
