datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/22 11:30:00,0.697696036886373,0.6927901933025484,77.621408070588,97.49456048949584,2.758860793734702,2.87,2755.0716232487557,2839.7901035545387,0.9904879277421713,1.0035992790201302,34.90576185140414,13.44775992604018,2.2464143011840467,1.0149456872706795,0.9272304220204496,15.435444664444445,passed,
2025/03/22 11:45:00,0.696496248998938,0.6921267517231073,77.54663012993426,97.35686206189565,2.7589381450094286,2.87,2745.9282576981946,2848.794241942059,0.9903236812371617,1.0036600051912556,35.20411473848596,13.140390680390155,2.255572100334932,1.0377322343513447,0.9473041955566786,15.435493314999997,passed,
2025/03/22 12:00:00,0.6922646283633452,0.6945912182046442,77.54326075726921,97.51972267460613,2.769907864122814,2.89,2738.329672566367,2831.9928255863065,0.9904557883393428,1.0040839543444584,35.882956953184944,13.731901242067941,2.265168484082414,1.046631475263088,0.9478606169186605,15.429280093333329,passed,
2025/03/22 12:15:00,0.6941664454268598,0.692619951128595,77.53956073139709,97.33339628621702,2.768967393388151,2.86,2737.973328467766,2834.2043782262153,0.9902304545553233,1.00385871370473,35.666027044347175,13.670868896485542,2.264797543092393,1.033973168841345,0.9404875418157636,15.429178379999998,passed,
2025/03/22 12:30:00,0.696951557288552,0.6957918557510698,78.84078183808482,98.73599211620719,2.7710239918975783,2.87,2791.760205934825,2857.2377125215967,0.9903450364072646,1.0036375808136822,35.108160938296415,13.642603286559766,2.253770990100355,1.0457631009902426,0.9508979248385125,15.653508762222225,passed,
2025/03/22 12:45:00,0.6975925354120196,0.6981907833743024,79.79983573172994,99.70614209279785,2.775685219403742,2.87,2826.981260215512,2865.215038876124,0.9904057332314705,1.003523560646374,34.95398726150255,13.829057114758642,2.2567491817135115,1.0679062384907991,0.9689367126067129,15.799745133333335,passed,
2025/03/22 13:00:00,0.6979042433720263,0.6980330927609759,79.7108712178781,99.51905734271205,2.7769317386061996,2.86,2822.6524962721,2861.0081099517947,0.9903220437441401,1.0034848201133801,34.94985126470174,13.820864055403712,2.257293413470575,1.0586151597904392,0.9606188684777903,15.783137528888885,passed,
2025/03/22 13:15:00,0.6959783945454981,0.6953632676261389,79.09637539846186,98.66221677172915,2.775433219501487,2.87,2793.8632562116877,2851.1649000824564,0.9902348190852882,1.0035672513448335,35.34640227689224,13.72473117580212,2.2712075448004603,1.0594228139423403,0.9617809234935423,15.66739867,passed,
2025/03/22 13:30:00,0.6981594995433095,0.696819100731967,79.24923041064345,98.76594867305901,2.780826265267528,2.88,2797.4833603019497,2848.5498095634343,0.9899267358977545,1.0033924831889494,35.14582117822834,13.712722809970339,2.2672172541497657,1.058562129854582,0.9610719057434096,15.700637333333338,passed,
2025/03/22 13:45:00,0.6979711915038371,0.6973517729092819,79.43407323967777,99.02179287116118,2.7823808175935,2.87,2802.2607102465317,2852.546543495354,0.9898899695897749,1.0034071430211922,35.204574693559096,13.741836229178828,2.269738512514298,1.0611786619362573,0.9628380621971286,15.733827230000001,passed,
2025/03/22 14:00:00,0.696780475828993,0.6971969346333506,79.51756548036865,99.16281960471427,2.783707720948808,2.89,2799.236613047611,2858.3890735827054,0.9897901568644879,1.0034711499708586,35.47691349277241,13.69578478349589,2.2801486920840017,1.0623316050490434,0.9630344587995396,15.749176306111112,passed,
2025/03/22 14:15:00,0.6942915407322252,0.6966237368165773,79.65726622298988,99.3779397884023,2.7853869164126963,2.86,2800.9671101402946,2856.4754333918904,0.9899546281596784,1.003649144884139,35.8157381709483,14.030172052346753,2.29081075913672,1.062657530758002,0.9618356803672419,15.758166441111115,passed,
2025/03/22 14:30:00,0.698152377524324,0.6980063040573806,79.53170699217617,99.24262442604599,2.7847001664797744,2.89,2799.163051832673,2860.7320336015264,0.9896057862268007,1.0033708823544,35.34621558474899,13.58217999509599,2.277071137257927,1.072978429217205,0.9732296061720918,15.761110786666668,passed,
2025/03/22 14:45:00,0.6972441828011013,0.6982750179704494,79.68143734789723,99.47083869826831,2.786990902049848,2.87,2804.4768093038915,2856.138731101251,0.9897143569990116,1.003445355274643,35.440963012515546,13.907280046384466,2.2795093933947026,1.0666659533630911,0.9665309232013216,15.776084011111116,passed,
2025/03/22 15:00:00,0.6969118659890392,0.698381053257339,79.7294678434152,99.55609225527124,2.78823259245382,2.88,2803.322610406613,2857.9739000897766,0.989639050590948,1.0034586119704285,35.54535087055054,13.909208867757796,2.2838288705463667,1.0652602252618624,0.964881338855397,15.785011446111112,passed,
2025/03/22 15:15:00,0.6967578978566838,0.6995018370395083,80.11250395282448,99.93577643800525,2.7963298189819565,2.95,2813.63735805733,2840.4481512997127,0.9895878585868175,1.0033823181982446,35.603434376043104,14.57222478917083,2.2945303878421894,1.0773210870163004,0.974243615147143,15.810687908888882,passed,
2025/03/22 15:30:00,0.7001271785857363,0.6984315686761866,80.42483466019107,100.15518195551161,2.789939405709835,2.87,2830.551968002735,2856.8539588760045,0.9895029595472615,1.003056359042739,35.05774488539472,14.261571891915034,2.2868194435367926,1.060627757939885,0.9642515108986901,15.867517911666663,passed,
2025/03/22 15:45:00,0.6957513022236037,0.7004703519571669,80.89658836823703,100.78264978733127,2.794439907493195,2.89,2840.4363603281568,2858.1783597129775,0.9897539785591946,1.003361437476143,35.6802389922912,14.466114792542477,2.3068365706071448,1.0778269872833885,0.9730552193293213,15.924436391111108,passed,
2025/03/22 16:00:00,0.7007010326805931,0.7007333013703486,81.09154325804725,101.0547982986576,2.7963612339303996,2.93,2854.8927590711587,2860.1926717047704,0.9894696052842346,1.0030249904835289,34.975673437985776,14.649526058378989,2.2842113716101684,1.0725212165096993,0.9736136757937713,15.981443347222227,passed,
2025/03/22 16:15:00,0.6994347185312428,0.6983369665174488,80.41052406892834,100.14947664051695,2.792456139783887,2.89,2831.167118753847,2837.2200381215694,0.9896671374800542,1.0030770130612034,35.08036276237766,14.83820734031233,2.2916757341671596,1.0527338445347336,0.9565740061677278,15.828722518888888,passed,
2025/03/22 16:30:00,0.7002020471799487,0.6978068840921893,80.52439139350388,100.26500282349113,2.788750119485541,2.87,2835.140232135668,2851.7428833380995,0.9895936514004781,1.0029950516269683,34.98841193745884,14.51002018956313,2.2917606049967625,1.0506342729153162,0.9563296085095713,15.859295967777776,passed,
2025/03/22 16:45:00,0.6980316844343524,0.6985505633022084,80.60382923233178,100.4445562647918,2.7924399482053,2.89,2821.673563425143,2868.6539905165014,0.9891839167161597,1.0031049534730778,35.62319164914832,14.033014392479386,2.3150827862544023,1.0609101694328638,0.9625233148029663,15.889897979999999,passed,
2025/03/22 17:00:00,0.6974550168349722,0.6995254337553772,80.61869009715724,100.55061594892268,2.7907810994099607,2.87,2828.399738124317,2865.400114390733,0.9894808648847906,1.00321215095759,35.545348385452954,14.125187817802706,2.3070420370873923,1.0745596414265253,0.9733075362456198,15.890149012222224,passed,
2025/03/22 17:15:00,0.6989581180190021,0.6981546202277983,80.79890346925868,100.61368512346023,2.792802259720797,2.89,2835.1110931467483,2854.7611291668454,0.9893948517773832,1.003001515706034,35.33198674387483,14.59941981341065,2.3110671233527276,1.0826648841858544,0.98400726309632,15.890687999999997,passed,
2025/03/22 17:30:00,0.6980803255231889,0.6992305879918254,80.6401954086435,100.59744627174908,2.7975968464109267,2.88,2821.0504287645676,2857.1029496892666,0.9891023009473098,1.003103398317536,35.66377893374662,14.46008273093524,2.317234848712361,1.0866936414081316,0.9853928397850491,15.885183984999996,passed,
2025/03/22 17:45:00,0.7010783831321439,0.6967393518534175,80.87697366191549,100.63684405989588,2.7977438448020626,2.88,2834.1912655909273,2843.8411094214716,0.9890551090323237,1.0027517461310622,35.16322823636876,15.091504654828515,2.316091265152643,1.0916134727478772,0.9963574726838756,15.885680127777777,passed,
2025/03/22 18:00:00,0.7014940627667716,0.6969839931616384,80.79588371682372,100.62302332447376,2.7989314690870084,2.88,2831.016259883228,2842.6216701825106,0.9889736805146212,1.0027477511531198,35.13919386532626,15.123676684206414,2.3131983272878776,1.080240110728745,0.9862401942141126,15.880123746666671,passed,
2025/03/22 18:15:00,0.6978866787456055,0.6986450977684815,80.8624177936793,100.77750925356821,2.7992812170841384,2.88,2829.459452276481,2843.6315353401164,0.9892271648815635,1.003031924949019,35.62259559666594,15.00123699665652,2.325665413305932,1.087360493914777,0.9867264406137529,15.880577044444443,passed,
2025/03/22 18:30:00,0.6981087986223321,0.6997785506478914,80.82827940160374,100.87330959004385,2.8026999446631704,2.89,2830.120915531135,2836.2049893307885,0.9892365882730756,1.003079881711469,35.57788309500909,15.243293664842867,2.318490141311082,1.0736929511366566,0.973354948466938,15.8810113,passed,
2025/03/22 18:45:00,0.700688052648536,0.6977880102267211,80.444132535217,100.45492808161589,2.788920690547087,2.89,2821.8883092374417,2868.13592303937,0.989121258119484,1.002937115431944,35.19210960656763,14.151525699506346,2.302935971359892,1.0679288789817114,0.9734682748308505,15.869026311111108,passed,
2025/03/22 19:00:00,0.6975732497110222,0.699600579253291,80.54435121865592,100.66871380986761,2.7928753846091703,2.89,2821.427306395911,2860.5694047536954,0.9893115476441245,1.003184236547663,35.62679039957144,14.34734611480711,2.314132187717973,1.0845657220123126,0.9830456578018687,15.869108749999997,passed,
2025/03/22 19:15:00,0.6997951257438794,0.698836612686349,80.54649249628864,100.6655315989858,2.795417918874876,2.88,2821.9062205490204,2854.8365279510094,0.9890842640600974,1.0029960289441713,35.37287644598328,14.626890793105552,2.3096899704700253,1.0830423441448689,0.9851555305582701,15.868868399999998,passed,
2025/03/22 19:30:00,0.6989208728750231,0.6985625490734371,80.64440631316839,100.71908125464284,2.796646929193926,2.89,2822.9200454410707,2848.9595758193445,0.9891291490300784,1.0030024286596468,35.499898129215296,14.828124716305702,2.3193351764118715,1.0877624413181868,0.9888142814347302,15.862244725555552,passed,
2025/03/22 19:45:00,0.6988273533288506,0.6991596072788998,80.52879382874758,100.70776951474961,2.79709725496774,2.9,2816.82118531144,2853.9363094633195,0.9890199020139773,1.0030534289391164,35.58231758460818,14.642034688295661,2.317745148275587,1.0912242634385643,0.9912358849829753,15.861660222222218,passed,
2025/03/22 20:00:00,0.6976892652071216,0.7000674658938656,80.44970826564862,100.72928869167035,2.7989414449738277,2.9,2809.179502114678,2857.7348582468853,0.9889200382836582,1.0031672943693697,35.84131804007025,14.472145788675927,2.3224422560466,1.0906163301923788,0.9883405504057335,15.861361468333328,passed,
2025/03/22 20:15:00,0.6989074763225126,0.6991825464618051,80.48642328001033,100.72002677934168,2.7987399546239558,2.89,2812.592892751204,2852.33743555801,0.9889002755047789,1.0030399323812933,35.640277945128226,14.70422916275099,2.3208482725200326,1.080404690570715,0.9816038607533366,15.85466685,passed,
2025/03/22 20:30:00,0.6989378191299291,0.6970528471368603,80.72254081288223,100.7529675347079,2.7977445606527027,2.9,2816.4398479555775,2850.276470083436,0.9888348872234477,1.0028652658171928,35.674245180172356,14.888758534319727,2.33912177128004,1.090172867870301,0.9931104033535336,15.854024755555558,passed,
2025/03/22 20:45:00,0.699840826927919,0.6971412330051104,80.82392012263986,100.87597902556199,2.7988608551712613,2.89,2826.6340540481942,2837.694548956866,0.9890131096803111,1.0028118331214007,35.40800469495246,15.364656665666828,2.330696668037897,1.0938858394269833,0.9975900431508824,15.853667597777779,passed,
2025/03/22 21:00:00,0.7016278777750146,0.6961648874684268,80.6817607373772,100.72185025817025,2.7953894685000273,2.89,2823.815656433497,2845.126798321766,0.9888869376968636,1.0026888082056593,35.168504949872684,15.136324642840096,2.3231591468663444,1.0919366372669472,0.9991075598211558,15.846902035555557,passed,
2025/03/22 21:15:00,0.6990809667727567,0.6972627223503548,80.68945732646672,100.81690262059058,2.7998814640831493,2.89,2813.318447562388,2846.2791294332533,0.9887389685629044,1.0028553860075229,35.706739825074045,15.048730866938508,2.341126181580606,1.1000294092502942,1.0022546680933941,15.84620235,passed,
2025/03/22 21:30:00,0.7013934755002751,0.6968624891076518,80.64780446219382,100.83277077975242,2.800182511637139,2.9,2816.704069773802,2842.136638815947,0.9886591898073624,1.002712332900574,35.34874433255808,15.270729671440039,2.328843079996759,1.1014715822761674,1.0069568263877433,15.84578678833333,passed,
2025/03/22 21:45:00,0.7000215002482535,0.6985031797265319,80.93107182506378,101.26695910198288,2.8007955897869063,2.9,2829.6401651017914,2840.7698334084685,0.9889430431815681,1.0028426834066089,35.418618362811365,15.456596374006969,2.328940773575953,1.095560943858574,0.9984264917950582,15.881659316111113,passed,
2025/03/22 22:00:00,0.7000429349774518,0.6942929820975504,79.25158271105794,99.34488601639971,2.79315405047043,2.91,2768.4461988306216,2819.428930137399,0.9886840900943173,1.0028222559178364,35.51880130262873,15.099855726158173,2.328510845194446,1.0650960351705223,0.9748205222304613,15.607796050000003,passed,
2025/03/22 22:15:00,0.7008790979964831,0.6979287768040783,80.6296904167638,101.09874176390652,2.7924363237963132,2.88,2820.504685029045,2860.170047258313,0.9888784310492855,1.0028281710479168,35.30639234763698,14.79630686334567,2.3227179891156626,1.0871865554349573,0.9929405843850662,15.862922466111115,passed,
2025/03/22 22:30:00,0.698773714459063,0.7015301023706886,81.62232502643656,102.39277583090428,2.799695317744467,2.88,2854.6280312735503,2863.3640027101915,0.9891234320847964,1.0029712732729508,35.52926147716436,15.281474195249796,2.3313984363299656,1.1092063506487544,1.0071157678624212,16.008635524444443,passed,
2025/03/22 22:45:00,0.7006539309026741,0.7023722366452053,82.11343014329422,103.10096404803308,2.800771020051689,2.89,2871.315353437403,2883.6556044178133,0.9888812441807306,1.0028353260207656,35.344485847905666,15.141704850261178,2.3267967370625793,1.1078978642108224,1.0079993658584578,16.11835588,passed,
2025/03/22 23:00:00,0.7008753730296345,0.7035088626766607,82.69223121200508,103.85850731934613,2.8025447293960686,2.91,2889.714434385108,2898.548549079345,0.9888022358266396,1.002792184391307,35.3533645236994,15.127203335147389,2.3305249263006877,1.1201427093682308,1.0189593252883047,16.221865916666665,passed,
2025/03/22 23:15:00,0.7012800795515907,0.7049501913793188,83.21590446819981,104.60986488374776,2.8032216322343624,2.89,2908.0249649662287,2915.9282271759516,0.9887546561469562,1.0027715709632277,35.310780718047,15.020221279386178,2.329396626488969,1.1214500459778496,1.019742024328637,16.32583157333333,passed,
2025/03/22 23:30:00,0.7003069410708079,0.7064447044873629,83.90752647368848,105.46130403484695,2.804849621305857,2.89,2931.050505381423,2926.528760258795,0.9888642513396189,1.0027978307005365,35.41603948663232,15.123385616778913,2.337731717137555,1.1403007531289413,1.0347668231819982,16.429628985000004,passed,
2025/03/22 23:45:00,0.7034190498689026,0.7057007039670931,84.45685265064637,106.14752734263898,2.8036143014412014,2.88,2953.734347943397,2945.777293094724,0.988665570074942,1.0025374964235485,34.985546459161846,15.13545096177911,2.329385280395037,1.1350983551699634,1.035755212904487,16.53995520833333,passed,
2025/03/23 00:00:00,0.7173245386002848,0.709177298749117,92.5129607782776,114.0463001447221,2.768755313528165,2.77,3287.890280025318,3265.393241439074,0.9889790423714785,1.0012396771703076,32.19819236845104,10.991599982773016,2.2597314231717998,1.090402107854518,1.0142424040329008,18.144438571111102,passed,
2025/03/23 00:15:00,0.7362125373252052,0.6509033859877006,89.5756257316105,106.40665108345272,2.596860522126517,2.73,3203.1884539870234,3556.8129722574936,0.9885740671883936,0.9978761480388614,28.617631954839744,0.257166816363265,2.3404756989377025,1.02415414509255,1.0426723370716324,17.554780833333336,passed,
2025/03/23 00:30:00,0.7336703535434617,0.654810179175315,86.02677695205848,103.08802621433385,2.6205123474322396,2.65,3074.2585754889337,3396.9084261153153,0.9883714401860497,0.9984779939886333,29.243457619968623,2.4421187779418303,2.3121194895361743,1.003930164154014,1.0089527921658246,16.957773030000002,passed,
2025/03/23 00:45:00,0.7309232584224667,0.6540051810386739,85.57096039797165,102.44577361534122,2.6198231358743986,2.64,3056.4751198472245,3373.3099028310016,0.9885637625451865,0.9986014377837991,29.607230306995948,2.619785957908587,2.324075801263105,0.9986644692228406,1.0009710569429624,16.84489956111111,passed,
2025/03/23 01:00:00,0.7330158473108622,0.6500787230653512,84.71803275026808,101.36997369712725,2.6150400893911576,2.65,3023.586300883557,3374.892122743422,0.9880385619754214,0.9983159655422623,29.448390135763454,2.099130275346101,2.322757709343795,0.9821887475617483,0.990790166188067,16.73227758888889,passed,
2025/03/23 01:15:00,0.7289559744182712,0.6513320559551297,84.40097006440128,100.93437762770863,2.6189358423613758,2.63,3012.234420307344,3333.6612571834116,0.9884943724579297,0.9986117058944778,29.93366260255269,2.79875662382973,2.33410145100684,0.9809823256985587,0.9827665058825138,16.619493641666665,passed,
2025/03/23 01:30:00,0.7264302075955857,0.6503619836416336,83.87551416631727,100.25595054687653,2.6173296932903267,2.63,2991.7361488176907,3315.2174272665466,0.9886684061360695,0.9987609181915351,30.287490372161663,2.817226502757848,2.343625153985116,0.9799040585330493,0.9795297071019193,16.507376868888887,passed,
2025/03/23 01:45:00,0.7276047691940667,0.6477874366165086,83.14656526518779,99.33542376637779,2.612876754305409,2.64,2971.436698500127,3301.671176306842,0.9885665020836862,0.9985895893784913,30.025649415615852,2.7424207166896903,2.334912951653839,0.9701448582621476,0.9733641279803366,16.390857743333335,passed,
2025/03/23 04:00:00,0.6478513882260528,0.632878079974326,65.16957264930015,79.94151306985758,2.666746551692179,2.93,2356.3623329214975,2580.120642094517,0.986898224585776,1.0000999140589426,38.76859838967087,12.153470737436102,2.4799465754883285,1.0972953494846371,1.0605157284016755,13.164348951111107,passed,
2025/03/23 04:15:00,0.6153208313161198,0.6226632011844095,59.21455040095608,73.55801907436728,2.6520570721566386,2.81,2199.6805219681546,2397.2916603660155,0.9864035465361025,0.9997897702991612,40.73363661372883,14.096884253857864,2.480710697355137,1.0752757223009346,1.0393903153795498,12.191432586666672,passed,
2025/03/23 04:30:00,0.6104703849953809,0.6211435524016109,58.61366615231499,72.87742237178058,2.6477763238407817,2.82,2178.810302140672,2393.183460826927,0.9861850288581719,0.9997885719861691,41.20943653481844,13.732144966723467,2.4934163171068535,1.0679531675944869,1.0306933914282936,12.105616838333331,passed,
2025/03/23 04:45:00,0.6071213550926353,0.6167902635709188,58.298975535287724,72.20229545495376,2.6339874994316648,2.8,2193.880619086437,2369.4588164584907,0.9865356758547349,0.9991408973081063,40.771009698263676,14.284687822271882,2.4909568248287597,1.0519294772584813,1.0195727277182058,12.01977902888889,passed,
2025/03/23 05:00:00,0.6031955934034297,0.6157182476519804,57.76018653472291,71.59943624130183,2.6246101827313884,2.83,2183.793684859611,2364.773803453171,0.9868783995187792,0.9992418317167828,40.946307694785,13.955644453211123,2.485364986990486,1.0397083931523876,1.0066939223199611,11.938216546666663,passed,
2025/03/23 05:15:00,0.5993279697459016,0.6142211898937422,57.07465522536635,70.90918706142446,2.6188783115985395,2.85,2160.821317581863,2364.9091637371075,0.9865150395278921,0.9991613815777265,41.29221600436319,13.424963016421465,2.4911014330788595,1.0559283909997657,1.0224428291401138,11.85233740166667,passed,
2025/03/23 05:30:00,0.5991422036641092,0.6116841686730919,56.93602384094965,70.78593388801825,2.6078996610716407,2.81,2173.950052716259,2359.0596582597873,0.9864641618254215,0.9985387073784725,40.74648048847301,13.731785794140212,2.485658314035152,1.0426269759575875,1.0143831024914025,11.821634488888886,passed,
2025/03/23 05:45:00,0.5998262334269113,0.6128999792641671,56.788767346470316,70.92683852088264,2.614255998579928,2.81,2166.56479033527,2347.195274252844,0.98616199844895,0.9985343428734259,40.731108070205,14.290469091516496,2.482145949005291,1.0552687500846245,1.0262232150453616,11.800124324999999,passed,
2025/03/23 06:00:00,0.5988377085441037,0.6126065170376215,56.816680918333304,71.14096756724726,2.6023806125014737,2.8,2171.5983459795807,2369.9712400889584,0.9863268193458143,0.9985302203428443,40.711896216359335,13.615130698709041,2.4854294643066006,1.045110082616593,1.0153707988681258,11.818892641111109,passed,
2025/03/23 06:15:00,0.6012985124183042,0.615989102200385,57.147156666044346,71.87335448744493,2.610891696270057,2.83,2172.598808458317,2375.2968720638455,0.9863706808132696,0.9989290425943587,40.794790694597985,13.876938437183505,2.483237520337452,1.048727184393921,1.0151331509119812,11.874063067777774,passed,
2025/03/23 06:30:00,0.667166953058646,0.6673696750158137,71.36365732245729,90.64739508050508,2.8136760200329767,3.07,2446.665703958381,2605.1301803492875,0.987762464957697,1.0045202075057975,40.409312161488174,18.75727929727497,2.440725671085052,1.1701663848007182,1.0689467410752511,14.214116937777773,passed,
2025/03/23 07:15:00,0.691615502635843,0.6389191838863105,64.54815835766337,81.9391181617259,2.6645403046467693,2.8,2364.2734045838392,2671.2699128135355,0.9836695215987908,0.998333736357416,33.31504146826996,11.220760687679252,2.2501585776562183,1.0667131711787046,1.0843039690768583,13.417408125000003,passed,
2025/03/23 07:30:00,0.669071652899702,0.6758061065282431,73.25548704242547,92.94600946865751,2.778032952038692,2.86,2526.345439747177,2693.7616157473017,0.9889954227371315,1.0044031933032656,39.72884506254023,16.254721277450425,2.4485319544617896,1.158067965433906,1.0466117729634883,14.50162941333333,passed,
2025/03/23 07:45:00,0.7060524440099433,0.6914976531563441,78.00542953515705,98.4716203313689,2.7992399262835113,2.88,2722.8497927252424,2787.4609170391054,0.9876917506973978,1.0023881080847257,34.97120467803522,15.873746828601416,2.311384627317668,1.09998000465735,1.0182665540876923,15.424681744999996,passed,
2025/03/23 08:00:00,0.7033222444988882,0.7036519792599369,82.37621496217423,103.76213015506528,2.8106664690354544,2.89,2883.1406217663935,2868.2877862805694,0.9886492279307089,1.0027028649891059,35.012844714078525,16.057053197276204,2.3141679808082682,1.1114271051098297,1.0139874517250704,16.16534697555556,passed,
2025/03/23 08:15:00,0.7014190894872508,0.7036493392817905,82.14441190696824,103.41070589952096,2.798821078685701,2.89,2876.0212931352207,2894.1484384025866,0.9888946875687071,1.002866231361598,35.200826495493615,14.97060387492869,2.3160680042940376,1.0918826206394008,0.9934849066639677,16.149672672222227,passed,
2025/03/23 08:30:00,0.6998733156379586,0.7042998000231686,82.05800256950958,103.27126205285559,2.799279970590471,2.89,2873.412852288323,2887.895208869318,0.9890751326497641,1.0030026986869498,35.364606800639734,14.985804302617677,2.31767091244331,1.0890800837804377,0.9880223534113732,16.127514260000005,passed,
2025/03/23 08:45:00,0.7001758299247629,0.703088224863826,81.95734966000275,103.01494433007545,2.7999073451144985,2.91,2866.5194518523026,2885.565115553765,0.9889259100074691,1.0029275555528325,35.401783189408825,14.974631648530027,2.323007491565656,1.0784334854844075,0.9797252606109261,16.10530383,passed,
2025/03/23 09:00:00,0.699734507998029,0.7027802612456444,81.8740012645665,102.81427577586736,2.7946546330172506,2.89,2869.529964783183,2887.683261702592,0.9892112077067758,1.00298145704804,35.30635234654814,14.768634148171019,2.3171611263270195,1.074909674529429,0.9760845782157539,16.089422616666663,passed,
2025/03/23 09:15:00,0.7008650310468503,0.7014989230848168,81.76932585115244,102.55493841482377,2.792799987459608,2.9,2869.1839306471825,2883.8579810666133,0.9892265093389241,1.0028780598995675,35.09610224460293,14.815785963614784,2.3122459762629504,1.0733677895389093,0.9771109303867035,16.067095378888887,passed,
2025/03/23 09:30:00,0.7005343896705278,0.7015606585891822,81.55255795634787,102.28655425625475,2.7928065521704313,2.9,2860.247109499546,2884.7681014051177,0.9891755066446155,1.00293697435832,35.18622106946035,14.611079401128448,2.3104436753107938,1.0684574454483968,0.9718119841204135,16.044716123333338,passed,
2025/03/23 09:45:00,0.6984866535558912,0.7024350810782121,81.44071488321502,102.1639177510798,2.795330581871394,2.89,2851.2313167570155,2882.84110528521,0.9891787058153682,1.0031085058335587,35.54637553513874,14.498693351209907,2.3178472661329925,1.0667659903177618,0.9666309802545376,16.028628000000005,passed,
2025/03/23 10:00:00,0.6968190387948665,0.702825596264232,81.33946663382108,102.00667875321288,2.7965146564252663,2.91,2845.370532545951,2878.2296995826428,0.9892647318626623,1.0032398872772912,35.787088061150165,14.476260241826514,2.3230552708538608,1.0790363664286773,0.9750778330133536,16.00613193666667,passed,
2025/03/23 10:15:00,0.7002685627897306,0.7003295484366541,81.19198083424031,101.6770765039889,2.792250806487521,2.89,2840.7816093305614,2892.2218183169343,0.988899010962839,1.0029435592750342,35.401736215504094,14.070403341305198,2.315025225788311,1.0779648646940416,0.980656612937244,16.00798344444444,passed,
2025/03/23 10:30:00,0.6980668612463676,0.7031067297712856,81.78628019504265,102.35268148070799,2.8039601135615433,2.92,2859.3376698343313,2873.3080285084548,0.9890707993165614,1.003092001168885,35.68507084034852,14.885520669389345,2.3237626395050794,1.0977334670202041,0.9927556947300593,16.07410988333333,passed,
2025/03/23 10:45:00,0.6978440600125062,0.7009615173152746,81.110737139313,101.4293115826309,2.8018544445528755,2.89,2835.4669017544566,2856.007653964226,0.9890870400458833,1.003098851313299,35.71433038025426,14.926011880481246,2.324682183207965,1.0832445280936824,0.9811757302281061,15.946683279999993,passed,
2025/03/23 11:00:00,0.6991039849908867,0.700182628087756,81.08435067918649,101.30393805301617,2.800120152044926,2.87,2836.368343248405,2861.063313395268,0.9890108237761841,1.0030018086388326,35.53918381740589,14.769396734704216,2.3190123230316164,1.0726783972466252,0.9737014444443495,15.953493196666658,passed,
2025/03/23 11:15:00,0.6993947351766613,0.7001600583664316,81.20276688686445,101.37416266116162,2.8023471784232092,2.91,2837.8384243250503,2863.758068199319,0.9888702761470763,1.0029563316908796,35.57287662262194,14.752993540577085,2.321418898226249,1.0776002842003343,0.9783466900668105,15.97785284333333,passed,
2025/03/23 11:30:00,0.6975288953505187,0.701174353668625,81.42110062650262,101.56935329099379,2.803798485109608,2.9,2844.9176644351965,2862.3116603479075,0.9890687149306912,1.0030874519649173,35.780423711194054,14.816917981472182,2.327230694787885,1.0853022198833155,0.9818926870068416,16.001920934999998,passed,
2025/03/23 11:45:00,0.6980222556128274,0.701281451013732,81.57960762275553,101.6763333941998,2.8037399625733554,2.9,2852.8169661670086,2865.3713638696727,0.9891039795913087,1.0030520547085249,35.67294755438601,14.801994466706846,2.323042724021567,1.0867612642493327,0.9835088928819096,16.032313134444443,passed,
2025/03/23 12:00:00,0.7003423693375626,0.7005188276648625,81.63089362865406,101.66297618846664,2.8045015203724715,2.89,2855.795585663807,2869.547335360582,0.9888767606172112,1.0028716317997755,35.40220893782465,14.782313715953467,2.3152307368364924,1.0821098664657776,0.9826744005979272,16.056732926666665,passed,
2025/03/23 12:15:00,0.6979906656813104,0.7015869956663553,81.85697656588466,101.85383715806283,2.8074014952616517,2.91,2859.5966558664454,2868.537109043401,0.988992411305688,1.0030197900110864,35.74543259595769,14.81832362524978,2.3266127972004313,1.0906766677191642,0.9863364484665037,16.081171296666657,passed,
2025/03/23 12:30:00,0.6995298713102561,0.7009531245905278,82.02426291834726,101.93690659344642,2.808622307583121,2.89,2866.1608941905843,2870.2197041667173,0.9888581046343716,1.0028716377538398,35.55648666234661,14.904536252690992,2.3236753260483987,1.094637532035858,0.992367642114364,16.111326513333328,passed,
2025/03/23 12:45:00,0.7005253593279995,0.7002116617464411,82.25903163068604,102.05742013716164,2.811172533638629,2.9,2875.099526256271,2864.7852577721897,0.9888072595723856,1.0027404687927537,35.41206824097494,15.224176881030683,2.32438683973759,1.0832078415518536,0.9839873663011757,16.135806451111105,passed,
2025/03/23 13:00:00,0.7011423573061702,0.6995868972689251,82.39063300060822,102.07965186325089,2.8087490528344867,2.89,2881.5980564820097,2871.961504262043,0.9888274605603521,1.0026674658646773,35.29084402608775,15.06920813910982,2.3225932632689417,1.0825043254354703,0.9846962760019432,16.160304966666665,passed,
2025/03/23 13:15:00,0.6998005682144628,0.7000379528681396,82.53940844270596,102.18127720523563,2.8058807674874156,2.91,2885.1538002505017,2885.171734465084,0.9889220300127026,1.0027530381760983,35.4702778216462,14.662112546671851,2.3282453695033087,1.0892670571084617,0.9887196324246934,16.19084544,passed,
2025/03/23 13:30:00,0.699870938910141,0.7006751393504459,82.76981035378608,102.39517403180888,2.8120351806830928,2.9,2894.103667226478,2872.2087630211904,0.9889486282852222,1.0027443048175253,35.44177961771158,15.177550641409951,2.3269910583550577,1.0906587681569606,0.989266280744666,16.215073416666666,passed,
2025/03/23 13:45:00,0.7018269048771557,0.6974306832466274,82.10520920342907,101.43291196474115,2.807906510477421,2.89,2870.5354053976193,2865.023762542987,0.9887229031280448,1.0025558836888786,35.23336765854762,15.000082549753115,2.3241519067334497,1.0739075143739716,0.9790775480362872,16.104913928888884,passed,
2025/03/23 14:00:00,0.7012760549114038,0.6985192559057689,82.27749586753076,101.6174084702325,2.8065466027823875,2.88,2883.216338328777,2865.6267121795668,0.9890295620026741,1.0026496680759784,35.14372965661426,15.019452105375915,2.3156113695731855,1.0811929996169538,0.9838247737612957,16.13439593333333,passed,
2025/03/23 14:15:00,0.6980982238141149,0.7007421180129492,82.47298899661541,101.87802052328618,2.810931085476989,2.89,2884.6541680991872,2865.7194466007254,0.9891566771705609,1.0029079468654303,35.62791841750908,14.985059839798653,2.326457272767581,1.0945631570282093,0.9896187619182673,16.163903946666665,passed,
2025/03/23 14:30:00,0.6995910142821224,0.7004199423705274,82.49770036668586,101.86440910494306,2.809112754659863,2.89,2887.3173507107194,2877.292112553651,0.9890312699622137,1.0028160951914504,35.44106239282834,14.691551531094246,2.3180512806894704,1.0929046036266665,0.990064952768906,16.19343796888889,passed,
2025/03/23 14:45:00,0.6981535790541156,0.7021142985752298,82.78718272214084,102.19897422045923,2.8191260250748047,2.89,2891.5952329491906,2865.1557506635913,0.9889537447172968,1.0029127363720287,35.740125225723936,15.169722573147585,2.326749850927119,1.095766032378715,0.9889362179342716,16.229006517777776,passed,
2025/03/23 15:00:00,0.7020841863045412,0.6926275143270608,80.8818894112845,99.42068123295208,2.805053777681138,2.88,2829.724504917346,2828.579366575923,0.9887703557712317,1.0024877475351612,35.158778481988755,15.065304231584799,2.321074919202435,1.059696480760614,0.9694904090863913,15.871846650000004,passed,
2025/03/23 15:15:00,0.699396580892068,0.6839122721647836,79.16478852997243,96.51746390506125,2.793382674865746,2.92,2762.0453411352432,2798.363042252414,0.9886071023494888,1.002314117733533,35.61038031588319,14.447738009121291,2.350780029867466,1.055106946672876,0.9695891101617319,15.532348443333333,passed,
2025/03/24 00:15:00,0.7305998895685122,0.638268197258312,67.22871531463504,83.4648220798813,2.6760395375883532,2.54,2466.5568824472334,2777.7335398512514,0.9829573281704065,0.9971890530853108,28.681855534314476,9.369854548758394,2.1064273828609648,0.9266175106056814,0.9767315769789123,14.033928516666668,passed,
2025/03/24 00:30:00,0.7013855241682232,0.6825449430282116,85.1765740498715,103.34436466093462,2.696389749782927,2.74,3002.793705834949,3186.916624517891,0.9903469729001633,1.0018977457882772,34.30183467055426,6.797184567010288,2.3659710831860834,1.0040484834850334,0.936602817100331,16.68987148888889,passed,
2025/03/24 00:45:00,0.7192380977335207,0.681108840559014,86.60495167748392,105.0503231807706,2.6983059559704308,2.72,3072.8047678227263,3252.2005444149577,0.9888971376584492,1.0005090306991942,31.881440077551684,6.684207441336776,2.299203712821796,1.0122954928344468,0.9665624963964211,17.066799505555554,passed,
2025/03/24 01:00:00,0.7187687013726904,0.6820906776582015,87.55530559115647,106.1058336008466,2.6965039397500856,2.72,3106.4897053374502,3281.2124384476756,0.9890073745431294,1.0004794123597958,31.89715313271091,6.464332310469307,2.306590339534307,1.026432419050217,0.979505052085774,17.224463996666664,passed,
2025/03/24 01:15:00,0.7125619206082245,0.6794811045267503,86.76760954151922,104.9682702378999,2.689798008719517,2.81,3066.1942415914186,3257.254185215819,0.9894257211751325,1.0008163157262147,32.812507631421994,6.244012685973547,2.3475711934296957,1.0536077344712418,1.0010233675628752,17.00879898666667,passed,
2025/03/24 01:30:00,0.7212467555219401,0.6861395171108586,89.70431231236566,108.74730941791489,2.701705054232376,2.73,3186.5737131453675,3335.8390044807466,0.9888667089933539,1.0002600496663914,31.506867440963607,6.543183276775313,2.299790309455372,1.0709897685756122,1.0229070559404279,17.621635404999996,passed,
2025/03/24 01:45:00,0.7204140203042506,0.6856664412295328,89.37535975822128,108.41470993418284,2.699717119439608,2.71,3174.12870457453,3329.549501895465,0.9889441521373118,1.000331170114679,31.617421055745574,6.489379918640046,2.3028554702964374,1.0582659441072424,1.0101321820222418,17.55809139333333,passed,
2025/03/24 02:00:00,0.7191548201859769,0.6854576821777297,89.0750830086137,108.11727046807565,2.699260569779458,2.73,3160.5539770307387,3320.7222179641703,0.989000085885201,1.0004282090682843,31.826478111694815,6.508632597115686,2.3094445051984813,1.0599411838379618,1.0102992716127523,17.494653274999997,passed,
2025/03/24 02:15:00,0.7185590114533963,0.6850068459065095,88.75299596275084,107.77994850509671,2.6986850440796957,2.73,3147.4401081632022,3311.7504847666305,0.9890154772170414,1.0004750122683175,31.932609107095562,6.541154537122156,2.3129151402969312,1.0521049243684168,1.002362428073646,17.43132105,passed,
2025/03/24 02:30:00,0.7177004603570697,0.6848130091268753,88.4753723509772,107.50971145000098,2.6972171695115406,2.73,3138.0667709765853,3303.0712235387887,0.9891384373806067,1.0005528302285525,32.01563702949217,6.58353059975967,2.314698462884648,1.0552001812083798,1.004442139111953,17.37314799,passed,
2025/03/24 02:45:00,0.7187935006497811,0.6834731775517624,88.12885170206944,107.10682960940117,2.69700423547862,2.72,3123.6520975983685,3294.5880763038567,0.9889463825184532,1.0004391432531112,31.93444202048223,6.658523776154839,2.316158915233663,1.0488407657164733,1.000994392815291,17.310020933333334,passed,
2025/03/24 03:00:00,0.7174796792133247,0.6833331297806938,87.81725012262655,106.79468606812343,2.6957808582040297,2.73,3112.0968883415107,3283.8086551405577,0.9890914003569138,1.0005495823661956,32.091051332097734,6.715751202955259,2.320268887130096,1.0553565108304426,1.0057694323082713,17.241959735000002,passed,
2025/03/24 03:15:00,0.7187612991392097,0.6821452146659597,87.43783343313422,106.38636488031277,2.694601952394895,2.72,3098.6420744542047,3278.5835060168597,0.988932107481067,1.0004519259176998,31.95059079033504,6.6926898793701435,2.316829604024293,1.0470051582913802,1.0004584731924833,17.1840845,passed,
2025/03/24 03:30:00,0.718338055160196,0.6817459384326332,87.04517552111834,106.02246073402536,2.693295045093949,2.73,3083.349556107185,3273.64989500052,0.9889177498323364,1.0005111834153357,32.0430988747716,6.59470735219288,2.3175043544047544,1.0547385176433384,1.0077205245464127,17.121275123333334,passed,
2025/03/24 03:45:00,0.7178540330022761,0.6812048803243616,86.71431878242007,105.68475238079138,2.6912562315454753,2.74,3071.7785893793825,3266.884368684372,0.988983017823817,1.000557377255654,32.09255696989353,6.563197140990655,2.3186383135359963,1.0503326689542625,1.0035144832709604,17.058966185555555,passed,
2025/03/24 04:00:00,0.7183731586100341,0.68022067214346,86.33490469135569,105.28741971680277,2.6891110269745453,2.73,3058.743907836368,3261.697121253038,0.9889332338697856,1.0005241759350456,32.02560671878761,6.501880166188166,2.3167766760388737,1.040606380347464,0.9958365161111601,16.996367666666664,passed,
2025/03/24 04:15:00,0.7159474548278161,0.6883796020712329,88.99992251374991,108.61368796607414,2.7016744276092743,2.74,3155.441841994108,3301.595812569418,0.9893131108996209,1.0007352770326623,32.23709418908462,7.123113528294267,2.3207805773096126,1.0689397717169988,1.0130410040608289,17.444813509444444,passed,
2025/03/24 04:30:00,0.7174508456664717,0.6855073068011274,88.26267739181435,107.71438962371889,2.6946816332316987,2.74,3132.2111500512888,3296.882873819558,0.9892464681563393,1.0006071980920377,31.989943441400303,6.82951263437458,2.315506016008668,1.058075904445402,1.0072629769322508,17.324361584444446,passed,
2025/03/24 04:45:00,0.7184685217243396,0.6832810068085664,87.63324298572391,106.96204277082751,2.6899896479061476,2.72,3111.343748952009,3288.13445125412,0.9891896170314666,1.000513704798611,31.829793687419404,6.703397997995693,2.3131368048301506,1.049348990932441,1.0023922643100749,17.21453011055555,passed,
2025/03/24 05:00:00,0.7217503016271775,0.6830847486634889,87.74773682743583,107.12666389968649,2.693287184056849,2.69,3120.2293064820296,3279.15016404572,0.9889669480556792,1.0002519562111236,31.33619954361799,7.205317059522706,2.300953821913077,1.0363065224182078,0.9938877254466065,17.23536671388889,passed,
2025/03/24 05:15:00,0.7197039127180453,0.6836523252554658,88.03546115194631,107.53677260555133,2.6868331397232694,2.72,3130.746550883286,3306.639304712279,0.989232235768041,1.00042344915932,31.556244721531392,6.557171318434204,2.30611245806973,1.0447595624728634,0.9998392861603055,17.296181649999998,passed,
2025/03/24 05:30:00,0.7166736698828452,0.6836202435877747,87.42389175979346,106.89269275197846,2.6878425018859917,2.73,3101.9740289043193,3285.4668395237168,0.9893445063357182,1.000668618476413,32.0742190423685,6.641474150917131,2.3201463747281106,1.0462617836180848,0.9974083746414545,17.168435044444447,passed,
2025/03/24 05:45:00,0.7178598492203331,0.6814047604275755,86.47921480903561,105.89761921336691,2.683483607519569,2.73,3066.6650048144306,3281.5332317107645,0.9890971912545136,1.0006214472064123,32.01292221891396,6.229509593969053,2.314955243902755,1.0417740570705505,0.996573799920763,17.035285905,passed,
2025/03/24 06:00:00,0.7154899271583868,0.6850100031169323,86.91337420887984,106.55701279021048,2.692991552924518,2.72,3082.7007922781413,3256.685154969641,0.9893956612101431,1.0008454768790849,32.269473398756006,7.178238069498606,2.318584550770862,1.0534891400155635,1.0009826367374866,17.07191280666667,passed,
2025/03/24 06:15:00,0.7169904500154225,0.6854558936895695,87.0144376349866,106.84432746825189,2.6901623594087765,2.75,3091.0855135541888,3275.7799497001947,0.9893439021274212,1.000800652081743,32.012759737065615,6.843454442782902,2.3050750940707254,1.0545563102246749,1.003686422584903,17.127901816666668,passed,
2025/03/24 06:30:00,0.7174026437943135,0.6865742554962457,87.22837110634086,107.27252142464614,2.6904343519367546,2.71,3098.729570072697,3292.104413402567,0.9892585225783048,1.0008241449015105,31.991053286709157,6.625262617846808,2.299867042855104,1.0423276959766647,0.9917273038018464,17.194119286666663,passed,
2025/03/24 06:45:00,0.7168136371182103,0.6882477004542356,87.46422166535386,107.71702335715777,2.69128550890833,2.73,3108.531419215094,3301.1480062285855,0.9893456591620936,1.00093169215412,32.04610025571858,6.567949436943026,2.295802985858405,1.0442710102334158,0.9914154639194966,17.250277354444446,passed,
2025/03/24 07:00:00,0.7158177337090861,0.6909160485512289,87.79807696549308,108.3027616611265,2.6963100637982467,2.73,3121.665469836192,3296.924182711471,0.9894772616374586,1.001072825690512,32.1498679689012,6.9362127068963,2.2930092294277937,1.0418393953609484,0.985274687341255,17.306507875555557,passed,
2025/03/24 07:15:00,0.7132166302204542,0.691308028196113,87.95272905226163,108.55363182954426,2.6905577138115624,2.72,3125.1197072106356,3319.05226249592,0.9897262626742447,1.0012762780586193,32.48432142257662,6.332874572421868,2.3022741231199815,1.0436437805382794,0.9842807188546472,17.338416602222225,passed,
2025/03/24 07:30:00,0.714780242598345,0.6922816790760852,88.06851490377751,108.82163415526865,2.6938071025542736,2.71,3132.7951804330096,3314.271705016617,0.9896402601614338,1.001199253843326,32.24003027951201,6.667088977057563,2.2920923900199637,1.0435528170261492,0.9849854803509284,17.367154566666667,passed,
2025/03/24 07:45:00,0.7159841555079807,0.6923121580186139,88.16565444544075,109.01087618991771,2.6931820821623225,2.72,3138.1290542100282,3321.243364675335,0.9895573489795007,1.001118579960585,32.062315905485136,6.626774235020945,2.2867887895493655,1.0457984967512415,0.9887364360378151,17.396266060555558,passed,
2025/03/24 08:00:00,0.7150984087840943,0.6928919597464932,88.03513002373138,108.95655154084322,2.6939006641745284,2.72,3132.664273377637,3315.9243095981165,0.9896199939260447,1.0012159860823937,32.192017401951055,6.691126814852057,2.2880388518368964,1.0454858997443641,0.9867946025058201,17.371857066666664,passed,
2025/03/24 08:15:00,0.713893302478205,0.6917191055039856,87.15009770019564,107.95364316681146,2.692483359978875,2.74,3100.032223288562,3289.7230613897136,0.9897100767655018,1.0013356654847074,32.36446990544443,6.803532437429783,2.290512759267637,1.0397872803600838,0.9806515435567209,17.204309778333332,passed,
2025/03/24 08:30:00,0.7136570999611959,0.6930067709882552,87.47373201809091,108.39889432670444,2.6949465333330047,2.76,3112.5085537188697,3290.091466530511,0.9897732102375265,1.0013625354678044,32.367196835149606,7.021667592261371,2.2900774404673867,1.0471576895198278,0.9861822441573121,17.25466472888889,passed,
2025/03/24 08:45:00,0.7143056245449159,0.6944531175251214,87.94432129229108,109.07474274271684,2.696175294866949,2.73,3130.8479689460455,3306.594989496008,0.989731206836519,1.001347191778705,32.27003652202427,6.946276339956313,2.284540819872977,1.051488109618383,0.9899451672783071,17.356474666666667,passed,
2025/03/24 09:00:00,0.7137699132433892,0.6955447440636623,88.2627482278852,109.55984709603663,2.6959275732631114,2.73,3140.674683016985,3324.315524009985,0.9897262778034094,1.001412454967972,32.37733004460713,6.684902247676818,2.285600589165792,1.0580626895738938,0.9948262075181139,17.42914536,passed,
2025/03/24 09:15:00,0.7152384798975471,0.6947760874708472,88.2322475710869,109.51305388064954,2.6947047533194572,2.74,3141.7791435946488,3325.1080748288546,0.9896401052109629,1.0012847837031176,32.150923369828156,6.709432080584769,2.2812886198680964,1.0527041130850994,0.9924079848579075,17.42635172666666,passed,
2025/03/24 09:30:00,0.7129127081742724,0.6946166419883166,87.91931474600952,109.1512154841762,2.694673816352417,2.76,3125.13283252636,3314.997641901244,0.9897329825078425,1.0014481789179384,32.538386767468765,6.693397019903711,2.293613452239081,1.0530198315285682,0.9900248419807808,17.354050963333332,passed,
2025/03/24 09:45:00,0.7142462195688807,0.6918838798031652,87.27066383623941,108.33243696893555,2.688474701365316,2.74,3103.639485144541,3311.904889480751,0.9896425104440403,1.0013284362744281,32.34215308021946,6.398149888064672,2.290322019176583,1.044399258903422,0.9861991206232157,17.248028746666662,passed,
2025/03/24 10:00:00,0.7147694307330064,0.6902769414650137,86.7116587080277,107.63151219230423,2.6884165990378293,2.72,3081.9418618632803,3291.9784807401684,0.9895314158254663,1.001259295779088,32.316522278552,6.601985676524929,2.292989260663128,1.035339334295301,0.9795180988935037,17.13575325,passed,
2025/03/24 10:15:00,0.7150513410034471,0.6907047490235748,86.77541793229885,107.75449417275986,2.6903831392936386,2.72,3083.9718622264713,3288.3757984082417,0.9894882968775668,1.0012406856585707,32.29128827257958,6.782703461560881,2.2924957038790184,1.031342480443807,0.9756459972654457,17.144056703888893,passed,
2025/03/24 10:30:00,0.7143724283250109,0.691061606478666,86.975151882398,107.99298356905672,2.6900385102438062,2.73,3090.585220894623,3291.7673080782156,0.9895727526086953,1.0012709707282659,32.36525209058084,6.7943998205209635,2.2969021219053225,1.0337282579612206,0.9770367068754088,17.168774088888885,passed,
2025/03/24 10:45:00,0.7145573145302843,0.6906214808146464,86.97631038851509,108.03113728285486,2.685975093457532,2.72,3091.980827725898,3305.4406678417145,0.9895981020827812,1.0012655743865473,32.31214015234505,6.436719599706973,2.294887412167661,1.0338130955910676,0.9781351772364136,17.183314799444442,passed,
2025/03/24 11:00:00,0.7144108506871975,0.6932466293565147,88.2901340668756,109.65119161065107,2.6873142986761342,2.77,3138.7993060378426,3345.460820937198,0.9896382183750326,1.0012562605969884,32.31316125477529,6.21546639543722,2.2971904658517395,1.0502630978842578,0.9919894602843377,17.425244955555556,passed,
2025/03/24 11:15:00,0.7148022572240333,0.6874034746168441,86.1674162147143,106.98972111119029,2.679496705011093,2.75,3061.0295410252984,3295.978366604021,0.9895253831681923,1.001193621739393,32.31427478793092,6.148352258506068,2.300780561539837,1.024188510053398,0.9725020943496102,17.033581742222225,passed,
2025/03/24 11:30:00,0.7165766622437297,0.6873464783655379,86.54103337735543,107.4438114545614,2.6792330877137847,2.69,3075.0959682486314,3312.1009701120065,0.9893526851079497,1.0010362856256299,32.087519683684384,6.043548064733437,2.2971442000680025,1.024017563107737,0.9748733096824118,17.112789375000002,passed,
2025/03/24 11:45:00,0.7161367043471383,0.6927299117653528,88.35470952051071,109.7450936267228,2.6891846410528224,2.7,3140.416049230261,3339.9877680809273,0.9894375460746282,1.00107918548614,32.11498180842142,6.51265518519616,2.297361028448925,1.0487826238450222,0.9933267989899431,17.427002413333327,passed,
2025/03/24 12:00:00,0.7143165416310979,0.6887406409035346,86.26563934597658,107.24196785809447,2.685869764688255,2.7,3060.036760226444,3281.9384009802143,0.9894243649010522,1.001226629365198,32.476875301022254,6.6652144890814355,2.3071721956562845,1.0217491060797508,0.9682920462400453,17.033719333888886,passed,
2025/03/24 12:15:00,0.7131523029417265,0.6909334946656378,86.78275807197136,108.02518571933514,2.688515551742148,2.73,3074.0327886591476,3303.2203571855466,0.989375373381407,1.001354016824309,32.73346576846336,6.440632648469539,2.311140960175731,1.0301267018632903,0.9731470367414833,17.145344259999998,passed,
2025/03/24 12:30:00,0.7163224223336597,0.6881863712849933,86.54363915158582,107.56975595322312,2.6853019496917376,2.73,3070.4973140635952,3292.6708222941447,0.9892346751553354,1.0010297354203648,32.217927564977245,6.655003464403611,2.305161444869636,1.022736971111147,0.9725446194581012,17.08702780277778,passed,
2025/03/24 12:45:00,0.7176538863786689,0.6888636032563313,87.65226963661169,108.78517392498296,2.6843945867176746,2.72,3112.6341552855383,3322.0763157545525,0.989240620316451,1.0008395756257669,31.954252578926784,6.59768016465744,2.3065573235444825,1.0307591576388715,0.9820519580235867,17.273301955555556,passed,
2025/03/24 13:00:00,0.717725852675031,0.6866551096554964,87.59873678656037,108.59965876732025,2.677187970729779,2.68,3108.3146938380264,3340.2114773513813,0.9892005138125973,1.0007526008466316,31.96786522409634,6.024041901570665,2.3151435233150153,1.026866694505935,0.9812721003637239,17.263916694444443,passed,
