datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/24 13:15:00,0.718663355863845,0.6827783459503185,86.16440107243936,106.84710666983192,2.6733953380230373,2.74,3053.524364263474,3310.111881055852,0.9889446330449424,1.0006655276289314,31.961096133265812,5.931780331611422,2.317081102059056,1.0175052615076472,0.976529597355483,17.01251547111111,passed,
2025/03/24 13:30:00,0.7156875195828704,0.6864272672740865,86.4971736540711,107.50448751393553,2.680523465176337,2.75,3060.011377272838,3310.5936721027892,0.9890504527892165,1.0009824707818646,32.46600746089336,6.122807932770426,2.323036664786999,1.0342052198256857,0.9853411342763083,17.076556322222224,passed,
2025/03/24 13:45:00,0.7157058688961474,0.6875747606622963,86.21516400778381,107.25875451576633,2.6902264253855868,2.71,3047.9422138800137,3271.0541060041555,0.9889544816897298,1.0010027550808553,32.52734357659607,7.0912473136879886,2.3233457600214362,1.0326686810578725,0.9819387662492587,16.99953088166667,passed,
2025/03/24 14:00:00,0.7170724979141238,0.6845866263849084,85.77891426749949,106.69564439551151,2.680677163182888,2.7,3031.5645872572627,3292.7388675887846,0.9887695407733968,1.0008694885634684,32.389533436085465,6.237570677796899,2.322796246340899,1.0148049041178775,0.9699467095488749,16.95341584444444,passed,
2025/03/24 14:15:00,0.7153541594785907,0.6818794009605763,84.65488516714002,105.33299041362277,2.6753164199181527,2.72,2986.85437092504,3272.565938634323,0.9887975018502309,1.0009862852174716,32.70024695969791,5.9553603425156565,2.333281342358212,1.0067671278048258,0.9626518450798928,16.74592993333333,passed,
2025/03/24 14:30:00,0.7150681309534265,0.682649347566508,84.74923065877834,105.44868882310915,2.680533963868713,2.73,2988.217559711799,3255.4059492321235,0.9887784160657604,1.000979991393568,32.76755871583049,6.502427211552979,2.3384110066838417,1.0141765501230944,0.9684376454749288,16.736244873333337,passed,
2025/03/24 14:45:00,0.7168410551701736,0.6824720710928127,84.92674164261031,105.66319491836803,2.68116554868503,2.7,2996.646394039931,3258.2053705436765,0.9886581268094625,1.0008298279132273,32.50936708824254,6.633566901146465,2.3331132902608966,1.011732304008227,0.9684693318456592,16.770293063333334,passed,
2025/03/24 15:00:00,0.7151462047377245,0.6840352733105145,85.16148764753252,106.000064820997,2.684836403780346,2.73,3003.2644478589737,3250.686989356722,0.9888058857184278,1.0009599965949199,32.734309943773965,6.959802489653357,2.3396488741711816,1.0181322008251985,0.9711162810492855,16.79083648611111,passed,
2025/03/24 15:15:00,0.7171626873953864,0.6801755990376005,84.29386327476577,104.845075514414,2.678627274710994,2.73,2971.9274509497527,3240.962388353811,0.9885663217211424,1.0007511140345084,32.50956631317499,6.684764210513354,2.3391499164932936,1.0049851832445829,0.9645191310675665,16.642016178333332,passed,
2025/03/24 15:30:00,0.7151145584526553,0.6810368713675707,84.48750229043641,105.07885280376338,2.6817265458546116,2.75,2972.6925425380105,3236.8937139425143,0.988612414849111,1.0008645439962074,32.86940017944876,6.857619590813189,2.353927015758987,1.0149284076048712,0.9709839449949726,16.652412302777783,passed,
2025/03/24 15:45:00,0.7166131338127463,0.681820117892309,84.75629076903388,105.45908173068216,2.6854370236804885,2.76,2983.8131797968827,3235.6402575759107,0.988489263756157,1.0007589116359292,32.66647289700155,7.1813764303574725,2.3478923686025546,1.0217738696257899,0.9785188103861608,16.701950527777775,passed,
2025/03/25 09:30:00,0.7146673546549986,0.6718496700403199,83.14706516604053,98.60240753821127,2.7490056405672116,2.79,2908.123188138101,3012.7310120646157,0.9878407110411993,1.0004627707252047,33.45996282076357,9.963113323996815,2.3575511426802724,1.0673591278071568,1.0122392570924856,16.276461593333334,passed,
2025/03/25 09:45:00,0.7107036372402995,0.6722036083890022,82.90322605350272,98.5618407820986,2.743797499656096,2.79,2895.1791359759964,3012.972812931252,0.9881714467930117,1.000774457888501,33.97845379593937,9.763782506621258,2.3758661446860887,1.0788560317232008,1.0189578415437175,16.210772544999998,passed,
2025/03/25 10:00:00,0.7131613808767738,0.6705562640856231,82.43570442449752,98.25817101230163,2.739512433078466,2.78,2881.302134828622,3012.0721149306496,0.9879079102383957,1.0005529542522684,33.65423593631187,9.72723846108069,2.368835028693051,1.0674662313765952,1.0135335011176696,16.14497203,passed,
2025/03/25 10:15:00,0.7132108433466301,0.6702881604606629,82.1201765723924,98.13815696773099,2.7390682977025866,2.79,2871.4509113153176,2998.8152889907365,0.9878624124154702,1.0005066624093353,33.6193577334886,10.07400958964094,2.3701624960726595,1.068272887929163,1.0152217948864786,16.079060048333336,passed,
2025/03/25 10:30:00,0.7138090922863487,0.6682866067674454,81.7605773483223,97.87096519660035,2.733292780415761,2.78,2858.81003381556,2999.8364290650857,0.9876851885799897,1.0003323426734476,33.53693816300686,9.965916305626155,2.376108316293366,1.0717995760662293,1.0224179118970211,16.01339608,passed,
2025/03/25 10:45:00,0.7137673886035814,0.66874165241663,81.47249914811066,97.83032844142902,2.7357622727823303,2.78,2849.076839758849,2981.998317301661,0.987625175206504,1.0003271598869814,33.54015257087775,10.480945176851371,2.3764252534081045,1.0680710836842415,1.0188030138378772,15.952435424444442,passed,
2025/03/25 11:00:00,0.713514902427041,0.6688783041987797,81.12982201402824,97.72222982818114,2.7347824614525997,2.8,2840.208210506188,2968.733173529381,0.9876743440173876,1.00033882181814,33.50005140393862,10.811284617845969,2.3740609068917014,1.0633981427164165,1.0145905664705943,15.886191016666665,passed,
2025/03/25 11:15:00,0.7158404825694326,0.6781300156300348,83.25530333530035,100.92815424426577,2.7418411767181534,2.79,2916.422847944998,3040.510270500925,0.9878517131565352,1.0006594331014478,33.234228144966664,10.395889636776662,2.3468274980166215,1.0545429872994563,1.0006385013798587,16.33296451111111,passed,
2025/03/25 11:30:00,0.7154189040557276,0.6784709519736454,83.82031044421714,101.69335595585095,2.7357916078946984,2.77,2941.0544975699936,3053.458215113569,0.9881767101397593,1.0006321450192905,33.1001443023569,10.442566115224157,2.352576663278145,1.0277288660908672,0.9758552625876856,16.399737572777774,passed,
2025/03/25 11:45:00,0.7149866806475993,0.6792547724742154,83.96160951430991,102.22036588262398,2.728401248171996,2.78,2943.335534661054,3091.3553288898556,0.9881105258739883,1.0007110480181416,33.22467809148378,9.581778767949904,2.3548819276782345,1.032228596282581,0.9801559556376306,16.465058084444443,passed,
2025/03/25 12:00:00,0.7103119295053916,0.6809653315964447,83.75506535176984,102.28961377723444,2.7294446653305764,2.79,2929.1804721794692,3077.0986472858735,0.9884188936937528,1.0010837162335626,33.89243595343049,9.821164992212301,2.3759790541045795,1.0447915387185023,0.9854765956436377,16.39380650111111,passed,
2025/03/25 12:15:00,0.7127488664777524,0.6794835638478116,83.12592908392818,101.84159610399793,2.7272074943667515,2.78,2906.431678216572,3070.966882319537,0.9880931497018043,1.0009204057888208,33.65228646779247,9.83941756244263,2.370210243113525,1.0360801652389064,0.9819925999671643,16.30160615111111,passed,
2025/03/25 12:30:00,0.7119602361746588,0.6787935458240406,82.4965640490853,101.43326956522185,2.723159291325575,2.78,2879.8402316151382,3072.4978082367506,0.9879280592201067,1.0009807360358831,33.86929406396266,9.521624640434363,2.3764236272680437,1.0403972121918343,0.9864442876583871,16.209164638333334,passed,
2025/03/25 12:45:00,0.7122647241010267,0.6779779101115819,81.93811047872738,101.08098390956867,2.721072782877154,2.8,2860.36669733266,3062.729197573296,0.9877645525104718,1.00092125402175,33.84993145092127,9.640749640469302,2.376574604521582,1.0401343163000676,0.9879412856911879,16.117175029999995,passed,
2025/03/25 13:00:00,0.7109064705545143,0.6786476021357734,81.88633486187769,101.17171159403418,2.7337254119913026,2.82,2856.0279736988223,3005.9169282762887,0.9877844985050344,1.0008869519102204,34.022521003856454,11.401926195539728,2.3927915266257216,1.0573570867819273,1.0023200162746988,16.024947742222228,passed,
2025/03/25 13:15:00,0.7058025545567843,0.6812100292027703,81.58548035596449,101.22537063909515,2.7416380452361753,2.79,2836.4490031944147,2976.716084137067,0.9879612390263844,1.0012957960280457,34.81312355613779,12.091774575183125,2.414466712326496,1.0733705051540194,1.008975182624319,15.937594566666663,passed,
2025/03/25 13:30:00,0.7121853521125677,0.6775346861430116,80.66638293391055,100.44900258756755,2.7323896507635497,2.8,2809.8185904685347,2992.1902366208437,0.987195157448366,1.0007806431613444,34.02855227694235,11.475027757286064,2.3894437952419385,1.06242055004193,1.011111771523963,15.85334887277778,passed,
2025/03/25 13:45:00,0.7096184322031145,0.6779184765819763,80.44377428468496,100.41079628343785,2.734630476333969,2.79,2802.1909596502483,2964.2667691086176,0.9874034860062076,1.0008868292718842,34.28984077100542,12.22758501632147,2.4017601838156817,1.0547197776043404,1.001073128568476,15.769131045555554,passed,
2025/03/25 14:00:00,0.7088270034097843,0.675606124191019,79.95363178526249,99.97606500453135,2.7246395692879104,2.77,2785.188953447426,2971.5141575990347,0.9873143602133847,1.0007733196591004,34.35594499748985,11.796395330917237,2.4121494271390476,1.0539019430515548,1.0029987827262465,15.684941085,passed,
2025/03/25 14:15:00,0.7078288477090163,0.6755988545598461,79.53331179297032,99.78037815665283,2.7255359832681916,2.8,2769.954919513211,2953.975744724143,0.9872719213593829,1.0008054101085415,34.486750959401355,12.198822795983089,2.41681985285526,1.0673467093863653,1.0153311281260056,15.60077899111111,passed,
2025/03/25 14:30:00,0.707871518009604,0.674690790779008,78.99914516617143,99.44918096622102,2.7224014439246695,2.79,2752.3069912899755,2947.309719726667,0.987106776781178,1.0007338653582663,34.46867016040167,12.248630935207375,2.4170686470914475,1.0599522765715217,1.0102289604161405,15.516644763888882,passed,
2025/03/25 14:45:00,0.7061385498585746,0.6735600298963426,78.48075791038505,98.81520650924257,2.7196925332085606,2.8,2735.234857767284,2939.2552556074675,0.9870681949774853,1.0007457476958117,34.64555371474039,12.116501783878848,2.4206901005271777,1.0569636055290785,1.0064367935041185,15.43286839111111,passed,
2025/03/25 15:00:00,0.7032281280973363,0.672892582132915,78.02054626482567,98.25518713177708,2.7188076376290975,2.79,2717.345963772377,2928.065628840431,0.9870867688270551,1.0008503993430606,35.01690816978876,12.078270720702575,2.431095104099953,1.060136395452594,1.0065796577374808,15.348788155555551,passed,
2025/03/25 15:15:00,0.7022670898446184,0.6711478132201004,77.68387670210932,97.70680129850963,2.7181357262990518,2.8,2711.294037192557,2904.5902760793065,0.9871507678164223,1.0007232497614162,34.96274770050132,12.536043837674372,2.4331883414457804,1.0475287017943744,0.9952737142298832,15.26473578666667,passed,
2025/03/25 15:30:00,0.7032777725211913,0.6675934630733942,77.17148515160528,96.9424737123962,2.710349331811861,2.79,2699.808329204616,2905.2131717856178,0.9868838233641403,1.0003802989842836,34.677501249180146,12.246720044650333,2.4297175113119853,1.0386965160217256,0.9921590897469322,15.191566279999993,passed,
2025/03/25 15:45:00,0.701630809260589,0.6666769984187197,76.67890995221731,96.38477824494119,2.7072743770328938,2.81,2681.935201888567,2904.438909888275,0.9868048352177624,1.0004320739375625,34.89476725037812,11.927508618562326,2.4327221465554936,1.044020893216759,0.9962580625913918,15.123847493333335,passed,
2025/03/25 16:00:00,0.6967758135489507,0.6677699052563302,76.41380280994824,96.11736673707102,2.710074782303549,2.79,2666.8226260767274,2888.918236371138,0.9870676236578227,1.0007985613325328,35.58227786499583,12.067921693502436,2.4503998897928736,1.0561977490667922,1.0006046145478504,15.056473208333331,passed,
2025/03/25 16:15:00,0.7024080387239297,0.6683139227287709,76.82843096949728,96.60665687509754,2.7159231974476756,2.8,2683.392118247581,2893.3920922478437,0.9867265103522486,1.0005108704541579,34.92432288931575,12.363107703630016,2.4295925676072363,1.0504328745023053,1.0009549772902566,15.146117604444447,passed,
2025/03/25 16:30:00,0.702585018310932,0.6713057549682995,77.59904159632063,97.55142736645624,2.722889780007422,2.82,2702.767364700858,2902.6192440653613,0.9869018713913679,1.00073430068721,35.08562766449815,12.509732024354006,2.434936383742824,1.052286196230126,0.9994218882294579,15.262849909999998,passed,
2025/03/25 16:45:00,0.706248565248152,0.6719338090412423,78.10299176322978,98.15301598704474,2.720777098155027,2.8,2720.249636488786,2932.378561121886,0.9867923982565099,1.000633504350403,34.691311102170744,12.001451892712703,2.4220121986894823,1.0436593878484184,0.9949350482014964,15.379541344444448,passed,
2025/03/25 17:00:00,0.705591854170068,0.6742915709425248,78.78195974069335,98.97680831973942,2.724863139536191,2.81,2734.0978571275164,2950.8738548311853,0.9868814364573605,1.000854379785157,34.99374967433566,11.797443850706824,2.4333222054030226,1.060203913108433,1.0072794022682454,15.490769867222223,passed,
2025/03/25 17:15:00,0.707498075158877,0.6751850151713967,79.60201393689965,99.83197917762354,2.7298258798814845,2.78,2761.361373339251,2957.978352708708,0.9868622473732376,1.0007354334992322,34.774604445196175,12.141095364748752,2.434264621837539,1.0663621959303002,1.0145195321545348,15.6128016,passed,
2025/03/25 17:30:00,0.708047982466655,0.6773736656408276,80.20881803870529,100.61380034642714,2.7342262741270504,2.79,2778.6201351975697,2972.289080129505,0.9868795264850013,1.000835540332357,34.804258704995576,12.112950250511807,2.433415993131028,1.0807850116388364,1.026448433806683,15.724287076666666,passed,
2025/03/25 17:45:00,0.7093587942296031,0.6800601524188316,80.82740281785206,101.46193614809049,2.741866987972462,2.83,2796.3068688149674,2981.0771470719105,0.9868326472876013,1.0009264926299641,34.7602515176649,12.29869592524415,2.427871321754338,1.0893602584567703,1.033046539157501,15.840818510000004,passed,
2025/03/25 18:00:00,0.7148701371362712,0.6789539945391525,81.30709301831418,101.9363937709088,2.7352744199013697,2.8,2821.7036364347496,3012.193304990828,0.9866879522125134,1.0005696994218356,33.92987705388701,11.83069614110809,2.4045723492621183,1.0643166057951288,1.0174260228555874,15.957309072222222,passed,
2025/03/25 18:15:00,0.7112056568087092,0.684073344207225,82.2618476698133,103.20864466159445,2.746210611404309,2.82,2846.9373492631785,3012.905223082102,0.9871105587172798,1.0010391712573226,34.5094657278198,12.270645171273173,2.4177519970880796,1.0834561102809614,1.0257237667918757,16.092361853333333,passed,
2025/03/25 18:30:00,0.7140379178565737,0.6856633692179231,83.0185433352154,104.16465393467442,2.747259741177542,2.82,2876.987316155743,3041.0196477694417,0.9869821963305088,1.0009069395523238,34.123807652844405,12.051043467367421,2.402356502311973,1.0771982897955297,1.0219151952779744,16.258302279999995,passed,
2025/03/25 18:45:00,0.7123514083044569,0.6888295784983002,83.97856355019745,105.38735289296497,2.746681191424113,2.84,2913.7608624123122,3070.1485512812396,0.9873023994464374,1.0010768246210981,34.227995740173334,11.775095272418227,2.4006217673653625,1.0793357561212875,1.0191151630702011,16.435891437777773,passed,
2025/03/25 19:00:00,0.712481621377735,0.6905899278854163,84.91674954342236,106.4874457267352,2.7495855623117396,2.84,2946.0555095079976,3091.532694002291,0.9872955475192273,1.0010379258530007,34.208721031391676,11.779298979415573,2.4026816912013365,1.0847116757061046,1.0230698618390681,16.600865355555563,passed,
2025/03/25 19:15:00,0.7093497528528848,0.6967757511265932,85.44756527286516,107.62919261863088,2.7563901209838435,2.92,2964.217863827125,3115.287934630771,0.9874768096347264,1.0015245224015454,34.65951275305347,11.49011950880596,2.3904493692263338,1.0960059164554734,1.023282594933391,16.757489723333336,passed,
2025/03/25 19:30:00,0.7093501500365282,0.6986704790001869,85.89968104533324,108.30093837212877,2.751299942533396,2.83,2986.1344801646196,3149.8734342168577,0.9876548225072397,1.0016263081840517,34.5490208649757,10.810700155145723,2.3767123332699707,1.0702164545615656,0.9976305728604018,16.881998222222222,passed,
2025/03/25 19:45:00,0.7067502848249678,0.7007888347883299,86.93717350836926,109.47250739927557,2.7506793719053597,2.83,3020.8331261776934,3176.1618258056455,0.9879546868300351,1.0017653594453146,34.82894622513163,10.597737349546822,2.389735368690503,1.087321604737246,1.0090591994633402,17.045946182222213,passed,
2025/03/25 20:00:00,0.7091743641196727,0.6983484810900752,86.59603788228982,108.9117141911241,2.7483034720738746,2.84,3010.525198260672,3169.6605439333634,0.9877579042594664,1.0015339881097005,34.516473157183796,10.608016967898273,2.385473961378938,1.0849551303919636,1.012093060054999,16.985025933333326,passed,
2025/03/25 20:15:00,0.7105390486168878,0.6954838267456317,85.07474159254524,107.07758464789131,2.74965377369448,2.87,2957.189489594807,3122.1128974617795,0.9875390127027901,1.0014749952917645,34.40721674534143,11.012204794750097,2.3780014056856644,1.0599234237081352,0.9918784099694962,16.715976750000003,passed,
2025/03/25 20:30:00,0.7096603877524993,0.6939660600353738,84.37585459141165,106.15734386318701,2.74923134923674,2.85,2930.5348913447356,3099.2975610937333,0.9875545176908532,1.0015262641832867,34.555649562853056,11.13698028921528,2.383258954401979,1.045625099926659,0.9783856154213209,16.57740440888889,passed,
2025/03/25 20:45:00,0.7114956506713603,0.6904995488405377,83.64167516266464,105.10427328206856,2.7426981360162537,2.84,2908.057126935353,3087.77265981831,0.9874871905496896,1.0013473125222498,34.26685927438021,10.991878287807806,2.3787825447900146,1.0333120709411805,0.972149212023473,16.444751180000004,passed,
2025/03/25 21:00:00,0.7117624921845559,0.6900334930570786,83.96521358781683,105.33594969643825,2.7429754861128934,2.85,2919.488584703365,3088.072719550547,0.9875177836957619,1.0012497644020322,34.19927756831994,11.151126317514322,2.38417215242667,1.0378817457489116,0.9774206614041058,16.478593388888882,passed,
2025/03/25 21:15:00,0.7114595939456323,0.6886317835434149,83.93230385635474,105.16063489720602,2.7363583801700058,2.84,2918.296195761932,3101.3483960481053,0.9875899176602478,1.0012194778175871,34.208813496639344,10.674695883660593,2.3892845770017703,1.0397677842410498,0.9804963276850582,16.47190492444445,passed,
2025/03/25 21:30:00,0.7154065435831546,0.683751403766208,83.65745584756493,104.44537514168891,2.732031747904594,2.82,2907.5882775508085,3094.987209567096,0.9871966202549775,1.000731216228526,33.73807908963377,10.707696311818871,2.3945387279840213,1.0552435943972267,1.0049089285170179,16.3992268,passed,
2025/03/25 21:45:00,0.7111419713477242,0.6854064571099183,83.49252358322175,104.25843951144286,2.7441788728130794,2.82,2890.8084517809357,3056.780636212226,0.9872698265389616,1.0010276599469428,34.46654568996459,11.557752969786941,2.41779003688706,1.0798299377614595,1.020684511556331,16.321248319444447,passed,
2025/03/25 22:00:00,0.7098112719391652,0.6856224043568051,83.07582953946954,103.81227813747253,2.7494268418691434,2.84,2870.758457021084,3036.9283497890533,0.987173579772716,1.0011476711078495,34.76424485270067,11.837649454643604,2.424230770768838,1.0927962927622765,1.030506152937156,16.24275268,passed,
2025/03/25 22:15:00,0.7119129484802746,0.6844824630922031,82.50971832928832,103.17645381217467,2.748729050862212,2.82,2855.094474306184,3025.597463598166,0.9870351132304037,1.0010521867666569,34.47406592811313,11.884212814764378,2.4092944096593607,1.0754986193016844,1.0173702187090379,16.16442876888889,passed,
2025/03/25 22:30:00,0.7112634294505235,0.6831347816262915,82.09484151668055,102.52330102322072,2.746708754228998,2.82,2841.3081433128027,3015.006845271379,0.9870949780701898,1.0010687385576584,34.53127854274652,11.821138547305269,2.4107079020269975,1.0713727352761933,1.0134837241559465,16.085591646666664,passed,
2025/03/25 22:45:00,0.7116756618512706,0.6809750534706975,81.72047038172582,101.81162567351907,2.7463893061585845,2.83,2829.7583365180767,3000.5981268993564,0.9869818640844757,1.0009224164373514,34.45272373128944,11.925531932980338,2.4110229546249737,1.0643315520551928,1.0088617409343215,16.012428642222222,passed,
2025/03/25 23:00:00,0.7112637233517335,0.6792818670627658,81.29421896114522,101.08522073340649,2.7451308765771856,2.83,2817.6341773549375,2986.553581396533,0.9869839180978065,1.0008627564591228,34.442626280955,11.964245898026203,2.4100567604236596,1.0537860611662184,0.9995192474615042,15.933255029999996,passed,
2025/03/25 23:15:00,0.7124846960853667,0.6803745215101532,81.91199838680413,101.61643308455287,2.752199640737037,2.82,2839.9796397431687,2980.3720459519573,0.9870619225713532,1.0008232085916915,34.266923393875366,12.474067878977154,2.4062586345805737,1.0494352499892008,0.9952082723142034,16.018769818333332,passed,
2025/03/25 23:30:00,0.7114823078803065,0.6850467287164455,82.59680077359317,102.64308212572486,2.7534167591891614,2.85,2864.3185592934024,3022.5233897199355,0.98721820313307,1.0011683970603535,34.437499935247736,11.640274791894113,2.3900495812799454,1.0488100093620558,0.9883882709760641,16.20892928111111,passed,
2025/03/25 23:45:00,0.7138376392348774,0.6858387322945586,83.3350717710582,103.40322866409889,2.749035849785882,2.72,2897.928585936596,3061.3504377531044,0.9872253442396024,1.0010295364281658,34.00669595567655,11.0040399816951,2.3716897959522614,1.0390399808198143,0.9813575544800603,16.382271674999995,passed,
2025/03/26 00:00:00,0.7099479925899425,0.6931246801919811,84.75646845424374,106.13580750576716,2.7513684353394354,2.84,2944.8544214035223,3097.3202326202154,0.9875992366576586,1.0014190395701705,34.476115448577865,11.234479713641097,2.385395950024453,1.064192532368155,0.996198248580005,16.624248623888885,passed,
2025/03/26 00:15:00,0.7106596784972401,0.6916445618221525,84.28775850891843,105.56524082538925,2.746787384525922,2.79,2928.0685442897807,3102.9040970953947,0.9874756328514965,1.001383083479557,34.4250516106999,10.788694947783322,2.3819127076116233,1.0617364770931832,0.9960724401770524,16.565799567777777,passed,
2025/03/26 00:30:00,0.7109295381477798,0.6893641721245067,83.2496206158757,104.30239269849245,2.7464581829143047,2.85,2889.6545237380024,3074.584526117737,0.987333476435802,1.0013738488422101,34.465107034989174,10.929216555915623,2.381903045777974,1.0478085797499899,0.984893750914201,16.38053314333333,passed,
2025/03/26 00:45:00,0.7081885833774437,0.6923178484903382,84.02489557627963,105.24961282562192,2.751084967520078,2.88,2916.12526465523,3079.2834249092184,0.9876462133514938,1.0015803260726488,34.762402484986275,11.19517820720486,2.3900058698395514,1.0565246626118743,0.9870861492950671,16.49387872,passed,
2025/03/26 01:00:00,0.7045788583705367,0.6978136884656935,85.2560968546982,106.91562180005131,2.756364642333018,2.86,2959.7488230768377,3104.167794955519,0.9880571604782958,1.001934681957675,35.152015437949196,11.183688709238721,2.3925342752785603,1.0627199781418124,0.9835203128963417,16.71436536,passed,
2025/03/26 01:15:00,0.7087024310123576,0.6949191159650707,84.79847774991019,106.3073355377849,2.7490698122512165,2.83,2947.958926910291,3118.709879918004,0.9877179496457993,1.0016347718548053,34.62607875068863,10.609079168072421,2.3762458751672373,1.049047124989924,0.9785139890527954,16.677696077777775,passed,
2025/03/26 01:30:00,0.7076219866388557,0.6943338216546875,84.67442608739626,106.07250722437591,2.74624917054138,2.84,2944.5703047456545,3114.989358851613,0.9879019044013911,1.001694743032836,34.70570786254901,10.550195413594823,2.3802530828475232,1.04833077892157,0.9771313788806347,16.641060699999997,passed,
2025/03/26 01:45:00,0.707310839022629,0.6938508830037277,84.59070672700308,105.89258570956072,2.748047088474595,2.85,2939.4693763635546,3104.8087967501137,0.9878746648588766,1.0016801605992445,34.7782018658347,10.750784449286286,2.385857703869061,1.056525417138542,0.9847170507968047,16.60996103555556,passed,
2025/03/26 02:00:00,0.7099404142432666,0.6924734206872452,84.3154181014939,105.52291624830403,2.748624161669842,2.83,2931.536382753451,3098.293205773821,0.9876207119160979,1.0014830793875908,34.464090020506724,10.851585155933078,2.3766399837741576,1.0529039287511264,0.9855403287285947,16.57373529777778,passed,
2025/03/26 02:15:00,0.7103149375168317,0.6916386392003818,84.08899327207314,105.21097865535063,2.7466570292230763,2.84,2924.6479820156537,3096.195810657558,0.9876133357258848,1.0014562416854806,34.40119082379404,10.757273473303728,2.3744255628493947,1.0432269578492985,0.977613135309555,16.537192925000003,passed,
2025/03/26 02:30:00,0.7078290379076113,0.6919309276391978,83.96350411831442,105.02680990018048,2.7476295765020624,2.85,2916.5720841441616,3086.8601474303855,0.987769859551182,1.0016262019811961,34.75030947596359,10.830350263480527,2.385756535210432,1.0475107512064394,0.9782439699361694,16.495207960000002,passed,
2025/03/26 02:45:00,0.7088467709451067,0.6910150015641624,83.73994849810884,104.72010308335767,2.746505309119074,2.84,2910.323115977637,3083.05282407056,0.9877059021579124,1.0015526808011148,34.60766400337837,10.814713851161542,2.38111206708938,1.0491386785069592,0.9816988312144627,16.460838838888893,passed,
2025/03/26 03:00:00,0.7090232927741276,0.6906150144587155,83.61022325018972,104.53130806713898,2.7460862469452936,2.83,2906.820821290135,3078.480744389627,0.9877234859108609,1.0015414853938929,34.56505144315954,10.850483902559912,2.3794076153767634,1.045328678500847,0.978591594721372,16.43615431333333,passed,
2025/03/26 03:15:00,0.7097035420784298,0.6898995236055189,83.42713543333511,104.27591247876755,2.7461970364683204,2.83,2900.171737429649,3074.0448039333583,0.9876306610370225,1.0014847105518294,34.500523634737654,10.871453645830115,2.3778749661962886,1.0395183389470284,0.9744761920612701,16.40637576111111,passed,
2025/03/26 03:30:00,0.7106798109618354,0.6890810958425251,83.22794601698108,104.01351482105785,2.74532758577775,2.83,2894.224852462707,3071.0458765127555,0.9875510358739719,1.0014129509062943,34.37430748132022,10.854647369084203,2.3739968350752068,1.0365035557548261,0.9734691591372854,16.376622288888885,passed,
2025/03/26 03:45:00,0.7099978171722029,0.6891008548873171,83.0453708000934,103.80693942789804,2.7458095220234924,2.84,2886.1977311917985,3067.1991689034458,0.987549319358999,1.0014789636261934,34.49824951376163,10.819218151101916,2.3757918259910014,1.037558035640086,0.9734364309974998,16.346893896666664,passed,
2025/03/26 04:00:00,0.7068580061858226,0.6899680216308707,83.05073127357967,103.78728469482854,2.7470941663921407,2.83,2883.383395836932,3058.3961162184064,0.9878099408575385,1.0017029081876998,34.89881731858683,10.938658891467117,2.3881204864723036,1.0378276264590982,0.9690604605775036,16.322627835555558,passed,
2025/03/26 04:15:00,0.7067876371624167,0.6895919530572573,82.82239446777453,103.52176642519518,2.745566117298725,2.82,2875.255193294751,3059.0194288598373,0.9877915734824714,1.0017289792072792,34.92261708758514,10.760981866724409,2.3864277868391968,1.040487403653353,0.9716612179823756,16.29294333333333,passed,
2025/03/26 04:30:00,0.7086039585549229,0.6881265611941058,82.63375126812511,103.21075738493342,2.7438479401747666,2.81,2870.7228957490306,3056.331432547366,0.9876711742814888,1.0015717937642943,34.67270795489524,10.750451244848312,2.3810690964438748,1.0355072833342187,0.970419994183505,16.262935810000002,passed,
2025/03/26 04:45:00,0.7064896725401464,0.6882765460985534,82.61911009753483,103.11867106472059,2.7454832548172066,2.83,2866.8281469952017,3045.9020332079212,0.9878116730025471,1.0016899990691892,34.963258217739174,10.933898779203947,2.3932003591181616,1.0432774897498098,0.9749649749817317,16.2333017,passed,
2025/03/26 05:00:00,0.7089584497209988,0.6863820573690129,82.38088190968062,102.74441970209693,2.7411984955893463,2.83,2862.5456481842452,3048.625212325173,0.9876899439764603,1.0014923714667514,34.59753156459682,10.748883847505173,2.3835976678539232,1.0325939275651983,0.9696210588787784,16.20369267,passed,
2025/03/26 05:15:00,0.7083018152765361,0.6862623435599826,82.41753675070173,102.71630502640424,2.7414039796991654,2.83,2863.7140497622386,3043.6989773390687,0.9877837753300123,1.0015153714449094,34.657085538346664,10.860464078247116,2.387663635642272,1.0350181174087034,0.9712161094547715,16.19460558222222,passed,
2025/03/26 05:30:00,0.7111319053322938,0.6847410623972602,82.35740805704533,102.56599309687722,2.740186182730519,2.81,2862.5744757312573,3049.214716990257,0.987498565930839,1.001273297627322,34.325508301074905,10.745671016040317,2.380807208385728,1.0397328059421018,0.9804431647732501,16.199403061111102,passed,
2025/03/26 05:45:00,0.7068351581115098,0.6870852657436732,82.73056524233786,102.96494650628276,2.747639241585141,2.83,2873.682522612892,3023.682915599382,0.9879632475044591,1.001570927733409,34.80851421942209,11.555906895622492,2.3970738366062685,1.051306790438123,0.9838197643433366,16.203832699999996,passed,
2025/03/26 06:00:00,0.7117333398583193,0.6847682650996064,82.58412922133923,102.70688398317206,2.74454710097312,2.82,2873.07694673896,3032.6656092419926,0.9875653174401356,1.0011860133018218,34.17462914314766,11.358738158718184,2.380164076974452,1.0366364052843873,0.9780513636073777,16.208588611111107,passed,
2025/03/26 06:15:00,0.7107955944130961,0.6847755117999109,82.53217565669904,102.66906816828936,2.7381549059550925,2.79,2872.7729947874163,3050.4700643956876,0.9877185303962562,1.001289087335645,34.2483039071649,10.752330633034628,2.378788769922137,1.0428603919697041,0.9829810372771252,16.218757041666667,passed,
2025/03/26 06:30:00,0.7091425538693237,0.6866365306826953,82.71140749062685,102.94877489522202,2.7472460713754705,2.83,2875.0581874798854,3031.688390755136,0.9877454754857222,1.0014225409696,34.52993497273274,11.399184306965987,2.3860734686731373,1.0561281725042047,0.9913966426880443,16.227286331666665,passed,
2025/03/26 06:45:00,0.7116871993612527,0.6859988942082281,82.59384469398806,102.86217516502936,2.7441566454512616,2.82,2876.160445107692,3040.334751946878,0.9876219199114675,1.0012778154909978,34.14731685636304,11.181893993858269,2.370590888341482,1.0490010564976617,0.9883535564925919,16.235789612777772,passed,
2025/03/26 07:00:00,0.7101827143973322,0.6867609917189166,82.62683525942741,102.94941630009662,2.7439495749117384,2.82,2875.314483067488,3044.716640508283,0.9877071498325992,1.0014087692852451,34.366367934418875,11.030726072406353,2.375052314145097,1.0480972099240253,0.9849997150411723,16.244266885,passed,
2025/03/26 07:15:00,0.7112253305961664,0.6862000066804261,82.8152097229928,103.08737498317247,2.741417140645985,2.82,2886.3643313400316,3048.1927238842227,0.9877928944044467,1.0013013967462658,34.123347014865494,11.057168167851584,2.370933437362052,1.0447187043576152,0.9838544317578732,16.26909643333333,passed,
2025/03/26 07:30:00,0.713818843106474,0.6848571135750687,82.97468974813091,103.1998824457393,2.7393028964462394,2.83,2891.840055048499,3062.352450985629,0.9875130862038807,1.0010509298662935,33.82723029391801,10.83629234216026,2.368123499617743,1.0473762391625108,0.9911015537861796,16.310336777777778,passed,
2025/03/26 07:45:00,0.7111061807675463,0.687528519453992,83.32164559548902,103.73154598150367,2.7447119868835848,2.85,2901.0772002420767,3060.413143279918,0.9876941528600901,1.001297182723819,34.20730681415254,11.06126783672082,2.374820902931213,1.0617590102064383,0.998754752654569,16.362574005555558,passed,
2025/03/26 08:00:00,0.7114531417449825,0.6890329508590564,83.64141538045273,104.22607769642266,2.744536106969827,2.84,2915.5680903398634,3075.3474211173757,0.9877438899586466,1.0013367236803516,34.112854785309324,10.885800759681976,2.3655943180013717,1.0691583946040388,1.0047347246865683,16.442283935,passed,
2025/03/26 08:15:00,0.7103992128317089,0.6907787967085375,84.03834488346865,104.78292357453672,2.745880960198053,2.82,2929.3898275515703,3085.6748149156,0.9878518816599975,1.0014445770908875,34.236286466159626,10.83505055808104,2.366395519291614,1.0639744203753008,0.9970424636359034,16.516651476111115,passed,
2025/03/26 08:30:00,0.7090369349185816,0.6930544407943844,84.52387522646332,105.44003739525805,2.7482113066654477,2.84,2948.9213697262826,3090.148828718069,0.9880964328144624,1.0015881814672865,34.329521316022124,10.987560190928006,2.364927879951299,1.0632247449042358,0.99256490733284,16.596641001111117,passed,
2025/03/26 08:45:00,0.7121404890778718,0.6934092769094253,84.78266596023374,105.81438343699422,2.7493418423768325,2.85,2962.785561243262,3100.947538937852,0.9878860664490258,1.0013969428818188,33.897011813776224,10.991055068489336,2.348586067134099,1.0587982177776922,0.9918249962939377,16.671275133333328,passed,
2025/03/26 09:00:00,0.7076341223125989,0.6977648633322009,85.08419786432307,106.50079276960595,2.750399836728149,2.84,2972.248396497286,3118.3366996014565,0.9882766050619546,1.0018913140583297,34.47036633860018,10.603626010820715,2.349518330746424,1.0537806213694638,0.9775555729961204,16.75154425388888,passed,
2025/03/26 09:15:00,0.7085042018416097,0.6928231295340034,83.56832118427144,104.54915599969172,2.7413217316786183,2.84,2919.465141749763,3092.6907960994395,0.98819734554622,1.0017994930893466,34.36266009510202,10.330090123823622,2.34904528862113,1.0247490074677355,0.9558104690956897,16.48125372666666,passed,
2025/03/26 09:30:00,0.7067683257185348,0.6942846629203401,83.98492245272574,105.06903537549425,2.742224960130513,2.83,2932.2672786930952,3102.5180282680626,0.9883389699887912,1.0019243342689748,34.58757702022178,10.259307792234699,2.3558978652257765,1.0310893172232682,0.9585535986474505,16.54873889777777,passed,
2025/03/26 09:45:00,0.7092942581317132,0.6937233799712177,84.25895846962783,105.37307775729374,2.7387283000137956,2.82,2946.7722589715418,3120.391217321316,0.9882417197471185,1.0017301565862788,34.19124217108352,10.014670399563547,2.3452376177124923,1.0262046993893845,0.9578171380419346,16.616312313333328,passed,
2025/03/26 10:00:00,0.7084680883146807,0.6951600927004671,84.69824696124375,105.92332787237288,2.7408050695156287,2.83,2961.8010945902356,3127.2950637125605,0.9883285162084802,1.0017923289881532,34.28672298693894,10.080805058240504,2.347897456569989,1.0365042437691212,0.9652623607028227,16.689025619444443,passed,
2025/03/26 10:15:00,0.7079537079056508,0.6963294791975866,85.18974339174119,106.48953421482722,2.7421356769778793,2.84,2980.818773318695,3132.005278652975,0.988477892146457,1.0018160282856048,34.28605633239588,10.23435643169686,2.3492819886636074,1.0404870543330011,0.9674835608043582,16.76219292,passed,
2025/03/26 10:30:00,0.7083798518690658,0.6970374046448927,85.54873360776418,106.9529541647577,2.748239646188048,2.83,2984.0990989019188,3141.675469401608,0.988078968548285,1.0017392721071783,34.459304561386396,10.250200863188944,2.358942000136884,1.0382624065548662,0.9653677752415639,16.835096532222227,passed,
2025/03/26 10:45:00,0.7082609729272532,0.6980622500055472,85.9835455600069,107.44724772414102,2.7453597443434243,2.84,3009.3399827805097,3145.6315183070005,0.9884872960524993,1.0017724744489978,34.22421599449306,10.37765595222633,2.3496838567042917,1.0527960713046374,0.9780177728597168,16.897610986666667,passed,
2025/03/26 11:00:00,0.7093230200954795,0.6987999253520384,86.45478845596868,108.03657577481853,2.7474717902243704,2.83,3025.2829237924993,3159.8835184041704,0.9883388657817535,1.0016878314396283,34.12452226453488,10.348710409487305,2.3474052650482404,1.0567547746541919,0.982534062553777,16.99357031777778,passed,
2025/03/26 11:15:00,0.7085657370124832,0.6997903705563012,86.83115986554574,108.50735402958284,2.751634867474131,2.84,3032.0546782865626,3167.729926732579,0.9881943770432324,1.0017157699232246,34.353377172001665,10.369348248349414,2.3568378026834917,1.0571567545972775,0.9812475451733342,17.059543490000003,passed,
2025/03/26 11:30:00,0.7094741743443959,0.7001191415159,87.0858197969754,108.8382475088501,2.748916239301124,2.83,3046.6710802307584,3179.536213462638,0.9882952183274346,1.0016742026205023,34.12459689904908,10.240370093365234,2.3477838049324973,1.0497655080116919,0.9754284602124765,17.115322338888884,passed,
2025/03/26 11:45:00,0.7089321324527595,0.7009139214473432,87.36397593751418,109.18314935644672,2.7448546268865357,2.82,3062.932239623571,3190.8194297210566,0.9885989886604474,1.0017463511377738,34.03075982474634,10.059900253777963,2.341834452106684,1.0553008879255887,0.9794385942226566,17.165639204999998,passed,
2025/03/26 12:00:00,0.709550081588943,0.7011636136727079,87.5996515635744,109.47768502522396,2.746775823799682,2.81,3068.582292088473,3199.238450181658,0.9884293585337864,1.0016864696446819,34.02554260294563,10.0216792838933,2.343105770656215,1.0634101009286745,0.9876222069759574,17.216298482777773,passed,
2025/03/26 12:15:00,0.7130503551867577,0.6954655914228499,87.61923828383057,109.08247911890881,2.7231364671526253,2.77,3078.0290485262967,3250.69408219437,0.9884701101190038,1.0012535320710256,33.35182214175973,8.544603959095387,2.3403252264516574,1.0278421547800651,0.9653084549557712,17.233976747777778,passed,
2025/03/26 12:30:00,0.7122583858575678,0.6960303766513574,87.6305913983799,109.14684874609462,2.7239399815752856,2.77,3076.278674056235,3253.212147228438,0.9884705250863137,1.0013304363369346,33.499213686337065,8.468368849578212,2.342846401328438,1.0321585654984275,0.9678872776905895,17.24115311111111,passed,
2025/03/26 12:45:00,0.7118775791468603,0.6979823795963954,88.57257747734293,110.26889781209252,2.7259132908658286,2.76,3110.3693820153508,3273.756149001816,0.9885718746459088,1.0013397597424705,33.50427456599137,8.493911801634905,2.3448159679808525,1.0411114122810436,0.9745604842091249,17.40257263555556,passed,
2025/03/26 13:00:00,0.713711459675106,0.6972480972646775,88.49209641304829,110.18240332840777,2.723348689429037,2.76,3112.6404496923974,3277.56942084742,0.9885303011059741,1.001220668850648,33.188554059698994,8.417409282551594,2.334091062544682,1.0395627204389855,0.976019716146223,17.40276967611111,passed,
2025/03/26 13:15:00,0.7130120706773749,0.6972288173768907,88.52452977695702,110.17208856014454,2.7237062442415385,2.77,3113.0212831727663,3272.394815486982,0.9886068987037503,1.0012469752647002,33.26953872427793,8.532478302173441,2.3389196298109156,1.0410674048875967,0.9766362288895668,17.3919977,passed,
2025/03/26 13:30:00,0.7137385364484721,0.6964453171710767,88.4952163732174,110.08318513324781,2.7226666235901353,2.76,3111.7301182292804,3274.1709055114225,0.9885273168091471,1.00116412488557,33.185428366651585,8.479010562822939,2.339305942465058,1.0344924464345335,0.9721345430404457,17.386679578888888,passed,
2025/03/26 13:45:00,0.7141053920898432,0.6960554468394453,88.42452458403892,110.00757520024943,2.721460663175711,2.75,3108.7768493183967,3278.1281518059022,0.9884658620656651,1.0011346624765096,33.15688445133269,8.343064418784952,2.3388338425282726,1.0342310566030808,0.9727563131666552,17.381710719999997,passed,
2025/03/26 14:00:00,0.7135761262067635,0.6956759958801189,88.43663802558576,109.97031319531503,2.7233669627835924,2.75,3102.048030245492,3278.4185750478987,0.9882933052490512,1.0011193897304682,33.3689560575284,8.314916957161383,2.3504219810726554,1.0293157865240774,0.9679214413765922,17.37635196,passed,
2025/03/26 14:15:00,0.7130243843587721,0.6944314465261082,88.45724474365295,109.36319886883956,2.7221821799189354,2.75,3109.4149442524886,3269.8509367472006,0.9885980030636824,1.0011296788472739,33.273058168050405,8.217258039320576,2.344423368203446,1.034506324438998,0.9719114434891699,17.365523902222222,passed,
2025/03/26 14:30:00,0.7140414901275498,0.6920846682160978,88.50968981554846,108.67117428506434,2.7231194496377147,2.75,3113.9096999261665,3263.1785822803517,0.9885864157631372,1.0009663876173533,33.089526245887456,8.12425236011179,2.340736918748853,1.0332817798746512,0.9726347606593718,17.36557313333333,passed,
2025/03/26 14:45:00,0.7154404144677527,0.6894660918333699,88.48566638872775,107.89726158558426,2.7249081935798887,2.75,3114.0098481444174,3254.9072636729197,0.9884669943849425,1.0007648835644498,32.90425177948567,8.051325987405285,2.3379341167894667,1.0257567619906545,0.9680876776593353,17.354714422222223,passed,
2025/03/26 15:00:00,0.7157774066503378,0.6876600155264568,88.49118387119688,107.2200314190872,2.7263317992804055,2.73,3116.329049414391,3247.268746520828,0.9885010504039451,1.000676802408213,32.81769217281804,7.9475987166417825,2.3346303542744025,1.0203788019891689,0.9635555966908333,17.349279028888887,passed,
2025/03/26 15:15:00,0.7147509129103141,0.6862743626219946,88.61781340952273,106.65053344623003,2.72870657443407,2.74,3121.0949809780527,3235.101151468751,0.9886560443890142,1.000667406391215,32.909362172801494,7.97458237912614,2.339129867742228,1.0253797109335643,0.9669149891112091,17.344194175000002,passed,
2025/03/26 15:30:00,0.7143286795949129,0.6848139495533258,88.65926178406495,106.0233056181099,2.7315380304933052,2.75,3122.165656005294,3225.4370312787155,0.9886940776280263,1.0006294017145851,32.96409555382122,7.920768023678232,2.3407135508102104,1.0223215890067365,0.963376536366586,17.338718142777775,passed,
2025/03/26 15:45:00,0.7150149066304639,0.6826672258132778,88.67389044114444,105.33902901638554,2.7346051388006325,2.75,3121.859211235537,3214.6327027670027,0.9885990861141778,1.0004779661215162,32.89715925068099,7.927740008267762,2.3418298301038636,1.021105373486701,0.9635620306552972,17.32780335,passed,
2025/03/26 16:00:00,0.7160024065653938,0.680812190968078,88.7620371618539,104.75255858365038,2.736760421147945,2.75,3128.8251951662232,3202.640518006612,0.9886323604740804,1.0003225530054294,32.687154929604496,8.025080834035291,2.336867752468624,1.0193818412566897,0.9633756830217978,17.32770477166666,passed,
2025/03/26 23:30:00,0.6995687944468802,0.6896945963244722,88.05295006011195,103.62237663293233,2.796410865762654,2.87,3060.9266147369326,3035.0255342751775,0.9888505016381548,1.001637851460963,35.55423532358134,11.570469560726028,2.405960795780977,1.139437240369005,1.0405680981215173,17.046786826666665,passed,
2025/03/26 23:45:00,0.7078662964750498,0.6992447490145324,89.55547928972675,108.19503374774958,2.7927118990659925,2.85,3125.8967724841254,3128.344806684599,0.9881949186982222,1.0014248636957683,34.479521973874014,11.545651191374247,2.3559608807211516,1.1381765598768627,1.0473998030522162,17.466294877777777,passed,
2025/03/27 03:15:00,0.7260811036231459,0.6602982773014201,89.618545241856,103.51642836063441,2.6728172188821966,2.65,3179.645582902939,3372.3739770642783,0.9885493527610332,0.9988764922313997,30.763790642735124,3.211986397652138,2.33910783007952,1.0024050849508137,0.9830236162190479,17.512350698333336,passed,
2025/03/27 03:30:00,0.7263924226539503,0.6604088555639235,89.43074156329978,103.92068006626731,2.665530132011269,2.66,3172.7671163936916,3391.4182555828647,0.9885200803413106,0.9988976586927838,30.72178445354501,2.9032794393513486,2.3404954960902735,1.0057799314179279,0.9884646847819396,17.49703390111111,passed,
2025/03/27 03:45:00,0.7261360818463923,0.6604250796827239,89.37574811622575,104.3938538911258,2.6574809292719825,2.64,3171.5579405387057,3406.7459378932676,0.9886306133456229,0.9989261509772732,30.693945523905533,2.713830644295507,2.346267028381882,1.0039935910014715,0.9884804150896521,17.481717103888887,passed,
2025/03/27 04:00:00,0.7296697826752028,0.6582668391721674,89.21686769527888,104.6583678760143,2.646369437143594,2.64,3171.018252612551,3429.1185466996926,0.9884394133850458,0.9986031146906074,30.10917307971895,2.410885290319378,2.3409344747553558,0.9957841326275488,0.9887524261754297,17.466400306666664,passed,
2025/03/27 04:15:00,0.7293363774685009,0.6577862762790174,89.2257481031621,105.11480180723782,2.6437038605986865,2.61,3159.277744379403,3439.968716877338,0.9881606955494523,0.9985439287781068,30.38269809164539,2.3678250993739303,2.3652663507447986,0.9903640706006867,0.985533507210383,17.446453346666665,passed,
2025/03/27 04:30:00,0.7307052961890748,0.6591780721806184,88.93430039731211,105.56827156087996,2.6379141540196946,2.63,3157.17637718581,3450.7492775484397,0.9882297845360817,0.9985734477524236,30.049916395420546,2.341608827462619,2.348350439648085,0.9958004574173958,0.9924790069348316,17.431140613333337,passed,
2025/03/27 04:45:00,0.7289049059492456,0.6617806736854107,88.73787331654194,106.1895148102095,2.6341274517486277,2.62,3150.6647687707755,3462.867741287982,0.9884242526907396,0.9988652201727516,30.27819309028451,2.2189036273620384,2.346739835479405,1.0034816375010809,0.9970117574717055,17.420887537777777,passed,
2025/03/27 05:00:00,0.7280278547489835,0.6642183499796113,88.68029013659708,106.98810603092149,2.6309864985175704,2.63,3146.602134291314,3485.803866630082,0.9884151850535274,0.9990714842457538,30.464753393028964,1.9596685282685062,2.345474304617921,1.0066755055838394,0.9985619815420469,17.449770641111105,passed,
2025/03/27 05:15:00,0.725582541071247,0.6691803056682971,88.79154077000868,108.00332849409118,2.639023668758022,2.68,3141.6969837761135,3476.3139287795725,0.9883697226389415,0.9993809013088066,30.993299458517328,2.6127441596434497,2.356133393440156,1.0215324386646283,1.0063654818448386,17.46508743833333,passed,
2025/03/27 05:30:00,0.7257456356445674,0.672014535174327,88.73732597214688,108.79319363058936,2.639087651184005,2.66,3140.31260748462,3481.7500557844255,0.9883321317244962,0.9994896833780401,30.987360987971062,2.856961332575755,2.3511220505733506,1.0100602520865445,0.9938358878503907,17.4762038,passed,
2025/03/27 05:45:00,0.72538250528141,0.6731616413817124,88.12928760652814,108.8607341641148,2.633886583716782,2.65,3123.1586518576614,3473.732643764706,0.9885117376599994,0.9996318472045369,30.932000779589494,3.0270013338603614,2.345127873956549,1.0101311890302738,0.9935523767219996,17.37546347777777,passed,
2025/03/27 06:00:00,0.7241328378264404,0.6735788291477627,87.52868013163832,108.76730553094416,2.630824058585137,2.66,3096.150479204793,3471.980866582523,0.9884518740759066,0.9997910386131177,31.225232317068123,2.928080185387163,2.353069131972921,1.004156722150185,0.9870519178752164,17.279597964444445,passed,
2025/03/27 06:15:00,0.7248003724511521,0.6716628885466387,86.88767414414045,107.92067618369266,2.6269168666630716,2.65,3077.0152749078848,3462.3817773733863,0.9884746729345701,0.9997667533959694,31.075499367868577,2.7455713242105624,2.345192357197912,0.9988324685875802,0.9840678630019698,17.178452414444443,passed,
2025/03/27 06:30:00,0.7246465553835156,0.670618172106914,86.34452551611153,107.21332499956276,2.6274423057754936,2.66,3055.77064113367,3445.679149116222,0.9884051270198448,0.9997882964351261,31.155738874139114,2.797509011591361,2.3459522163695676,0.9917810372287489,0.9773989312226509,17.082184227777777,passed,
2025/03/27 06:45:00,0.7245298123853625,0.6699372287342905,85.82961224109266,106.54369290416611,2.6292619579305865,2.67,3036.1788338315637,3423.9199816431087,0.9883532454270851,0.9998094297987872,31.215826152920847,3.005875673513822,2.345873307813701,0.9878113784922783,0.9733079625391704,16.98529206,passed,
2025/03/27 07:00:00,0.7237290146806105,0.6693355534333203,85.2637838124649,105.84434844413636,2.6302850114958143,2.64,3013.8185216538727,3406.5365512220515,0.988334018802315,0.9999042000565314,31.38872418888628,3.0444738030968153,2.3467872386710114,0.9816124324917842,0.9662380318056308,16.887363716666663,passed,
2025/03/27 07:15:00,0.7214709698693454,0.6681595669000723,84.65835772123607,105.05840105808171,2.628848726775736,2.68,2989.832952582531,3391.120568685267,0.98839776514957,1.000030304604798,31.731649329908336,2.952493418215503,2.3547965701483005,0.9794965997457851,0.9624453789776279,16.77456154,passed,
2025/03/27 07:30:00,0.7225268669761097,0.6689119939493685,84.07718194972993,104.40051575973725,2.636356729436097,2.69,2973.062267763041,3348.8388330659586,0.9882944843254926,0.999997747760796,31.56446787388726,3.7820718724681424,2.3418836743316267,0.976771323877401,0.9587655789921811,16.66678651,passed,
