datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/27 07:45:00,0.718839061160108,0.6694951713584263,83.4601693344937,103.74713692110204,2.6416406751319035,2.69,2939.6876582711575,3328.592439099209,0.9882046568879747,1.0003046479941784,32.31835988244456,3.8205021224674365,2.3580498943533277,0.9771546749193781,0.9537475612616689,16.55854366833333,passed,
2025/03/27 08:00:00,0.6973463483735204,0.6797850724411627,80.17952585083546,100.45329052822512,2.7007022694322265,2.83,2792.219829500231,3046.742676304144,0.9889014390330526,1.0020464956908781,35.678023913705196,9.176841594180761,2.425175700212693,1.0900948907387353,1.0194775322482021,15.769299290555555,passed,
2025/03/27 08:15:00,0.6881148276994559,0.6679644162794415,74.00291307700296,93.31105309131789,2.698681203444138,2.83,2592.032060320783,2868.619154581883,0.9878497760943162,1.0018124285098138,36.5125717615769,10.588494260493981,2.4190264780645347,1.0693364956467692,0.9997916217161782,14.73655679222222,passed,
2025/03/27 08:30:00,0.6885067725424084,0.6686010663948134,73.93721770817355,93.24793725033165,2.704947789132624,2.83,2586.5051525663753,2859.3982246384203,0.9876438861138391,1.0018164838987365,36.568656396877216,10.846117807580583,2.4177747348397407,1.0857984180010565,1.0144612476115846,14.730884300000001,passed,
2025/03/27 08:45:00,0.6904526544235771,0.6668119383152957,73.74980888411777,92.9353562454803,2.7010829548971627,2.82,2582.587047609735,2868.8712418527625,0.9873591612755007,1.0015804755174111,36.29588200828706,10.47246344221836,2.4099680717026684,1.0816494638564937,1.0150078424416837,14.724841064999994,passed,
2025/03/27 09:00:00,0.6902593629418018,0.6625748211847636,72.99749848595657,91.81819599104628,2.6941173486072802,2.83,2567.4206948005753,2850.1679293717075,0.9871465718085607,1.0011754346105781,36.011588140900564,10.563824806448165,2.4056001942680267,1.0656458984639015,1.0047521706582914,14.595619499999994,passed,
2025/03/27 09:15:00,0.6896428650914437,0.6653036444001436,73.45065981660727,92.40224242693175,2.700516245181967,2.81,2572.75506859252,2859.8310426153057,0.9872786376109345,1.0015128879648794,36.366588305498475,10.464385277226727,2.413023155603343,1.0726241635365275,1.0069194896601852,14.670787046666662,passed,
2025/03/27 09:30:00,0.6875116673666936,0.6686454305381483,73.90320594082296,93.01872827998733,2.7091514724410874,2.82,2575.852045031951,2867.2591070126828,0.9873825521812479,1.0019237924532023,36.93182659986746,10.419238086303274,2.4261902532245214,1.0930802551841496,1.0190161776190394,14.746212592222223,passed,
2025/03/27 09:45:00,0.6923284705441326,0.6665765083264564,74.54281075714081,93.40320778081734,2.7112580116216334,2.82,2603.7819261837817,2862.879794366282,0.9871497991517578,1.0013482988572417,36.19920815409425,11.046175078139607,2.4227848297331978,1.0954205437975733,1.02948704768212,14.821530386666664,passed,
2025/03/27 10:00:00,0.6969361971287497,0.6656459036768321,74.95765748326235,93.71798676329334,2.707734447043223,2.79,2628.013816610506,2873.537654312671,0.9871799371125302,1.0010250280320596,35.434553144969776,11.056053156551629,2.402249962847264,1.0916404954363184,1.032665462977594,14.89674043,passed,
2025/03/27 10:15:00,0.6871714496558197,0.6619068559038739,73.15422804382645,91.51143894260657,2.7008837107561625,2.81,2570.379698643517,2821.7825764094487,0.9873880413480798,1.0012358096650353,36.372281695807196,11.232116225815798,2.425051523887216,1.080791011014883,1.015076929681644,14.563603254444445,passed,
2025/03/27 10:30:00,0.6893544153117006,0.6587023469467607,73.14916608355372,91.219807675984,2.696012630338882,2.82,2577.7872110020094,2821.486293288846,0.9871370218130461,1.000746123391676,35.890906269262445,11.273624349182256,2.4225401821642936,1.0742988360188184,1.0165784163069684,14.556509562222223,passed,
2025/03/27 10:45:00,0.6853640988115045,0.6606600591291144,73.03111685941089,91.21131694814727,2.6995008818061064,2.81,2560.346777494846,2829.186218421765,0.9872249953935532,1.0012521260114415,36.70225405011125,10.817596860783793,2.4391485188767152,1.0820219669258941,1.0162640339068165,14.549049074999997,passed,
2025/03/27 11:00:00,0.6891104110556089,0.6557316894118203,73.02135303232622,90.77607467018781,2.689274290917024,2.73,2576.97917774672,2828.2447047647847,0.9870162308655893,1.0004868075749844,35.7874145769445,10.904432664681524,2.4275823058047177,1.066995175907206,1.014396463806142,14.53612962388889,passed,
2025/03/27 11:15:00,0.6913024103323425,0.6537177586535851,72.72294018984348,90.33557916154034,2.6865551347100576,2.76,2572.3661431086257,2827.7364915528524,0.9866913696804782,1.0001613970750898,35.395571503243595,10.797895996633917,2.41566336261701,1.0248824535345327,0.9811727167506251,14.507673461111105,passed,
2025/03/27 11:30:00,0.7272749177329966,0.6627956690942014,83.97072880476375,102.77809160033405,2.643040958316301,2.69,2965.6614124975526,3330.737278425965,0.987613158997866,0.999386567993266,31.09144235966417,3.684322985061041,2.339533643233813,0.979222918149,0.9692819834773535,16.641639629999997,passed,
2025/03/27 11:45:00,0.722547289872895,0.662492750263167,83.98837853415662,102.66793368566994,2.6392057229519494,2.68,2961.1194265852596,3336.5097384284672,0.9879639970136275,0.9996734704941046,31.74439988506267,3.2778525148111135,2.3610286821338367,0.9688526869298922,0.9544544146973446,16.620738933333335,passed,
2025/03/27 12:00:00,0.7225715164976262,0.6611204416714704,83.84403711723341,102.36450273093821,2.635401597804797,2.67,2959.0011016969297,3337.8794245283434,0.9880226653609241,0.9996150003484601,31.66265304212336,3.085852814396014,2.359928403804141,0.9644896760259709,0.9515442484056771,16.594808999999998,passed,
2025/03/27 12:15:00,0.7221284722386818,0.6602417113287032,83.76949854674172,102.1356014069853,2.63487912432915,2.67,2954.8538162589834,3335.193445943947,0.9879996359983303,0.9995882925360731,31.742517622124595,3.0310227989932526,2.365294077533946,0.9623973871459885,0.9497092658677168,16.573514222222222,passed,
2025/03/27 12:30:00,0.7227272001058456,0.6590920980566768,83.65519545674398,101.87244194198178,2.6351306649664537,2.69,2948.8203075557158,3332.5489442206654,0.9878268954565461,0.999476172802902,31.718023806088848,3.005450135133222,2.3684474176586434,0.9581331954356453,0.9471027292095581,16.55222873333333,passed,
2025/03/27 12:45:00,0.7208284863310762,0.6586920366965116,83.63562608598554,101.72368266038582,2.6345738555899065,2.68,2945.06846480188,3329.710701067608,0.987932901470246,0.9995643450815548,31.997658834978033,2.932189554614534,2.3796191105786395,0.9577688131210927,0.9450240412365328,16.531369139999995,passed,
2025/03/27 13:00:00,0.722641648395483,0.661402377249402,84.91997784950745,103.14893548538127,2.641839243443366,2.67,2983.9243551889235,3358.528326183903,0.9878185450503122,0.9995419937427575,31.90660202721654,2.9817065069760407,2.38169269096923,0.9623202408440699,0.949058598393308,16.755740393333337,passed,
2025/03/27 13:15:00,0.6941297545719637,0.6706659605671778,79.19401816643528,97.30735669760212,2.7170165938791406,2.84,2736.8750503978754,2975.6794623018955,0.9880170358284791,1.0016093951626475,36.47777732113768,9.693614267390023,2.4765282984843746,1.0758022947787071,1.0070941035654333,15.521105404444445,passed,
2025/03/27 13:30:00,0.6770037170387859,0.6536669602910181,72.3475757941024,89.32801439762224,2.700009923557047,2.81,2526.0082723701294,2801.705021094842,0.9867690883755389,1.0010044189781362,37.76096068114662,10.632633946279048,2.497939619066894,1.0759661522835458,1.0133134188394783,14.384878762222222,passed,
2025/03/27 13:45:00,0.6705037675263333,0.6495542651161637,70.30067776448372,87.0245013888531,2.696426497563402,2.8,2464.538077957462,2750.4763789074163,0.9863491357415669,1.0008772442226421,38.24073187639516,10.892734018757539,2.4994182662645925,1.0659323658408846,1.0105752121189993,14.061903166666669,passed,
2025/03/27 14:00:00,0.7085550001978921,0.6699961075507074,77.95519231144264,96.03036907502427,2.7561226320613708,2.87,2706.2894683068107,2858.7196105992502,0.9863626962101593,1.000566767194851,34.75165075042597,13.100688757708609,2.4048552725201273,1.0391672222299149,0.9876715170961153,15.337847469999998,passed,
2025/03/27 14:15:00,0.706489440925443,0.6700280736588433,78.26348676359237,96.36272086681088,2.7452787756210144,2.83,2712.7782314732003,2900.609949786218,0.9865459332931887,1.0007314689991345,35.0618931576674,11.918465809169193,2.4175660521804523,1.0070835178750577,0.9553696818480947,15.410315433333327,passed,
2025/03/27 14:30:00,0.705206688499436,0.671994683591835,78.75571069883568,96.98996198867307,2.740988383853493,2.85,2734.7159630848737,2915.8346607188896,0.9870958471364637,1.000972878705097,35.074785519685335,11.69445389149052,2.413265024619244,1.009979732183928,0.9548354774223737,15.488093622222223,passed,
2025/03/27 14:45:00,0.7044545496316221,0.6740955142012218,79.16709376620142,97.55515259416376,2.7458598717378893,2.84,2743.8659415665525,2921.8386278278995,0.9871315278367669,1.0011266761440445,35.27900666938325,11.761645030521933,2.418464418324819,1.0125349651754458,0.9541437418537048,15.557230822222223,passed,
2025/03/27 15:00:00,0.705898141689983,0.6727917702180587,78.89295101569947,97.26968622254093,2.7413670685100735,2.88,2734.108824184105,2935.9977521604387,0.9868682872625449,1.0010026822305116,35.14539826983906,11.235214063406021,2.413095625768589,1.0145939548520122,0.9592479592536657,15.543843443333332,passed,
2025/03/27 15:15:00,0.7034262271024507,0.6734794435157363,78.81880364971498,97.23518971878647,2.743636186903705,2.84,2725.087141674584,2933.3944734635193,0.9868842743564954,1.001186792946743,35.57296519099792,11.204234804393568,2.4262117723155305,1.0186128123688398,0.9594855527202547,15.524814922222225,passed,
2025/03/27 15:30:00,0.7052324032796365,0.6725348643283975,78.6765206513004,97.08392532971958,2.7437677551141433,2.84,2718.891341147894,2936.335300907249,0.986574077753653,1.0010175585992171,35.41424672464794,11.113697939378584,2.4231388362980777,1.0160521656483614,0.9601724553582355,15.516628508333334,passed,
2025/03/27 15:45:00,0.7027231418665568,0.6733588703164685,78.63663674147229,97.09121500969553,2.744380897206941,2.85,2713.9352873748676,2934.9892127029293,0.9867185262383282,1.001224498651894,35.77493721111393,11.057114067352005,2.4325998442594323,1.0158406399736106,0.9562733541599275,15.502800487777773,passed,
2025/03/27 16:00:00,0.7045902214418758,0.670219547558603,78.80365111313569,96.95161342929477,2.7409332343765818,2.84,2725.945973494555,2923.239743910125,0.9866944325915717,1.0008067959418925,35.35080110393974,11.51611204233134,2.438149082044801,1.0121649661832124,0.9585252093508919,15.48404088,passed,
2025/03/27 16:15:00,0.7021845911624394,0.6721616291903952,78.83455137878065,97.10905628270855,2.7500871642929403,2.84,2717.679061499426,2909.556708147294,0.986640194031828,1.0010375879234243,35.84470920641518,11.91412681987943,2.4522075899227773,1.016612848928842,0.9577017010595315,15.475388860555551,passed,
2025/03/27 16:30:00,0.7035421481559319,0.671263681414865,78.6792869997258,96.92858185066329,2.745883720371378,2.85,2717.587212598404,2913.3160931840202,0.9866349758389399,1.0009290194840275,35.579495000814525,11.750652829614529,2.441950987657206,1.0163931448590537,0.9600981413435961,15.461805718333336,passed,
2025/03/27 16:45:00,0.7030919740440666,0.6706975335396974,78.61336223923534,96.81423670297248,2.7441235998721623,2.84,2716.280250283438,2911.246569672836,0.9866880474045895,1.000913608718945,35.595782656348476,11.751611625909177,2.444585828031642,1.0179770650960325,0.9617761556273361,15.442629155555553,passed,
2025/03/27 17:00:00,0.7028229087543512,0.6707876638439446,78.58913571967344,96.79821182752357,2.7465512162622714,2.85,2712.82730353388,2906.6556946158644,0.9866010954461797,1.0009148535392145,35.68654304438933,11.88192362441846,2.4488766420013635,1.0178932884958618,0.9612558079431175,15.434197863333333,passed,
2025/03/27 17:15:00,0.7039634334032233,0.6697829384126615,78.34248533185462,96.56118085674507,2.748065563037032,2.86,2696.651509402981,2914.631166498487,0.9860700375733263,1.0007742494574814,35.76123586160996,11.576264190107745,2.4540891529297832,1.0248792944282996,0.9702853830719644,15.420172686111112,passed,
2025/03/27 17:30:00,0.7008869196209122,0.6709533537867645,78.34068810511113,96.61506665849305,2.747075028227058,2.85,2696.1759451456655,2912.137943879495,0.9864282092294469,1.001052794326897,36.10378101073283,11.54564193709581,2.460946694387518,1.0226141677602545,0.9634012368516512,15.406459034999996,passed,
2025/03/27 17:45:00,0.7030768399329552,0.6705378851597004,78.16750112112372,96.46019159969404,2.7452561840809833,2.85,2697.2901777870893,2909.6066313869237,0.9864086550863507,1.000929658930359,35.71792975493431,11.599383415106187,2.4434845455874314,1.0199223177576415,0.9637757409177219,15.392368138888889,passed,
2025/03/27 18:00:00,0.7059135027786266,0.6735112362742975,79.2956451000813,97.82073777515934,2.751834974662759,2.85,2732.8118132587883,2931.8914746988257,0.9863834040200169,1.0009117479143155,35.4718565530286,11.71071245155386,2.438607706983566,1.0350585548381273,0.9782194613259725,15.58832862888889,passed,
2025/03/27 18:15:00,0.7100659718732186,0.6678425240338836,79.29361344981702,97.46825560627515,2.734112008089727,2.8,2740.6924344274066,2965.982278098024,0.9860808395470814,1.0002839962262329,34.76375071764799,10.770687636055793,2.4360430338653987,1.0355716711986391,0.9906123383783826,15.602687857777772,passed,
2025/03/27 18:30:00,0.7033206884693527,0.6728221546305535,79.83086778287456,98.20009945513557,2.7546745798497034,2.83,2742.005550244301,2927.282725851119,0.9864072166322182,1.0008762212215547,35.88617612905493,12.057561364242765,2.4734522844536553,1.0755088775269215,1.014457727028179,15.6170443,passed,
2025/03/27 18:45:00,0.7068791279090272,0.6705647813134078,80.10192097736265,98.28014897480213,2.7565707695866815,2.82,2755.746904464559,2914.848651440329,0.98618495789534,1.0004329519103479,35.347535021262814,12.700050685350128,2.4712730591191465,1.0743382985181573,1.020338889733595,15.631397955555553,passed,
2025/03/27 19:00:00,0.7066497441721069,0.6717320794896201,80.06290508145483,98.3905031225807,2.758010400002437,2.82,2749.2486586127548,2925.366389969429,0.9860606677936935,1.0005589526324872,35.52306883028477,12.38659796038271,2.4712836372964038,1.075057541402281,1.0193922021747535,15.650647319999997,passed,
2025/03/27 19:15:00,0.7078107601896181,0.6721574202461152,80.09621312691867,98.49110116198811,2.758444448625364,2.83,2753.682934733977,2925.24041543568,0.986087454997782,1.0005407813584206,35.33244008738687,12.468759808734495,2.4611369414037014,1.0741489365385106,1.019448254632334,15.664994589444444,passed,
2025/03/27 19:30:00,0.7068580884563467,0.6723582120419005,80.16794139123317,98.58674648067922,2.7561306871376114,2.83,2752.4530180305924,2938.3449806022695,0.9860834166829086,1.0006131535181435,35.518701445319365,12.077958871143448,2.4683860516518727,1.0716958304454391,1.0158901714943651,15.684582998333331,passed,
2025/03/27 19:45:00,0.7058303761771801,0.6740544828434109,80.28267507598612,98.8335485697623,2.759374796153926,2.83,2754.841398525734,2936.363621377854,0.9862131065688826,1.0007942946058919,35.67976120737469,12.19521636065589,2.4681072932708057,1.0779250596893204,1.0185624550427521,15.704167691666665,passed,
2025/03/27 20:00:00,0.7069320908373457,0.6738577284228061,80.41100058624774,98.97237070452614,2.761464505421357,2.85,2757.2687514251884,2936.720303503925,0.9860632963956448,1.0007003967232853,35.599801730269334,12.316153603300892,2.469387574518321,1.07854394566129,1.0207802825723429,15.723748669444443,passed,
2025/03/27 20:15:00,0.7070243323761944,0.6739074926858748,80.54360662476111,99.10303836983817,2.760240034739228,2.84,2765.1278178120497,2936.4541588511315,0.9861994544681946,1.0006867985060157,35.5003585715436,12.404006770140038,2.4670226633191414,1.0731101787418351,1.015811105582599,15.737734833333336,passed,
2025/03/27 20:30:00,0.7069141263823673,0.6744482183507094,80.67432374538475,99.27650318862536,2.758010708593275,2.84,2774.767132069489,2938.520467178819,0.9864369173623857,1.0007353293827592,35.38819392270426,12.41547539387143,2.460514805792876,1.0770727297198472,1.0189332492294982,15.757308379999998,passed,
2025/03/27 20:45:00,0.7088915344221244,0.6738541023369387,80.76165314023174,99.35136773023589,2.7569417363967728,2.84,2781.157522143465,2941.4437221363432,0.9863651822467646,1.0005830855214095,35.08914654400815,12.452669701219232,2.4526439748378177,1.0741877220703524,1.0193559440294784,15.776878211111105,passed,
2025/03/27 21:00:00,0.7088745086776475,0.6738882463475186,80.88832610964207,99.48684236633027,2.7570398363898945,2.85,2785.2600128982617,2942.333435301802,0.986387050280169,1.0005685579072823,35.08530132822277,12.507815361379329,2.4550737367190285,1.0729764422522192,1.0182796514600079,15.791203303333335,passed,
2025/03/27 21:15:00,0.7097013859784642,0.6738882151998444,80.94124041437709,99.56459044357062,2.7566229800505364,2.83,2788.4048568943454,2945.2503158558748,0.9863661125856996,1.0005267855889912,34.96572952412013,12.48882317179595,2.4508430268997055,1.0596735763748737,1.00669635818255,15.805525608888885,passed,
2025/03/27 21:30:00,0.7107163658428541,0.6742782082471781,80.98395205170887,99.67635640269165,2.7583779105721424,2.84,2788.5600221096415,2948.411154325099,0.9862502333594171,1.0005087846404113,34.89866946221857,12.475076903215967,2.4469276033082985,1.0607060801737154,1.0084298751389007,15.824734566666665,passed,
2025/03/27 21:45:00,0.7104384266675615,0.6749852247798037,81.04696729552825,99.7874499070907,2.7598768209678877,2.85,2789.2373329042302,2949.8052090583346,0.9862668393031198,1.0005794750677435,34.971920762087244,12.463128305755635,2.4469832749357683,1.0600484101813492,1.0066102883465615,15.839050486111109,passed,
2025/03/27 22:00:00,0.710233440585115,0.675513452971074,81.09994084651554,99.8473337268299,2.7600251280912618,2.86,2791.4266306697677,2952.4934001788383,0.9863334250379836,1.0006417933559615,34.99331237291761,12.386157086326458,2.444570835148331,1.0554719076567816,1.0012861329602945,15.853363618888888,passed,
2025/03/27 22:15:00,0.7104927317696287,0.6755739977146633,81.06094188613436,99.78015055835556,2.755300738721794,2.85,2798.2992591450998,2956.860811822789,0.9865825998561126,1.0006672000625678,34.78023709186852,12.20426084554389,2.4314279803566703,1.0509799603763235,0.9971614020910718,15.857196794999997,passed,
2025/03/27 22:30:00,0.7091497465191504,0.6762747771697672,81.10478387538073,99.82769754955703,2.7553461211086914,2.86,2797.9851230705553,2960.2444295339355,0.9866852692198824,1.0007991198519972,34.974461737564454,12.058010552004763,2.4351065744251086,1.0563761522722994,0.9997832023964867,15.86591546222222,passed,
2025/03/27 22:45:00,0.7117703828087115,0.6752169291521508,81.02393727791375,99.6771333881882,2.753528295063034,2.85,2799.261646124531,2964.1605887055284,0.9865313489899303,1.0006097511182852,34.60100864535123,11.959788925592102,2.422623608734431,1.046606781973987,0.9946336374049697,15.869746199999996,passed,
2025/03/27 23:00:00,0.7102936840585211,0.6756615445721293,81.09914818123995,99.7182301567769,2.7536641066330625,2.84,2800.7729104309165,2963.7558752885943,0.9866681375640879,1.0007154512414702,34.78245590585479,11.934570417206425,2.4281006554979983,1.0519762492840592,0.9973944616083864,15.873576008888891,passed,
2025/03/27 23:15:00,0.7098189461882864,0.6760113254941074,81.1152317487022,99.71984750807366,2.758375685017526,2.83,2791.399005746117,2966.5699272997417,0.986407381015819,1.0007695443578455,35.0781214824192,11.824038683230038,2.439174383392572,1.051152024514992,0.9953902683809034,15.882641500000002,passed,
2025/03/27 23:30:00,0.7076064353000681,0.6766159515747053,81.27057534188683,99.81583153839331,2.758830560239281,2.86,2798.662684051419,2957.846276260582,0.9867246361904409,1.000900287104746,35.252867311555626,12.065171018058862,2.4454084223421027,1.0673662728746551,1.0073332789105012,15.881232839999997,passed,
2025/03/27 23:45:00,0.7095985610572723,0.6765622104469377,81.15146319426165,99.71188452361181,2.7598953663512837,2.84,2795.8781317834505,2959.668899012674,0.9865605315765784,1.0008270782253474,35.03320753701737,12.00323659058543,2.4333844479121893,1.0539147034854663,0.9967801019024755,15.884707581111115,passed,
2025/03/28 00:00:00,0.7101646995844759,0.6832506273547773,82.6321219567604,102.50936468168989,2.7613938110223657,2.86,2847.158104929773,3003.9858785324495,0.9867670883771589,1.0010366871130378,34.95060671600275,12.161417143794237,2.4293443102846566,1.0807604837891789,1.019119907094392,16.15731278333333,passed,
2025/03/28 00:15:00,0.7190148723964648,0.6757396128660162,83.73893113933742,103.26722226722298,2.7165615475127876,2.76,2907.1684970194133,3139.9628213424785,0.9867789441181621,1.000144705325473,33.341185189820976,9.011566319906983,2.4053297811512193,1.0210987996682281,0.9836939719057596,16.427404412222224,passed,
2025/03/28 00:30:00,0.7263560565365095,0.6748547464565662,88.46568462117482,108.3669442171939,2.6797922106039245,2.72,3094.367911367244,3381.9081468176046,0.9869677999772595,0.9993053223474068,31.821969984391444,5.47383648013559,2.3892625635256115,1.0109783692761907,0.9892831115759991,17.355074134444447,passed,
2025/03/28 00:45:00,0.7231395377598003,0.6803103638581434,89.97559867914993,110.42070871382677,2.679811372941058,2.73,3154.1627337119116,3427.309128358059,0.9875580706229523,0.9996694121376428,32.04184404985091,5.169615898824515,2.3839462291278672,1.0317441448588,1.0021392711411197,17.637103146666668,passed,
2025/03/28 01:00:00,0.7245662378256165,0.6763773748177428,88.75933857726612,108.8355633989571,2.674213594230166,2.71,3115.3789197386127,3388.996211027243,0.9875689262381098,0.9995044345940751,31.75689007602128,5.41214486914332,2.3817059666170737,1.0111741669529646,0.986559045278379,17.394088396666664,passed,
2025/03/28 01:15:00,0.7286838290309082,0.6494893323525948,82.8376312021672,100.94348580572468,2.617614477122529,2.62,2920.608276103347,3339.495020192573,0.9866931967767992,0.9982834774170949,30.879317927443868,2.801539374975194,2.391378332932974,0.9414829081644488,0.9496931446542158,16.386537016666665,passed,
2025/03/28 01:30:00,0.7265302494074123,0.6588706770794654,83.66163853098722,102.263965172494,2.654278346157754,2.74,2929.602966447633,3268.0387576648423,0.9866187342924199,0.9987703217914978,31.656729583132073,5.371717093949393,2.407944388184658,1.0160138163019705,1.009956368468462,16.450266225555552,passed,
2025/03/28 01:45:00,0.7229517434292042,0.6628414607700621,83.69499584653916,102.5967781531296,2.6643840114832202,2.73,2922.0813028250514,3250.0420029379025,0.986804524349237,0.9992290529344463,32.31722531873822,5.845915520583952,2.417076301651436,1.0290198722458788,1.0138367651264224,16.444906652777775,passed,
2025/03/28 02:00:00,0.7208965668447419,0.6640858807714232,83.53194891158182,102.58852516203207,2.6649030595372594,2.74,2914.0061907795252,3249.88211698214,0.9869349137767843,0.9994694334478793,32.634619609725135,5.728146708264605,2.419386292773417,1.03240478541357,1.0134195428009254,16.426164810000003,passed,
2025/03/28 02:15:00,0.719797954159607,0.6646858293732714,83.55427435947362,102.68221914769016,2.665651082788987,2.72,2913.4392281072073,3246.707789140862,0.9870161293122404,0.9995550234738444,32.78736615417493,5.82198669168698,2.4241059887127197,1.0312519883506668,1.0104934995738901,16.420802566666666,passed,
2025/03/28 02:30:00,0.7203625882847434,0.6647206147192474,83.44969359321082,102.65269178295141,2.6646508744776174,2.74,2911.411395046748,3249.18923164526,0.986988514857991,0.9995463262635723,32.6980844098852,5.748027406998656,2.418503748512628,1.029995393181302,1.0099732167520201,16.41584984722222,passed,
2025/03/28 02:45:00,0.7210224759938583,0.6642608658798941,83.34477145991826,102.57481319971731,2.659987650700153,2.74,2915.33485054061,3252.3206683000835,0.9871382234216544,0.9995035713783984,32.44245648195821,5.639201046934106,2.4077363910950313,1.0261292946641805,1.0076681836037795,16.40588751388889,passed,
2025/03/28 03:00:00,0.7206337100450537,0.6641546719550876,83.30073954093962,102.57142879062697,2.6584427732206986,2.73,2913.5878130338288,3255.7857886393685,0.9871615595197848,0.9995291453476833,32.491487453010684,5.523701771229119,2.4091970169597556,1.0276283134712068,1.0090342715631997,16.400926666666663,passed,
2025/03/28 03:15:00,0.7202357786008579,0.6642462343787685,83.30202593087586,102.62428369851891,2.657103296768543,2.73,2913.9352996440966,3259.0239676706715,0.9872171379398037,0.9995644353952658,32.528027348410994,5.441693620658346,2.409954291224778,1.0266439865218555,1.0077350867898378,16.40219042,passed,
2025/03/28 03:30:00,0.7206712053344552,0.6650266315651204,83.47019155190499,102.886187413144,2.6590101736049854,2.74,2919.5510569159533,3259.13415345871,0.9872086642656451,0.9995650361576631,32.482573020640636,5.590462179068169,2.4086352971483747,1.0278399391664859,1.0086740008591304,16.42918683388889,passed,
2025/03/28 03:45:00,0.7213419585505481,0.6659753077603097,83.6227241237147,103.17522249189774,2.6600747389651453,2.74,2925.600333696797,3264.063645972211,0.9872129533650666,0.9995883214151169,32.39712706513583,5.612765023889333,2.4032378031463852,1.025491853410016,1.0062671283112665,16.464968795,passed,
2025/03/28 04:00:00,0.7201235391842956,0.6668329420297678,83.82645588568323,103.49084234270491,2.658836624910251,2.71,2932.3465990734258,3272.0918889234545,0.9873907496802488,0.9997123864454761,32.536096332485535,5.494416777109647,2.4067005872752274,1.0246847690915764,1.0035170983231156,16.496588288888887,passed,
2025/03/28 04:15:00,0.7231620326919553,0.6665601239537122,83.8953026834663,103.63028720085953,2.658583455008353,2.72,2938.4272088266675,3278.5011505542084,0.9872002769862651,0.9995208628114881,32.10851306091078,5.507689910842231,2.3935000563856703,1.024143297538427,1.006909532965268,16.528222877222223,passed,
2025/03/28 04:30:00,0.7191113394244784,0.6684795241761942,84.20523771778635,104.06488613893434,2.6582875704540063,2.74,2947.209090833111,3280.578174926303,0.9876547200840787,0.9998536747558385,32.59925739189913,5.500248188812809,2.4068485305754623,1.0326826166295417,1.0088669934568095,16.555249479999993,passed,
2025/03/28 04:45:00,0.7229024135401497,0.6673012416998051,84.2512700300637,104.12659824281334,2.6538919058080648,2.7,2957.7330668428,3292.2979437267772,0.987534526641002,0.9995745505374842,31.951491933486064,5.364270797865015,2.387660333811476,1.024488816317433,1.0068229595215348,16.58690671,passed,
2025/03/28 05:00:00,0.7225817010652105,0.6671692049081148,84.39363364331442,104.2608190871513,2.6533801865639055,2.73,2962.6306846911916,3291.605187779558,0.9875874128732117,0.9995456296396065,31.966885670999254,5.460517589396217,2.3928484734046718,1.0341871192384051,1.0163776866183902,16.59486554611111,passed,
2025/03/28 05:15:00,0.7192221703040096,0.6698106038639728,84.31678754016231,104.36884260078543,2.659853885596894,2.73,2954.7569700178365,3272.5262944765036,0.9877906578243688,0.9998849644591846,32.49611796566543,5.879886068026584,2.401980329019664,1.038827929828571,1.013742893019105,16.563663587777782,passed,
2025/03/28 05:30:00,0.7209926033083113,0.6687069385001224,84.09074914144203,104.14184054387096,2.657318084105669,2.73,2949.879053758302,3275.0776073485667,0.9876388014573023,0.9997385124315556,32.231878441095276,5.766294007922037,2.393807954037563,1.0371711016373317,1.0155243339151803,16.54168990833333,passed,
2025/03/28 05:45:00,0.7228672163099796,0.6670887708851244,83.79582226129197,103.8271052568469,2.6539977598537012,2.72,2940.527789073384,3282.188828952256,0.9873861322541434,0.9995682817937928,32.00622720371083,5.4885880672101255,2.387950844855872,1.021653081237794,1.0044480210321638,16.51507596444445,passed,
2025/03/28 06:00:00,0.7191871686297845,0.6688201134346347,83.86467845338169,103.95609059636422,2.6543839555268636,2.72,2946.06068663183,3265.717594184416,0.9879289980625675,0.9998601044025923,32.337869118894666,5.852318304771959,2.394420211662374,1.0246056472099339,1.001183182497047,16.488444603888887,passed,
2025/03/28 06:15:00,0.7207985244247568,0.666763518692696,83.5120913685413,103.56645757148003,2.6477133919234523,2.71,2937.182571157428,3278.4478148288545,0.9877735141700705,0.9997052265043449,32.08142072706772,5.363177477177964,2.3864395708808304,1.018888994018295,1.0000300466017682,16.45720781222222,passed,
2025/03/28 06:30:00,0.7212169491996258,0.6663537716148319,83.4131409476514,103.43877509109403,2.6477416012941037,2.72,2935.653604824906,3269.842550327136,0.9877604150692164,0.9996317822533348,31.979510230234542,5.567265623611261,2.38535286820986,1.0158537609786675,0.9979464330592559,16.43055032666667,passed,
2025/03/28 06:45:00,0.7208480699460224,0.6670915385725249,83.42509306603164,103.46724869936044,2.6522982004813556,2.74,2935.9911068935885,3248.786842081896,0.9877988081873286,0.9996297969940167,32.01297950456752,6.171122179285959,2.3886578428248963,1.0176720754783104,0.9982620333646852,16.403875424444447,passed,
2025/03/28 07:00:00,0.721916928406228,0.6675101552217106,83.62132230683216,103.83946735331543,2.6502212437050323,2.75,2940.4097977497318,3277.3648858321367,0.9876493696072942,0.9996487756306015,31.968689057472155,5.583272888898341,2.3838366479101922,1.024445141321624,1.006171164021512,16.478478555000002,passed,
2025/03/28 07:15:00,0.7236247767403142,0.6696355472623934,84.05716844472155,104.57805636653539,2.651518571735878,2.73,2957.1291460876582,3299.5894440970983,0.9876384011340222,0.9997115982425154,31.760892637621396,5.3675003988231555,2.3697996172781175,1.0203280859042698,1.002099643867636,16.58980554,passed,
2025/03/28 07:30:00,0.7229411075273099,0.6723744016796955,84.59085966886751,105.42552467252652,2.65148171554835,2.73,2976.8712661135005,3323.675050156551,0.98788801522479,0.9999482185703483,31.82815409313925,5.057962949735706,2.362958343806002,1.026352301562935,1.0047166743622198,16.705783355555553,passed,
2025/03/28 07:45:00,0.720772471648916,0.6751145502419973,85.25924606515093,106.36111554378981,2.652173449041558,2.71,3000.6869978448663,3341.811451229472,0.9881972136930721,1.0001755655006006,32.0637981114243,4.94972316474994,2.3660795577790763,1.0276230132531876,1.0011079622462704,16.82140598722222,passed,
2025/03/28 08:00:00,0.7211612105845352,0.6766379583641028,85.92097521126071,107.1809910155194,2.6540576421866855,2.73,3026.40095054987,3353.5640910550965,0.9882545334385004,1.0001343995030927,31.948871465153175,5.102435818833881,2.3641906079559036,1.046037926624125,1.0183218316814173,16.932794975555556,passed,
2025/03/28 08:15:00,0.7234111227195322,0.6730108379783317,84.88703610208327,105.94217019278759,2.6496332368097675,2.72,2986.748345015922,3343.9107641908076,0.9878552033020315,0.9999485438940265,31.784951348504922,4.787648164499913,2.3619702562229237,1.0180346811305065,0.9971962902268305,16.773924786666665,passed,
2025/03/28 08:30:00,0.7211685323424127,0.6750222247856484,85.26556808963593,106.45834820307404,2.651642030399288,2.72,3000.3698672394444,3342.5554055041903,0.988146158606533,1.0001305996988248,32.02184657321345,5.001519021380768,2.3676700779750948,1.0251085938538773,0.9995799683356281,16.81916724888889,passed,
2025/03/28 08:45:00,0.7180774236345452,0.6755667933940662,84.12060674386676,105.42568203883478,2.649967033759141,2.69,2961.765942590656,3319.3204481540542,0.9883856139946005,1.0005158494387987,32.41357146179534,4.8990271679197495,2.360484766445854,1.0139253597898303,0.9839509582306478,16.64467187166667,passed,
2025/03/28 09:00:00,0.7210730827236592,0.6728890502288998,84.00159715726542,105.21291642898413,2.642954136439204,2.72,2961.0852903463947,3338.7218511296433,0.9881420682068671,1.0002290514604717,31.978226332642386,4.398297925739458,2.3525276257023107,1.0146508750432373,0.9914303658916376,16.650101343333333,passed,
2025/03/28 09:15:00,0.7204526541323455,0.6731623361841703,84.25001483965674,105.4814127848477,2.6427534321949926,2.71,2969.716483642548,3339.592339321604,0.988250846059043,1.0002324839265,32.025191083884366,4.506803075591867,2.3583997221553945,1.0172185523955846,0.9932427921512357,16.673947546666664,passed,
2025/03/28 09:30:00,0.7201203242322116,0.6744342083811866,84.43588715309642,105.76003116665379,2.6478637352255587,2.71,2972.0083674467,3332.5391098804043,0.988187809998576,1.000273763020488,32.16097755259461,4.831039062826408,2.3639690783803693,1.0220232598112202,0.9960828467908862,16.69358263222222,passed,
2025/03/28 09:45:00,0.7192453955149676,0.6747177881894001,84.44802901032365,105.87551514455856,2.647168421974331,2.72,2967.987857087957,3343.7204521773056,0.9881460607367318,1.0003706228156033,32.37535821000901,4.53873763693593,2.3693836648041873,1.0292786287344806,1.002161418863043,16.708154925,passed,
2025/03/28 10:00:00,0.7215441675082033,0.6744934475569582,84.55035941952701,105.95322402610891,2.650262660422053,2.74,2973.078124522729,3333.2461703951676,0.9879632272979538,1.0001581226089806,32.062001164572486,4.978243825485459,2.3653303296908597,1.0362085111049477,1.01168073546572,16.713415803333334,passed,
2025/03/28 10:15:00,0.725402566062582,0.6712449336367226,84.266851611452,105.54905212187636,2.643607821496235,2.71,2966.1899339330666,3349.181795236507,0.9875768190845544,0.9997932457324014,31.54286705189825,4.516772739971198,2.355692420307942,1.0172408952724306,1.0015007375164853,16.695366098888886,passed,
2025/03/28 10:30:00,0.7202351859691023,0.6733299091175831,84.42633598789142,105.80543889903416,2.6457649172909212,2.7,2967.385306022206,3337.744781680783,0.9880237336914741,1.0001662560515605,32.22470976714839,4.753230945088451,2.3752525799771127,1.029694286797653,1.0056271027750256,16.681891985,passed,
2025/03/28 10:45:00,0.7189897846997187,0.6736475660407892,84.37469631364178,105.78310105494246,2.649790079617945,2.7,2956.179379298019,3332.498668932025,0.9878450938950284,1.000235069460685,32.59176963340043,4.844825377478208,2.389864005986214,1.0332194389454348,1.0072335806988815,16.66367670611111,passed,
2025/03/28 11:00:00,0.7196698513609763,0.6732303001752078,84.23839828904109,105.66746382495985,2.6465290070043492,2.72,2957.750044465034,3331.761963674875,0.9879451680574685,1.0001868099218896,32.3662651465033,4.829330826088356,2.38074419958498,1.0419733608295614,1.0171624062622504,16.645375969444444,passed,
2025/03/28 11:15:00,0.7191359977230095,0.6738781317611169,84.21110340436904,105.67888439972315,2.6486183160199483,2.72,2957.3258683151093,3320.282979450168,0.9880147711642422,1.0002261543171425,32.41318966222469,5.129147639672661,2.3816839830649057,1.0488003147654803,1.0223403908239435,16.626989775,passed,
2025/03/28 11:30:00,0.7206918620226231,0.6734250086029533,84.14848476540925,105.6102997081844,2.6502697853340837,2.72,2955.2865207604937,3313.207587835077,0.9878302109502176,1.0000776753316973,32.2288694321699,5.365951035082827,2.3794154775976843,1.0376475758879706,1.013722925924515,16.613200535555553,passed,
2025/03/28 11:45:00,0.7214015097016866,0.6718462862037963,83.97517689026523,105.38060028935205,2.6467443519642813,2.72,2947.938201436296,3321.8961912775117,0.9876632174162997,0.9999680397668523,32.17584509793044,5.055089724223123,2.381452438571898,1.0350710258513103,1.0140698859232906,16.59464876666667,passed,
2025/03/28 12:00:00,0.7236651513038315,0.670492026383089,83.87054446490671,105.20914209753258,2.646813309988114,2.73,2944.887699270994,3317.7419608747136,0.9873941744672312,0.9997238862923663,31.891764834978236,5.202840691310393,2.378976845201252,1.0344999487017383,1.0176802517368295,16.57601154,passed,
2025/03/28 12:15:00,0.7215985011653478,0.6709421548973986,83.92378573333798,105.26945430784431,2.64868193709376,2.7,2941.7634359662716,3311.153178793121,0.9874620841306398,0.9998312123787897,32.23361604245444,5.347572211506789,2.392883358805607,1.0345849710550106,1.0149388930576932,16.561987291666664,passed,
2025/03/28 12:30:00,0.7220122618061565,0.664859046551588,82.22478222372018,103.09731680035904,2.6401055607961523,2.71,2888.4051192328925,3272.6766215817775,0.9871087182268219,0.9994684675279879,32.052922819138445,5.3875504230921765,2.392767303766157,1.0184802456785251,1.0057350238189433,16.26590616444445,passed,
2025/03/28 12:45:00,0.7208828440379977,0.6642969217598612,82.20257701294663,103.0151087991378,2.642237112388792,2.72,2880.2517265702445,3267.253647634503,0.9869382152085912,0.9994417113441081,32.34262004844369,5.491754214500985,2.409685997084469,1.023682515640048,1.0102788176520903,16.243166848333335,passed,
2025/03/28 13:00:00,0.7160939952326826,0.6663398673053383,82.4579574922834,103.29893016946086,2.6442352129341415,2.7,2888.8060779609705,3245.4297988849776,0.9875962339193782,0.9997938521233406,32.85880739231476,6.047309414102775,2.4270563130697544,1.040432850864092,1.0189292760548014,16.220362509999998,passed,
2025/03/28 13:15:00,0.7219628561021182,0.6620958462187813,82.03280560669319,102.70680896256725,2.636329411622445,2.68,2881.799774842746,3262.1566966196783,0.9869770197453763,0.9992002289237466,31.999930164448315,5.56584939850833,2.406930617843588,1.022891239956978,1.013535358651988,16.197493149444448,passed,
2025/03/28 13:30:00,0.7207214948320678,0.6629263652998031,82.19390886658493,102.76942486293116,2.643998718186523,2.71,2882.9376451248895,3236.2786195097083,0.9869913152931179,0.9992212023704371,32.22780721649381,6.30758566269169,2.420103925227716,1.0318687844402363,1.0195249580654178,16.179199960000002,passed,
2025/03/28 13:45:00,0.6889837420972035,0.6738976953754586,77.29652378131654,98.20437895228065,2.7019307528906684,2.8,2665.955265765181,2974.858781673077,0.9873162934575284,1.0017335073125888,37.161058407363875,10.186162518035127,2.505260431909313,1.1300466202015917,1.0568727179410864,15.24108894611111,passed,
2025/03/28 14:00:00,0.6744642184575351,0.6653884852799095,72.7514891356085,92.89926220736605,2.6977317401272733,2.78,2521.2023225778535,2845.38923085695,0.9866698957988969,1.0017324802430692,38.484423247987266,11.089074904486043,2.52617784930161,1.1271573857860582,1.0445625964872935,14.477624370000001,passed,
2025/03/28 14:15:00,0.675013326619883,0.6575516478727865,71.27039410760986,90.84043752873735,2.6841060309088975,2.75,2493.665395362804,2816.4685719754,0.986023476033864,1.0008440614343133,37.80758739595346,11.158378693255484,2.5086655498484576,1.1072775943226705,1.0388115375930635,14.252962606666665,passed,
2025/03/28 14:30:00,0.672540130254898,0.6522132781922264,69.91003898781942,89.0310588424551,2.676012253671967,2.77,2465.5394695216214,2774.806113592399,0.9857637156000354,1.0003461924668953,37.560664806931754,11.587331897965868,2.4994484461485977,1.094394863988879,1.0378962797188802,14.023228993888889,passed,
2025/03/28 14:45:00,0.6645940838910191,0.6461604044028121,68.47926588982465,87.13548160919592,2.6591791455785603,2.77,2432.399186183392,2754.567160029321,0.9856125006774047,1.0000014992700832,37.918541984774855,11.187122087710701,2.513319373747225,1.0780001863941937,1.0277198737045394,13.793072736666668,passed,
2025/03/28 15:00:00,0.659289717131866,0.6433283784321209,67.43216427230969,85.84508803868046,2.651112290722572,2.82,2405.838829390732,2734.5734913048436,0.9855996359419895,0.9999380500081774,38.21693647679231,11.028658322320275,2.515759146072611,1.0722422132108227,1.024367325144753,13.627810282777778,passed,
2025/03/28 15:15:00,0.6970362579174771,0.6635312013397364,73.39874076051754,93.32723756036258,2.718966182187641,2.81,2553.8896400542785,2838.8480263800548,0.9849758054447045,1.0003270790474432,35.88556800572358,12.251690416765266,2.441683985509478,1.1051796856914333,1.0528120117232078,14.662671344444446,passed,
2025/03/28 15:30:00,0.7351746679036043,0.6622589132061388,83.30572196015083,103.74700010827374,2.6473990066985467,2.66,2919.3060660425444,3328.7365680600324,0.9858077649696277,0.9986318969897835,30.71644263938434,4.692280125063892,2.36304507668789,0.9892280764274195,0.9934495794295611,16.541061863333333,passed,
2025/03/28 15:45:00,0.7286500902156345,0.6681195602236154,86.72641737398763,107.60241476315512,2.640524230318405,2.67,3036.62835741316,3442.3398919852034,0.9869154397263993,0.9991314456050743,31.4093644014253,3.4151953142796816,2.393520580598233,0.9934797787900788,0.9870955257722916,17.107872649999997,passed,
2025/03/28 16:00:00,0.7284770027759568,0.6657993534886725,86.8792028053006,107.44148232426868,2.6322471240385656,2.68,3047.7530254526673,3450.2803723730663,0.9872316516687059,0.9990369155075332,31.22202786412387,3.125141858748479,2.3971508458917445,0.9842525618728959,0.9805178632770447,17.104429723333336,passed,
2025/03/28 16:15:00,0.7293533034618808,0.664749718490982,86.77981055777488,107.21953841970648,2.631753919455762,2.65,3042.6238972890815,3454.5186731439426,0.9870622677600124,0.9989507460384927,31.167365163286654,2.941458130517729,2.396742354247498,0.9789740155889828,0.9771699989730195,17.098880424999997,passed,
2025/03/28 16:30:00,0.7276264401830824,0.664354742168671,86.64392511204902,106.96634269172262,2.631453482992291,2.66,3033.6359486434217,3451.5047300590722,0.9871291202630103,0.9990636411935542,31.46189558174701,2.8094916857569863,2.406449053872142,0.975470536683435,0.9720003900567767,17.065346026666667,passed,
2025/03/28 16:45:00,0.7283043644912643,0.6630978472643364,86.45636707382062,106.59008350001143,2.631851243375924,2.65,3024.8971419766904,3444.9191773540465,0.9869831990540406,0.9989670491016103,31.430177879699965,2.824674945894289,2.4092259471183013,0.9681880203579875,0.9664405995263609,17.027594124444445,passed,
2025/03/28 17:00:00,0.7268229950843509,0.6628520225893271,86.33303842766887,106.34195813877692,2.6347086013085423,2.66,3012.623268026913,3437.635240385494,0.9868820352848315,0.9990427837834399,31.790082094553444,2.8329032803738157,2.4228415769436737,0.9682502382555054,0.9647795717078723,16.994551572777777,passed,
2025/03/28 17:15:00,0.7265457068494052,0.6623846011640063,86.15734508077094,106.04389130506915,2.6331073852445748,2.65,3009.8289514274534,3429.884006906547,0.9870381613359489,0.9990718209354508,31.736639440954203,2.854636022290339,2.4195517001416444,0.9769306185171817,0.9733048624538698,16.956455749444444,passed,
2025/03/28 17:30:00,0.7264786800803669,0.661968718881903,86.02832386947576,105.79057762390666,2.631168247791027,2.67,3010.808763279464,3422.887930106607,0.98721934732324,0.9990771625417912,31.608833930528736,2.896224762232519,2.413312241936534,0.9776147027032727,0.974030082143913,16.928138455555555,passed,
2025/03/28 17:45:00,0.7276991911943779,0.6606765993200395,85.84623504369411,105.42537358735181,2.6312780141969956,2.68,3005.4243955649563,3415.3219092767845,0.9870659652174822,0.9989209824834397,31.443678664696428,2.979587165216709,2.411255382534269,0.9773270344498471,0.9760899114716779,16.894768586666668,passed,
2025/03/28 18:00:00,0.7285764437099624,0.6594276309935744,85.65252015850675,105.04687457927892,2.6323451265467352,2.66,2997.116394711872,3406.7573007741003,0.9868670854759123,0.9987829864709664,31.378373027752065,3.0706549573765614,2.413154262666161,0.9700808892348269,0.9707363201649877,16.857205713333332,passed,
2025/03/28 18:15:00,0.7270446656695073,0.65928790402885,85.59714157093192,104.85258945294568,2.634550321797447,2.67,2991.629996367116,3394.243445244462,0.9868916559870278,0.9988280909161598,31.62733044837354,3.2616563075326717,2.4241099847648386,0.9712422621669271,0.9700166078227178,16.823904930555553,passed,
2025/03/28 18:30:00,0.7277350982540652,0.6584158737478142,85.43958414859316,104.52164627364998,2.634374662502273,2.66,2990.5602622958245,3381.5101708148563,0.9868959065101728,0.9987098760046282,31.43537573445514,3.482783205663711,2.41955596303216,0.9700631929336658,0.9701068415954807,16.786420896666662,passed,
2025/03/28 18:45:00,0.726714899459656,0.6580378086399576,85.29674726057732,104.25395379495377,2.6348676540297618,2.67,2984.155231401123,3374.110685438269,0.9869192986556998,0.9987472196412878,31.586868293771076,3.50681454454913,2.424496403055148,0.9652301287673307,0.9642469429484576,16.753189199999998,passed,
2025/03/28 19:00:00,0.7286837093189503,0.6562786324705785,85.08305437732679,103.86597387202518,2.630473308149691,2.68,2985.614867921434,3372.569617722474,0.9869093672297675,0.9985358480642227,31.14109923579577,3.443490937770378,2.4110920631627852,0.9629680114652546,0.9658348030499699,16.725034577777773,passed,
2025/03/28 19:15:00,0.7275012423717758,0.6557091782943305,84.9048374007671,103.55552090374387,2.6323640276426405,2.67,2972.961123081533,3366.4587132689976,0.9867823932538052,0.998571588845294,31.436194583756198,3.4063114165804094,2.4225018978438317,0.9623812072457255,0.9642482660180152,16.68766073333333,passed,
2025/03/28 19:30:00,0.727710427146661,0.6548736970705329,84.77325850721648,103.25812742523968,2.6321463311568785,2.67,2970.816622441672,3356.5384652521097,0.9867836129574988,0.99848788979241,31.34485143613163,3.5470570785994417,2.421572930975257,0.9629235448420311,0.965558883677822,16.654524479999996,passed,
2025/03/28 19:45:00,0.7269006870252707,0.6544064155209616,84.6649441836896,103.00245166620975,2.6299779449938914,2.66,2973.0771334549786,3345.314055577825,0.9870292750943954,0.9984945508247604,31.278176381098994,3.6921897362305836,2.4191173872288765,0.9633051406811628,0.9653052569777927,16.617229475000002,passed,
2025/03/28 20:00:00,0.6919277228803715,0.6654763044144756,77.91570289520425,96.48810562156703,2.704198972283549,2.87,2688.9785636578613,2969.780897772576,0.9871397086892706,1.0010782201617399,36.73061130932352,9.620255586878582,2.5123418892596203,1.0747123514362498,1.0127492380611072,15.302411519999998,passed,
2025/03/28 20:15:00,0.6713011493502024,0.6545912983157925,72.66050878075578,90.34012018982519,2.702767053215952,2.79,2518.6485525823005,2801.210527311571,0.9863544679766023,1.0009933659789496,38.672221802198024,11.248175032084516,2.564808978126427,1.1226211129904182,1.0466074690485763,14.378339848888883,passed,
2025/03/28 20:30:00,0.6723413209600332,0.6562898782465878,72.53197654274466,90.28850806336871,2.7183154831278236,2.8,2504.1316019446667,2779.543761113569,0.9858528827090166,1.0010207579404877,38.843923974230485,11.901802300673454,2.5659894120818416,1.1342855461099925,1.0565164836914303,14.362696547222225,passed,
2025/03/28 20:45:00,0.6836183604663781,0.651711394038755,71.98984100595021,89.53524671216704,2.708161689600471,2.79,2512.66774541565,2784.9272913386353,0.9851343036197192,0.9999646117788547,37.01712159250465,11.737603411203223,2.498185833794437,1.1064342286767082,1.0550605082076512,14.346743925555558,passed,
2025/03/28 21:00:00,0.6723108596611813,0.6457981612617948,70.21367344009334,87.2473326399019,2.691091198916562,2.8,2469.3017629794867,2740.1798311534185,0.9854866382729296,0.9999133771070188,37.70936230571155,11.751442376301082,2.519687255305473,1.089540797095867,1.0415565515474665,14.019190068888884,passed,
2025/03/28 21:15:00,0.6743979888453214,0.6479637629594048,70.76990194532938,87.95052145918308,2.6973293814880246,2.79,2481.6658139073215,2749.580168036738,0.9854994789388948,1.0000381622498828,37.676558623544345,11.842148503393888,2.519036915309791,1.09422881367493,1.0428146144910362,14.110393488888885,passed,
2025/03/28 21:30:00,0.6729762033857822,0.6471052523958079,70.41679305710606,87.65844219175327,2.6936609926799067,2.8,2473.0319030696187,2743.9880237842335,0.9854620291619481,0.9999802421235241,37.72653452934848,11.862275364548353,2.520934062454002,1.0917817278448427,1.041568803420186,14.052883075,passed,
2025/03/28 21:45:00,0.6722915603967271,0.6455535379915527,70.00509297920321,87.28983762103309,2.6874026955708095,2.8,2463.138797014152,2746.4710608885566,0.9852826529836548,0.9998181838923287,37.67620364008043,11.617338440439427,2.5201657824464134,1.0853313271754388,1.038795745754466,14.000319575,passed,
2025/03/28 22:00:00,0.6701603217779869,0.6441208244694117,69.66933178622305,86.98536249633788,2.6792100689812877,2.8,2458.4444598879513,2747.468261606855,0.9853355855577007,0.999719350491768,37.70090344749466,11.428109120778322,2.5228612812380207,1.0864559653254373,1.0408854748351333,13.947733781666663,passed,
