datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/28 22:15:00,0.6676755487681634,0.6457660973974085,69.2802517371955,86.85025785966675,2.6829389083229245,2.8,2439.108578661566,2739.9604086698255,0.985282161469162,1.000022599895901,38.150288983113946,11.466315263459473,2.5273684938200245,1.0827416781625634,1.0331072507128074,13.895125694999997,passed,
2025/03/28 22:30:00,0.6735838774747864,0.6430760109027547,69.77826404265006,87.25493007672036,2.674349589762229,2.81,2473.066152923101,2749.8783525472622,0.985203468165257,0.9993007283654266,37.0227707577155,11.700492829699353,2.50807040045779,1.0797263598405658,1.040200714759113,13.967979495555555,passed,
2025/03/28 22:45:00,0.6789332547339674,0.6540941774697502,71.92194257984977,90.21727145679625,2.7016102161299287,2.79,2513.1653825430776,2781.786108745556,0.9856505064325484,1.0002927036652682,37.41538755525741,12.101953534269803,2.5140820422471934,1.1065167100441986,1.0456507282580771,14.304895042777774,passed,
2025/03/28 23:00:00,0.7298153834862282,0.6710493180954642,83.91400161510444,104.25739550799668,2.68389748289554,2.73,2932.292930587366,3240.106325435721,0.9862910399829288,0.9993271905122587,31.61415902185726,7.145245950439988,2.3670815053152876,0.986629752089093,0.9718024661088009,16.566086826666666,passed,
2025/03/28 23:15:00,0.7263419342496618,0.6832697362633713,90.06293153374156,111.7109549686303,2.684460589032397,2.7,3158.607263837781,3413.7438557356313,0.9872416583300769,0.9994916104627977,31.635868364368278,6.346112075664697,2.3777538039856014,1.0152910926362417,0.9893722830747081,17.643217557777778,passed,
2025/03/28 23:30:00,0.7234191190428323,0.6854028327306696,90.25015244293235,112.18381523699823,2.687448539573917,2.71,3158.1697324023457,3414.900624683388,0.9873463319981112,0.9997364389579276,32.13207754704726,6.417844571687673,2.3915960453819287,1.0157607856898103,0.9848980154853162,17.66478833166666,passed,
2025/03/28 23:45:00,0.7220074037303686,0.6867783652152911,90.3119847299355,112.50160529030741,2.6867718053478016,2.7,3160.3949385694104,3418.6074432046844,0.9875062610410241,0.9998898697566629,32.29537666837123,6.396104290408418,2.3933294936836638,1.0160331014113397,0.9827039879626619,17.67627810666667,passed,
2025/03/29 00:00:00,0.7221210020799665,0.6871743264332493,91.22631364298583,113.00863039965347,2.691837751134032,2.71,3191.0409234255067,3436.153454688722,0.9874456264956047,0.9998183486283344,32.31454250187701,6.2503491485483345,2.3945413890204654,1.0275851007491048,0.9931850755291136,17.839332011111107,passed,
2025/03/29 00:15:00,0.7223892069644747,0.6865061555814351,90.85865453656848,112.68110304880022,2.685462061363461,2.68,3185.721839269085,3434.792775211101,0.9876724256670392,0.9998398619565738,32.10901140532213,6.0874597198797105,2.3853013592585306,1.0210744387496271,0.9879065446162643,17.779140823888884,passed,
2025/03/29 00:30:00,0.7242392041978748,0.6797368234520881,88.92314127715346,110.28057414581066,2.6719452605952054,2.71,3114.8247929040017,3418.1880763210393,0.9873708275162206,0.9996410883949345,31.956738091898863,5.339720036672859,2.3878305952604064,1.0160097205860465,0.9907197387912015,17.455852773333334,passed,
2025/03/29 00:45:00,0.7214392371882835,0.6780338290476104,87.84432769524348,108.95996092199786,2.674655585059036,2.75,3065.993370317048,3367.978731659897,0.9873613939444142,0.999777706139471,32.50164343976468,5.871860041039732,2.4124582052311325,1.0491745840675764,1.0205256830041074,17.208659416666663,passed,
2025/03/29 01:00:00,0.7217093537923205,0.6778281638487669,87.07825190916859,108.27575716014051,2.679644499637836,2.75,3031.6001388615246,3346.20192595998,0.9869950341232878,0.9998057034181016,32.69479572446371,6.101174678059802,2.4147143453057254,1.0643512279371412,1.0352700564167643,17.090242222777775,passed,
2025/03/29 01:15:00,0.7230198837632045,0.6761764080528272,86.72462734399261,107.7259313589301,2.6831929816368114,2.72,3019.8727502030265,3303.3044772446547,0.9869445335836188,0.9995963556797426,32.479670729437274,7.078515597100388,2.4206534277102763,1.0614348527553419,1.035435988747213,16.96630475833333,passed,
2025/03/29 01:30:00,0.723527474211427,0.6752831369270874,86.51226000008803,107.52429229322028,2.684276992297805,2.72,3006.221892943757,3300.3262521399756,0.9866705286539226,0.9995139547335097,32.56622511238073,7.092056801255698,2.428854398793082,1.0693429221492554,1.0449062006876115,16.92852208666666,passed,
2025/03/29 01:45:00,0.7230408846942489,0.6773137708361036,87.06396066989784,108.28120676663703,2.6902741512866313,2.73,3024.9422546966357,3294.031434980979,0.9867328251674993,0.9995373375904079,32.616987075798015,7.670489072903433,2.4327697383864497,1.080512302989929,1.053312960684961,16.999771579999997,passed,
2025/03/29 02:00:00,0.7239174369551445,0.6778414515551425,87.38814805399419,108.80704977940188,2.6840321207872044,2.73,3045.068448841117,3317.026523857625,0.9869445290125795,0.9995190816169731,32.3082782626377,7.332048562936449,2.419784882142206,1.0840588693100617,1.0581137154653866,17.076067262222214,passed,
2025/03/29 02:30:00,0.7226750208897905,0.6681132733184988,81.49127560473815,102.20984424832763,2.6806025690989554,2.75,2839.453844610792,3162.0043295517357,0.9860358652719701,0.9994375718398789,32.6314456602879,8.103392327749651,2.4078256994456,1.0159946435609033,0.9968716494676666,16.087524199999997,passed,
2025/03/29 02:45:00,0.7152805046872641,0.6688505072790333,81.84939889787998,102.62104862059572,2.6657529885754374,2.75,2856.164975994638,3186.8478071497284,0.9871209660808322,0.999946299463446,33.30461495074112,7.299814202858889,2.4294186658294357,1.0039469288685352,0.9772298023520549,16.109179386666664,passed,
2025/03/29 03:00:00,0.7194710809878234,0.6670578827913084,81.84100211133733,102.62215088823542,2.6615957865596784,2.74,2862.212459351904,3198.3751981690375,0.986822504251008,0.9995766630636067,32.66881786967126,7.169188779259592,2.4144630729726484,1.002223988017281,0.9826614267479208,16.13083457333333,passed,
2025/03/29 03:15:00,0.7161877809346869,0.6695602160778349,81.81805180840952,102.9333626395722,2.662466838224447,2.74,2852.814174008563,3213.924208645553,0.9869523917190492,1.0000066758142905,33.28974373723607,6.69115098582019,2.4228766444277263,0.9999775572202225,0.9744385489091045,16.152489759999998,passed,
2025/03/29 03:30:00,0.7158191228684464,0.6882094830185926,86.95465955256016,109.74410018280139,2.6973367113042563,2.74,3029.8291954880856,3281.0302959397122,0.9876682974733851,1.0005869345182048,33.357761094254975,8.299195473901028,2.4113827091599456,1.0310309637429482,0.9865328383424236,17.02251298611111,passed,
2025/03/29 03:45:00,0.7216424356348874,0.6858058698147804,87.33417602256769,110.28319501780587,2.68222750976463,2.72,3054.0900473133183,3349.2056507281904,0.9873675561600167,1.000169813353562,32.45873052187232,6.955785622406395,2.3845511904813144,1.0054719391782136,0.9725910672382868,17.175095874444445,passed,
2025/03/29 04:00:00,0.719595003850498,0.6871563992676377,88.28603302552101,111.43930469817714,2.678741785904074,2.73,3085.9779085018727,3382.2450551704446,0.9876258835111132,1.0002571781157383,32.675821645615954,6.594059107055302,2.397881412992888,1.0106534878390823,0.9752016552506269,17.326699133333324,passed,
2025/03/29 04:15:00,0.7200260857278984,0.6876813078299049,88.76020974364171,112.05197470745755,2.6775985034287286,2.71,3104.984758216108,3393.994963494756,0.9876953683447893,1.0001944973393562,32.54731418669321,6.624696323822503,2.39796612781142,1.0139679744713084,0.9792004206176661,17.401658376666663,passed,
2025/03/29 04:30:00,0.7260864388476055,0.6832519367715937,88.99677721612538,112.15762010146035,2.663646332850016,2.7,3123.3883061261795,3437.634276599056,0.9874026568896669,0.9996231924290144,31.574289564086694,5.818609093293861,2.381999029395935,1.0169981709370788,0.9950986828786264,17.476243742222216,passed,
2025/03/29 04:45:00,0.7226602595856716,0.6867392571769071,89.75108643668278,113.18661893223826,2.6723286000919497,2.71,3144.6281531352793,3424.9547117681927,0.9876683553133476,0.9998565850258756,32.05934323848283,6.562230703670654,2.3992747886703834,1.0438416496522118,1.0144355578045157,17.556084180555555,passed,
2025/03/29 05:00:00,0.7248071846372098,0.6882562752744297,90.05142272383729,113.80340888277661,2.6831007026805866,2.76,3148.068583153407,3422.9443436058978,0.9871175334401247,0.999722208394195,32.01980007770897,7.080044977102248,2.3975109712470495,1.068591792756989,1.0397599009365583,17.63068940111111,passed,
2025/03/29 05:15:00,0.7252352513199871,0.6885999835575588,90.34829341937667,114.1786056366583,2.678233239416982,2.73,3164.3826972751435,3448.3910262585373,0.9872517428146581,0.9997335273301774,31.84491186458279,6.594434210804276,2.3875675751193493,1.05764686881068,1.0298434268025567,17.710550391111106,passed,
2025/03/29 05:30:00,0.7230221944792691,0.690991862784379,90.94151192758623,114.88964197494296,2.684450463296481,2.72,3182.7353284824053,3442.522134762651,0.9874447260548888,0.9998927195544048,32.141754640637906,7.031243806540069,2.396308818610837,1.066412381806778,1.0335253324523863,17.78517546666666,passed,
2025/03/29 05:45:00,0.7245473382252329,0.6903948165439888,90.9214588175366,114.80230840233779,2.679972187191783,2.72,3192.588380342237,3446.285279337649,0.9876164927921193,0.9998103454838115,31.727721070320165,6.939301124764941,2.3802719189178956,1.060414279025696,1.030103813473616,17.791996762222222,passed,
2025/03/29 06:00:00,0.7234509014907725,0.6904745754570661,90.88226054982309,114.70612069829335,2.6808027213897327,2.72,3187.6857279563337,3443.69982199306,0.9876328948933918,0.9998779647135472,31.930222635096925,6.909460865942748,2.3872090131822166,1.0640476230920444,1.032046261377282,17.777436428888883,passed,
2025/03/29 06:15:00,0.7249334569510341,0.6895217115518676,90.73054745603649,114.4686096709406,2.6797932167831955,2.72,3184.143429155318,3444.306069973566,0.9875084215027499,0.9997652382385358,31.726910949700564,6.8426150311650025,2.3811901065923626,1.0555204669930403,1.0262784022862452,17.762874005555553,passed,
2025/03/29 06:30:00,0.7236435641908694,0.6898919031231711,90.74606166652305,114.44273019475376,2.680625913773874,2.71,3182.845074738661,3440.069847812791,0.9876066038416479,0.9998546823605996,31.910806047871066,6.8806361613732525,2.3867590349037497,1.0516758626634286,1.020477504986356,17.75355736611111,passed,
2025/03/29 06:45:00,0.7239435467910675,0.6894533510156228,90.65062094773313,114.27647033920627,2.6803005097746406,2.73,3179.5839266782064,3438.700495691509,0.987572038329361,0.9998275720918907,31.876182196174433,6.845884898175237,2.3858492773449247,1.0514027250889761,1.0208054758603473,17.73899111111111,passed,
2025/03/29 07:00:00,0.7232832500953456,0.6895035020479452,90.55438969490693,114.14462030009706,2.67929364566257,2.72,3175.627531273218,3441.6655621391847,0.9876166279963036,0.9998963901371288,31.97393776633761,6.654256787270203,2.3862751936507576,1.0469223572527921,1.015413719457944,17.729671336666662,passed,
2025/03/29 07:15:00,0.7240119412904067,0.6889156815371308,90.44282190912219,113.9582787118551,2.6780752814516493,2.71,3173.9993004078256,3440.8637591539423,0.9876042888985544,0.999844532137228,31.84067842577314,6.610092696859824,2.381717833470774,1.0430852933462074,1.0129379239302496,17.71510125,passed,
2025/03/29 07:30:00,0.7237026856646105,0.6891760980301636,90.28983954525003,113.82303515191386,2.676134971597077,2.71,3171.1738655106656,3445.147871343494,0.9876948934031199,0.9999249311041025,31.83858655183063,6.382591814440915,2.3756416086856973,1.0443581605676133,1.0132821078305205,17.70616998333333,passed,
2025/03/29 07:45:00,0.721405550885651,0.6903084559449221,90.28902543302692,113.83091527048983,2.6784644850828094,2.72,3167.9517010564114,3437.1744132514646,0.987853352841154,1.000112682178077,32.17587726004099,6.4819331212458335,2.383449276387117,1.0533207060624652,1.0178083892129648,17.691595716666665,passed,
2025/03/29 08:00:00,0.7203101411108763,0.6911388869682251,90.19951792543851,113.77943982095714,2.6811846624686626,2.73,3161.0728033970386,3433.8737094325897,0.9878235822814055,1.000229110637841,32.40680004198956,6.4826234296483145,2.3866026036223276,1.0548055256632298,1.0167300801519912,17.682269439999992,passed,
2025/03/29 08:15:00,0.72139472516915,0.690829521641571,90.0482371891749,113.58312823203681,2.6816798465362464,2.73,3157.9611444100374,3430.3314008342736,0.9877468010599235,1.0001736754058022,32.250335932290476,6.5212247976037565,2.3791427349802126,1.048014833674074,1.0113747894062481,17.66769134166666,passed,
2025/03/29 08:30:00,0.721459767840205,0.6909768593274317,89.94167509844088,113.4582495874487,2.6829754581133227,2.72,3154.295845542983,3425.3808711971137,0.9877231537944487,1.0001902738028965,32.25384517249141,6.586689455124675,2.376852251302691,1.0381502837915002,1.0014418072684388,17.653111153333324,passed,
2025/03/29 08:45:00,0.718982645468083,0.6918067065060403,89.92378280208811,113.44002349285323,2.682463837303238,2.71,3150.9809610282146,3426.4721082880233,0.9879187335722892,1.0003925844805455,32.59665735151305,6.412629638626228,2.384592425967323,1.0345287119916267,0.9941205467593065,17.643779999999996,passed,
2025/03/29 09:00:00,0.7203097351570936,0.6906476399143057,89.74913230583498,113.17026131731811,2.6768996543021224,2.72,3151.842192344311,3433.9802297502115,0.9879979459910935,1.0003137128999575,32.288992643150024,6.111135110404057,2.3730667681695348,1.0316153421785754,0.9939274750387738,17.629585764999995,passed,
2025/03/29 09:15:00,0.7210675208134331,0.6900224208101456,89.65589120778664,113.0069859839446,2.67592836585745,2.72,3149.656388334379,3435.0681765171075,0.9879416692970118,1.0002550372005286,32.18106823136783,6.031537775412658,2.3697801550688427,1.0289409369327547,0.9926899127594948,17.620251244444443,passed,
2025/03/29 09:30:00,0.7216767802863064,0.6897121978621186,89.57796328237659,112.86674464498446,2.677967936760536,2.72,3145.624384961615,3428.6376899389243,0.9878207646817204,1.0001985444914583,32.145663303132736,6.170344697401308,2.3695960601822614,1.0279360393561237,0.992423321378363,17.605663044444437,passed,
2025/03/29 09:45:00,0.7219983573046717,0.689801201091339,89.57094944914253,112.80262199843018,2.679730648539486,2.71,3147.3834293357454,3419.069582827727,0.9878506533636114,1.000176574398496,32.063042832521354,6.413900977489061,2.3664543785770733,1.02739505498699,0.991874097734982,17.596325388888886,passed,
2025/03/29 10:00:00,0.7208467443411727,0.6899528380630341,89.53951735694218,112.71854886761099,2.682131437042498,2.71,3140.4631099812345,3414.6717780423915,0.9877907185843149,1.000238517515581,32.32600365011041,6.443543982332996,2.3761730301135366,1.0261174263866568,0.9889372386188087,17.581733357222223,passed,
2025/03/29 10:15:00,0.7200769359837275,0.6883850369782258,88.78019726628074,111.71808823813159,2.679641720891753,2.73,3114.136293714998,3392.0040598287833,0.9878970880118425,1.0002956887296575,32.401940055752696,6.477952787569972,2.37791265861895,1.02081660245283,0.9834867637357245,17.434125133333335,passed,
2025/03/29 10:30:00,0.7213525062461055,0.6889461194157499,89.2857554163612,112.30948097574108,2.681925340672722,2.73,3130.1985593946765,3410.082105390799,0.9876800442147327,1.0001852829281723,32.30366985676641,6.37742099330759,2.376355744438347,1.0224351250259216,0.986480404720163,17.540544450000002,passed,
2025/03/29 10:45:00,0.7213072909158907,0.6902745592977676,89.95208982077096,113.1025657416806,2.6826103695443937,2.72,3155.9907693877253,3428.3345506548803,0.9877703359975811,1.0001947012967154,32.25121408052898,6.314183966884801,2.3737277402826025,1.0315610842148277,0.9946663280742128,17.663179380000003,passed,
2025/03/29 11:00:00,0.7226158581678147,0.6911905701025475,90.60269679885756,113.86083378358227,2.681285001076336,2.72,3187.305829536347,3448.0624947195815,0.9878998831064071,1.0001211077457404,31.90933783055329,6.249159929550157,2.3606853958015934,1.0380200535186674,1.002260090361195,17.79131356444444,passed,
2025/03/29 11:15:00,0.7244273242838364,0.6894558127738335,90.19137179986815,113.29730679111583,2.678525801533293,2.7,3175.1342035906046,3445.8796216939536,0.9877532162071868,0.9999842545255327,31.65654298067905,6.092559645444755,2.353221506720491,1.0318287517462887,0.9996317754608092,17.734556363333333,passed,
2025/03/29 11:30:00,0.7202668262525259,0.6907564710657893,89.68869223440262,112.68356688100053,2.686772149577989,2.74,3148.0753295622503,3399.974507235002,0.9879277583669498,1.000293677731167,32.344768259361615,6.802204790114486,2.3730134062096067,1.047745365749545,1.0074382740499248,17.593117935555554,passed,
2025/03/29 11:45:00,0.7203468934008341,0.691594026907723,89.80614774819065,112.79690379015275,2.6932015138527508,2.75,3151.9013150651645,3380.3512634528774,0.9879074692617967,1.0002831032940984,32.34310207354064,7.417576928622281,2.373131843597814,1.063017447396294,1.0209893017140494,17.592672533333328,passed,
2025/03/29 12:00:00,0.7189800040856862,0.6929150463153189,89.93340844406075,112.97000060744408,2.6986251712484792,2.76,3152.530552565941,3370.157015567914,0.9879249051674439,1.000395328152523,32.59302728778247,7.728633893661958,2.379146349946205,1.074435569103677,1.028706015063928,17.602288855555553,passed,
2025/03/29 12:15:00,0.7196212955782872,0.6924022725930322,89.8103416874008,112.80526564316324,2.697893705910133,2.76,3146.4984668407474,3377.7803331136906,0.9877671348244256,1.0003574844466143,32.576424319734684,7.461929928089265,2.3773071913352197,1.0645839467176108,1.0203582343654687,17.60181071,passed,
2025/03/29 12:30:00,0.7198411070376454,0.6928932384906683,89.68093560852346,112.75307114008102,2.6973689693378233,2.77,3142.667014063993,3386.57383144166,0.987710209147171,1.0004144192935065,32.57264449488467,7.1793560422232705,2.3697721971615833,1.0711156979107286,1.026126488757981,17.61177165,passed,
2025/03/29 12:45:00,0.7177243595192547,0.6942285455848518,89.67652031717722,112.80752635470641,2.6981518363581753,2.76,3141.669768432207,3385.3422511867097,0.9879052924955187,1.0006214774450186,32.84462295785014,7.118668426569463,2.3723807267444257,1.0795224535568495,1.0300126505734875,17.610869466666664,passed,
2025/03/29 13:00:00,0.7173435748582776,0.6951796460464071,89.49004417757314,112.8188128894248,2.6992127211731565,2.78,3132.780495677654,3389.1955186279906,0.9878142165455995,1.0007246832991343,32.97677450565691,6.975710386152555,2.369910215252241,1.0821856434671928,1.0310325435200305,17.604200624999997,passed,
2025/03/29 13:15:00,0.7085681839817317,0.6876849029159013,85.44001065773513,107.67575410187712,2.6956027456724216,2.8,2973.790355738727,3234.3530907933064,0.9883242850389589,1.0012392433759991,34.271203867482484,8.124691827297122,2.4228406412041084,1.0524634083243736,0.9966674588301935,16.73468852,passed,
2025/03/29 13:30:00,0.7195737410445133,0.681419809248756,84.55064725982095,106.61818449551008,2.6851641155308874,2.76,2952.585451993817,3251.1552090147215,0.987376987096979,1.000398914790172,32.8451750324849,7.56265997977923,2.3849548631228386,1.0175344547737288,0.9828532892601379,16.658061804999996,passed,
2025/03/29 13:45:00,0.7177780721531728,0.6805637761973851,84.38087538813022,106.3624898105598,2.684953659481807,2.74,2942.6548821765464,3231.131342448978,0.9875211696348568,1.0004342627384903,33.08794165840561,7.932558743235146,2.402958932316221,1.0070497133245502,0.9717937350070744,16.57632991666667,passed,
2025/03/29 14:00:00,0.7166507755600713,0.6837813041813771,85.28803759977546,107.71038166289657,2.684273434201635,2.76,2978.6660475203334,3260.4770880940255,0.9878046633454741,1.0005810958426629,33.11329893473842,7.772876217280654,2.39871186812112,1.0307592713496163,0.9910953244119497,16.74756617111111,passed,
2025/03/29 14:15:00,0.7196368946956617,0.6827042322103094,85.00841698345295,107.56075906268619,2.6809254110498753,2.76,2971.1858474766123,3272.2749357578623,0.9875027939851946,1.0004001228280355,32.749810546214675,7.478195162880055,2.3857545396388695,1.0261945374219228,0.9916476449846867,16.73825266666666,passed,
2025/03/29 14:30:00,0.7197954717107757,0.683351555481663,85.1603164776194,107.86472368243842,2.6842698106449734,2.76,2973.866510500363,3267.11313783969,0.98740387962172,1.0003660766111917,32.785469985882116,7.806843637867547,2.390533694367253,1.026696662224354,0.9919847661033898,16.752473258888887,passed,
2025/03/29 14:45:00,0.721243645611135,0.6832018513171707,85.16892991270763,108.03174223806674,2.6818525318749633,2.75,2976.5582067894115,3277.1456542531882,0.9873137287800058,1.0002799455700144,32.57080754550128,7.671325972653008,2.383714322618721,1.0246922029405534,0.9923952566320382,16.77151153333333,passed,
2025/03/29 15:00:00,0.7199636948091822,0.6839392900785163,85.34457545826945,108.37618899691007,2.682010850079829,2.75,2979.2695614596378,3281.149972699556,0.9873630989825664,1.0003540457230566,32.78070927354525,7.6948554898167325,2.3933678393625595,1.025038826357894,0.9910756902957363,16.790513116666666,passed,
2025/03/29 15:15:00,0.7230625864438776,0.6834195733780873,85.35221830462328,108.54438729737629,2.678731648876802,2.75,2985.929732064702,3292.9977168217188,0.9872161619247537,1.0001588184432435,32.28885904831214,7.578760985233596,2.377268415974819,1.029483969201605,1.0000400050925324,16.819561678333336,passed,
2025/03/29 15:30:00,0.7205962768989266,0.6853135313729205,85.79573586373141,109.21920300130074,2.680796630326378,2.75,2997.942348123261,3296.1108022689873,0.9874107580998627,1.0003227829375163,32.62909649858823,7.750908541700348,2.390201068492095,1.0445878187146054,1.0104558941131996,16.873076476666668,passed,
2025/03/29 15:45:00,0.7179207959740207,0.6882562733270117,86.16913307657454,109.96094199508097,2.6847881155476356,2.77,3006.266859956244,3302.3885095406763,0.9875311644180998,1.0005732548180015,33.054607471710675,7.837589263112019,2.399020328011787,1.0573834002742293,1.0170549261963917,16.93740296111111,passed,
2025/03/29 16:00:00,0.7219621764584979,0.682181167037961,83.99616869434301,107.39412171766756,2.6780708038767336,2.75,2927.9331005815257,3265.949909610058,0.9869198816724538,1.0002929521272916,32.6968693478157,7.631134549332447,2.3890016149090476,1.018243723599562,0.9893321524822841,16.58765725222222,passed,
2025/03/29 16:15:00,0.7165714516393441,0.6852073224975823,84.29546159503654,107.94011346040217,2.6802715419033833,2.76,2936.387691797952,3254.5080062363177,0.9875087292686883,1.000710722131535,33.321482218332356,7.996727757105256,2.4061563827798493,1.0255356682314667,0.9874300212660627,16.593281558333334,passed,
2025/03/29 16:30:00,0.7161361827325197,0.6867761934944702,84.53145763815337,108.37695586204917,2.6825951564264794,2.77,2950.53708252252,3239.019558884816,0.9878041219646686,1.0007626174603508,33.2100477458291,8.636161242824198,2.4021913099420096,1.0289966630653646,0.9889659768183653,16.604074666666666,passed,
2025/03/29 16:45:00,0.71757521370711,0.6879562082309753,85.44361232317769,109.64804272909532,2.6780080801984782,2.72,2985.4342239717184,3286.6943433507704,0.9877584684078918,1.0006546482954732,32.969924397682846,8.047040345003733,2.39663578376882,1.0251433449586782,0.9871528532309954,16.79681098333333,passed,
2025/03/29 17:00:00,0.7212820691574223,0.6868580092502625,87.17575844048955,111.73748920916411,2.656140591506271,2.68,3058.9054067972515,3407.829738270004,0.9878573829681835,1.0003084604834243,32.19697394327133,6.016998142560232,2.38153849639496,1.0045601327056923,0.9758486723215819,17.17655771333333,passed,
2025/03/29 17:15:00,0.7263759873200004,0.6577974250394585,83.06444759461301,105.36751616565252,2.5841307164850904,2.55,2936.4584555733477,3440.162831376582,0.987316049366697,0.9987851100605872,30.89076446528349,2.301379710548096,2.3982335316413477,0.9470213683936024,0.9567251877704671,16.478022935000002,passed,
2025/03/29 17:30:00,0.7250644149279235,0.6576894470770941,83.13616208264469,105.42434747587559,2.584389645305741,2.65,2939.356301898327,3424.1120413200474,0.9874416843361943,0.9987357674142998,30.98770130931003,2.7573796437447804,2.410281908197088,0.9631589188560489,0.971971433293983,16.445681694444445,passed,
2025/03/29 17:45:00,0.7257993053183744,0.6593122087505148,82.93542263813202,105.43502560018855,2.5913137710124943,2.65,2930.954617241761,3401.0816413948755,0.9872633482689852,0.9987386001764653,30.962006892561014,3.414391352864327,2.4059751199374593,0.9816661778493309,0.9893404651405319,16.40829275555555,passed,
2025/03/29 18:00:00,0.7267875894035742,0.6586014397220143,82.53135720363241,105.18782803638364,2.5959555614046956,2.66,2902.897720123602,3405.3421199661097,0.9864756123204995,0.9986120271020862,31.225239981403213,3.2564846147302546,2.417533559320383,0.9744173806269742,0.9841406872506784,16.375910295555556,passed,
2025/03/29 18:15:00,0.7253949788475292,0.6591457230597736,82.53929061147066,105.26204362425108,2.5950466206897906,2.65,2907.811613580903,3390.151309203014,0.9867762277381519,0.9986585429933437,31.244962390175914,3.6650311959296915,2.420196348524384,0.9786361746048226,0.986486907490039,16.3435074,passed,
2025/03/29 18:30:00,0.7231612724064259,0.6597908965331236,82.30178801981499,105.16417307761581,2.5904532178023794,2.65,2907.2940712325,3383.105692156103,0.9872107323744539,0.9988373322248414,31.312047291224413,3.7000089428783864,2.415466619418129,0.983915630233511,0.988926066241257,16.294986308333332,passed,
2025/03/29 18:45:00,0.7230991282385321,0.6584715194179162,81.92617648845166,104.83666382898605,2.5849630254200195,2.65,2898.39644745208,3386.80873911129,0.9871570891602176,0.9987538521937298,31.212449454157017,3.460383776554323,2.412013098623767,0.9791908950065185,0.9860598591435606,16.247023014444448,passed,
2025/03/29 19:00:00,0.7239304504543028,0.6568043642849987,81.46719587127654,104.4035733877103,2.580067257876091,2.67,2887.680146207774,3387.1504034916047,0.986979134226848,0.998577118568266,30.98132011850596,3.3093669196312105,2.405098034259446,0.9771455610845959,0.9871620555762064,16.18948485,passed,
2025/03/29 19:15:00,0.7244176758318702,0.6554423452646311,81.07384954842509,104.05568773463065,2.583933325656091,2.68,2861.3354552925816,3385.586210498252,0.9862180428784029,0.9983819789290264,31.24747411757944,3.2715281356368138,2.4214605398705182,0.9755187747638879,0.9877950633213398,16.141629074999997,passed,
2025/03/29 19:30:00,0.7198840811675561,0.6570434269632924,80.98726256891483,104.11758478476004,2.584381335573634,2.65,2856.2859916662997,3369.274090560809,0.9866450233312442,0.9987029711463435,31.811304710864356,3.555657317608564,2.437085817220618,0.9731815945872706,0.978836324869405,16.089221279999997,passed,
2025/03/29 19:45:00,0.7209312501035787,0.6560552903854899,80.56925039279312,103.78384702848044,2.5790441084911406,2.67,2850.605804341817,3369.165277366902,0.9866257520111573,0.9985862115484939,31.476576404726632,3.446387129875005,2.422346717185974,0.9738162118758613,0.9822331048736912,16.04106396444444,passed,
2025/03/29 20:00:00,0.7188531216222348,0.6563712666792056,80.41592620726715,103.69593351141049,2.573631999539833,2.66,2855.354567400674,3357.1757952553858,0.9871764660315402,0.9987139882181937,31.4440808716274,3.63568466470336,2.4180065984990793,0.9829508970789038,0.9891298534767436,15.98876693944444,passed,
2025/03/29 20:15:00,0.724949911479167,0.6507153727663344,79.82694642141077,102.8967790137848,2.562256963587906,2.65,2851.3199869785826,3370.0372805395905,0.9864453126064633,0.9978675907566545,30.25911138775543,3.294336158449858,2.393070864674462,0.9739681873987636,0.9942136081847431,15.940715981666665,passed,
2025/03/29 20:30:00,0.7223683756866696,0.6507624285056334,79.85722329204266,102.90503729187401,2.56051471183611,2.64,2855.917275750745,3351.0844106592936,0.9868256841591211,0.9979119093329569,30.423493619551106,3.7531582020400838,2.404783840125368,0.9794454795692606,0.9971213671900624,15.893119134444449,passed,
2025/03/29 20:45:00,0.7152459331313531,0.6455798519625884,78.9387480480353,101.38811389593825,2.5513023178757623,2.64,2830.97046338799,3311.498020987756,0.9868461411156185,0.9975890307157853,30.943757690910164,4.052843083492988,2.441171847435375,1.0013681846100155,1.017454973998629,15.671294081666659,passed,
2025/03/29 21:00:00,0.7095936470653138,0.6457647654196796,77.70036484249934,99.82994723025503,2.5582042654390986,2.64,2792.6156139302443,3237.571708641571,0.9869935038915195,0.9977782993062495,31.494352548092913,5.145228680229699,2.44529056631776,1.0007352621690428,1.0082512917987112,15.426450929999998,passed,
2025/03/29 21:15:00,0.7057658073065436,0.6354461969822089,76.32345560061805,97.3765459593287,2.535635740279817,2.61,2774.2916661505883,3211.4830933022076,0.9867462784205938,0.9967862334756771,30.976942616428403,4.842593651152278,2.4522299598027755,0.9856062818138596,1.000741734155948,15.177744413333333,passed,
2025/03/29 21:30:00,0.7034458447958956,0.6271603775260824,74.67871524623834,94.94859679437016,2.5234239895526867,2.6,2746.066023106022,3170.0960027882484,0.9859340893357692,0.9957063095427223,30.31945052074306,5.1137736934234415,2.4424076077582373,0.9877239187297766,1.0098246068927073,14.928985182222224,passed,
2025/03/29 21:45:00,0.6886864201904441,0.6258626363593991,73.73757103037217,93.49029769753018,2.5189209677193385,2.51,2709.111352835948,3120.9684599440957,0.9867194993031859,0.9962611300079723,32.098268858314334,5.230410687885737,2.499535474268838,0.9888441004819137,0.9946279193899178,14.685510283888886,passed,
2025/03/29 22:00:00,0.7357135330080639,0.6601818811871806,82.2778648833883,105.19041275040983,2.614197669586995,2.66,2923.0153545556173,3296.1582000982967,0.9861754491565449,0.9978128381918743,29.407476349964544,6.790184021529951,2.367524797417671,1.0177945674552829,1.035580388757517,16.25814901333333,passed,
2025/03/29 22:15:00,0.7299642350982823,0.680567130133648,87.81771818802056,112.71266610252025,2.6280927511510166,2.74,3100.730574128298,3486.0308935121384,0.9876922811483154,0.9994275336112877,30.59510938002499,4.883754326692729,2.3638000685788496,1.0292095003629071,1.0209611849955593,17.31062006666666,passed,
2025/03/29 22:30:00,0.7267024251895398,0.6924964523253228,91.70985096182798,117.79138692837515,2.643882646630171,2.7,3244.0455541700626,3576.3484875184204,0.988197499955531,0.9998364242261264,30.89110847283611,5.021282035540322,2.354136371337965,1.0566105851173468,1.0347504835177532,18.032321449999994,passed,
2025/03/29 22:45:00,0.725192916829225,0.6910244013578221,90.81639522923824,116.48031573327532,2.6428544451974596,2.68,3209.338446931178,3553.7780667863303,0.9882484939747282,0.9999712601731177,31.157630651768542,4.8363948026459145,2.3576604574046813,1.0426089239323315,1.0191770263063014,17.87393254166666,passed,
2025/03/29 23:00:00,0.724483449929108,0.6887444869189874,90.04180501910082,115.18296877770268,2.6415104372124594,2.7,3180.97222116913,3523.886079237822,0.9883220141341685,0.9999752487497409,31.24716098686148,4.907042607347196,2.362670470959741,1.0409932147101035,1.0176667841560973,17.710953180555553,passed,
2025/03/29 23:15:00,0.725797969876045,0.6854469706186728,89.16975220958562,113.7534830398819,2.6398773071025543,2.69,3150.3739627493624,3496.8815953062035,0.988180797688016,0.9998258326281758,31.08467564170211,4.9460854279070645,2.360893308328684,1.0247641279120177,1.0049876350621143,17.547939102222216,passed,
2025/03/29 23:30:00,0.7257055670498846,0.6827001114302164,88.36688296620977,112.4350503542113,2.6382667296097466,2.69,3121.560931259824,3468.2645230344433,0.9881946650845056,0.9997844774064121,31.093317642099176,5.021579392711975,2.3636412051564775,1.0175858651155552,0.9990720985405879,17.38571725,passed,
2025/03/29 23:45:00,0.7264654681419874,0.6790221605588029,87.4926319622738,111.01281186900258,2.633305788246819,2.67,3091.4475118164514,3451.2056038592827,0.9881430767428548,0.9996795564399139,30.977686502625385,4.764156471141478,2.3626964493211577,1.0030557722336073,0.9884166914886242,17.228806319999997,passed,
2025/03/30 00:00:00,0.7287004803287843,0.6694389025725948,86.58010093022259,110.88554511414245,2.586069626098111,2.64,3066.3447996504974,3544.5367587841547,0.9881566626197157,0.9991558362441725,30.378855237899497,2.3584615713154595,2.381720562625536,0.9963654047728225,1.001604227423097,17.096199999999996,passed,
2025/03/30 00:15:00,0.6969405173056222,0.6197616611298629,73.99045280697374,93.36983152559253,2.5015667218915607,2.42,2740.717335772605,3175.1204989481403,0.9861393214133843,0.9952156110763684,30.432068762650257,4.0748164946716265,2.462962513623227,0.962005677431873,0.9850960483910696,14.798863059444445,passed,
2025/03/30 00:30:00,0.6740077778005202,0.6106035895312748,70.7565050187815,89.15149454074935,2.4838646393892208,2.36,2661.7272295376665,3056.9910882669196,0.9858822688748771,0.9945034737059284,31.924684234498567,5.049506316141444,2.5202699638316033,0.9636589324319386,0.9740278135722602,14.204522212222221,passed,
2025/03/30 01:45:00,0.73202696644655,0.6649324283012662,82.49316986382956,105.63256615642236,2.6142026121625594,2.71,2923.659184212329,3335.6297938254443,0.9867493251492828,0.9986470807031469,30.141851068700063,5.503529160328377,2.3578516078725635,1.0378932510642431,1.045189022924509,16.363049596666663,passed,
2025/03/30 03:00:00,0.7215518225390779,0.663416046991051,82.19990343961693,105.08919469827786,2.5936128147568835,2.67,2913.8581374874357,3364.9545521621612,0.9879792247915966,0.9993502861047592,31.326309688410404,3.9211812765703318,2.3885512570367204,0.9934244403449246,0.9911340932903572,16.28480905333333,passed,
2025/03/30 03:15:00,0.724728032762133,0.6583464374186063,81.88480361274266,104.45418623193312,2.579558354136189,2.64,2913.402220374671,3396.3049402465217,0.9877034403222554,0.9988865034364626,30.66124138826372,2.9463825647922013,2.375230654846092,0.975364366840148,0.9828148763047589,16.276257818333328,passed,
2025/03/30 03:30:00,0.723001905996835,0.6598188140848484,82.12687664385824,104.63709073476946,2.5852353357277322,2.66,2918.522255256889,3377.6101069171,0.9879006535666831,0.9990223567854096,30.934454889956438,3.472259088269139,2.385463894774889,0.9811224867593449,0.9845499523813187,16.276983861111113,passed,
2025/03/30 03:45:00,0.7240590152336482,0.6587771370885257,82.07215832190171,104.43508469733975,2.584000327446556,2.64,2920.3110414586663,3375.519333114271,0.9878411290769493,0.99887735535898,30.707627686936103,3.492185553494241,2.380605224961192,0.9786107914318284,0.9841449500657592,16.268427749444445,passed,
2025/03/30 04:00:00,0.7254603131732125,0.6574782824756232,81.96353495723011,104.22318555110589,2.5807468519040646,2.65,2920.29751971835,3383.745494116547,0.9877410346396327,0.9987411104332173,30.448493850881572,3.226426113132232,2.372568127292718,0.9735945785135323,0.9820683844414154,16.269139162222224,passed,
2025/03/30 04:15:00,0.7247098324817269,0.6576031379157139,82.03388635421192,104.18299702676704,2.5819886358759976,2.66,2923.2483227859316,3374.44716198607,0.9878643288827487,0.9987646599411172,30.511918273347973,3.4339714090964337,2.3760605174359,0.9806095217528221,0.9878567438465745,16.26057817388889,passed,
2025/03/30 04:30:00,0.7257091573816276,0.6570349045183441,81.9783109606716,104.0297043294105,2.582356971603087,2.66,2922.7737388211353,3372.5007913377353,0.9877573711933348,0.9986653486021171,30.35823356912176,3.4602208201186353,2.371783580948229,0.9747801606652221,0.983443599764266,16.25664607111111,passed,
2025/03/30 04:45:00,0.7244470421249115,0.6567156353582249,81.81224086774024,103.74995269685535,2.582247722059719,2.66,2917.029750367963,3363.4017111279436,0.9878358923131361,0.9987105519526397,30.502000067685206,3.518822211335216,2.3757143949186115,0.9738115690939472,0.9811203684596486,16.217629834999997,passed,
2025/03/30 05:00:00,0.7223693215327235,0.6549020796727592,81.24320765404282,102.89960491173076,2.579418448520431,2.65,2901.1261208278056,3340.6877992877826,0.987926769269343,0.9986663820491476,30.625593890093754,3.6627210933699303,2.3807718960619626,0.9691804034670947,0.9756484797009156,16.10024997777778,passed,
2025/03/30 05:15:00,0.7219699410552431,0.6506115574648283,80.37036668255516,101.70172110941196,2.568460313855922,2.61,2877.2080197600953,3345.985304096107,0.9877388186142161,0.9984417121673121,30.493418933346657,2.9286742024877443,2.376955543375967,0.9555079295377277,0.9662188742942434,15.984025077777781,passed,
2025/03/30 05:30:00,0.7263996369646081,0.6574961233511613,82.45901986232677,104.3292570244187,2.5843792080479155,2.63,2937.6918090998647,3383.9901261428317,0.9878568296479052,0.9987174543785812,30.32880429557922,3.286028079421691,2.370430349380243,0.973634777129918,0.982017248498529,16.33762335333333,passed,
2025/03/30 05:45:00,0.7259465468244303,0.6570924223012401,82.31034635434787,104.06276320868153,2.584002612709734,2.66,2932.5955147763925,3382.0643912538503,0.9878716180389749,0.9987494084861467,30.389112699377538,3.1731005463444224,2.369720884067406,0.9826834769421937,0.9907190357623579,16.317097695555553,passed,
2025/03/30 06:00:00,0.7236893721198973,0.6577469677881306,82.24443080067394,103.87666306262942,2.5865794256195986,2.64,2927.4235428096276,3369.4172096312745,0.9880544186369441,0.9989361399923204,30.733658131912193,3.306888527191152,2.3772046772557247,0.9796644168326917,0.9838346811342826,16.287278736666668,passed,
2025/03/30 06:15:00,0.7245708109912122,0.6572522609521976,82.09730675939795,103.58860228011366,2.5870443352591157,2.67,2925.2577631169115,3363.9195812646262,0.988004213054981,0.9988710491461512,30.56649861628282,3.3408179404002305,2.3693453515149034,0.9832263884654395,0.9883915734046133,16.270380622222223,passed,
2025/03/30 06:30:00,0.7243918898933162,0.6569986295998099,81.95009787993911,103.30065857221197,2.5877292155484706,2.64,2921.432801786405,3356.603500444018,0.9880306200972244,0.9988843135925032,30.56369820892506,3.3759300034025435,2.36637146263987,0.9779246363484522,0.9825979723766709,16.245857955555554,passed,
2025/03/30 06:45:00,0.7239322914034191,0.6554649087987648,81.85545022881176,102.97890696959695,2.5851629410182704,2.65,2917.519398506359,3360.8283602131005,0.9879860251247629,0.9988238218429323,30.620973018851902,3.0930768995269005,2.3710725151359338,0.9737491185674751,0.9793969077503033,16.230551956666663,passed,
2025/03/30 07:00:00,0.7242004515646703,0.6548441237863553,81.73679599917577,102.66862876413283,2.585620011502645,2.64,2916.124253168208,3351.6240178735443,0.9879918486731607,0.9987623540428047,30.51870838216291,3.202169956381549,2.3673747468606874,0.9735404067390904,0.9795518493973397,16.206015356666658,passed,
2025/03/30 07:15:00,0.724974984202855,0.6539404907634919,81.66545889925115,102.38605608380226,2.5862546145835426,2.65,2916.696407290354,3341.8030714350302,0.9879347514009751,0.9986237611057012,30.338358260604704,3.3826432240779463,2.3641335387660187,0.970805935261677,0.9780898300864125,16.18607315722222,passed,
2025/03/30 07:30:00,0.7247161819413684,0.655170290658764,82.02258663505748,102.68738588354715,2.5905486871292864,2.64,2926.2498798786746,3339.286073342238,0.9880505665207399,0.9987266816908075,30.44590124875604,3.5701008234281737,2.367123999478352,0.9734164961821344,0.9786871203499589,16.231175937777778,passed,
2025/03/30 07:45:00,0.7275670412345628,0.6540796395074912,82.17193354774327,102.72174347771247,2.5876200193838597,2.65,2936.3621851447965,3356.8676630089444,0.987937038275647,0.998543363095659,29.98887314893906,3.214484130653572,2.3529525139722636,0.9710176547643217,0.980558243422529,16.284487541666667,passed,
2025/03/30 08:00:00,0.7271989234576156,0.6556613573052259,82.53481152351465,103.07541046639889,2.5924932951213195,2.67,2944.356121159564,3357.618433893412,0.9880329113980826,0.998699534972314,30.16588428651192,3.318341832344971,2.356032961437681,0.9783248475383842,0.9853871043199829,16.33782678,passed,
2025/03/30 08:15:00,0.7253416954992054,0.6567331369346033,82.6532815819876,103.1226857488317,2.5952668957039404,2.67,2945.240894294089,3351.784023278894,0.9882418803777073,0.9989060820806149,30.47577162006268,3.3906848184808243,2.3622366546639855,0.9786368167861255,0.9819873822362534,16.342460309999996,passed,
2025/03/30 08:30:00,0.725411202004394,0.655119879978101,82.37297071919417,102.65333577670542,2.590962806845716,2.66,2937.995321551979,3359.1045507008525,0.988214813064101,0.9988640376618261,30.412498198494735,2.942584609728923,2.3575651093195935,0.9729677218542637,0.9778661401634239,16.315551559999996,passed,
2025/03/30 08:45:00,0.7254548737949329,0.6539987619880278,82.1321392489286,102.25043137895848,2.58850393587519,2.63,2931.812902722146,3360.708019124792,0.9881992368743228,0.998835277687299,30.359937523188698,2.6835540384493646,2.353203253679562,0.9697168246910101,0.975495312645271,16.28821517277778,passed,
2025/03/30 09:00:00,0.7250393168865367,0.654601447643308,82.22072752677401,102.2621410005514,2.591278044647047,2.65,2932.6956780533615,3357.442199535966,0.9882460481615478,0.998922163101098,30.476250189218277,2.7386436098853104,2.3543732364589705,0.9712169037324305,0.9754135158006174,16.299496180000002,passed,
2025/03/30 09:15:00,0.70064203011429,0.6678307089641111,79.02748090603488,99.3596315920235,2.6566479287467284,2.86,2771.572508707397,3094.7652630076777,0.9884675657496701,1.0009590426891712,34.711404435046035,7.598773716102512,2.435885878414368,1.105582591243729,1.057095682969498,15.584794090555553,passed,
2025/03/30 09:30:00,0.6607902914460204,0.6508827135293246,68.67546054933811,87.49197811580943,2.6463478412733625,2.77,2451.3282077170725,2766.2367062070225,0.9878265893561855,1.0012511938464401,38.14144351760739,10.522732585124334,2.480674421947962,1.082008413312086,1.0189525016252523,13.807491646666666,passed,
2025/03/30 09:45:00,0.6675714519569489,0.6489000512123345,68.31953578225395,86.99988282424768,2.6469431335181937,2.78,2450.6852401158403,2761.5523082410164,0.987137064400795,1.0006199906185511,37.12883647971699,10.630807414164996,2.4417233005061414,1.0766654620208445,1.0273596891919217,13.796496388888887,passed,
2025/03/30 10:00:00,0.6675460286543404,0.6481776817876578,68.24727303196819,86.78262496124859,2.64895888275807,2.77,2446.709589282389,2757.24273274687,0.9869499781541023,1.0005267938149103,37.16259524187758,10.669389162064485,2.444808299630914,1.071591470816721,1.0238548715881886,13.785055728888892,passed,
2025/03/30 10:15:00,0.661978444731485,0.6507038820263882,68.34854311854262,86.89596601849462,2.6538073684914893,2.76,2437.8625251700983,2752.2338147271375,0.9875197295714431,1.0012325312674295,38.11313060605251,10.6142728069675,2.468505672799955,1.0916620091459392,1.0312225000255741,13.773515909999995,passed,
2025/03/30 10:30:00,0.6694802199685338,0.6497629134046392,68.62100652345552,87.11313344646004,2.654744426971979,2.77,2447.7361349368157,2776.3648373895135,0.9868578113347959,1.000766072944884,37.314880645919686,10.17174593897054,2.4440968789351927,1.0880509763666697,1.037820487216115,13.86865294222222,passed,
2025/03/30 10:45:00,0.6650061149239589,0.642753036227681,67.76238593754236,85.5798200882718,2.641789426732859,2.76,2442.388660771383,2736.118880538525,0.98680628474378,0.9999823817999975,37.02422384386764,10.785290876442025,2.4536532045858936,1.0784577140098845,1.0378376897568045,13.68052646888889,passed,
2025/03/30 11:00:00,0.6646159082889208,0.6433522332447895,67.79620464830403,85.54228968705429,2.6461886504163004,2.75,2440.7599325751157,2727.8598001292416,0.986857399818721,1.000089128759762,37.15310906002825,10.988000633055597,2.4555172730335655,1.0784418487805998,1.0361957578101184,13.677142875000003,passed,
2025/03/30 11:15:00,0.6653132321917093,0.6429317914760951,67.79980969316253,85.42488015738581,2.647428186199471,2.76,2441.503411728358,2725.150811277914,0.9867918066915259,1.0000151299218014,37.06158888751353,11.030617939253066,2.4526130616573574,1.0752386500371922,1.0346769155686057,13.67834601833333,passed,
2025/03/30 11:30:00,0.6689494294721393,0.6416208974567841,67.4971938187227,85.03993526201796,2.644338822406735,2.77,2436.861385078576,2734.501056877292,0.9864162161404401,0.9997316917886507,36.53097443175502,10.597930267674407,2.4273990534255043,1.0603512189720186,1.0284851813020062,13.674834469999999,passed,
2025/03/30 11:45:00,0.6667725491518776,0.6402481588897898,67.78849609998423,85.03309265217331,2.641485130030725,2.76,2450.6707301990814,2726.690661049297,0.9867998977300392,0.9996687941982811,36.61966693534551,10.857173412160334,2.443449408849555,1.0538171116510353,1.020291673827936,13.675923127777782,passed,
2025/03/30 12:00:00,0.6670217135361994,0.6400223131079934,67.66838395132005,84.83929885846088,2.641645407347084,2.78,2444.973275114356,2730.5676820386625,0.9866896675607432,0.9996842325937391,36.64838982462438,10.598216093907643,2.440131608507429,1.0647029846993052,1.032003473494911,13.671944000000003,passed,
2025/03/30 12:15:00,0.6598263232666305,0.6414978888074498,67.65211595299351,84.70331399372105,2.6503907763230035,2.82,2433.230789761552,2700.9029278039147,0.9871287098532682,1.0002129807372233,37.71247958176885,11.258055254705795,2.477320366236593,1.076997488786641,1.0320735390800961,13.607460649444445,passed,
2025/03/30 12:30:00,0.6641432452142442,0.6364817020605803,66.96305759552978,83.68212375896226,2.6388101529577908,2.76,2431.4043599841475,2698.8558464296275,0.9865646205557663,0.9993344414152634,36.618923381664764,11.003036246423678,2.441918995413972,1.049421019928256,1.0222128636088557,13.537782720000001,passed,
2025/03/30 12:45:00,0.662521787809474,0.6336065921852452,66.65405490621258,83.06182670792708,2.632511977816137,2.8,2431.331625813676,2686.423788102099,0.9865963541785554,0.9990195855463699,36.45766424412486,11.111130775836996,2.442979551563739,1.0432424148340698,1.0200974889365055,13.472552426666661,passed,
2025/03/30 13:00:00,0.6579351110616236,0.6332805791511156,66.29410950218548,82.5730052121493,2.631686987559509,2.79,2417.237218483365,2675.7610667836116,0.9867692222104552,0.9992383309266452,37.000493654369656,11.035533358425017,2.4563644507675484,1.0421501912995175,1.0151612991110424,13.403177314999995,passed,
2025/03/30 13:15:00,0.6593552765321878,0.6277035203304967,65.81232310719248,81.6562664158708,2.6190923494644167,2.76,2423.6018970281566,2669.0856352066075,0.98635015634075,0.9982998724236575,36.12181132169559,10.993646032452189,2.4393718168516423,1.0209993540300846,1.0073103017878802,13.33821895388889,passed,
2025/03/30 13:30:00,0.6539977752778876,0.6301168825220802,65.38366970982786,81.33381979724224,2.624944608248323,2.75,2395.6700181570873,2659.349664279093,0.9866125565209068,0.9990236537125864,37.129914658044726,10.817235039571184,2.4535741334417187,1.0269125199719902,1.004178493487991,13.269146660000002,passed,
2025/03/30 13:45:00,0.6514618949914194,0.6273004556340973,64.95403050048108,80.7428644723285,2.615541797046888,2.77,2391.5209599189193,2655.1953815260567,0.9865610757080222,0.9987145377540183,37.059586236417154,10.657557922006923,2.456121483422879,1.0265017037624649,1.0068877652880923,13.19989752888889,passed,
2025/03/30 14:00:00,0.6485698026498959,0.6255871988191066,64.59944133687439,80.28496630018464,2.6100655864953244,2.76,2385.5875301042656,2647.117710317682,0.9865807964888667,0.9985774538061135,37.16383223830927,10.654598437085331,2.462180323363432,1.0200774777885453,1.0011767653211927,13.135690755,passed,
2025/03/30 14:15:00,0.6584106180105536,0.6323216492446295,66.23487606919821,82.33993755918486,2.631813366508541,2.77,2415.6591011379464,2675.6084068525415,0.9866186377957133,0.9991113274979453,36.92938291261513,10.929684011075429,2.4550296362987143,1.0342224599779068,1.0097873347869701,13.399265879999998,passed,
2025/03/30 14:30:00,0.6567470536541016,0.6307139188078333,65.92873976779659,81.94259115314155,2.627081348223022,2.76,2412.266541790857,2668.2412274215253,0.9865853754761675,0.9989199412997335,36.8827700972506,10.972819408744849,2.4557972490158617,1.032763624767662,1.0101346890580076,13.3469072,passed,
2025/03/30 14:45:00,0.6519037333092986,0.6327860570303472,65.5735910415607,81.7523045289686,2.6326104590024646,2.76,2388.599334209652,2658.0002356462533,0.9867438774400987,0.9994982756630105,37.75533440895863,10.973071736402265,2.471715032134391,1.0379012831399346,1.0070297074275072,13.285730809999997,passed,
