datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/30 15:00:00,0.6517496007294655,0.6296844461133109,65.16763821840507,81.18957950323548,2.6230752318141333,2.76,2387.694812737653,2657.3693146847,0.9865187628775586,0.9990184801092685,37.367024552326235,10.785362130316912,2.4634968387627008,1.0322773447202809,1.0080823013126945,13.233582755555558,passed,
2025/03/30 15:15:00,0.6502825221849297,0.6260104843662941,64.86686165379484,80.64600638272861,2.6123073437936406,2.77,2392.411646492548,2651.8883403779637,0.9864272963857051,0.9984832038760958,37.03572906248177,10.78241450925343,2.4645139446848288,1.0280072098685804,1.0092598165519215,13.177261900000003,passed,
2025/03/30 15:30:00,0.6467112374190257,0.626333934751494,64.59832132545219,80.40849991078655,2.613247451593671,2.78,2379.602916475308,2643.0032419596705,0.9865147918941087,0.9987073091213885,37.52113105262943,10.831557834826862,2.4769324648431184,1.0261124907835593,1.0034054504770256,13.125312743888884,passed,
2025/03/30 15:45:00,0.6462532879063825,0.6238828022767016,64.12498829600652,79.83850118990811,2.6060353986623532,2.78,2372.2758326244716,2642.7032757591933,0.986211729308494,0.9983336877143906,37.2835857890456,10.57770721682031,2.469940257583249,1.0210049806289154,1.0038535276259608,13.069213079999995,passed,
2025/03/30 16:00:00,0.6437078275969192,0.6224153344759742,63.786368960607945,79.4251405144559,2.6007772262602646,2.77,2363.9882097599602,2641.3593608313854,0.9861595730263004,0.9982453196981698,37.43803076955454,10.355643011694939,2.4760721172144753,1.0169390343969458,1.00039423117101,13.017793971111113,passed,
2025/03/30 16:15:00,0.7108369553938948,0.6785947451821406,77.75361206889428,97.26519641250864,2.778399287157486,2.87,2708.4358703210582,2808.319869721262,0.9866166086379958,1.0010913954937302,34.405868920806526,15.184957426602473,2.3557020509804936,1.0743460443956117,1.0157329182061374,15.32775021555555,passed,
2025/03/30 16:30:00,0.7151038418768619,0.6798105337979745,80.71099914738176,100.37943039214545,2.741282077551936,2.81,2825.332499111923,2969.2323125987427,0.9874586573049435,1.0008571314512862,33.43277031709683,12.126731577885089,2.3477368675917862,1.0042317551193614,0.9549356696187744,15.884536665555553,passed,
2025/03/30 16:45:00,0.7123488679438336,0.6885284925719216,83.85318302450618,104.25576137344788,2.7426935047560916,2.8,2935.885766590117,3058.162497701329,0.9881834016878511,1.0012470800394544,33.668088640624696,11.443244961927258,2.35395811348141,1.0204955657659232,0.9603881742442878,16.439837241666673,passed,
2025/03/30 17:00:00,0.7123558357172782,0.6950987411333094,86.8491591684367,107.95164254311399,2.7451632082236066,2.8,3044.498032441647,3148.2217698176532,0.9883369345112136,1.0012410939648502,33.56768310917135,10.867266876731415,2.3517430591172213,1.047495816808765,0.9813517072846559,17.00002656,passed,
2025/03/30 17:15:00,0.7114378067599005,0.7004048590670223,89.09196866577263,110.76647808958676,2.7497663611255603,2.8,3124.2912561647663,3207.5869731735474,0.9884903790711871,1.0013205951253819,33.63870908587333,10.669768098636702,2.3529357783704747,1.077221906444459,1.0046070589252558,17.411185757777773,passed,
2025/03/30 17:30:00,0.7126263111820811,0.7016641935146232,89.92733781514768,111.7838054949351,2.752127157678872,2.8,3155.7540027018326,3225.3603561800146,0.9884405489404705,1.001215633696164,33.450194190793226,10.776866145138998,2.349359987656876,1.0803864940982943,1.0088201686392801,17.561638123333335,passed,
2025/03/30 17:45:00,0.7127425864078097,0.7035888568130386,90.75034710332014,112.83723873863674,2.7551172050681414,2.81,3184.890353525195,3243.8639508395245,0.988435273417918,1.00121057356824,33.43195960575927,10.82062080111347,2.3487618749201484,1.094241047269165,1.0210054462609957,17.711971591111112,passed,
2025/03/30 18:00:00,0.7141806478238952,0.7046168496423367,91.57448750577026,113.8408197299569,2.7572261502475244,2.81,3216.8589398200525,3261.2023435207634,0.9883833181870793,1.0010895067344805,33.19696963767334,10.949696413467693,2.3435968340861195,1.0917207011981793,1.0205306091786763,17.86147997333333,passed,
2025/03/30 18:15:00,0.7185625131317309,0.6905499824740029,86.91265863902495,107.990236558525,2.7243865062176083,2.78,3048.0983944466466,3232.1864084526032,0.9876854704413766,1.0006992898510845,32.83187504426379,8.78485708607626,2.339482307109853,1.0467832477207135,0.9940452964836592,17.109923172222228,passed,
2025/03/30 18:30:00,0.707513907381277,0.6962000474145906,86.26717919714673,107.58285882066129,2.744171242021231,2.81,3005.2366741684887,3163.432277967201,0.9881500126985261,1.0016415710255364,34.571057837394335,9.994315171185779,2.3786096337783817,1.0850510398845234,1.0096628978452173,16.92788394,passed,
2025/03/30 18:45:00,0.7085422825014966,0.6901559720873245,84.15368039506545,104.91226033845419,2.7394860914652313,2.81,2927.239986523279,3109.5171460442293,0.9878775222952182,1.001516456832406,34.555694375913454,10.158351477221975,2.383143335382442,1.0685399024940436,1.000480587803236,16.53761220222222,passed,
2025/03/30 19:00:00,0.7086206075905792,0.686987744716463,83.00061326709036,103.36972173498371,2.744960585022049,2.83,2884.7752868266707,3041.579297436331,0.9878332161319712,1.001428689745654,34.569177738902056,11.32824933999304,2.3921591257280896,1.074702867221024,1.0086329723982665,16.267609746666672,passed,
2025/03/30 19:15:00,0.7153336980487986,0.6631946484239479,79.73159821675712,98.20616949116442,2.700551294496408,2.81,2791.280458262852,3004.2679016042193,0.9867065912405442,0.999553795235959,33.17022931555403,10.364097068765984,2.4105862590627796,1.057319094093612,1.0267948454075044,15.651175625555554,passed,
2025/03/30 19:30:00,0.7093080918528528,0.6719188088169247,78.7452160495488,97.85840757059287,2.733851669673742,2.81,2745.8985171617696,2913.7396066179845,0.9869881268396525,1.0005908697184545,34.29587997652678,12.439532724826195,2.401204624647153,1.0456552212678263,0.9967662640548335,15.472611134444444,passed,
2025/03/30 19:45:00,0.706512286664445,0.6696790919510553,78.15773893240032,97.10231174834578,2.7238815163120584,2.81,2730.6819150883284,2911.723151874092,0.987162030733565,1.000592354577143,34.464116973535944,12.052093821964814,2.407443122163914,1.0273387078938767,0.9788144398715668,15.369242869444442,passed,
2025/03/30 20:00:00,0.7080152543357474,0.6724057142993345,79.07160276690388,98.25844105139458,2.726470710837725,2.84,2755.905801408571,2942.8502949758304,0.9872059621647784,1.0007192757787655,34.45465777504628,11.705218876094326,2.4079013310627664,1.0389848829472417,0.9888671199321913,15.537491584999996,passed,
2025/03/30 20:15:00,0.7094679532304801,0.6762131901040384,80.19888859819623,99.73271831751238,2.7340848883163464,2.83,2789.8566379726035,2967.9477132890784,0.9872068316394492,1.000833340955998,34.41221065780897,11.751972380761192,2.4052640432030965,1.0617671529574182,1.0082678969228482,15.742325866666668,passed,
2025/03/30 20:30:00,0.7094563343035284,0.678639095681886,80.63107574232106,100.3910465532012,2.7381668530558008,2.82,2803.075835266302,2976.307773598969,0.9872963520336058,1.0009868746537114,34.46650144721374,11.809212424724805,2.401778830512633,1.0591870063885733,1.0032016530183836,15.824916628888895,passed,
2025/03/30 20:45:00,0.7088713196731312,0.6802448637970285,81.09327716884847,100.99170896286527,2.7401809866697313,2.81,2815.9719578084455,2987.308591754342,0.9873818172924541,1.0010966611886953,34.59477588599129,11.76269783375156,2.406269831013261,1.0693349507530459,1.0105355609964135,15.902039022222219,passed,
2025/03/30 21:00:00,0.7107760421697766,0.6809758306446347,81.38145316691048,101.42117714524572,2.74055029546982,2.83,2823.984177422762,3006.4731944949704,0.9872049769063275,1.001049255883276,34.44113570377446,11.466982665187928,2.4001705696709954,1.0721483435722543,1.014846393828509,15.978661673333331,passed,
2025/03/30 21:15:00,0.7112244093680566,0.6828370921045362,81.9258087031708,102.12940421125977,2.745732631241638,2.81,2840.5422218892163,3010.7497267620784,0.9872351351102421,1.0011034119118696,34.436403988019414,11.715315962145837,2.400433220138188,1.0822444544883663,1.0231030550035354,16.06608323833333,passed,
2025/03/30 21:30:00,0.709697059925112,0.6847467647864895,82.35218957261817,102.69313305327009,2.745532376059859,2.83,2855.3495576324412,3024.291464788601,0.9874706580553219,1.0012833681414923,34.60112473324645,11.532978745727846,2.401954960142752,1.089976497840598,1.0267718185476316,16.14274478666666,passed,
2025/03/30 21:45:00,0.7097413221631833,0.6857960061113846,82.71134497855448,103.1600668162797,2.746241142549296,2.81,2866.44603910352,3041.3352679691666,0.9873933777167305,1.001294246327093,34.64107321788182,11.289433429455505,2.4013871587310494,1.0937694705216505,1.0295211781274232,16.224192086666665,passed,
2025/03/30 22:00:00,0.7104558106107023,0.6870676788408874,83.17580450456063,103.71917284538475,2.75401348478058,2.85,2880.0996393287014,3038.7338405576506,0.9872121145626704,1.0012238191867353,34.62540767367134,11.721146067295095,2.4024145926955645,1.1163142420535188,1.0502940344656209,16.30054721777778,passed,
2025/03/30 22:15:00,0.7105098274598877,0.687503447795758,83.61618762342476,104.18864530074185,2.7508676788937256,2.82,2898.0104430202387,3057.214260210408,0.987327444656951,1.0012058965503867,34.54424406286926,11.442140732696611,2.4011330459112123,1.1063675100086876,1.0409069467774625,16.382035156666667,passed,
2025/03/30 22:30:00,0.7091632266904807,0.688880627795733,84.15052334833274,104.77969746042253,2.7528101621907513,2.84,2916.5780018212286,3061.9395276630976,0.9875108334651485,1.0012837312298402,34.67183661492644,11.579811111323306,2.4069191181459475,1.117754651817731,1.0486735683033643,16.457723809999997,passed,
2025/03/30 22:45:00,0.7123609460338075,0.6887699531849532,84.44956652214796,105.1258366967274,2.752721128312164,2.83,2932.245674028055,3074.0374682352344,0.9873270409504401,1.0010596994889387,34.210783978049584,11.544289281818866,2.39166863260553,1.1060903641709416,1.0419371455768016,16.533622508333334,passed,
2025/03/30 23:00:00,0.7097197353098509,0.6907283840525006,85.24977263012303,106.1677927713791,2.7314834582031526,2.78,2973.16702785697,3152.902112856142,0.988104667201014,1.0013742810906197,34.20037185836348,9.65670927369685,2.3790748853045587,1.0485014496375709,0.9839058678874273,16.733256521666668,passed,
2025/03/30 23:15:00,0.7198276564289522,0.6846186638708153,86.19676979325949,106.89298136813382,2.7053943428401173,2.76,3023.0807872481296,3255.7878423680877,0.9876414140611297,1.0004599484409062,32.62122619593985,7.62493117951168,2.3483600109318226,1.004568698813516,0.9621014585897796,16.986815669999995,passed,
2025/03/30 23:30:00,0.7177668423533105,0.6885916041107963,87.81019535826796,108.82746273279669,2.707811830550227,2.75,3080.837251069938,3294.439757025453,0.9879541568026742,1.00060055923567,32.804131168498486,7.515324851694995,2.354686885227552,1.0183647566793939,0.9700223887439121,17.263050505555555,passed,
2025/03/30 23:45:00,0.7189625345053242,0.6916792880810149,89.25831687694725,110.595195215002,2.711301961508479,2.77,3136.35488003019,3331.421948248504,0.9879730142602645,1.000524105617761,32.56411289536761,7.505514239222056,2.346143556157057,1.0287087633817722,0.9793106137088325,17.53609600111111,passed,
2025/03/31 00:00:00,0.7164535218087773,0.6915432876125738,87.4961841441902,109.87692697228432,2.7062662221166427,2.74,3064.506688474164,3281.4917991933066,0.9879786328226416,1.0007597128055041,33.03594876325467,8.322720635249388,2.3705720292170547,1.0162766928840048,0.9670319328373346,17.173961352777777,passed,
2025/03/31 00:15:00,0.7176420989237327,0.6937957169006257,88.96261519626776,111.79024379594478,2.7032504176065286,2.76,3119.747857642575,3341.2122474468933,0.9879883359790947,1.0006706029246886,32.80505439595348,7.765953990487081,2.3649815995043038,1.0306795037816385,0.9818069561577197,17.465593102222225,passed,
2025/03/31 00:30:00,0.7160903729081874,0.664331547203926,80.12733717437715,100.44407686385374,2.6455906128310605,2.5,2817.776989547632,3196.095320414324,0.9874104945991059,1.0000004792514887,32.799627855073815,5.802805810265165,2.3833377056707055,0.9343216000575894,0.9138629083543978,15.910244129999997,passed,
2025/03/31 00:45:00,0.7263097641897456,0.6677984527671175,87.69780009586567,108.84027113699425,2.6213656482904786,2.63,3083.14304553541,3510.6116099795076,0.9877235615515316,0.9992918901429055,31.305930353453654,2.1456858209873464,2.3931539590086897,0.9865962613415014,0.9806917672984149,17.284641947222223,passed,
2025/03/31 01:00:00,0.7298435331757362,0.6675927189310026,87.90372779998627,109.17591709609405,2.620625574482778,2.67,3096.854793031379,3519.5966713950743,0.987519474144719,0.999021931681402,30.74402943571933,2.2529657911797423,2.378085048651539,0.9983035819591115,0.9969363219788564,17.339241919999996,passed,
2025/03/31 01:15:00,0.7291245227737299,0.6692956062151469,88.31729870285604,109.77215947196164,2.6218931191366472,2.66,3115.3266245325563,3517.132108675343,0.9877637397870296,0.9990814084639955,30.713664377803646,2.608187401493489,2.37747050231002,1.0058176660861688,1.0021854150944802,17.389597915555555,passed,
2025/03/31 01:30:00,0.7291324315160979,0.6701375843834073,88.73486949403082,110.32203579834966,2.6228676441476724,2.67,3130.9180596050996,3520.071645850977,0.9878275567637393,0.9990464910624232,30.666081706565084,2.843615780645982,2.3804008397727086,1.0108090654034987,1.0069971429471885,17.444665699999998,passed,
2025/03/31 01:45:00,0.7292473446136954,0.6708717587243003,89.0705709306697,110.81944799252227,2.6233814864069567,2.65,3142.591620188951,3527.9292889698763,0.987824584271404,0.9990236459966593,30.644938806150577,2.919457693754972,2.382259987768781,1.0148409980549253,1.0110952627216525,17.49932105777777,passed,
2025/03/31 02:00:00,0.728474966376375,0.6719509151735961,89.44872016711511,111.37008236186944,2.6237049314422936,2.66,3155.542679309127,3535.1595508616856,0.9879275624436681,0.9990708781505183,30.727109719461144,2.991876366531022,2.3867444168359753,1.0235892417646215,1.0185611245793156,17.55442843611111,passed,
2025/03/31 02:15:00,0.731732390847211,0.6711292850847705,89.59220878275589,111.62877268742803,2.6218814042682492,2.65,3164.571768076253,3549.8528581173437,0.9876630092366164,0.9988111981231013,30.25563245502634,2.9153141693884006,2.3754620185754343,1.0231932988876296,1.0234838724674127,17.604425067777782,passed,
2025/03/31 02:30:00,0.72847493751337,0.6752801134392681,90.16041794661776,112.53200000389687,2.6309195984062597,2.67,3180.6492073038266,3533.454795059488,0.987927548714342,0.999094632211311,30.727125442249875,3.665040718191016,2.3867450789297564,1.040623259556736,1.0328824235815346,17.664267805555554,passed,
2025/03/31 02:45:00,0.7302972910472463,0.6750399658791899,90.2270406609215,112.79682090548339,2.6315998961898965,2.66,3177.8674717561503,3553.6792256152444,0.9875032126956359,0.9989669917140821,30.66405276589793,3.3750355544567325,2.3857343278875276,1.0332998145890158,1.0286402905964485,17.714737590000002,passed,
2025/03/31 03:00:00,0.7282231701237883,0.6765638365876123,90.50047212787203,113.30552787019533,2.629126522863433,2.67,3189.1627111438315,3567.7532385545996,0.987806410632961,0.9991726421125675,30.864875343390032,3.152983968467548,2.3874310584814897,1.0467248780328942,1.0387534627999393,17.764786936111108,passed,
2025/03/31 03:15:00,0.7289333719719768,0.6770325460478183,90.68943132666665,113.72475691652366,2.6249349585493977,2.67,3202.0376168962616,3588.4892824255994,0.987907975937335,0.9991745992830622,30.648389109270127,2.848562774086038,2.3765323011667308,1.0478460034424835,1.0410979529471047,17.824691445,passed,
2025/03/31 03:30:00,0.7238046936939097,0.6624167200986085,89.31471504447343,110.53686724091249,2.5991577165219364,2.85,3136.264385475976,3527.8409389811945,0.9883900174134699,0.998705434660526,31.25404813149623,2.6149206357418646,2.4721897770886083,1.0728931402780255,1.0765637469142084,17.321060777777777,passed,
2025/03/31 03:45:00,0.7292378665787685,0.6669088967465572,85.58775262644113,107.5955490371052,2.6188237450599297,2.64,3017.5635742415557,3425.884926316919,0.9874729578245289,0.9990280524983948,30.7530843450838,3.8528531958621244,2.3829000088534213,1.0081608297168787,1.0078109497215944,16.874255933333334,passed,
2025/03/31 04:00:00,0.7266734768913256,0.6654055984801801,85.30004375627894,107.30118107750862,2.610569694655861,2.67,3006.6662253390446,3438.5126090397466,0.9876571094513843,0.9991415587668314,31.05969593415147,3.2679932426092626,2.393783754865201,1.0044456242393496,1.0036314148632126,16.82558854166666,passed,
2025/03/31 04:15:00,0.7286151474149545,0.6634793301820329,84.90427129296098,106.88036625596165,2.6065999141193688,2.67,2996.4820756021527,3437.992514258228,0.9874416762823672,0.9989233772065903,30.745982174450845,3.172383156635547,2.3869868482624006,0.9989807466457769,1.0027480490929597,16.77210091333333,passed,
2025/03/31 04:30:00,0.7280921167005093,0.6625944712937339,84.62593333274646,106.6069918009039,2.603062173442069,2.65,2989.2493386190386,3433.199108406266,0.9875062496405574,0.9988999328700274,30.737787056894547,3.1517391522958738,2.3881663593384594,0.9940773482232469,0.9984987646171816,16.71803261333333,passed,
2025/03/31 04:45:00,0.7275557535384403,0.6618361756135421,84.35888175618193,106.34855881737931,2.6011424147067705,2.65,2979.928922527835,3426.574137949203,0.98749160471533,0.9988727961574752,30.792775764194815,3.1909829094873006,2.3923162208055206,0.991207508654394,0.996071749904305,16.664226840555553,passed,
2025/03/31 05:00:00,0.7276131812567768,0.66134984277674,84.1266402796209,106.13679517237654,2.6006513365860973,2.64,2972.9569766549002,3415.5969686335,0.9874509009220555,0.9988082456539978,30.751020454131062,3.398735118326664,2.3934245550093647,0.9951233713383283,1.0007069646361433,16.614401356666665,passed,
2025/03/31 05:15:00,0.7256604660711745,0.6676874325695697,85.42144802683579,107.92262003408061,2.613813443450598,2.66,3009.6224267969187,3421.7670142639445,0.9877488816820011,0.9992036249811229,31.18385422832868,4.006338283728301,2.402278401114215,1.0122223199605695,1.0087762543038161,16.810452181111113,passed,
2025/03/31 05:30:00,0.7294529437542022,0.6676698889185683,85.47007492372963,108.04218181456346,2.6123121640991513,2.66,3021.484474060938,3431.69283568323,0.987665391321061,0.9990288545950458,30.52066913970963,3.940055646652516,2.3753474719475673,0.9960050715383426,0.9968327216710453,16.85771358333333,passed,
2025/03/31 05:45:00,0.7286587856738562,0.6677206207595668,85.63517332127485,108.23397673493263,2.607788961730149,2.65,3028.6154006317233,3453.902317667181,0.9878452385013976,0.999142308928338,30.584463346638927,3.381855135170041,2.373553030657708,0.991981826787358,0.992217157162424,16.905038149999996,passed,
2025/03/31 06:00:00,0.728333459474298,0.6675569374833201,85.86637287609487,108.46129526409511,2.6043432818101504,2.63,3037.606279794778,3473.3001324918587,0.9879621309066796,0.9991900627034059,30.595078679600764,2.959541843783506,2.3730746231527147,0.9933969021036057,0.9938131241558312,16.95663537333333,passed,
2025/03/31 06:15:00,0.7283405956111261,0.6682172029471292,86.08820937391359,108.68525458857054,2.608327725101765,2.64,3039.9285366322133,3474.1719621220573,0.9878387771769848,0.9992036338664118,30.724918405055266,3.0508439757500097,2.3790032612065604,0.9977091603081949,0.99724736543422,16.990908935,passed,
2025/03/31 06:30:00,0.7282917960916611,0.6688891159059314,86.31389326287758,108.91333168270276,2.6085618307638456,2.63,3050.9884750786678,3475.6794630817967,0.9879894824593698,0.9992327228570206,30.64794964021382,3.1173348719488634,2.3751851837927367,0.9982756200550273,0.996973261488863,17.025216865555553,passed,
2025/03/31 06:45:00,0.7288120120347794,0.669460218718317,86.66412783185689,109.20309106530759,2.6126103710227153,2.66,3063.2490545988435,3466.4498833725233,0.9879940818126799,0.999157840684336,30.562538051260987,3.560624905130492,2.377534039284934,1.0030238757590726,1.0014572052279986,17.059559165000003,passed,
2025/03/31 07:00:00,0.7310356324331984,0.6682969626370617,86.78726240850581,109.2608408780447,2.6104682819447365,2.63,3068.9651238271204,3481.042536754913,0.9878141458176364,0.9989787103244726,30.26232267433004,3.309889234614216,2.3716237520479866,0.9921177997617464,0.9945118373612732,17.098587244444442,passed,
2025/03/31 07:15:00,0.7281830008735336,0.6707005440876138,86.99510852960583,109.61594615831432,2.613356202412685,2.64,3073.744878268376,3482.357137541356,0.9880790746626408,0.9992884407590186,30.677012630628326,3.299724518476514,2.3760200348680423,1.0045752918662498,1.0010212665246452,17.133429866666667,passed,
2025/03/31 07:30:00,0.727557866146783,0.672137116434034,87.16028898582839,109.86981544382517,2.6155660046374636,2.67,3081.5094683189245,3482.224730280634,0.988191108814058,0.9993902676519436,30.72288229802882,3.4021387932336316,2.371499150485481,1.0088072631738474,1.0028082212303977,17.167880033333333,passed,
2025/03/31 07:45:00,0.7300154798709607,0.6711790902623299,87.21759889603204,109.8812842466126,2.611299460885387,2.65,3092.560629685012,3495.1037981459704,0.9881911816276634,0.9992226486635811,30.220881759735697,3.1767900900295167,2.354437631466123,0.9977462932707141,0.9957379396252983,17.202364568888886,passed,
2025/03/31 08:00:00,0.7289878174775468,0.6715380740700323,87.37374649760838,110.06548961845377,2.61046544086785,2.64,3095.843395313971,3508.9374667793563,0.988227220892334,0.9993158052330223,30.40548090477232,2.8571226226190376,2.357824326354477,0.9967856500941116,0.9934188229023376,17.241552184999996,passed,
2025/03/31 08:15:00,0.7302378381447541,0.671163790455399,87.49321231671424,110.15669194346998,2.6100710348935237,2.63,3101.591160521126,3517.4278330171924,0.9881197260261187,0.9992168919875705,30.227637747912944,2.7499714154990214,2.352742507652909,0.998840653379905,0.9973146341856803,17.276109754444448,passed,
2025/03/31 08:30:00,0.7276099081012393,0.6729772123276198,87.73750587574357,110.47401041025411,2.6164121424869715,2.65,3100.4438612436725,3512.798113061965,0.9880979261180329,0.9994113581405069,30.779445474973652,2.931510488606096,2.3691265221614617,1.0035456036931207,0.996911714110633,17.302966602777783,passed,
2025/03/31 08:45:00,0.7289269190417476,0.6731989596036807,87.84046418377119,110.54875985338367,2.6139390325647858,2.66,3116.9672039535085,3509.027693361451,0.9883757095923605,0.9993480094202716,30.309299719605317,3.1185058411578788,2.3507466412503013,1.006474625545165,1.0009166278630461,17.31994669166667,passed,
2025/03/31 09:00:00,0.7286782606358575,0.6748380702797637,88.08650001096173,110.81102562747708,2.6214096613170272,2.67,3124.7219270410474,3489.0301991339275,0.988374016544955,0.9993601252973674,30.361601061761988,3.794241985523386,2.3525267575830804,1.0119860960243214,1.0038070426145507,17.33735372111111,passed,
2025/03/31 09:15:00,0.7291525234157834,0.673516031175849,87.97839527639235,110.65708018193116,2.6173001928985773,2.66,3117.731037953808,3513.0551481233215,0.9881872964045406,0.9993307946774969,30.40091511578789,3.095180502061208,2.3529222037971445,1.0055328160131758,0.9996532054200497,17.35475796388889,passed,
2025/03/31 09:30:00,0.7286359528579991,0.6736396850875318,88.08766293541093,110.73357335313521,2.6138625156599318,2.65,3127.976521935849,3518.1876569073474,0.9884723138019894,0.9993882448532884,30.298231298666494,2.9615720980594107,2.3470008657921024,1.011493242825387,1.0049249777593234,17.372159420000003,passed,
2025/03/31 09:45:00,0.7275699605532893,0.6742348458806596,88.1695998334108,110.8419310990549,2.6132925791984594,2.64,3131.4203335687935,3522.851074027716,0.9886095400108289,0.9994957607185904,30.41659902541249,2.835668477151899,2.3472680455296193,1.0122595540449235,1.0038515942760393,17.389558089444446,passed,
2025/03/31 10:00:00,0.7285070375932517,0.6741943079425455,88.24863097057121,110.88485144521431,2.614570549532964,2.65,3135.365090973985,3522.3072274614847,0.9885286403110173,0.999420365843536,30.283386345332726,2.9261724963191647,2.3434776665071393,1.0145986037625405,1.0071135005434833,17.406953972222226,passed,
2025/03/31 10:15:00,0.7291851395042473,0.6745589562307435,88.3174681073111,110.96616110991357,2.6165214298295143,2.65,3138.29322699721,3522.8483669829347,0.9884410045838985,0.9993885782088366,30.20813298777882,2.990559697467383,2.339165963519162,1.0155658377981456,1.008265721948176,17.429019727777778,passed,
2025/03/31 10:30:00,0.7282115780268499,0.6756063257731869,88.5141470777618,111.15825606840536,2.6184968281848704,2.67,3146.9804878431773,3515.7771298479825,0.988623426754201,0.9994665480613758,30.27455047647473,3.233165644399054,2.339829090724343,1.0167461935253077,1.007071044003114,17.446409688888885,passed,
2025/03/31 10:45:00,0.7287475129804006,0.6759654055738645,88.56331028687478,111.214856804896,2.6207087694059124,2.66,3148.3979681551427,3515.3706532213528,0.988526250845003,0.9994432584151528,30.235602478644083,3.3024972690055847,2.3368185307625926,1.0197542719285058,1.0100764588017352,17.46379686333333,passed,
2025/03/31 11:00:00,0.7282258492277636,0.6739461437864237,87.43468407308481,109.74427188116557,2.620483348204814,2.68,3107.6278981558444,3470.663314853612,0.9885705830605882,0.9994775404673907,30.31044258709192,3.6531099718282958,2.3389479774163946,1.0103113964738555,1.0008865743720943,17.23830258333333,passed,
2025/03/31 11:15:00,0.7272510972237299,0.6743806755857534,87.7941946104213,110.19411450154706,2.617515084292392,2.65,3119.1294582230394,3499.6885977386887,0.9886336739459503,0.9995710047334944,30.464296788454785,3.0729544723379028,2.341036623096551,1.0137403574739046,1.0033000051447674,17.324856101666672,passed,
2025/03/31 11:30:00,0.7278094213081802,0.6749156652474592,88.05582131093922,110.51453960302977,2.617783581834183,2.64,3130.2331189145734,3512.004662184551,0.9886070857783127,0.9995529940631285,30.369260125971312,2.9474891651130735,2.335527817675365,1.0140462219410753,1.0037982110447212,17.38794101,passed,
2025/03/31 11:45:00,0.7267757927235047,0.6755598702639636,88.22229713467881,110.71408875808386,2.618366335034794,2.66,3133.853467497969,3520.4928171298484,0.9886425942921849,0.999646794113282,30.554966264976507,2.7802310613574006,2.3389208476213827,1.0189840969112107,1.0068730323123163,17.423516293333336,passed,
2025/03/31 12:00:00,0.7256727408815704,0.6763723465816276,88.40225405251324,110.93156199185367,2.6193202249934986,2.65,3138.49491925317,3526.7666659519514,0.9887052606062545,0.9997478482279682,30.734088352718604,2.6773477019156053,2.3418771700026437,1.0237362028853276,1.0094895680370388,17.458454475,passed,
2025/03/31 12:15:00,0.7272928556632022,0.675043384071104,88.16753004644022,110.57805520740601,2.6188122622459438,2.66,3129.541094013911,3526.765868400705,0.988477937313572,0.999612157523005,30.569167491142824,2.571328566796407,2.3382615397545026,1.015505015856152,1.0043612304850111,17.431618294444444,passed,
2025/03/31 12:30:00,0.7270597162305518,0.6744390376525194,88.06851566068428,110.345013432974,2.618098598182126,2.65,3126.533255064693,3519.854619654795,0.9885425125571587,0.999601796939083,30.569793241036542,2.6198320913233384,2.340278495602867,1.0148444189476509,1.0038516356496967,17.400898777777773,passed,
2025/03/31 12:45:00,0.7269216298325161,0.6737629618969417,87.9364568589055,110.08594169984578,2.6189012863423873,2.66,3118.8976508565606,3511.9477659707873,0.988475851184521,0.9995732043035264,30.64626952876033,2.692617687005021,2.3459844544304316,1.0116185645216291,1.0009560786075387,17.36552959166666,passed,
2025/03/31 13:00:00,0.7278559523104038,0.6727971391258881,87.79432363467714,109.80083250802807,2.6180868551447967,2.67,3116.0763894864654,3505.1140009705914,0.9884510831877223,0.9994765335608037,30.473734520830266,2.7685182064807248,2.342921875533626,1.0089936345345978,1.0001727308923858,17.334851526666665,passed,
2025/03/31 13:15:00,0.7274528751638786,0.6723555988642709,87.71473190458649,109.58010643299437,2.6185411042047106,2.64,3112.488755321136,3495.8448594422243,0.9884935918967864,0.9994743047177603,30.52513673660023,2.88166198114626,2.3468380906739448,1.0041458676409856,0.9950566391322277,17.304193200555556,passed,
2025/03/31 13:30:00,0.7275917769465469,0.6714967922484918,87.57234176640475,109.28054866678654,2.617929170136926,2.66,3107.660818725288,3488.7327444219704,0.9885011567211132,0.9994324758119685,30.491249702053338,2.9188123953824565,2.3481757346133416,1.0015698818297651,0.9932787119465202,17.268891126666666,passed,
2025/03/31 13:45:00,0.7282121211776952,0.6704511522423935,87.43420301946277,108.97276087932002,2.61748411870223,2.67,3102.915358727958,3483.066771187773,0.9884448445721641,0.9993507452929931,30.405375307066198,2.939293161380994,2.348306717563948,1.004567196064501,0.9977527182127135,17.23870363111111,passed,
2025/03/31 14:00:00,0.7285669187392869,0.6689641361820796,87.0793296957079,108.41004179935072,2.6167433792390664,2.64,3089.233361679092,3471.188807036603,0.9883791218532014,0.9992871133381767,30.3807021667233,2.975069409384831,2.350584226510402,0.9948684713903306,0.9896722794840452,17.166941274999992,passed,
2025/03/31 14:15:00,0.7285613992962084,0.666731579866001,86.61259963587777,107.70626394987501,2.6181667255176655,2.64,3060.319667733019,3464.924235076236,0.9879636448679717,0.9992109544708442,30.683610142486327,2.791493611298534,2.3670179190487084,0.9827568777305427,0.9796348113487969,17.084176462222217,passed,
2025/03/31 14:30:00,0.7293707314537168,0.6648555794705057,86.14671022405298,107.0092175949279,2.6140028851811112,2.66,3052.099435204663,3450.0086495596447,0.9880634425597666,0.9990876456756027,30.384404681626805,2.8687184912587345,2.3579802700502475,0.9801888531812639,0.9795476023719021,16.996529293333328,passed,
2025/03/31 14:45:00,0.7276443381428678,0.6643342540626881,85.778045262213,106.48399126543633,2.615076292267883,2.66,3036.749486775862,3431.0071514906153,0.9881081159558063,0.9991593568596264,30.6489364869938,3.0400036142271847,2.3660758419163646,0.9757680330912977,0.9732755368777789,16.91367704888889,passed,
2025/03/31 15:00:00,0.7276907249579928,0.6623194037938275,85.23936692063975,105.74452444170676,2.612381818214144,2.65,3017.796162534785,3423.2239213059897,0.9879860116009852,0.9990834019757944,30.65556262781216,2.8774359941065524,2.3668003503828468,0.9695592541328103,0.968956981621963,16.82640375777778,passed,
2025/03/31 15:15:00,0.7295079627970538,0.6672706594711487,87.49191736028975,108.41862086623827,2.619901852569807,2.66,3095.031585721958,3482.030873820351,0.9880047160096522,0.9990731217881598,30.461355843573152,2.7967788452765423,2.3641974922735804,0.9912653919243549,0.9885010578023674,17.231258122222226,passed,
2025/03/31 15:30:00,0.7287910693157341,0.6666681264512376,87.34599095446508,108.16514186630239,2.616816061472154,2.63,3092.6232318058037,3481.100444562363,0.9881921398588346,0.9991339669176045,30.471293660987204,2.643521914400056,2.362908973335731,0.9927846830696968,0.9897418133739987,17.202225699999996,passed,
2025/03/31 15:45:00,0.7289719013659383,0.6655478377575776,87.14426543697019,107.84254538996944,2.61463619070697,2.65,3085.246296032321,3483.022291151031,0.9881608449844812,0.999111859475223,30.457146410513193,2.427283088832042,2.3626996431820344,0.9898338745742467,0.9880895891131727,17.173632758333333,passed,
2025/03/31 16:00:00,0.7319828890190383,0.6636415824960084,86.75841815672466,107.28328667399107,2.6158350654069418,2.63,3069.9299550409337,3477.100192375727,0.987717951782858,0.9988558252062093,30.163826391923177,2.4332481119466496,2.3566069454730276,0.9779658842222514,0.9810724713508507,17.12595103388888,passed,
2025/03/31 16:15:00,0.7284572409546208,0.6646460370701445,86.4964444505053,106.89654170765124,2.6210012708007104,2.66,3055.306898468209,3442.744931640743,0.9879560702035008,0.9991007625424214,30.69611524272694,2.9825889370478262,2.3725099213468703,0.9858227314038812,0.9831261772555764,17.031402104444446,passed,
2025/03/31 16:30:00,0.728467172924157,0.6630039198059849,85.95871790949069,106.1640117524883,2.6194365730709404,2.65,3037.8562785020376,3428.056435624204,0.9878841400410892,0.9990303008254428,30.671554192094177,3.008829913671425,2.3716852103346717,0.9814404045729809,0.9800534115407006,16.937048241666666,passed,
2025/03/31 16:45:00,0.726868584252336,0.6620778885315848,85.50242928812264,105.53337780309384,2.619281489941346,2.68,3020.517286395017,3409.829932961203,0.9879220023910318,0.9990804809686852,30.89567976922842,3.112380213239184,2.378428680228117,0.9807173590519832,0.978078459253537,16.842889445555553,passed,
2025/03/31 17:00:00,0.7425072425879792,0.6560445267398447,84.27009500071472,104.04979822062883,2.626086532438278,2.75,2975.354604780451,3400.951529777675,0.9858733964369741,0.9978784090978196,29.191725991450667,3.2703433372999373,2.334430868104682,0.9998242386519339,1.0202398488193973,16.74473166666667,passed,
2025/03/31 17:15:00,0.709101904677652,0.6686371352036953,80.70733374973557,100.60922758324402,2.6725109554251465,2.76,2819.4381618562666,3123.8819662223505,0.9877627425975984,1.0004927022715748,34.006050045599274,7.7137177589709545,2.426752077001236,1.0540087631082935,1.0149547387333475,15.883588153888889,passed,
2025/03/31 17:30:00,0.7081199577687541,0.6601648862414496,78.45223728705977,97.6491286566579,2.660585505840112,2.74,2759.0991771587064,3065.956164725383,0.9872774174217802,0.9998406947161829,33.65755801954144,8.016967594553684,2.420893496536241,1.0415979467562664,1.0109725147122528,15.498057813333329,passed,
2025/03/31 17:45:00,0.7078391559268555,0.6606697614576026,78.5637840774604,97.7275853712936,2.6661691071811715,2.74,2756.8237540323803,3059.6558593607215,0.9871239357663795,0.9998591437153226,33.840693610004095,8.24355337126857,2.4292731343369294,1.0511490182785892,1.0189737904201883,15.507718257777773,passed,
2025/03/31 18:00:00,0.7092385563384505,0.6611123368477045,78.54689674768832,97.73552493408376,2.6703832140338988,2.77,2753.0574881839357,3059.606886927758,0.9868821265838589,0.9998277565230302,33.78744860849359,8.282445346357735,2.4245765734725504,1.059353498717589,1.0277238823086519,15.522041376111108,passed,
2025/03/31 18:15:00,0.7097504968960889,0.6603846006558213,78.46315058337773,97.60763099806518,2.6671356301567797,2.74,2749.4547638367703,3074.055327515132,0.9867766515205436,0.9998024430778548,33.75917269216215,7.793349068613801,2.4219136133990684,1.0520055671344113,1.02206396651849,15.532091257222222,passed,
2025/03/31 18:30:00,0.7101043629551581,0.6603013075923829,78.56584574592118,97.6172785211015,2.6697493483745243,2.74,2752.5774714104846,3067.102199397802,0.986743372575953,0.9997458058942729,33.720754904932164,8.031992514372973,2.4235428450669887,1.0524631739983543,1.0227141055235518,15.537086008888888,passed,
2025/03/31 18:45:00,0.7085263798890548,0.6613472630023094,78.825475965726,97.83425832205195,2.673002767924838,2.76,2759.705285261692,3058.252757385556,0.9869853195785686,0.9998895380736139,33.92966004656518,8.340889591746386,2.4317119560794587,1.0568814524823034,1.023634175424774,15.551417951666666,passed,
2025/03/31 19:00:00,0.7108861969979401,0.6596139944885259,78.69812994912532,97.6079422760568,2.667317859006297,2.75,2760.006458799412,3073.9743869203144,0.9868069849089685,0.9996759357822448,33.5539212574468,7.85252127512888,2.4195607575820466,1.0567356267285655,1.0283956759285144,15.561081298888888,passed,
2025/03/31 19:15:00,0.7062161913122278,0.6625840943933808,79.15060455660954,98.06834952535667,2.6776573167444138,2.77,2766.202655424351,3049.0041982039193,0.9872400607311252,1.0000918793553963,34.28707004805276,8.639204967206007,2.445406301793454,1.0703469481738577,1.0319649194447464,15.57113118,passed,
2025/03/31 19:30:00,0.7112272133653155,0.6605573743616637,79.0763715331698,97.91008549599137,2.6743056198385284,2.74,2768.0811011373944,3066.777871358531,0.9867667984716947,0.9996914988756981,33.63197330434598,8.23582984799501,2.4258752851744343,1.0601285237563995,1.030444687856115,15.604196141111114,passed,
2025/03/31 19:45:00,0.7105767299186745,0.6615813747607026,79.42518922402147,98.23545135113714,2.6781165456133103,2.75,2776.7369487758865,3063.9249825268157,0.9868871945703055,0.9997854177556434,33.7775053569724,8.457563585666467,2.4330394778110946,1.0646180135075138,1.0325842267804537,15.641973355555558,passed,
2025/03/31 20:00:00,0.7127086801060559,0.661463577608839,79.57862201030899,98.36202343786702,2.678941441441252,2.77,2782.7925584648856,3070.185472625527,0.9867603155410184,0.9996736180309423,33.526527574593985,8.410026352517253,2.4253227000032793,1.0659502411195199,1.0363990095484303,15.67978540333333,passed,
2025/03/31 20:15:00,0.7125797342543736,0.6621640407764838,79.91318711863671,98.66751063708188,2.6822043055461995,2.77,2790.297590778862,3071.5640890342897,0.9867864451101234,0.9997202034330389,33.63075588153157,8.518667376505464,2.4318808969988654,1.0707623319555388,1.0399032317929926,15.722710636111112,passed,
2025/03/31 20:30:00,0.7137444004022652,0.6626671191876821,80.15427346464605,98.90175567083271,2.6813845018595592,2.77,2803.02718845311,3076.5055637749497,0.9869537629408216,0.9997210422062833,33.39523123051006,8.51113244475573,2.421940186169462,1.0673008349079258,1.037207285695171,15.765288,passed,
2025/03/31 20:45:00,0.714743133749657,0.662937121766851,80.42164771296962,99.12450619277276,2.6844991237753217,2.77,2810.5644816753465,3076.2733682753337,0.9868852218634528,0.9996623509957206,33.31705362156488,8.676566664383149,2.4226856290121166,1.066370124857787,1.0369508315440337,15.803211050000002,passed,
2025/03/31 21:00:00,0.7149851188698214,0.6637837978306325,80.62621781275068,99.47855595300065,2.685264083890812,2.77,2816.385242661046,3082.911228165123,0.9868763960574903,0.9996882747312887,33.31906218196206,8.674708426022034,2.42311757765589,1.0709933644992826,1.0410965071423912,15.841168933333334,passed,
2025/03/31 21:15:00,0.7136683843522581,0.6651561941029813,80.88008318856463,99.98164833535142,2.6852790486982863,2.77,2820.2609826992416,3095.0478026122196,0.9869360301876728,0.9998396047510256,33.58018462419917,8.526518457409018,2.4323866034283297,1.0807996719336643,1.0481279556678884,15.884254747777774,passed,
2025/03/31 21:30:00,0.71677108227894,0.6652926056548288,81.0424729475144,100.3338929100839,2.6874123075843053,2.77,2827.13937997738,3097.6254401758197,0.9866427347775105,0.9996098628271631,33.19741882138135,8.779420887788323,2.4241236491741778,1.0673126681065375,1.0391086203607058,15.922285897222219,passed,
2025/03/31 21:45:00,0.7173647452268627,0.6663557489444732,81.23906741423676,100.7725848787925,2.6864622175329838,2.77,2836.1260868975332,3104.903634583758,0.9867261603998203,0.9996349213353559,33.07638478632076,8.806006567237255,2.4191706971290365,1.0688639736965615,1.0407273546943203,15.960351879999996,passed,
2025/03/31 22:00:00,0.718615420625519,0.6644420314717692,80.97863399633508,100.58960039659276,2.6762085323743268,2.73,2831.780919600405,3126.1888513578033,0.9866433220852192,0.9994816556439456,32.81612390893121,8.15802469938319,2.4128072406284584,1.0618830734303457,1.0386230264239018,15.94476953666667,passed,
2025/03/31 22:15:00,0.7147519347489323,0.6655143457677386,80.77499832413342,100.4920463646415,2.6780794100779586,2.75,2824.093205430496,3098.313380374909,0.9870284119209486,0.9997309316591949,33.251517842757025,8.768493829271888,2.426985573141965,1.061914853201993,1.0330413347961562,15.860675135555557,passed,
2025/03/31 22:30:00,0.7165575381427396,0.6671371653567568,81.00070918107792,101.06348193462374,2.6802259818489107,2.77,2830.443106483271,3112.3930733272937,0.9868413131276541,0.9997240482838536,33.10511437792077,8.704197421860714,2.418750866811563,1.0701125776074598,1.0418804179771914,15.928143935000001,passed,
2025/03/31 22:45:00,0.7154733409367843,0.6693651588631078,81.22867876419073,101.68148106854387,2.6795867151836,2.76,2832.748011100606,3136.8862464774656,0.9868784904252356,0.9999736698713019,33.387278203242296,8.224610088160096,2.4212764671827425,1.0741511052310204,1.04269770578473,15.99615265111111,passed,
2025/03/31 23:00:00,0.72060712888851,0.6681411845447147,81.63383567830051,102.15944872074263,2.6827102365528566,2.78,2847.4875925979627,3138.7042629652933,0.9863708290654563,0.9994790621140112,32.751479894022324,8.706451176990706,2.4165841503202574,1.0791728398148488,1.05595071451224,16.059218168888886,passed,
2025/03/31 23:15:00,0.718330869742586,0.6708989266034647,82.0426877016429,102.91904339878108,2.681886444980846,2.75,2861.5079318430144,3150.0837707710557,0.9867845493884988,0.9997888646257342,33.009908597214604,8.63697848057391,2.4197893261479497,1.082679911165232,1.0543035030451966,16.122406299999998,passed,
2025/03/31 23:30:00,0.7114661745124413,0.671837486231398,82.44410148433714,103.55117332797789,2.6608004787298905,2.64,2880.0361765257912,3204.7596590306503,0.987909707552732,1.000384183539142,33.63359309281214,7.06261031556086,2.434380418393005,1.0405699060275366,1.0062352089902875,16.190427672222224,passed,
2025/03/31 23:45:00,0.7239178463118934,0.6644992670740218,84.70198276130668,105.81005089314631,2.620293684988279,2.61,2982.6495623017913,3385.3597871994584,0.9877498999545776,0.9992883565646663,31.487606558118568,3.8101426706739683,2.399638715771949,0.9944722764563981,0.9882382243763259,16.686054684444446,passed,
2025/04/07 18:45:00,0.709173835885319,0.677539126624131,86.58720864339553,107.14061177516398,2.7111115251249553,2.75,2957.9500617520634,3222.668131495743,0.9866596451662154,1.0002394098679694,35.19043039108752,8.553996991291498,2.5438030370915747,1.0758799219259507,1.0299555759656946,16.756345216111107,passed,
2025/04/07 19:00:00,0.7363811452407609,0.6731953441186527,89.93630470706951,110.8564247571629,2.6971311448449926,2.73,3116.089033399569,3389.35641295185,0.9849927566356705,0.9980922548937717,31.2293244049269,7.321472190025694,2.432984313411435,1.0307998707557504,1.0275016515310595,17.546039524444446,passed,
2025/04/07 19:15:00,0.7318042496249056,0.69063293862019,94.2606135940374,116.91855966461901,2.735500830671039,2.75,3270.0836655230833,3429.7236340555837,0.9854789993471048,0.9987961604741861,31.785358496602864,9.212070648140578,2.4142802272874357,1.0401122223126142,1.0165433072382477,18.327328433333335,passed,
2025/04/07 19:30:00,0.7240168030203468,0.6922680957605862,93.32281162584533,115.84530198955885,2.735362114651676,2.74,3230.7874935938926,3387.2987686846095,0.986179373662553,0.9994298330764829,32.79934222616267,9.355144822154946,2.4390490968149936,1.022412347001797,0.9872643420335016,18.10286243333333,passed,
2025/04/07 19:45:00,0.7218884889875263,0.6941634669333241,93.52588818251108,116.20538704852946,2.7390999473614,2.74,3233.5503205951672,3388.286820642553,0.9862600310127807,0.9996271069771502,33.14441696498122,9.404828221384582,2.445567669683514,1.0249542603303292,0.9853950643177605,18.137873765000002,passed,
2025/04/07 20:00:00,0.7203704743181217,0.6947589308819774,93.71529210641606,116.43461189920471,2.73743487604239,2.74,3236.5133392991784,3402.2754226604843,0.9863244660685098,0.9997299879883734,33.3840694922334,9.066607799691926,2.453781256043153,1.02527588267832,0.9836362338857463,18.173251891666663,passed,
2025/04/07 20:15:00,0.7187710093847401,0.6954355367061057,93.9417393661368,116.69419666126919,2.7348826388928873,2.73,3242.590073060602,3417.4426333910137,0.9864619348925405,0.9998461908829234,33.59036817457192,8.702163485408793,2.4601540816831857,1.0294723253385885,0.9854357715688488,18.214407823333335,passed,
2025/04/07 20:30:00,0.7222357396590993,0.6956031731626275,94.18787104438927,117.01730940575524,2.74046659930907,2.74,3263.4920022781366,3395.7480151136124,0.9864567509293622,0.9996299320888813,32.95105961864436,9.642440483119435,2.436743281602109,1.0328780701232143,0.9925460382729984,18.249424844444437,passed,
2025/04/07 20:45:00,0.7207563810887673,0.6967680812182373,94.40282053087316,117.32010687131931,2.740076282163784,2.75,3270.0572103201994,3405.153385966418,0.9865914221093324,0.999765232844747,33.13934594388743,9.460558842700953,2.43972415720103,1.0390290748984925,0.9957386516801738,18.29058623333333,passed,
2025/04/07 21:00:00,0.7217150342716516,0.6970537712469583,94.51286421085136,117.51259889095158,2.7418453886582044,2.76,3273.9985751558647,3409.8120256354327,0.98645905660994,0.9997146267655784,33.046929234943306,9.485284574806876,2.434883682514043,1.0410982381754077,0.9986430367561425,18.325975274444442,passed,
2025/04/07 21:15:00,0.7223669255393451,0.6976168087869723,94.68759654262614,117.77199791545658,2.7447495831687876,2.74,3280.023950430701,3411.5787417157117,0.98635944958328,0.9996864463028142,32.99029111968932,9.608515405253957,2.4310583107628716,1.0365157643129321,0.9945078487710862,18.366773700000003,passed,
2025/04/07 21:30:00,0.7184959119366259,0.7000799273691369,94.95209133933545,118.21067385302754,2.751659568199503,2.78,3276.398010580566,3411.2635238152407,0.9863664415453244,0.9999819789553395,33.70184614239808,9.66245798780218,2.4517040910083545,1.046381449464192,0.9969789982368639,18.40216784999999,passed,
2025/04/07 21:45:00,0.7189107732453123,0.700745504963803,95.09834944442126,118.43159846403067,2.748155802474988,2.77,3291.6555421548524,3417.4126882787364,0.9866426313426762,1.0000180007349395,33.448513945113916,9.59754519184315,2.4372034988343803,1.0506653453223271,1.0010332838309417,18.437564786666666,passed,
2025/04/07 22:00:00,0.7204866516324833,0.7007980812201131,95.19541930303177,118.60683677694347,2.746723258396858,2.78,3300.1985040158575,3427.224590295884,0.9866048334157661,0.9999414245505954,33.18084193295325,9.489046195256089,2.425111078499354,1.0523484947101824,1.0045951404003401,18.478369482222217,passed,
2025/04/07 22:15:00,0.7188834192504019,0.7023456975071429,95.45777821658614,118.97699246664389,2.7509724128250297,2.77,3306.54419707024,3423.356634165507,0.9866913395242799,1.0000784138117964,33.42215330019095,9.704762827615712,2.430447199461015,1.054668469692979,1.0034138193882123,18.513771527777777,passed,
2025/04/07 22:30:00,0.7168683573589815,0.7043305160512847,95.71763902409732,119.41205468580513,2.7537013845353555,2.78,3313.3027449153783,3426.9814355829476,0.9868263545756965,1.0002749084298563,33.706496326295216,9.717861862158527,2.434282510358799,1.0612045376778574,1.0055517791050486,18.560729879999997,passed,
2025/04/07 22:45:00,0.7173357956538776,0.7046463399509673,95.82511624959683,119.58604746829734,2.755876335005413,2.77,3314.131335244531,3433.5459699601465,0.9866533129215387,1.000248520036794,33.731295040924586,9.66052561086689,2.4340591718244995,1.0604882953539616,1.0052245122717207,18.595764201666668,passed,
2025/04/07 23:00:00,0.7274367193947058,0.6938017222819455,93.91229553461524,116.75245986448225,2.7360320771844715,2.85,3258.3383493783326,3426.643576036478,0.9859089369919309,0.999305119814644,32.332246189784044,8.917249013531142,2.4114311463358034,1.0384117141824611,1.0056356896579322,18.29032498333333,passed,
2025/04/07 23:15:00,0.7198577841084842,0.6921815745660337,90.44092906420188,112.69971634977146,2.744333481320505,2.77,3126.579248090403,3282.214463971896,0.986352037857777,0.999971000023463,33.46091765623016,10.282991988993063,2.4349119679960336,1.004069177869567,0.9605117529899777,17.587867158888887,passed,
2025/04/07 23:30:00,0.7187861167116533,0.6944262755563919,91.27109911168385,113.73370105825902,2.744101145961529,2.78,3160.05610033434,3300.830136183456,0.986651730710402,1.0000770263006642,33.46566517387301,10.246955099094682,2.432392195850591,1.0176715737760365,0.9710930561607621,17.729325325555557,passed,
2025/04/07 23:45:00,0.7184184917009058,0.6963698792107751,92.00103229525858,114.68047191832429,2.745540092006508,2.77,3186.41453270578,3322.621155280198,0.9867163026118994,1.0001336814903026,33.49192389871076,10.124925514876443,2.430093494044677,1.0211272311440962,0.9729483179143239,17.870818441666668,passed,
