datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/08 00:00:00,0.7193328910616869,0.7040803228357768,89.77748759030099,118.52661431537898,2.708716862182352,2.77,3105.5345843775212,3381.434200564205,0.9865025459719876,1.0005779091297438,33.46084559681516,10.24543080876566,2.4362361077146386,1.0148832359955635,0.974648612899385,17.57136173222222,passed,
2025/04/08 00:15:00,0.717657555294111,0.7054616611820567,89.93321239590097,119.06781446264519,2.710006190434343,2.76,3103.8220656949816,3389.1655882728796,0.9864537950797336,1.0006970648965205,33.799493793326384,10.235208698355029,2.4491395795202986,1.0141538958649414,0.9716042809863672,17.596036736666665,passed,
2025/04/08 00:30:00,0.7179096215315666,0.7064268956447565,90.09387767441503,119.61903109566506,2.7063722215891413,2.77,3114.520042297373,3400.677145907494,0.9866073711247706,1.0007287075411302,33.65544553502862,10.188913981232778,2.4424365161978048,1.0233766615544118,0.9808436732594518,17.632548688333333,passed,
2025/04/08 00:45:00,0.7197242248726463,0.7063858816610455,90.20407252001657,120.05048242802202,2.7026460283693767,2.76,3124.029132740922,3411.379800716254,0.9866058657488229,1.000620597345104,33.321776292057415,10.190927737500239,2.432901168539041,1.022015252661006,0.9827481236654648,17.66289699777778,passed,
2025/04/08 01:00:00,0.7202243970022286,0.7071355225740008,90.28967567261786,120.50809592455255,2.698505007019013,2.77,3133.0399993046194,3421.495144987939,0.9867585158002465,1.0006372009585867,33.12953657308313,10.143405850383154,2.424540800795143,1.0294696537334829,0.9907536973095666,17.687445905555556,passed,
2025/04/08 01:15:00,0.7200935599998369,0.7080668056671949,90.44650897877929,121.04583898358679,2.696981275301125,2.76,3137.99974982079,3433.723638383132,0.9867576085891797,1.000670706202907,33.15452682625179,10.067834459609035,2.425455336209255,1.0268137155571335,0.9881462359817259,17.723814924444444,passed,
2025/04/08 01:30:00,0.7196675673591805,0.7089630235351042,90.54184265240644,121.52107178094288,2.6954931260904242,2.77,3139.356534380199,3445.0713123130386,0.9867412147699957,1.0007208114540325,33.24449630474679,9.97143121370881,2.4288711418407987,1.0301287242797807,0.9909420314292061,17.748279999999998,passed,
2025/04/08 01:45:00,0.719973725262801,0.708869940836813,90.62320282551816,121.90905398347489,2.6886046309672382,2.72,3141.697138243658,3472.9587896537987,0.9867049287322375,1.0006952068999895,33.2111533915295,9.425655355388582,2.43065175859257,1.0276516452207571,0.9902090966383783,17.78419456,passed,
2025/04/08 02:00:00,0.7223920756736675,0.7017586728248607,89.4382046002593,120.06338312254678,2.6712337669482555,2.7,3101.444285156996,3462.1921252062484,0.9866188514908382,1.0002732719805187,32.81503296611499,8.930776150208876,2.443620726424364,1.0097954207220927,0.9827645818826388,17.533007213333335,passed,
2025/04/08 02:15:00,0.7270080364271925,0.6795254759895485,84.99464675583731,113.17235536485036,2.623379494764593,2.64,2964.4754145763272,3391.53570219062,0.9863524931519434,0.9990608327085772,31.674945599695977,7.752040161153586,2.4603027273271354,0.9434342164674534,0.9437178619740277,16.674229232222213,passed,
2025/04/08 02:30:00,0.7261165093848637,0.6539141795133936,80.01630845209195,105.93815875983117,2.5737377640298367,2.64,2846.812259651,3307.2713632793248,0.9849322206880778,0.9968453357133409,30.15874653116567,7.315869431354193,2.4587579326648408,0.9337540534999847,0.9600685619105795,15.838997423333334,passed,
2025/04/08 02:45:00,0.6963520584660795,0.6387702666313355,76.26742857400635,99.93286196206824,2.546880370893011,2.6,2757.099313967504,3136.5553180075763,0.9855261583094214,0.9961385790456632,32.17689555030918,8.88219098712789,2.5609559797105543,1.0030057045149845,1.0132783283883262,15.010433295000004,passed,
2025/04/08 03:30:00,,,,,,,,,,,,,,,,13.376065022222226,failed,cannot access local variable 'm1' where it is not associated with a value
2025/04/08 03:45:00,0.7335658894508134,0.6970277387555089,86.35366680764683,115.57111256240816,2.6875668612697656,2.74,3010.3384720691897,3358.2774576991023,0.9855128411800779,0.9998842736163142,31.41967524896612,9.834899216319407,2.3593472548302215,1.0091556931229564,0.9934458849539213,17.116081125,passed,
2025/04/08 04:00:00,0.718788273413488,0.7017298317901519,87.12359160431748,116.12267982718492,2.683693078468905,2.74,3028.372685783795,3362.4157930729452,0.987033892824414,1.0008656051310538,33.21771038740021,9.311135955091283,2.411952227351583,0.9971003352911267,0.9594373351943934,17.15091480666666,passed,
2025/04/08 04:15:00,0.7173958511455208,0.7018804122249255,87.28656891090186,115.99361264621928,2.6852412216611907,2.74,3031.7150399610537,3366.045609487906,0.9871015564272886,1.0009513717406633,33.43242523934777,9.095268264576012,2.416455654027691,1.0003549003900856,0.9600073855474389,17.179530622222217,passed,
2025/04/08 04:30:00,0.7170862779351184,0.7019616537412491,87.47134921190236,115.89870794085165,2.686698816314061,2.73,3040.0304009221627,3367.0759741441307,0.9871904420648664,1.000976634136242,33.432293646198325,9.009118492974027,2.4129875068452122,1.0026489023350478,0.9609478975568588,17.213965113888886,passed,
2025/04/08 04:45:00,0.717858625441114,0.7019246640926007,87.65380785511938,115.80772605862174,2.6907548574220015,2.74,3048.130275357001,3362.231275202791,0.9871412686594455,1.000921757923693,33.320856695692086,9.140249169619048,2.4067230335445036,1.006185166700253,0.9643386319288981,17.248711479999997,passed,
2025/04/08 05:00:00,0.7170479597377648,0.7021655133386054,87.92219819227937,115.77701125579833,2.6969129178452746,2.74,3054.321429003285,3351.98262541306,0.9871265069095632,1.0009352254343922,33.48068709849606,9.396926893802242,2.4126370402326907,1.0031270852310206,0.9593264937513326,17.27724416,passed,
2025/04/08 05:15:00,0.7165606419441045,0.702513567349441,88.13935722566815,115.73015690991319,2.6985275892486045,2.74,3065.546077701495,3349.7795807453685,0.9873013133363996,1.0009816219144305,33.457974002360054,9.410863461463611,2.407589043593658,1.0099527050537125,0.9641085818998117,17.31193328333333,passed,
2025/04/08 05:30:00,0.716442829162926,0.7020947480709553,88.23508628384857,115.51857980575579,2.6983025240381373,2.74,3069.246287572307,3357.168598358077,0.9873106737882984,1.0009852507042718,33.47374018744483,9.102387036109551,2.4054039559251894,1.010245097277555,0.9638921914082359,17.340411507222214,passed,
2025/04/08 05:45:00,0.7157397748668546,0.7023204173644588,88.4327193613415,115.4467388634076,2.7002659139716694,2.75,3076.6596168294773,3357.7798652189485,0.9873977717064243,1.0010336222407674,33.54757597916447,9.024038387327963,2.4046298441952616,1.012363660153615,0.964066297165496,17.374697608888887,passed,
2025/04/08 06:00:00,0.7170391876388075,0.7023129811723013,88.6074400334501,115.34063061605762,2.706618010927004,2.74,3084.9639729663613,3345.004011172986,0.9873003368907766,1.0009391325894186,33.3698594391135,9.391581123540254,2.396407971648068,1.0129938497616893,0.965133089897195,17.403467155555557,passed,
2025/04/08 06:15:00,0.7157032203970787,0.7030017364490451,88.838150478238,115.31775078421245,2.710572162764933,2.74,3093.0049422858615,3338.0595722329267,0.9874457492676946,1.001032826013241,33.523393356941234,9.517435766532568,2.3979840104909957,1.0177489244122566,0.9666722333466552,17.431864450000006,passed,
2025/04/08 06:30:00,0.7152100711241275,0.7037134660728109,89.08291518590438,115.32065034570546,2.718981610974326,2.75,3099.3212257677415,3321.903395235885,0.9874083899197758,1.0010541013448016,33.6385025263233,9.958970009605984,2.3997954621438287,1.0207848291656967,0.9673776982367049,17.459191664444447,passed,
2025/04/08 06:45:00,0.7153324234418688,0.7041478180869364,89.31071576589034,115.29959134477676,2.7242399143106244,2.76,3109.7217425346294,3310.754792266498,0.9874635121740227,1.0010495826271404,33.58047627066721,10.26649252369142,2.394537110106373,1.0242754121847597,0.9695597970065554,17.490918444999995,passed,
2025/04/08 07:00:00,0.7158730460558211,0.7039740102941493,89.45573056545551,115.16650111634362,2.726157878968774,2.77,3117.5606719251828,3309.8929989879734,0.9874785266351573,1.0010140606180655,33.47077960682728,10.252547488269542,2.38778590282338,1.0250509111306878,0.9702964032823336,17.52225346666667,passed,
2025/04/08 07:15:00,0.7139015627403547,0.704782603242209,89.68287690070677,115.14023397452843,2.729305692893042,2.77,3124.9595107658333,3304.542550315848,0.9876824024251097,1.001153878714272,33.70367418631327,10.303265792650038,2.391699523830561,1.0282852884110643,0.9695547177168415,17.54807657777778,passed,
2025/04/08 07:30:00,0.7147799668288568,0.7047480979475694,89.86685448483772,115.06529145686494,2.734699627557127,2.78,3133.275942474021,3294.972187623402,0.9876243411084953,1.0010890217929236,33.57893466900086,10.588221459675506,2.385043809829234,1.0328452874596148,0.9740672740995932,17.57932776722222,passed,
2025/04/08 07:45:00,0.7151453785817917,0.7045163513746767,89.98189186325209,114.89746710765982,2.737605909025638,2.77,3137.4876709270325,3293.341051133406,0.987568420446771,1.0010546580874193,33.547429845660105,10.576681450068717,2.381730345293964,1.0316857590738,0.9727832897559591,17.605074709444448,passed,
2025/04/08 08:00:00,0.7131695720259246,0.7053046741298803,90.21841700173704,114.88476595908814,2.741530372794298,2.78,3142.24148274093,3290.7501928869287,0.9876669212342204,1.0011819637494657,33.848119742239135,10.56035591037117,2.3890055244564485,1.0342707759881213,0.9714313315101354,17.636242066666664,passed,
2025/04/08 08:15:00,0.7148845222032829,0.7042273650683545,90.22543488012566,114.5623023993084,2.740090136362935,2.78,3146.452306633815,3299.2892423809108,0.9875800725191832,1.0010592240096665,33.58813736520978,10.23759400180074,2.3777388542153064,1.0325148692168704,0.9719536249704711,17.661912839999996,passed,
2025/04/08 08:30:00,0.7138229102277893,0.7039820921508857,90.4336646951785,114.46165373629103,2.7464734578387815,2.79,3142.443514490382,3299.6345309034145,0.9873102531023477,1.0010558000231438,33.955564786440036,10.177622719833957,2.393342329981858,1.034351897077384,0.9719901057601853,17.692996365,passed,
2025/04/08 08:45:00,0.7130881856309631,0.7038938222086759,90.63768346862813,114.3573414896012,2.747890124832189,2.77,3150.4675307211523,3297.603594585033,0.9874325792462876,1.001083172889823,34.01201757839181,10.161665001960287,2.39431145104399,1.0358019180197318,0.9719254169738785,17.718590969444445,passed,
2025/04/08 09:00:00,0.7128180741959286,0.7037959928978013,90.771233882645,114.21554453238572,2.7456226044768397,2.77,3160.664248427037,3304.022716664542,0.9876431000290877,1.0011210095859542,33.927683962125776,9.891980562875156,2.386716405091869,1.0363769878671767,0.9716069167192242,17.749590662222218,passed,
2025/04/08 09:15:00,0.7146276351885155,0.7029924865000916,91.02191382067699,114.12523104167857,2.7489902533749526,2.77,3174.8594710846423,3293.2983509266473,0.9876334790606854,1.0009481533328886,33.601194484896276,10.245903055551164,2.3777393379325815,1.0385748894245737,0.9758436892278389,17.780902809999997,passed,
2025/04/08 09:30:00,0.7239249640130755,0.6742924196554363,84.82164791478665,105.0860119076952,2.6887525012218885,2.65,2959.96203661605,3244.1049185063193,0.9868705696846896,0.9997429540067921,32.35662699487926,7.248773342580847,2.3879485385717056,0.9566408450210192,0.9323615433240249,16.681200543333336,passed,
2025/04/08 09:45:00,0.7163853872241591,0.6699665199816747,87.18351272200206,106.7512757665639,2.6636546152973835,2.73,3025.6523070790495,3361.9902465668574,0.9875298677025914,0.999804646003188,33.342366621162455,4.682666552870497,2.465358630122629,1.0548014694101615,1.027087734494972,17.014473568888885,passed,
2025/04/08 10:00:00,0.7112950415873215,0.6483178594783953,78.93606086310491,96.47038529003702,2.648456454419661,2.65,2766.514903253387,3109.9853033837758,0.986125206561812,0.998639433031443,33.35457133583178,6.50322035604276,2.4654257312710257,1.0076648110817734,0.993755189599978,15.563654901666666,passed,
2025/04/08 10:15:00,0.6688108591309425,0.6196378982484233,70.12094145175182,85.39896232625499,2.582482102540145,2.75,2538.9736732049187,2897.93106256181,0.9856393805390211,0.997176144897546,35.72138533139323,6.371879091562311,2.5515344584039754,1.020893550713492,1.0129336463394598,14.040709173333333,passed,
2025/04/08 10:30:00,0.6373469013362746,0.616824520069546,65.25697459301625,80.26969441901034,2.5958729375181773,2.66,2370.1579478015888,2728.586768104079,0.9848320907988459,0.9978430590636593,39.100662611249156,8.077113763373125,2.6160927007949595,1.0502492551725902,1.0259841269643317,13.235693423333332,passed,
2025/04/08 10:45:00,0.6460789844092897,0.6137113735775245,66.29978989084216,80.78191901837798,2.578356244550273,2.66,2423.2162011482574,2783.526700797633,0.9853520692335878,0.9973454361432283,37.72486144647801,6.755481887306767,2.5790085569701082,1.0337180950954763,1.0223462447672125,13.424838074999997,passed,
2025/04/08 11:00:00,0.664700555796654,0.6067067823843754,66.98599492295236,80.72312300120382,2.5681800844055385,2.69,2483.377135843015,2810.0914345850447,0.9841923200399378,0.995241744327838,34.58420542393739,6.677294401165428,2.502087226587735,1.0084361942357556,1.0300778745700727,13.594580559999999,passed,
2025/04/08 11:15:00,0.6572251202461886,0.6115115790841921,67.6304922667863,81.20569473790289,2.585752691655179,2.69,2473.047604613698,2794.2988750913546,0.9851227345160554,0.9965916057876908,36.394334508879936,6.96931383972069,2.5562546313487062,1.0290476833170046,1.0302622663829626,13.620055337777773,passed,
2025/04/08 11:30:00,0.663944989424991,0.6081072522384934,67.47017916560826,80.60344622785627,2.582892234482828,2.71,2478.793187979415,2804.140242677447,0.9844311772149235,0.9958069762701399,35.332223813330664,6.526646808694213,2.5212616733238202,1.015822684773354,1.0320163698641565,13.645247733333333,passed,
2025/04/08 11:45:00,0.6422072466044516,0.5987872749136568,64.6957401613679,76.90324091529531,2.555559105062599,2.71,2423.6437164214967,2722.6007981576167,0.9846617083119164,0.9951214051409133,36.403978036253186,6.524174229340203,2.557257810715387,0.993455164671079,1.0091595169492005,13.15153202611111,passed,
2025/04/08 12:00:00,0.6861593959455026,0.6916894693461789,81.99657495486453,99.5044105588249,2.863724732210129,3.15,2762.0127407829877,2793.5883426777827,0.9865345148941784,1.002766073892473,39.08772763418446,15.998405285770797,2.5204602404407423,1.2065534157154758,1.08120028651395,15.909712224999998,passed,
2025/04/10 00:30:00,0.6985908207939531,0.6597224228967412,79.60085598589227,99.4948688137731,2.6914450520432873,2.75,2715.6218006626395,3055.5730685054255,0.9850100548054169,0.999507142121678,36.41706873244747,9.451890031511741,2.6104923916083513,1.0847195078988188,1.0458827101699757,15.532853874999997,passed,
2025/04/10 00:45:00,0.7046173575260227,0.6433951441011926,77.21799833055194,95.94087948108333,2.65620245420698,2.72,2685.88166656604,3031.1238523275497,0.9839223896088276,0.9975568250242335,34.40006016262721,9.050008356129457,2.5671906870526686,1.038735705863613,1.0286090803823167,15.185524090000003,passed,
2025/04/10 01:00:00,0.704846136210343,0.6414415366593962,77.04424433970459,95.55059253525303,2.6522380167258586,2.73,2687.404526766624,3026.33530854291,0.9838743421685884,0.9973180438801024,34.15972726885936,9.070960690577449,2.56331040785044,1.0310000170897295,1.023482428090987,15.15419800888889,passed,
2025/04/10 01:15:00,0.7030376718647838,0.6425178089888121,76.7815987965839,95.31148259250767,2.6554290366208724,2.74,2674.172565736571,3018.9928333844096,0.9839239959723634,0.9975615527042443,34.50140397708473,9.033072300885834,2.5652901630878713,1.0338049753572376,1.0222952017378863,15.11779671111111,passed,
2025/04/10 01:30:00,0.7004866609233565,0.6421415787272357,76.62771002161931,95.03181139798153,2.654351643358566,2.75,2667.9736464444513,3013.93015186367,0.9840265564558719,0.9976507322427597,34.79327315030273,8.952793011359825,2.5754594889183235,1.0364670946121306,1.0220986373298526,15.08177068444444,passed,
2025/04/10 01:45:00,0.700975439174022,0.640719632885456,76.3926277250706,94.65210891817901,2.6496141100968558,2.73,2667.47182141411,3014.3667461838268,0.984026965280571,0.997499727710219,34.54679756457541,8.78258979477993,2.565428939452329,1.0238322341423307,1.011807418732361,15.05467964,passed,
2025/04/10 02:00:00,0.6957750378956636,0.6443110984593802,76.2787053146641,94.68521159877103,2.6587654345249123,2.75,2649.735542728217,2998.9881562406017,0.9843730766639971,0.9981852824491512,35.5122228012339,8.92761379400849,2.5839781370306985,1.0422497610941213,1.0186306410057406,15.01863132,passed,
2025/04/10 02:15:00,0.6980829523026745,0.6404661693660626,76.05581273684554,94.14734551044687,2.6480911881865974,2.72,2657.5698411112016,3004.9899215186115,0.9842267198189096,0.9976564999603482,34.8313865575533,8.664914614609152,2.5687577322156416,1.0226916820303302,1.0070116009637946,14.994974609999998,passed,
2025/04/10 02:30:00,0.6969663162809755,0.6411779795595685,76.13513735716556,94.1643601617947,2.6543384960391627,2.75,2654.803513833201,2991.2692802931197,0.9842202937096105,0.9977542283556259,35.08842383149703,9.043632749307397,2.5791097486582055,1.0360082468898835,1.0174285833453525,14.986588368888892,passed,
2025/04/10 02:45:00,0.6993470425124815,0.6388057065330834,75.9666343720694,93.78550395550484,2.6475029721328047,2.73,2663.286381016271,2990.6935976044665,0.984201130114074,0.9973844472412964,34.449543262403516,9.013985654184482,2.5591782720626353,1.016177719124907,1.0035670427881282,14.968928797777776,passed,
2025/04/10 03:00:00,0.6991345868662691,0.636586228065274,75.94580301934892,93.50420244573779,2.6435131066169295,2.74,2667.7014475151964,2988.1317652055636,0.9841388575106254,0.9971159592772245,34.29395086717788,9.027853816458299,2.564200870787601,1.01738575735821,1.0071677571057527,14.951269226666662,passed,
2025/04/10 03:15:00,0.6978057025620074,0.637451807592045,75.81800684897136,93.38709852041953,2.6444761804452135,2.72,2660.06026385818,2988.7803655747994,0.9842436398331146,0.9973355722433704,34.55227115066896,8.826125940061148,2.565158031248864,1.016971248801845,1.0037916013268642,14.938224491666661,passed,
2025/04/10 03:30:00,0.6974905626136161,0.6376086090857338,75.68124765639955,93.21785325800214,2.645014630523558,2.72,2654.305981321185,2988.5909001397767,0.9842328713585896,0.99740707349306,34.6327245260708,8.695697845532727,2.5629883175875707,1.0165178057830742,1.0024674333173413,14.925544810000002,passed,
2025/04/10 03:45:00,0.6939354701369727,0.6399179130699711,75.76730447697082,93.32717692222069,2.650475944337724,2.73,2651.642800279238,2972.959964477972,0.984673004383133,0.9978514485246469,35.182533727008,9.01120851361182,2.5748511460098253,1.0260972519037377,1.0043859073724504,14.90787432444444,passed,
2025/04/10 04:00:00,0.6983125869208286,0.6355222812916049,75.5051051386964,92.75145463283555,2.642669601894783,2.74,2657.0422534213412,2977.488763325011,0.9841693549542339,0.9971153400122955,34.292608735747315,8.885110464202192,2.555374482249407,1.0087587606588855,0.9978553776976322,14.890203838888889,passed,
2025/04/10 04:15:00,0.6981365004874138,0.6349660270486219,75.5750917435515,92.67281761444397,2.6434542887693375,2.73,2662.089359672366,2967.5595671975584,0.9842380739521964,0.9970326828066821,34.223522003300474,9.173275667612076,2.5572776741779957,1.007345486888685,0.9966673768229123,14.8817196,passed,
2025/04/10 04:30:00,0.695937786290749,0.6358315556651936,75.56469925163731,92.61903576305464,2.645539965215104,2.74,2658.805485673883,2959.7216941986126,0.9844580359921342,0.9972560809307522,34.548875438683964,9.257789664216848,2.5650118853279675,1.011458497965626,0.9967556598827695,14.8640382,passed,
2025/04/10 04:45:00,0.6985009345394407,0.6338393195278587,75.30557343650165,92.21845497459219,2.642200109460857,2.73,2657.6153469522333,2961.464353649811,0.9841734205513623,0.9969148293526963,34.06482617304654,9.138536115677027,2.5488309984318893,1.0020087928922898,0.9926598945934177,14.846733000000002,passed,
2025/04/10 05:00:00,0.6967143929441144,0.6347123052347061,75.17785142448426,92.10071230613639,2.641926266545394,2.73,2649.924729130601,2964.777185762112,0.9843397705835105,0.9971750165378024,34.37644373307232,8.827516001131134,2.551147718250449,0.9983447379708829,0.9856301633456599,14.833628467777778,passed,
2025/04/10 05:15:00,0.695764550190267,0.6357552130673974,75.01197002805729,91.98002515249748,2.6434120807920056,2.72,2641.044947136836,2965.539485461604,0.9844302087263465,0.9974147990784944,34.603300278358155,8.625185641039035,2.5483179090975625,0.9929625550082273,0.977636268162149,14.820513021111108,passed,
2025/04/10 05:30:00,0.695892418271113,0.6340978323659491,74.91937593611323,91.70004930382234,2.6401373254992073,2.74,2642.3394825559635,2964.4979208233062,0.9843639205508525,0.9972159932607466,34.448420711400175,8.56542789535303,2.548100462567256,0.9929548668019624,0.9796518831946178,14.802820706666667,passed,
2025/04/10 05:45:00,0.6938890283629462,0.6342715664220725,74.91995509986015,91.61755483533753,2.6405182158838842,2.73,2639.7340277803105,2961.3214011755726,0.9845135541527383,0.9973598209132127,34.732843043404806,8.528844692473369,2.557618072621949,0.9975687803794541,0.9814531268570615,14.789688888333332,passed,
2025/04/10 06:00:00,0.6901870863461226,0.6387642968902555,75.1311267207272,92.08305587674765,2.6503076105276144,2.76,2627.6994868484103,2965.331483513441,0.9848664041231933,0.9981776254124691,35.70048531547405,8.326228077182764,2.573980269075297,1.013398072386341,0.9867265410236264,14.823252546666662,passed,
2025/04/10 06:15:00,0.6973811884585333,0.6377451019636114,75.57862217913289,92.42551819871971,2.6506485141173535,2.74,2651.3246731035215,2975.2337326397005,0.9845777016464097,0.9976813633756569,34.702829456481034,8.486448363640058,2.546183427694101,0.9979859207591582,0.9809396670394729,14.914028677777779,passed,
2025/04/10 06:30:00,0.6999317438490923,0.6388179094661007,76.22240988364629,93.04587475798148,2.655050743539344,2.74,2669.127523486232,2983.891902631242,0.98461388355497,0.9976832293787554,34.530604775409714,8.603565954927335,2.5452343690747656,1.0025412455090543,0.9867928049007326,15.009053430555555,passed,
2025/04/10 06:45:00,0.7015288789691223,0.6405408178895373,76.93249860776108,93.74702179430308,2.6613407556633026,2.75,2688.5680420188123,2985.2103015894304,0.9848007876951045,0.9977920955531713,34.47740172442556,8.943474290482802,2.5474115410927114,1.005932022263141,0.9895692323989911,15.099857544444442,passed,
2025/04/10 07:00:00,0.7044559112503505,0.6426671182188972,77.44191618875782,94.35760199280477,2.667763627176341,2.76,2699.75526311245,2996.1552572972278,0.9848069854934823,0.9979366069740822,34.354638289356785,8.939751846150035,2.5380707252705967,1.0079532186394355,0.9919608318348289,15.19534291,passed,
2025/04/10 07:15:00,0.7055091080132487,0.6432685919898333,77.45242339782043,94.41070874087592,2.6665641277851893,2.74,2700.094519722063,3009.8893072860164,0.9848303899510621,0.9980286159243503,34.275910312267996,8.523777217138264,2.5269824099195346,0.9977892849444798,0.9822587083916058,15.226038043333336,passed,
2025/04/10 07:30:00,0.7036089433614467,0.6449424257136998,77.55394669226934,94.57510928616867,2.667824983373848,2.76,2697.660100950049,3018.245521724335,0.9850518230213772,0.9983704705844139,34.66252405852064,8.199143090944304,2.531891995103133,0.9939214206074004,0.9741078315588966,15.249035822777774,passed,
2025/04/10 07:45:00,0.70568725299946,0.6440012514656624,77.58646647103583,94.52711398578182,2.664006413112942,2.74,2702.6019407258345,3031.895152042029,0.984975907290816,0.9982272162241991,34.345096125804716,7.832115950725676,2.5204865217758723,0.9874004543665679,0.9710790232725321,15.276737031111113,passed,
2025/04/10 08:00:00,0.6885584428524357,0.6631371668670011,78.14362937798509,96.15780954016455,2.7273607349342655,2.85,2659.752641955783,2939.608904803964,0.985898263515582,1.0008030362366984,37.84731845913275,10.449801131140806,2.590101031952986,1.1049210395597133,1.0384771218178073,15.271478823333329,passed,
2025/04/10 08:15:00,0.6940486576967314,0.6608555675832384,76.73144720964919,94.70800159004234,2.7356740055802464,2.8,2616.1348448778294,2905.625927896384,0.9848315837797421,1.0003233276510122,37.276160405958116,10.925652553828824,2.553974809583451,1.1004895456132073,1.0427385337919353,15.105737411111111,passed,
2025/04/10 08:30:00,0.6931219965704475,0.6576307898070836,75.84362855131421,93.5872292634156,2.730750313918395,2.8,2600.1586933278795,2872.3863349450617,0.9847871649729578,1.0000164211120903,37.017430834083434,11.428561568569672,2.54539845381028,1.0825210467912114,1.0284113441825176,14.944154053888887,passed,
2025/04/10 08:45:00,0.6911574612595521,0.6533910307767767,74.7418280721352,92.23570604973082,2.7181802227062306,2.8,2574.182103521735,2862.2809965179213,0.9846242571897376,0.9997291791449209,36.92971353202436,11.04595862386446,2.5419957604803716,1.0655104199745564,1.0151784873888232,14.777286479999999,passed,
2025/04/10 09:00:00,0.6855976014987087,0.6516451100115104,73.87016724815149,91.21504895411296,2.7128197216677665,2.82,2550.702131577263,2836.530573175421,0.9848160517059902,0.9998125180946194,37.3484407237781,11.172651492206601,2.5529606022654945,1.063490991925894,1.0086639250978933,14.614591126666664,passed,
2025/04/10 09:15:00,0.685852144850252,0.6507904587123989,73.53855839610969,90.86079731440356,2.711773593118348,2.81,2543.180381661541,2829.5524421323476,0.9846764611307068,0.9996931968546797,37.233458498804204,11.233801157630374,2.5465474307809814,1.053987428150884,1.0024288247369917,14.569634994444446,passed,
2025/04/10 09:30:00,0.7158243618660193,0.6681713028265622,80.60793853332885,99.25020614218946,2.755752783998462,2.84,2755.3021013190664,2968.5520919611895,0.9847690346225156,0.9997060230193409,34.76846634848089,12.017962022533307,2.4801474749084136,1.054809160067632,1.0173183937633574,15.773527128333335,passed,
2025/04/10 09:45:00,0.7146932135840134,0.6782539576326256,83.09682073072184,102.60581225435256,2.7614975731349567,2.83,2841.0568428753622,3041.835270222071,0.9855192549088156,1.0003369757334875,34.91130520901562,11.441598703729296,2.463854717621485,1.0368016466258343,0.9889003676051349,16.24559229333334,passed,
2025/04/10 10:00:00,0.7090777027712468,0.6967178633299005,88.95308856458121,110.16342973740943,2.780730128458057,2.81,3053.5126089296764,3170.5220971548288,0.9865340242132733,1.000986721660547,35.28305974131397,11.55982665704589,2.452191136066847,1.0605724436643502,0.9894639528350618,17.30736082777777,passed,
2025/04/10 10:15:00,0.7152270999967063,0.6894647667740575,87.9654602062263,108.63420192750169,2.7587889216197174,2.82,3029.663893346961,3191.6424865598156,0.9862778642993014,1.0004141465817478,34.350112722721285,10.423290714647198,2.4359439456744827,1.0278158924702527,0.9731631362056987,17.163271118888886,passed,
2025/04/10 10:30:00,0.7141861932797116,0.6911826553397907,88.42654939547998,109.26690694613096,2.7595195716939815,2.83,3045.639213842361,3205.935378569974,0.9863887499672879,1.0005215320820355,34.467824058321845,10.305257998109795,2.4365973175522444,1.0270381554940986,0.9698523105568793,17.251342441666665,passed,
2025/04/10 10:45:00,0.7132509026653745,0.6929697165123482,88.90161443993627,109.91897317656202,2.7611756806272445,2.82,3062.189037818775,3217.612506900564,0.9864900882621598,1.0006211614869844,34.57230493994356,10.277631383733778,2.4368491634650553,1.0328454177894046,0.9729168663277861,17.33963530444444,passed,
2025/04/10 11:00:00,0.7121891521762658,0.6948489898546714,89.38729385996953,110.58494937714079,2.762375308689625,2.83,3080.1431943808902,3228.9740542414684,0.9866443868868771,1.0007359168412269,34.66648065347881,10.255158243029584,2.436243815896852,1.0343269538486215,0.9717923104023848,17.42814970722222,passed,
2025/04/10 11:15:00,0.7137365168968732,0.6953567838229203,89.80923825549407,111.12209387519427,2.7634261513784035,2.8,3096.7430608915242,3242.08587479852,0.9865318056129169,1.000626539425244,34.45962842685714,10.24997853711996,2.4295643435753327,1.0288075184320054,0.9684319260500319,17.516885650000003,passed,
2025/04/10 11:30:00,0.7128620092820268,0.6966068773850504,90.29533888020887,111.73466760758687,2.761659859091757,2.81,3115.2794765815156,3259.8152240989316,0.986701530620168,1.0007049654159281,34.51099191841739,10.031568230730931,2.429946995766706,1.031061111095759,0.969029636587219,17.60584313277777,passed,
2025/04/10 11:45:00,0.713850884287129,0.6969967562988153,90.6954205629047,112.22653785440045,2.7595945615264266,2.8,3131.7792539354177,3280.402594171947,0.9866782685677724,1.0006405077056126,34.34800224932888,9.761933807943361,2.4241224246680493,1.0359967856316779,0.975042835113204,17.695022155555552,passed,
2025/04/10 12:00:00,0.7136635062617288,0.6979492518387818,91.02095245718901,112.69245056277663,2.758786688718005,2.81,3142.4662932326387,3299.46424211226,0.9866625588214448,1.0006775982842964,34.39146838435569,9.464166574358163,2.423152529343338,1.0389254294639894,0.9771579543003417,17.771912210555556,passed,
2025/04/10 12:15:00,0.7126800092748099,0.6997444589812469,91.51640350612448,113.32639734461216,2.7644758118696875,2.82,3158.372104670618,3295.2328227115777,0.9867390375847783,1.000750634603315,34.52032897425124,9.874921935149784,2.427236051637139,1.0484400559348477,0.9835896112507246,17.84083472111111,passed,
2025/04/10 12:30:00,0.711590842552801,0.7015373180813241,92.00905896189548,113.95573761344168,2.767997040186886,2.83,3176.9749663599728,3293.3577224558544,0.9869274181823298,1.000845495648627,34.598549269127346,10.199299820692609,2.428451102856672,1.0576871127229943,0.9896769539346646,17.909861731666666,passed,
2025/04/10 12:45:00,0.713340871713015,0.7012495182302381,92.22410146386308,114.23343783801448,2.766329407925113,2.8,3185.1263981352986,3312.063605162585,0.9867410629046841,1.000713096090375,34.40055911789556,9.912758614266496,2.4227863584063907,1.0431094779822456,0.9787832586696738,17.973367775,passed,
2025/04/10 13:00:00,0.7126499074875834,0.7015962671053935,92.516963699273,114.60243974419254,2.7619887382462465,2.79,3193.9172143859882,3338.548950358889,0.9867782845280894,1.0007613481147477,34.50138696585818,9.345646696907284,2.4261827697934213,1.0477481312958803,0.9826526170949759,18.04259798,passed,
2025/04/10 13:15:00,0.713541231055769,0.7020632591038314,92.85027168924773,115.03005859862671,2.7624032521642414,2.8,3206.7582906196913,3349.82705614674,0.9867170148352352,1.0006994016331037,34.37953114439729,9.301086758541825,2.4222249020322333,1.0494103579134513,0.9852089218630428,18.111932685,passed,
2025/04/10 13:30:00,0.713137785449446,0.7028445351122788,93.3124921766666,115.5652074336155,2.763451634009022,2.8,3223.4208521412647,3355.8048040080857,0.9868088775182327,1.0007116896574253,34.39482761152781,9.411661197692268,2.4246839001050944,1.0608958377125715,0.9952400184066682,18.18137189,passed,
2025/04/10 13:45:00,0.7122024596051114,0.704076503565394,93.75360322659375,116.12925563373585,2.7682231295371116,2.82,3233.7194500504215,3359.287956130677,0.9867511014734076,1.0007629402043057,34.59825903711753,9.591226666014366,2.432744320697002,1.0682558258823909,1.0001727011028392,18.250915594999995,passed,
2025/04/10 14:00:00,0.714690902741249,0.7035878136282356,94.21407272559811,116.61198099914206,2.7700941956054845,2.8,3253.9431359245878,3361.79517509493,0.9866364970935152,1.0005423958994708,34.222755265025334,9.927988576448083,2.4252993404773453,1.0609427272278664,0.9973226516202217,18.326218294999997,passed,
2025/04/10 14:15:00,0.7147066429730758,0.7033217292045142,94.5212104864039,116.89672687570447,2.7689134269110047,2.8,3263.365006284777,3371.1205906498626,0.9866312380199362,1.0004886795640593,34.22320785385772,9.842289724270508,2.43078291428324,1.0629928182046957,1.0000026711663277,18.370316249999995,passed,
2025/04/10 14:30:00,0.70311525675488,0.7000589435839272,92.00236141364489,113.48962370578667,2.7747333227694626,2.88,3149.4847607772604,3243.2724462332358,0.9871995239984179,1.0011293712837812,35.92195778676999,11.0827777673355,2.5066569585010408,1.1035008610557269,1.0239039219950647,17.738196446666667,passed,
2025/04/10 14:45:00,0.7162400401064491,0.6895710458298929,88.58330716470283,109.43949486292219,2.7659637608000276,2.82,3041.5902894571605,3193.3491073027226,0.9858857585429746,1.0002145334138233,34.41209051187533,10.925613808348002,2.452685292565683,1.0371521060193891,0.9840576570776709,17.24561642222222,passed,
2025/04/10 15:00:00,0.7149880687299799,0.689673869824517,88.52827585832043,109.38237122660713,2.7649719637912162,2.82,3036.23522218617,3196.8154101216455,0.9859095660956424,1.0002957896254667,34.62063242791504,10.740326289671431,2.4602918732797288,1.0305292016215555,0.9762602161830612,17.234210247222222,passed,
2025/04/10 15:15:00,0.7132631989439328,0.6907035172584403,88.80483631305407,109.73498212817121,2.7640681104626035,2.82,3044.0124383713487,3207.1723976224202,0.9860555204785786,1.000423351126989,34.83700537624956,10.554874542919428,2.467128554337882,1.0335897472090343,0.9764947735551619,17.278700657777776,passed,
2025/04/10 15:30:00,0.7135452878728884,0.6908276395361866,88.94711742604373,109.92398504037429,2.765175591828629,2.82,3045.9170462406655,3214.689344278927,0.9859117287671597,1.0003867433854032,34.874872550324014,10.468901686217844,2.4698767673123796,1.0320545979975866,0.9754737085871629,17.31167598111111,passed,
2025/04/10 15:45:00,0.7096927632621044,0.6928286222394107,89.41052009931956,110.46292324548008,2.7704511267180645,2.81,3055.0178685696096,3207.723651075372,0.9861480766123933,1.000631674341248,35.40735007097231,10.797263068848983,2.49082566355297,1.0401971094215225,0.977115671696532,17.35061929944444,passed,
2025/04/10 16:00:00,0.7170179532754037,0.6892300681415883,89.39230566691833,110.30204303769659,2.7682364543918014,2.83,3058.1809841783383,3221.6258530424006,0.98545680136327,1.0000063541210213,34.53826742022563,10.697808476030533,2.4722598960538584,1.0416044937254467,0.9908697869531479,17.38399021333333,passed,
2025/04/10 16:15:00,0.7166007872508308,0.6893635044059503,89.60093792478553,110.588944361896,2.7650879229095833,2.81,3064.4351307685997,3236.620776222796,0.9854937170334841,1.00001853843678,34.58969681665369,10.41278594005703,2.4766017480584406,1.039190813983202,0.988581997884631,17.42297359,passed,
2025/04/10 16:30:00,0.7170256942581147,0.690119394110749,89.73554051028802,110.92098581881775,2.767596326085603,2.82,3065.898855711038,3243.5393026219404,0.9853087641911753,1.000003205621101,34.62782366646521,10.417906966598807,2.4770061508392054,1.0485072055239373,0.9975764854683543,17.461977866666665,passed,
2025/04/10 16:45:00,0.7147008831283633,0.691799775129272,90.02727965023719,111.39797931533388,2.7707442314614186,2.83,3071.418801336901,3242.784244910701,0.9854276289572895,1.000173082359449,34.96553287154031,10.58856697684433,2.48877138235032,1.0623086464259377,1.0067500084970937,17.495041666666662,passed,
2025/04/10 17:00:00,0.7143579581453186,0.6928255981389753,90.1618355629508,111.7306636641694,2.770773771054393,2.84,3076.0836754599814,3250.1221422490894,0.9854529584333099,1.0002347242885605,35.01038876859022,10.530063682173598,2.4875005627798896,1.061333105852089,1.0048176286734747,17.52848515,passed,
2025/04/10 17:15:00,0.7114777315843357,0.6949217263657219,90.43770450887084,112.24019969266806,2.7737525028359493,2.84,3079.692945950568,3253.8021761647606,0.9855700160063907,1.0004634649624735,35.44239784263894,10.560543300342355,2.5002883390203707,1.0803768909158182,1.0177236513460663,17.567547946666668,passed,
2025/04/10 17:30:00,0.7116790568615748,0.6946780763856533,90.2461411243763,112.1187488434199,2.7735802505672287,2.83,3071.8351739671334,3250.6270458267595,0.9854966760765563,1.0004511583835374,35.45118392603712,10.592562657906905,2.5013084549003275,1.0716459506734313,1.010049338346085,17.535856347777784,passed,
2025/04/10 17:45:00,0.7147306727406081,0.6914253806623595,89.74652107798929,111.40973660500438,2.770583285151329,2.83,3056.8771085837034,3234.489694362968,0.9852792943228466,1.0001398713595084,35.050002321168094,10.83482398388081,2.4988957112235917,1.067059640818188,1.0125299820106428,17.430755705000003,passed,
2025/04/10 18:00:00,0.715185644823409,0.6913938137566817,89.68835478900661,111.45386205774925,2.771426884962969,2.85,3052.9329009784888,3234.5078632758778,0.9851518913622954,1.0001044904698966,35.04724161737637,10.881415519326161,2.499971040406245,1.0636123692869028,1.0100462306256917,17.42518237166667,passed,
2025/04/10 18:15:00,0.7120766050971626,0.696274196455202,91.2125215381179,113.47198894327232,2.779353310493996,2.85,3103.3600308210453,3252.7428231011127,0.9854754813585748,1.000350978507273,35.39488043571971,11.291047496322813,2.5104083919207447,1.0854664755741337,1.0239346103272124,17.665855508888885,passed,
2025/04/10 18:30:00,0.7169382738179122,0.6949899301885786,91.14301291068489,113.54026792732016,2.7767405811137564,2.84,3106.566903177429,3270.514880485365,0.9850702539330526,1.000034173899336,34.788965994723824,11.061500728157053,2.4880750657297273,1.0702087204734805,1.0170894520097964,17.707501777777775,passed,
2025/04/10 18:45:00,0.714198994798001,0.6967825018266921,91.4547072627218,114.04363175715352,2.7741521500966955,2.84,3118.0478376450505,3279.874723004379,0.9854326368312356,1.0002625799679488,35.05053896924737,10.910957541382873,2.49473904401598,1.0660155081450997,1.0087097238067664,17.748810627777775,passed,
2025/04/10 19:00:00,0.7166389633723378,0.6961200028432883,91.48561000861915,114.19752978769245,2.7703680402596946,2.83,3122.4261234181367,3297.268191517061,0.9852569482576617,1.0001003659382373,34.72795800183829,10.620155479401323,2.4840278257194663,1.0500844550851371,0.9977149097160917,17.78491595833333,passed,
2025/04/10 19:15:00,0.7138365132638265,0.6982274793290724,91.76926238289452,114.72342888182416,2.771708119877501,2.84,3128.5773875600626,3303.070594514971,0.985450550446325,1.0003347195062349,35.10319086805597,10.589624534800842,2.4938385846682642,1.0712674878425075,1.012905678757393,17.826650936111115,passed,
2025/04/10 19:30:00,0.7131772548631768,0.6994415535306893,91.97004246746377,115.14922688010647,2.773995143426958,2.85,3132.520904351788,3308.8806278613524,0.9854070083062383,1.000405600949126,35.244463164772924,10.621764108787639,2.496917578181527,1.0754956940189035,1.0153148128387537,17.86841656722222,passed,
2025/04/10 19:45:00,0.7153381983393856,0.6991624020069872,92.06133347636693,115.38424162685295,2.7717079943914564,2.83,3140.6025869778623,3319.1701149914356,0.9853241566317673,1.0002747710790136,34.916283282493545,10.556624327084332,2.4850904885221587,1.062397852277705,1.0063169984825804,17.90460364,passed,
2025/04/10 20:00:00,0.7166011952056767,0.6994059683605841,92.13875433158583,115.65364400270077,2.7698746459243977,2.86,3144.7795271808986,3334.3685634158246,0.9852077257198961,1.0002200560121917,34.764658315177776,10.328103880194174,2.4776387709193863,1.0795151156628269,1.0242799907815268,17.946428023333333,passed,
2025/04/10 20:15:00,0.712488030278044,0.6996448852115537,91.07958239931143,114.50612268459676,2.7742894928675055,2.81,3102.34040060353,3281.0307027512094,0.9854576157515773,1.00054082546938,35.33409695448129,10.978028427556957,2.494372570560849,1.0667660905115708,1.0056870157991,17.709319381111108,passed,
2025/04/10 20:30:00,0.7132007161460124,0.6997757676052906,91.26954534449027,114.85774488919027,2.769093482510483,2.86,3110.3309885345043,3306.4170936661,0.9854266952531154,1.0005039291457534,35.22856610814569,10.47846261023388,2.490594031058818,1.0648942466270839,1.0054082393462207,17.768575293333335,passed,
2025/04/10 20:45:00,0.7141471869733846,0.7003441743372287,91.62789915641369,115.42861882048959,2.767733311432555,2.84,3124.536597083949,3324.0929421728038,0.9853843227564699,1.000452101278524,35.08876522047733,10.334557150362928,2.4856204738392265,1.0680425422007895,1.00972408634088,17.848086788888885,passed,
2025/04/10 21:00:00,0.7137589374452454,0.7016402919549637,92.07857255699889,116.11877036570911,2.7675411408782318,2.83,3141.4646736061495,3336.9607302683426,0.9854871083857621,1.0005009208086466,35.09472146168109,10.318802452123894,2.4849014515985184,1.0757058788004878,1.0159676060332736,17.929308833333334,passed,
2025/04/10 21:15:00,0.7117951364234041,0.7037701552600046,92.69331758597781,117.0192165133028,2.7707074640530585,2.85,3158.813370333637,3347.12417168474,0.9855950632738926,1.000644344866194,35.3723670879406,10.423745309429432,2.4945785435868877,1.0941995055204974,1.0296884036277576,18.026049708333325,passed,
2025/04/10 21:30:00,0.7221723936532601,0.6970451567837566,93.20940652855113,117.18150471859732,2.751276009120855,2.8,3197.716696055736,3392.676779513409,0.9852905052379888,0.9996889038248264,33.71491132511404,9.817922736897343,2.464676982538003,1.033007780040116,0.9926724776285991,18.131991460000002,passed,
2025/04/10 21:45:00,0.7194964036317614,0.6989036294231781,93.79643194301357,118.0313111056788,2.7449797113878938,2.78,3218.0089641520926,3427.837003057723,0.9856227247920007,0.9999067270980375,33.99065959525246,9.154050485941346,2.4719266271384814,1.0299835012579635,0.9859202277264583,18.242712344999997,passed,
2025/04/10 22:00:00,0.7179107617834796,0.6985798890512199,93.32720998098031,117.5600429113104,2.7416257410010827,2.78,3199.080678079056,3422.697194504573,0.9857176583641807,1.000026201920443,34.21706441620891,8.949419495834551,2.479562126019985,1.0336175240184509,0.987712529656218,18.154436666666665,passed,
2025/04/10 22:15:00,0.7263787467928864,0.6761025100913964,92.01722156523195,114.39799390635864,2.665705694853726,2.65,3166.880008635773,3560.2078018192788,0.9856546181989324,0.9987272052067582,32.70146054231363,4.120784742457838,2.50137497271264,0.9967472485823935,0.9880065503480304,17.932436286111116,passed,
2025/04/10 22:30:00,0.7309258071571986,0.6746479980491283,92.7204734164393,115.18039583856041,2.6615838699910115,2.7,3197.5295755132465,3593.6760153120294,0.9853778575879261,0.9983087160861752,32.023152167970416,3.9249503824826686,2.4894940675758352,1.0025062411977008,1.0018209038771326,18.075363258333333,passed,
2025/04/10 22:45:00,0.7315385727168208,0.6744937317033779,92.58825483612631,115.1376747372376,2.6611317525015186,2.69,3193.379031133758,3592.0619931486885,0.9853146772593533,0.9982718678641284,31.948335386180762,3.9716161717173755,2.487339852667247,1.002958929547581,1.0032790114558547,18.056952564444444,passed,
2025/04/10 23:00:00,0.7303462118121905,0.6751591822169669,92.64379993690297,115.27771569904087,2.6618051627743693,2.68,3194.5475512477856,3583.98311036719,0.9854573336998086,0.9983498838538394,32.08049718313655,4.191091809209995,2.4934976905740167,1.0079000371483042,1.0063434270022633,18.043127911111107,passed,
2025/04/10 23:15:00,0.7318640240869989,0.6745639542732563,92.44022140611783,115.14629200522378,2.6604619100351283,2.7,3189.927957356565,3583.1838177193913,0.9853483368290257,0.9982496324630492,31.862869820047898,4.2145734581662415,2.486538301752917,1.0027053166576783,1.003634323599224,18.019605889999998,passed,
2025/04/10 23:30:00,0.7316783523682096,0.6720858485197151,91.19515231948867,113.66416909199442,2.6574510330539813,2.7,3145.0896395046,3545.6478148621895,0.985324490222241,0.9982424089320213,31.914812231443822,4.3739053124870555,2.4912861009008918,0.9884206339684635,0.9904969440498084,17.780307159999992,passed,
2025/04/10 23:45:00,0.7326700250556745,0.6721862874089681,90.94835297619215,113.48432221439177,2.660055415923014,2.71,3138.371849315644,3526.1664270477463,0.9852618307117347,0.9981822252997944,31.76633662134856,4.839929967679369,2.4864429585629853,0.9824207531423584,0.9851606205219213,17.72804113666666,passed,
2025/04/11 00:00:00,0.7328741270274555,0.6685823033207534,91.02480719772517,113.224913600543,2.648674531958614,2.63,3143.66192844635,3534.3078442847145,0.9854890904060981,0.997970914352953,31.570994847204897,4.516057542392039,2.5007994908701003,0.9844119626330546,0.9921536456393966,17.687768462222223,passed,
2025/04/11 00:15:00,0.735240093380704,0.6689496883904755,91.92646374183606,114.34508546339694,2.6464507515949105,2.67,3179.399727479427,3571.2511904675157,0.9853804956813454,0.9977611650388402,31.183253565970215,4.284454868251029,2.4929147872322726,0.9918037178567054,1.0036127318352133,17.865265195555555,passed,
2025/04/11 00:30:00,0.7289561095078697,0.6789799358533781,93.759449291679,116.9802449288513,2.673296723104871,2.71,3233.8348056910654,3539.6945230332076,0.9858065480705516,0.9983326271988475,32.110954523437115,6.205931718065878,2.512459820852691,1.0310879361363632,1.025449334931927,18.107653758333335,passed,
2025/04/11 00:45:00,0.7355697505296075,0.6783088205936061,94.98299192369606,118.51615787291402,2.665453714111761,2.68,3291.7752652387558,3608.1798751340043,0.9855227894291437,0.9978295873220083,31.018411083043574,5.563508554162017,2.4804567464923664,1.019025868987607,1.0240955795379927,18.391511056111113,passed,
2025/04/11 01:00:00,0.7350337081859469,0.6745886505977987,93.29782681037103,116.46408547190984,2.6589912296310447,2.67,3230.400547735689,3569.6209385488805,0.9855092192786653,0.9978448582190919,31.13390243008248,5.4523552099283235,2.4873406495954073,1.0000733023826727,1.0070514367256918,18.08119749333333,passed,
2025/04/11 01:15:00,0.7354169999312453,0.6731971158707453,92.81191864317005,115.91017748287875,2.6552153569547463,2.66,3214.762249028923,3561.719505008741,0.9855179203926325,0.9978033235485012,31.052070827755077,5.3767211829789945,2.4869043351437825,0.9950756319476203,1.0038077715821525,17.993018419444443,passed,
2025/04/11 01:30:00,0.7349317510596193,0.6721734651244048,92.38521799022155,115.44458353793425,2.652442802372718,2.67,3197.9191401035227,3554.3262312118645,0.9855277702089595,0.9978193535812856,31.14102855008035,5.29154913212055,2.4926254126694274,0.9944488271347397,1.0036671628578884,17.909944635,passed,
2025/04/11 01:45:00,0.7367954218731634,0.6669568243058868,92.09286731288489,114.70247643705237,2.6386318029861227,2.62,3189.847455464547,3566.416313442116,0.9855173964061638,0.9974698931746865,30.778529842499466,4.691683944448152,2.502938502547644,0.9909728814381867,1.0086147035433977,17.82729245,passed,
2025/04/11 02:00:00,0.7373813488903482,0.6670429527763696,91.62236180595174,114.28490177575382,2.6453654875841313,2.67,3167.240915036123,3538.5084152263184,0.9852089951187967,0.9974309467179772,30.880263561518632,5.247634758234762,2.506898481440841,1.0169329882671927,1.034894593315897,17.739157846666664,passed,
2025/04/11 02:15:00,0.733689066998343,0.6695929835809998,91.38174641487721,114.22144395193328,2.652367562447731,2.68,3154.6362891620333,3502.105975949082,0.9855001080362232,0.9977672225411894,31.404407277535434,5.967677175712054,2.518109260326902,1.0248034001667843,1.0351228687968035,17.656127255555557,passed,
2025/04/11 02:30:00,0.738626322416326,0.6656167117159351,90.59502057872231,113.28409477613614,2.64342899728794,2.65,3133.489554447517,3512.4327638837635,0.98509205241669,0.9973809190682303,30.71519967935858,5.436579544738154,2.4994243588120426,1.0079829550983928,1.0279026915231222,17.56802377,passed,
2025/04/11 02:45:00,0.7372012787765677,0.6649861675538031,90.34770590113251,112.93008979047147,2.643813906290298,2.66,3121.0634652783074,3490.5728658440876,0.9851942303583735,0.9974159872797963,30.926422893658202,5.757993488212499,2.5138998408613746,1.0105695695407728,1.0293548169116724,17.479936075555553,passed,
2025/04/11 03:00:00,0.7357593134061406,0.6657025365431902,89.89739404595038,112.59296678988841,2.64636969060618,2.65,3101.5432000174305,3472.4997848895405,0.9852054937691023,0.9975726034373038,31.203247655819133,5.968705059285686,2.5187004862794633,1.0159446773298269,1.0318440978845946,17.39734809999999,passed,
