datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/11 03:15:00,0.7364164829935387,0.6648146434732565,89.26746368108672,112.00634420702326,2.6425306015302588,2.65,3081.764214283916,3470.4308743414845,0.9851544572623147,0.9975845975562747,31.109532554630466,5.711850500590572,2.510547399367422,1.010315564768778,1.0274686537803537,17.314376028888883,passed,
2025/04/11 03:30:00,0.7357984294409708,0.6633498325659414,89.07748734022137,111.6238192862672,2.642713666000541,2.66,3071.2427250170604,3447.1830229642437,0.9851829206576043,0.9975060103663645,31.211297960993047,6.120184955883308,2.5270217922532368,1.0169963825818529,1.035045592417408,17.22633280499999,passed,
2025/04/11 03:45:00,0.7375537702418326,0.6621230153560949,88.60905310332421,111.15694031763007,2.6402351904911905,2.65,3058.461026993271,3439.5604289948606,0.9850766404459929,0.9973897079101124,30.939393082659674,6.149375970480548,2.518065558127742,1.0123784331533936,1.0334891490291769,17.156304916666667,passed,
2025/04/11 04:00:00,0.7379418982938444,0.6613438482605011,88.34369164432557,110.92423281626343,2.6371241554364615,2.64,3049.310033930519,3443.062946703633,0.9850269629876915,0.9973668941405018,30.897452913348975,5.939753096039403,2.5170014756094234,1.0081287975080355,1.0305772092940795,17.121193613333336,passed,
2025/04/11 04:15:00,0.7393724425548346,0.6601021240783516,88.07361934200031,110.6394887687072,2.6354175500819483,2.63,3041.1536335958463,3439.990742272282,0.984855687955774,0.9972171932306,30.70390959785842,5.95627478176865,2.5140458550012923,1.0095319772792577,1.0351811704730125,17.08052163277778,passed,
2025/04/11 04:30:00,0.7392846232189101,0.6593712544395175,88.17201004724353,110.6444267386244,2.6370269139556615,2.65,3049.5200378979935,3414.013618052622,0.9849187513474754,0.997020162933625,30.53693007317408,6.744049515969226,2.5198018755562837,1.0121358172927895,1.0387566596835203,17.044512210000004,passed,
2025/04/11 04:45:00,0.7377808891121715,0.6605401372010131,87.90221898822064,110.56100680888606,2.6381500305359844,2.64,3038.9307500896402,3408.0341454798654,0.9849896811577782,0.9972019919776369,30.770328444421445,6.770835516251387,2.5197876680699562,1.0136625758601727,1.037241999543332,17.00806063611111,passed,
2025/04/11 05:00:00,0.7300864625482434,0.6555774166168431,85.26260795711133,107.44133846344589,2.626479168426957,2.6,2960.478009328038,3338.914134895506,0.9851237932785967,0.9972305974545934,31.366008418745846,6.909448860489127,2.5318262431012366,0.9851763752820317,1.0039320880625922,16.54522224055556,passed,
2025/04/11 05:15:00,0.7304280853927247,0.655632207054217,85.06186206048638,107.39683019324283,2.6229588659823095,2.64,2955.883163574631,3349.6615253515774,0.9851191184110347,0.9972647345981918,31.29398218912772,6.583388640186523,2.523978737488601,0.9727530195261902,0.991945033093551,16.539184346666662,passed,
2025/04/11 05:30:00,0.7329493456189543,0.6548713254549481,85.3642203915059,107.7770079817942,2.6176117491737707,2.6,2972.0240137288206,3372.396573182873,0.9851014344214555,0.9970831116269188,30.848153331998265,6.271516006670657,2.5132296952364057,0.970615944922481,0.9941849093665325,16.607229869999998,passed,
2025/04/11 05:45:00,0.7328052161212709,0.6557630682033458,85.69426528281974,108.29061538969577,2.6174404949008334,2.65,2978.127914497208,3390.9732210626785,0.9850937759744846,0.9971713612198285,30.99235407384811,5.99102719196919,2.5189884174326305,0.9887596273964865,1.0121775547807612,16.67074322833333,passed,
2025/04/11 06:00:00,0.733761060741333,0.6587883463058388,85.98874156220394,108.98472126327022,2.6242426525910982,2.65,2983.522101995188,3395.1006281878203,0.9850622467309993,0.9973648448038566,31.043439832635933,6.19472193195285,2.511636225995226,0.9929590889411565,1.014270587996613,16.739053833333333,passed,
2025/04/11 06:15:00,0.7344660487819866,0.6612092449343624,86.26954874001794,109.59766051049272,2.628564188797022,2.65,2990.134743420268,3402.110189489814,0.9850816055742715,0.9975269164579708,31.06948517292752,6.276408355184995,2.505299550009214,0.9887728965616642,1.0083004757754106,16.802426116666663,passed,
2025/04/11 06:30:00,0.7347629200210377,0.6629230853270426,86.67222756272443,110.26291240396287,2.627623129464615,2.67,3006.8584980673504,3416.9971360104637,0.9853080045825519,0.9976458284529967,30.971579055801076,6.173342543457633,2.497450160724782,0.9789023707588922,0.9972392611150187,16.879471644444443,passed,
2025/04/11 06:45:00,0.7357122658585954,0.6636908591588278,86.99471618113162,110.8352258118989,2.623535781347637,2.65,3019.343175439047,3446.5982712759696,0.9853904467822621,0.9977041997509972,30.838764549422343,5.65876660084695,2.4897499227125284,0.9660395756132065,0.9851521884009168,16.963628745555553,passed,
2025/04/11 07:00:00,0.7349784722301431,0.665339051540771,87.42312962735232,111.53147846789855,2.6234024445738355,2.65,3028.7276364766567,3469.5483476305235,0.985486722593489,0.9978872807861205,31.056280234374018,5.309963890041778,2.494687928732583,0.9734655234794723,0.990785431069399,17.047593102222223,passed,
2025/04/11 07:15:00,0.7349828904497046,0.6669089269926851,87.82049763006347,112.19416170496449,2.623875931277863,2.65,3040.3738165152567,3486.9920683720375,0.9855555015847638,0.9979981102380387,31.111505549268497,5.142585536505003,2.4938989251513966,0.9874748067468841,1.0039213134047775,17.12699824,passed,
2025/04/11 07:30:00,0.7329157482277368,0.6706341115235142,88.41213876756126,113.18897919747108,2.6318173025398113,2.69,3058.028996840222,3483.643348748527,0.9856837615833332,0.998208250833812,31.428425065753824,5.6556452651363225,2.49901760690737,1.0039371121042053,1.0146385504129782,17.216486466666662,passed,
2025/04/11 07:45:00,0.7361702135205761,0.6702969510599357,88.67027247918679,113.62671225231284,2.6280528051204386,2.66,3075.7761902220655,3505.61595607235,0.985578932123051,0.9979989769780645,30.8595387588771,5.461547635350524,2.479418496679621,0.9965300368959877,1.0121033040712013,17.29624609166666,passed,
2025/04/11 08:00:00,0.7366828021214454,0.6704138868615953,89.13383058404344,114.16190735979234,2.6241368141835406,2.65,3096.9021162905956,3528.720773585964,0.9857068549017,0.9979529688507073,30.666161996090434,5.160371861342736,2.473911440789365,0.9917855392933708,1.0086446088652534,17.38654094222222,passed,
2025/04/11 08:15:00,0.7341151695643555,0.6649230319565227,86.68188392261953,111.08233395331465,2.6146841184043947,2.64,3012.8895693048944,3472.4852875049964,0.9856334246138193,0.9979572559197282,30.954278696836283,4.968191294727108,2.4811190823885787,0.9658249326487851,0.9832719692663031,16.957206639999995,passed,
2025/04/11 08:30:00,0.7342962268380077,0.6678503562177579,87.31237219827284,111.95045706951088,2.6224925033074977,2.68,3030.114511885083,3471.6285570320506,0.985725240061233,0.998109289337321,31.0466171979409,5.381362007704173,2.4818392142415377,0.9795149122801098,0.9941989435092847,17.050772456666667,passed,
2025/04/11 08:45:00,0.7345334502925257,0.6697016342346134,87.82688318074642,112.66392317779636,2.625408684108762,2.68,3047.5117464598043,3482.7340385515045,0.9857885502237128,0.9981820062153697,31.0367153445434,5.43664758032094,2.4786736356156585,0.9811922285333741,0.9944296710491245,17.14456399333333,passed,
2025/04/11 09:00:00,0.734017969994947,0.6720043284924487,88.31296779878329,113.41139299293238,2.628537115664911,2.68,3066.285387356636,3491.956133094313,0.9858865280320376,0.9982817687463281,31.06991311045784,5.552874004496319,2.4737819588841634,0.9773740290948201,0.9878568130344995,17.23858125,passed,
2025/04/11 09:15:00,0.7349056872343196,0.671786124501454,88.75293538895995,113.91562568343161,2.624573179559951,2.65,3084.6518563554523,3519.2530337745457,0.9858991335749088,0.9981990021517825,30.884647020115615,5.146757024602671,2.4696217874030606,0.9736588890736365,0.9862391137933533,17.332431655,passed,
2025/04/11 09:30:00,0.7356918579824347,0.6719717264878401,89.24256884693384,114.48748516924215,2.6226249530214125,2.66,3104.7631392816775,3540.0678858037886,0.9859236166882778,0.9981241163814254,30.710121187255588,4.951382061527948,2.465757399634441,0.9816278920550486,0.9958562054666626,17.426899654999993,passed,
2025/04/11 09:45:00,0.7370608082376804,0.6717120965635104,89.73241345083787,115.02378971417153,2.6217861259639723,2.64,3122.9472349748353,3558.158122882277,0.9858220365631101,0.9979720622272072,30.507639274256157,4.854662953173419,2.4646428394944624,0.977891606128476,0.9946550576847325,17.516429333333335,passed,
2025/04/11 10:00:00,0.7375446362569072,0.6680416044351009,89.24387377826835,114.21922747039241,2.609969615848012,2.61,3106.54546359255,3576.167465615111,0.9858327871709255,0.9978589371163437,30.402152606417754,3.9706492254338723,2.468515420063261,0.9754562409916094,0.9967883760119227,17.441677696666662,passed,
2025/04/11 10:15:00,0.7355698942616123,0.6752656518218441,90.0835350032719,115.74937748450506,2.6295654383018308,2.63,3133.0937939885607,3558.286602448004,0.9858547092762955,0.9982081291694462,30.783615270654686,5.146083962303455,2.4612572508269666,0.9873882618127673,0.9988207278549325,17.595422624999994,passed,
2025/04/11 10:30:00,0.7349895019216875,0.6747134485761876,90.05386892375464,115.66799218163591,2.6265543425409286,2.67,3131.699108301665,3563.7763593740865,0.9859340958540049,0.9982272057425274,30.84313975907806,4.92684911841778,2.4652361025375016,0.9904016370790862,1.001983840901099,17.586030165,passed,
2025/04/11 10:45:00,0.7347036983074341,0.6743795549224901,89.9770383907276,115.56547982261219,2.625316900344904,2.65,3127.459791361591,3567.5398038076114,0.9859164999182999,0.9982430736880307,30.91258500569592,4.757766313558821,2.4678748071033327,0.9876000066667195,0.9992037243712367,17.576495585,passed,
2025/04/11 11:00:00,0.7339362483132318,0.6746652964383172,90.13283820965898,115.71281850067365,2.625512174304246,2.64,3132.6384042264135,3566.2110579085,0.9860243172753156,0.9982765508863707,30.989031947995986,4.835530090541097,2.4722118652780067,0.987461874796629,0.9980257813759366,17.587910816666668,passed,
2025/04/11 11:15:00,0.7358461803446582,0.6739754917331953,90.27682725497709,115.84487654138978,2.625625076952645,2.64,3138.3796826596263,3573.5809432853866,0.9858224417301432,0.9981054971066509,30.751323533161514,4.82787083207499,2.4681486514874167,0.985374202495211,0.9990336248215066,17.623092134999997,passed,
2025/04/11 11:30:00,0.7362110056225573,0.6738816951619601,90.44270823010731,116.02020838258835,2.6251951717196427,2.64,3145.0435457810127,3577.653010315184,0.9858239380693025,0.998056390402981,30.67717861133726,4.839681055315775,2.4680741298514124,0.9852872202889537,0.9997149361240765,17.64839054,passed,
2025/04/11 11:45:00,0.7360836817681669,0.6741200052453161,90.59680152377375,116.21659885355938,2.6259201584365113,2.65,3148.189187452942,3584.2420789660077,0.9857644302201348,0.9980578046817271,30.745108454030085,4.772353923374921,2.471039374091519,0.990599030775204,1.0049059221384857,17.67882697777777,passed,
2025/04/11 12:00:00,0.7358682095684461,0.6743957335571437,90.82936797919336,116.46256174213059,2.6268597436425374,2.67,3155.511924722961,3585.945035890144,0.9857836882426008,0.9980465187084925,30.77449290237601,4.8569607602562215,2.4744949690207436,0.9968228504001256,1.010896893628903,17.70886190333334,passed,
2025/04/11 12:15:00,0.7362656948532111,0.6744437159659343,91.03262528216962,116.68742465697206,2.628450699812856,2.64,3160.6712261697635,3588.283532251538,0.9856852116151784,0.9979844239739343,30.76507832525476,4.9509168793050025,2.477644545382067,0.9898953158421839,1.0044925251460626,17.739294857777775,passed,
2025/04/11 12:30:00,0.7367374927740828,0.6744975218428678,91.24153949877943,116.90335380952295,2.6289552735350252,2.64,3169.016788483989,3590.2181813049133,0.9856793387551342,0.9979266692788187,30.674837873767984,5.04691422184321,2.477053492127064,0.9909366752386362,1.0062330793500733,17.769726418888894,passed,
2025/04/11 12:45:00,0.7347551965510616,0.6757903240837141,91.51554067762022,117.25635852218406,2.6325109231120596,2.66,3172.7264585128673,3588.785610252094,0.9857362067240768,0.9980593051845079,31.029611542198005,5.177288823313085,2.4892707353776298,1.0036711820284787,1.015632165570945,17.79975437777778,passed,
2025/04/11 13:00:00,0.7368530573150383,0.6747922008218155,91.44845174646917,117.13521641738951,2.632209220317726,2.67,3172.7595462099325,3587.4226043677104,0.9855649047540156,0.9978809791766688,30.73324561579181,5.266505064319978,2.4827770603691475,1.0011448874156306,1.0165409593891341,17.79421378777778,passed,
2025/04/11 13:15:00,0.7374210228318973,0.6740142018460941,91.28411438705908,116.87293441236186,2.632415120728003,2.66,3166.4539103401075,3579.383286905974,0.9854888044596263,0.997809283005746,30.673802230480007,5.375735522663813,2.4839300225207945,0.994167051983345,1.01072608160399,17.757843839999996,passed,
2025/04/11 13:30:00,0.7370383340389444,0.6736233880745475,91.06493836114826,116.5929630887875,2.634692680456907,2.65,3152.224571540185,3571.8754152201277,0.9853110474924157,0.9978135944836773,30.87632536207961,5.418687743300462,2.49285015893571,0.9921534572670033,1.0083561149415754,17.715937017777783,passed,
2025/04/11 13:45:00,0.7333760156764381,0.6749518045031322,91.06310954137903,116.60793448040604,2.636431590145565,2.66,3147.695116075632,3558.176303491094,0.985626694075054,0.9980828827021049,31.377899468532423,5.589323204034097,2.508134419408957,1.0015203629633918,1.0120867103875293,17.67957125,passed,
2025/04/11 14:00:00,0.7359619622051858,0.6731525935180742,90.5847022568519,116.04479756632843,2.6344911522707712,2.66,3130.893439529084,3562.2136872373726,0.9852685368868047,0.9979049281361181,31.119307563509473,5.320771267189713,2.4994375422073842,0.9941810574659973,1.0092282032518993,17.632931506666672,passed,
2025/04/11 14:15:00,0.7365108122926841,0.6721214255594671,90.35665657257749,115.74754232107202,2.6326702678973164,2.65,3120.8075877034744,3566.8687586379942,0.9851217050577684,0.9978528678113044,31.113855061243065,5.072410382183257,2.5006018282537177,0.9852056526365229,1.0017721866221452,17.606446678333338,passed,
2025/04/11 14:30:00,0.7340270392184175,0.6729950047130087,90.32198869944196,115.72159122127412,2.6361968879886035,2.66,3112.320992534805,3554.56497956418,0.9851844168678874,0.9980175961678207,31.556447385517558,5.261571475292073,2.5161863397053126,0.9891077918280965,1.0017809738829875,17.575224052222218,passed,
2025/04/11 14:45:00,0.7339325104195648,0.6727042925163713,90.15869882200228,115.51302086266243,2.6366429758267054,2.66,3105.152997575489,3548.7637368066517,0.98514231993392,0.9980185224125323,31.603729578383902,5.300280435116977,2.518319186383377,0.9887336869948447,1.0013965141720238,17.54400281944444,passed,
2025/04/11 15:00:00,0.7368801950429851,0.6709796332422368,89.75434553090713,115.04467378608862,2.634733617746413,2.68,3092.0350209554526,3554.704155736431,0.9847772939941817,0.997817524197445,31.281255302213676,5.0470658210383155,2.5072902304895415,0.9893517069193607,1.0069967136412112,17.51238715722222,passed,
2025/04/11 15:15:00,0.7367979716729374,0.671029554024436,89.67983907456536,114.92038588728082,2.638203489626588,2.66,3087.7436204510136,3536.473385066463,0.984744700708057,0.9977935120737381,31.319929482814715,5.469315199062348,2.5116195792855214,0.9839355271542491,1.0010359546390473,17.476032419999996,passed,
2025/04/11 15:30:00,0.7345197471256819,0.6713970603505267,89.59180584031941,114.80503043225077,2.6387468864811083,2.66,3079.3912486867493,3531.6316839687834,0.9848465656483197,0.9979476467736571,31.692541504835695,5.4188361540822925,2.5243644610701,0.9867070440776969,1.000753367069108,17.444816179999993,passed,
2025/04/11 15:45:00,0.7337479280985933,0.6689261939501313,88.46657085379367,113.38772023294233,2.637468386928395,2.66,3032.8168887562947,3499.86666527158,0.984678056916354,0.997953858970663,31.95546786578804,5.458186493847778,2.5383449466026877,0.9711493723753448,0.9853963234903034,17.22974635555555,passed,
2025/04/11 16:00:00,0.7327569117195498,0.6689364995035747,88.30148519875831,113.23634942515896,2.638095442390251,2.68,3025.0351143706703,3486.9413306476717,0.9847451049378205,0.9980052408051499,32.09963715273414,5.672646841996959,2.545744089731328,0.9788620511373743,0.9920453791029954,17.179215380555554,passed,
2025/04/11 16:15:00,0.7338195249541004,0.6682062589447381,87.95540211328242,112.90397599725202,2.6379256084206615,2.68,3012.9959739249284,3478.349434757274,0.984603508758892,0.9979307591078328,31.992093673946307,5.774156951146545,2.543056861252564,0.9754307013017864,0.9904516203282618,17.12368628666667,passed,
2025/04/11 16:30:00,0.7340611270166394,0.6676148155467981,87.71720734897382,112.67336827237288,2.6384048786481227,2.68,3002.1645878548284,3468.905675660386,0.9844933792548167,0.9978851088702855,32.02015458507874,5.9215466872545015,2.5477919451355606,0.9717216887240491,0.987651034517849,17.073303353333333,passed,
2025/04/11 16:45:00,0.7354019352779203,0.6656600728536324,87.33400494049722,112.23047119848601,2.633464849005023,2.67,2988.272841054253,3475.831468684922,0.9843126681115504,0.997760929759096,31.885698216752136,5.566067734103733,2.5471128900060354,0.9578692571728992,0.9773890344035895,17.022991479999998,passed,
2025/04/11 17:00:00,0.732283900426303,0.6661261803991484,87.39044231500664,112.2645976726135,2.6350054582201725,2.66,2989.273192480417,3453.90210629991,0.9845786275585181,0.9978532748411589,32.207177947799266,6.073763905977798,2.56425190797688,0.9623319772217028,0.9781212787640208,16.977802080555552,passed,
2025/04/11 17:15:00,0.7334345711472628,0.6648874087902861,87.12903742078984,111.95773081137429,2.636306931222862,2.68,2980.3294392418766,3438.7186286868896,0.9843256390587738,0.9976493491630692,32.06773954548596,6.434128276037776,2.566382877428157,0.9684850229811839,0.9870316131484428,16.922580913333327,passed,
2025/04/11 17:30:00,0.7350078778400201,0.6626170485178186,86.7774978539018,111.51063036261027,2.631600492276929,2.67,2973.322983221249,3438.1677690857196,0.9841184350451795,0.9973886151354188,31.761117395228194,6.359236617402001,2.561621691210006,0.961577574830286,0.9844798485349335,16.87248222,passed,
2025/04/11 17:45:00,0.7325467811879018,0.6621498478595113,86.56245094391018,111.28877184851457,2.6287113577311003,2.67,2965.91812249464,3433.588060331954,0.9842254657520784,0.9974446817354469,32.01960865876967,6.307687358495391,2.572462462121144,0.962982567541921,0.9839937831369144,16.822454586666666,passed,
2025/04/11 18:00:00,0.7328745869741213,0.6605359748580416,86.20915056097152,110.9037077382059,2.6253698784390758,2.67,2954.0750195375067,3434.547837408459,0.9840188319360054,0.9973033872524167,31.972535417713186,6.1526299439868435,2.574947903003777,0.9623978480226179,0.9858157201916433,16.77249801333333,passed,
2025/04/11 18:15:00,0.7373360714815067,0.653885332127684,86.05802972598022,110.21349499199053,2.6164154513815343,2.66,2959.6662696469957,3429.8353233118455,0.9834711356164431,0.9964063711560075,31.096140242036924,6.370889261241532,2.5777952366350694,0.9778350747868523,1.0148654959758265,16.71759069444444,passed,
2025/04/11 18:30:00,0.7382375158447911,0.6663765412800962,88.98007488700419,114.40779088817128,2.649106301575547,2.68,3030.306398069353,3456.5673801225425,0.9837061082739517,0.9971709745243668,31.752850364940443,7.539170083125291,2.587513311178914,1.0254530686228522,1.0521123034193518,17.184418203333326,passed,
2025/04/11 18:45:00,0.7398851263010836,0.6656715475927254,88.10294980761518,113.61327392765044,2.6454031658629558,2.67,3006.1855297572192,3448.431400684147,0.9836331100055314,0.9971778384741443,31.485290029483927,7.371229549532483,2.567588024941764,0.990707511432639,1.0184478719822745,17.075064062222225,passed,
2025/04/11 19:00:00,0.7306239956741808,0.628499582292528,82.35066697486108,104.43793805061378,2.5535910434376534,2.53,2910.044806256486,3384.5731297833518,0.9826756585175763,0.9939166333161167,29.503692411209023,5.613425024993354,2.591774122440139,0.9418982903672523,1.001368735889431,16.073879983333338,passed,
2025/04/11 19:15:00,0.7038278585551465,0.6346729077851316,80.09409915557379,102.26149932289621,2.5781804391110774,2.59,2799.2296106598346,3233.1280387123074,0.9833035082550369,0.9954441431904553,33.41635971059752,7.632430382762035,2.702746749042585,1.0375563934471956,1.0594188303575633,15.552506493333336,passed,
2025/04/11 19:30:00,0.7140872104948123,0.631806605770942,79.81470659363562,102.04158833521703,2.581476945153334,2.62,2805.8571211835356,3224.1194338625783,0.9823382302951353,0.9945724360610446,31.879468891900874,8.403698485211867,2.6520552976822813,1.031433759200839,1.0696635162451265,15.566245456666667,passed,
2025/04/11 19:45:00,0.7056399742018956,0.6392997861527011,80.15175096426186,102.93526774899414,2.5928578044730646,2.62,2785.723560797452,3225.064814528549,0.9830978461741091,0.9958540568156946,33.698657496778445,8.117189909399476,2.6958559451439017,1.0574839222677794,1.0759196422484467,15.585119549999995,passed,
2025/04/11 20:00:00,0.7103812595783003,0.6375390876759304,80.29105039852163,103.04407922588193,2.594394503488224,2.62,2800.1358451849246,3214.3706915118096,0.9827604134422538,0.9953480065046953,32.90434006241209,8.808377814389011,2.678177715393716,1.0543428368643357,1.0812463260178928,15.604002699999999,passed,
2025/04/11 20:15:00,0.709540693565245,0.6370827292388727,80.31153360130526,103.12716038619925,2.5879905049050347,2.61,2801.673032928014,3233.0286749799498,0.9828431926695373,0.9953629833496919,32.9630862195203,8.288417551892781,2.6822016389682846,1.0482860779952945,1.0752649687531755,15.617750720000004,passed,
2025/04/11 20:30:00,0.7149268782064124,0.6350399012057285,80.19752081423096,103.04021099368188,2.585087287445688,2.63,2808.6767846534276,3240.1121792389663,0.9824111409942253,0.9948790138970269,32.08516383152452,8.367496716264888,2.6547027927592963,1.0404312033357244,1.0769506652751308,15.636647455000002,passed,
2025/04/11 20:45:00,0.7160534279012715,0.6340008898995024,80.38326946101,103.19808856712874,2.581678642042459,2.61,2824.2091641461193,3237.8931240580155,0.9825127589980209,0.9946519613032725,31.684119394809052,8.638429790273113,2.648368321054736,1.0258990823468568,1.0651424225267028,15.650400003333333,passed,
2025/04/11 21:00:00,0.7139676663154588,0.6363870389766099,80.6689725788908,103.68921671610613,2.587558385586741,2.65,2826.7984294775347,3225.156293771116,0.9827998705929262,0.9949542201017182,32.105976078246016,9.091002291762145,2.662016916706671,1.0294810901689047,1.063445596556796,15.65978619333333,passed,
2025/04/11 21:15:00,0.713619962412887,0.6386848186879615,80.20213994673696,103.60205906660325,2.5874416309326005,2.66,2804.4973001940416,3242.085698869639,0.9827519282390901,0.9953399819975235,32.401574988998654,8.394200971143745,2.6505688187161667,1.0220692861077294,1.052454542153247,15.645180576666665,passed,
2025/04/11 21:30:00,0.7154845567470859,0.6362015342453395,79.96146016906035,103.29515052021205,2.578688141324992,2.66,2809.405011085277,3252.034410404517,0.9826141579414471,0.9949769607991122,31.830770805947424,8.151474716428568,2.6346318838447793,1.0012656107185394,1.0370053625062234,15.630561955555551,passed,
2025/04/11 21:45:00,0.7180312911404195,0.6359920890222842,79.82503417934879,103.32601560642127,2.57554927404582,2.64,2809.179113298577,3265.929318007496,0.9824669077876833,0.9948796798921872,31.45313205993504,7.86845230471218,2.616502449383517,0.9875809552480745,1.0265456972143334,15.646741109999997,passed,
2025/04/11 22:00:00,0.7126423122906855,0.6430199359890654,80.71795801848555,104.72912834728018,2.589008766703724,2.67,2812.42695846282,3263.0647883152114,0.9832303475728164,0.9958906089525787,32.802171540272965,8.12096096413107,2.654064849818444,1.010885896406963,1.0354271027297737,15.729501394444446,passed,
2025/04/11 22:15:00,0.7186648037655552,0.6429045589586706,81.0794315431214,105.26061235554275,2.5908708655344483,2.67,2827.909371386464,3275.058476352363,0.9829381725283483,0.9956061170329893,32.06307463140576,8.288749610178451,2.631418188068555,0.9973935750338929,1.0292612467999804,15.812001590000003,passed,
2025/04/11 22:30:00,0.7224117994621809,0.6428037053415119,81.42759261871691,105.78036172131713,2.5902390035846405,2.67,2838.567840577156,3297.638769959775,0.9826921123439235,0.9954386921537504,31.675875032874547,8.06261843822568,2.622186573047508,0.9983964906468011,1.0354911521854682,15.894241696666663,passed,
2025/04/11 22:45:00,0.723274179227433,0.6440745683927733,82.01033135779875,106.54459539242494,2.590838261336641,2.65,2856.1098545143996,3310.319734263615,0.982883929555254,0.995513677293537,31.628440142087527,8.075343797435226,2.624097783323171,0.9959358283546572,1.0330367179066948,15.97622171444445,passed,
2025/04/11 23:00:00,0.7254111171125942,0.6452668609082876,82.53982586703599,107.29106980567572,2.593759537250318,2.67,2869.2576392899446,3323.700509502401,0.9828450364743273,0.9955281928414491,31.514247268383624,8.11729297335568,2.623373137404627,1.0036775632993842,1.0426852229619283,16.063044262222217,passed,
2025/04/11 23:15:00,0.7236571050918806,0.6507228374109183,82.95246071243612,108.29143613503541,2.601350984544792,2.67,2866.9947107452786,3339.202644366767,0.9831752124449937,0.9962214219023091,32.20232206193627,7.85729352919139,2.6291042165474927,1.008677704239693,1.0393660376969522,16.144497600000005,passed,
2025/04/11 23:30:00,0.7249193113453021,0.6514130366512155,83.51981550993769,108.77497190334368,2.6037832098431206,2.65,2880.94676322712,3353.1950453249415,0.9832383392336878,0.9962764417098958,32.192444651315995,7.691416167018295,2.6313333391285707,1.0147976879801042,1.0460680227402401,16.232353768888885,passed,
2025/04/11 23:45:00,0.72377616256593,0.6529005809439667,83.24083174371366,107.78246058915494,2.6196202512355815,2.69,2868.9898716993735,3301.497985648259,0.9834079329580027,0.9965722375965411,32.45529009412329,8.456134734038116,2.621480898177135,0.9992175017979604,1.0231101224913444,16.16433495111111,passed,
2025/04/12 00:00:00,0.7389195438221362,0.657079007554502,86.78033899925734,112.22955554025687,2.6196451079897596,2.65,2976.943939093845,3439.961486529316,0.983322745409052,0.9963607463896934,31.046902192561554,7.216200864263505,2.590990936716917,1.002847547080562,1.0429311996026875,16.810014906666662,passed,
2025/04/12 00:15:00,0.7393275272537905,0.6586200225916625,87.14709172116605,112.35576652349546,2.63231181397258,2.66,2975.98464274591,3427.261954441278,0.9831751439237653,0.9965121264755009,31.353157731669842,7.552989653811689,2.5996082512800527,1.0288954924115579,1.0670270506785382,16.855341665555557,passed,
2025/04/12 00:30:00,0.7378621980119833,0.6649524892070967,87.73617587301104,113.16613890960572,2.6494859124493138,2.69,2982.340719938896,3420.0034556972937,0.9835117479952131,0.9972120251062545,31.943738023885395,7.833432790461726,2.5939667521390657,1.0182997218622165,1.0451296768908844,16.962920699999998,passed,
2025/04/12 00:45:00,0.7382027214836178,0.6547268202995935,86.80187120161358,110.92753413691591,2.62559088886328,2.65,2973.080991038728,3424.7777923883327,0.9833092557033825,0.9963552026739442,31.249033789663816,6.906129523968811,2.5962754727246424,1.0002955589754203,1.0381897717076047,16.798159730000002,passed,
2025/04/12 01:00:00,0.7331625841390229,0.6533755219945999,85.98958340799916,109.5068894899273,2.6293739491329076,2.65,2944.1837187779265,3377.868468644279,0.9833849973495556,0.9964622474057427,31.84059956426764,7.318475110003291,2.6143794329251797,1.0148839725446506,1.0469580212515883,16.62303932666666,passed,
2025/04/12 01:15:00,0.73318789352861,0.6508481540825142,84.83893712707324,107.80087033358313,2.632372873180722,2.66,2910.2945928856134,3338.133759141266,0.9830554270096328,0.9962999098499924,31.756704217409602,7.614761874110124,2.603112801031199,1.0041972800718282,1.0367681029342322,16.44819329388888,passed,
2025/04/12 01:30:00,0.7306335076771605,0.6440284229247059,83.80344858583216,105.81483817709862,2.6177323442448146,2.64,2893.1739169221382,3321.264757956443,0.982978029631065,0.9957922784638392,31.52171815910185,7.211625251999707,2.6062455830040525,0.9849396508546556,1.020957668102215,16.267737120555548,passed,
2025/04/12 01:45:00,0.7204135945965037,0.6453491169879465,83.078250581998,104.66629279544898,2.623463161961902,2.67,2863.100595668434,3269.07781810444,0.9835441676556343,0.9963798119430326,32.80114202465547,7.641462279358312,2.638383667625373,1.0052697703661198,1.0264824355514564,16.087544171111105,passed,
2025/04/12 02:00:00,0.7245284797547054,0.642853081992126,83.16710150519204,104.27531436928973,2.6239797804663088,2.67,2871.383587877691,3269.0847901992584,0.9832426016371731,0.9959887391643861,32.20583978214405,7.656085479063215,2.623705395566849,0.994382120602483,1.022031603392319,16.112464866666663,passed,
2025/04/12 02:15:00,0.7295515990986996,0.638994677764071,83.24367129570129,103.81642510997334,2.618239265002168,2.62,2881.155677276905,3290.1521428652413,0.9828506238688453,0.9954732808927702,31.444898482229718,7.097434724626573,2.6064832102632707,0.9846856443709642,1.0217340063856046,16.157960451111105,passed,
2025/04/12 02:30:00,0.7245808583437001,0.6434333840727497,84.03733174727996,104.4421829468709,2.634651705564478,2.67,2889.205627331523,3263.0256546121377,0.9833976683443948,0.996127452051603,32.473845112081534,7.804075644308995,2.638691882293778,1.0185756958131014,1.0439495247517598,16.20898664,passed,
2025/04/12 02:45:00,0.7281465293627086,0.642405783999525,84.23595730807008,104.28630458334052,2.6367461700065244,2.66,2898.599394368621,3266.0171767035613,0.9832526662994346,0.995934670415574,32.02651820756547,7.761849207149342,2.623175935065463,1.009233795864572,1.0386738202499701,16.254529133333328,passed,
2025/04/12 03:00:00,0.7298153917870922,0.6416892489565489,84.56510609507451,104.22998348358425,2.6395071809059716,2.64,2906.3627956291816,3271.1567147292326,0.9831676506250873,0.9958574652231171,31.921426355429073,7.620168962433267,2.623027149375555,1.0097681074594593,1.0409732641395468,16.305607107777774,passed,
2025/04/12 03:15:00,0.7321711599839746,0.6416985765965958,84.88862803188603,104.23502551496108,2.6462795908993457,2.65,2914.982998390878,3263.9546188708705,0.9830710359946083,0.9957840793380901,31.72660093884803,7.884926935545753,2.617025716574677,1.0101330101522847,1.0428175753133506,16.351196509999998,passed,
2025/04/12 03:30:00,0.7298675681129573,0.6457501737736916,85.35093062312448,104.6453434386444,2.6585456494854998,2.67,2924.204574903798,3245.3176009423146,0.9835323428232147,0.9962973709909594,32.188619440370786,8.376000132512814,2.6177178676643775,1.008317650972746,1.0318786879135797,16.401956339999998,passed,
2025/04/12 03:45:00,0.7389611236340565,0.6374470172695856,85.40393450161199,103.82941227436793,2.642229941394743,2.66,2946.0629793586754,3278.9677507180527,0.9828802627937154,0.9951595131222658,30.590196192821367,7.58501237051246,2.58933796041062,0.9904865500635035,1.0337190390413045,16.447962581111106,passed,
2025/04/12 04:00:00,0.7293841047013563,0.643469363752012,86.25552528697945,104.61122731838131,2.6567536967941905,2.64,2952.2618687540394,3259.8018539443383,0.9837540419347378,0.9961770128009619,32.224499360174335,7.920776227476775,2.635664741796755,1.0179509092077956,1.042412952042417,16.503923259999993,passed,
2025/04/12 04:15:00,0.7363842509916264,0.6411594620150123,86.30626321101725,104.2859906674082,2.660600049603001,2.64,2956.9116938641805,3263.341871459884,0.9831611309794578,0.9956906571885262,31.399190090667915,7.972889227381646,2.6104543588780293,1.013582101089137,1.0476751923490764,16.54960694444445,passed,
2025/04/12 10:15:00,0.7753453173835072,0.632024831470407,80.13363993191604,103.8084043892375,2.563344542083289,2.59,2832.724185269466,3539.4657560589453,0.9795803885789021,0.9937474723554317,24.89928794855164,1.9119229316036719,2.3291363616318685,0.9280633883236856,1.030252000216318,16.33411830722222,passed,
2025/04/12 10:30:00,0.740311519282541,0.6587240141439589,87.2735893474737,111.90701290572844,2.6214732510813685,2.64,2987.578328092471,3492.22245873339,0.9836112808797391,0.9968776409518371,31.17334473217572,5.389172714084004,2.5632640174886494,1.026412755044505,1.0632234256289466,16.986624435000003,passed,
2025/04/12 10:45:00,0.7263178307266327,0.6574875628362056,84.88675366716369,108.9372279530016,2.6285760601715706,2.7,2911.12941232626,3353.9709046502544,0.9840237527653533,0.9972247720240124,32.60367157935372,7.278044200312969,2.6048949420496426,1.0391764989982397,1.0585295588031332,16.46829270777778,passed,
2025/04/12 11:00:00,0.7300063391488392,0.6515754414084534,84.06459907866409,107.63722987545856,2.6191805353516973,2.68,2894.905073621099,3350.921855526934,0.9834152786945015,0.9965396447904965,31.874876617416984,7.043352302483663,2.5925803443932387,1.0336351521094629,1.0642756350135154,16.358948319999993,passed,
2025/04/12 11:15:00,0.724902708302708,0.6499394642221139,83.51363517761197,106.83307265174366,2.6179160571427107,2.64,2868.1728388505626,3338.5080706124895,0.9832688985807179,0.9965965293467103,32.6073594462933,6.863418359675297,2.624170778294253,1.0214527352862648,1.0473898524067873,16.248569614444445,passed,
2025/04/12 11:30:00,0.7253746895307053,0.6490249133162006,82.68956620875284,105.93672162444318,2.6157387178759635,2.65,2854.2152298887036,3315.0387865119988,0.983254910126039,0.9964918459814025,32.24776392019693,7.124733569085261,2.599112495352492,1.0205885459862598,1.0474805980742583,16.13715659111111,passed,
2025/04/12 11:45:00,0.7204230426442756,0.6492889531638291,82.08721666805147,105.26443547197992,2.6172824621946273,2.68,2827.358126922271,3297.2801085969527,0.9832759889905388,0.9967479246152642,32.96743771397031,7.0846603938483925,2.618255706683031,1.0242864197126509,1.0444808899481157,16.02990824111111,passed,
2025/04/12 12:00:00,0.713020271813841,0.6422006387639664,80.73920272753097,103.12864595152456,2.601826700329638,2.71,2798.6839849351827,3256.8600467524507,0.983246297638737,0.9962496437933146,33.2283752698361,7.182622859954476,2.647628635467225,1.0250317486992297,1.0449199748672033,15.755476146666666,passed,
2025/04/12 12:15:00,0.7284861575975589,0.6514118221063768,83.00696958340959,106.38554496138579,2.627732933988808,2.66,2858.7505708481945,3302.555448042374,0.9831182963612916,0.99658088274349,32.104583751851784,7.72281734443747,2.5879131255580377,0.9985357955166793,1.0248879747956439,16.190266742222217,passed,
2025/04/12 12:30:00,0.7365449343924659,0.6568496659172299,85.59233285169783,109.58509513619423,2.6366036521665297,2.69,2924.0887687820905,3392.989442668916,0.9830936400841297,0.9968064207244068,31.781622160934628,6.873966620816524,2.5818850596975844,1.0020694792534328,1.0328137383864444,16.655631483333334,passed,
2025/04/12 12:45:00,0.7345707633589094,0.6633632657783016,87.5947870534274,112.01025612596875,2.650837416770657,2.68,2977.7611789897737,3404.4365627375587,0.9837580712753287,0.997328478725514,32.300126270348564,7.5374496546233045,2.6022217310548674,1.0093195538829323,1.0309963583953954,16.918168575000003,passed,
2025/04/12 13:00:00,0.737176773295398,0.6631327280691307,88.0150073420099,112.49070557735612,2.6486216532046174,2.67,2990.7914382592335,3436.916845180063,0.983562233215659,0.9972120641512447,32.052191061593085,7.000179779175455,2.595001723749889,1.0016569371699717,1.026884568335357,17.024567340000004,passed,
2025/04/12 13:15:00,0.737400396098428,0.6639392450811622,88.67942789631671,113.24067511047379,2.650524987961508,2.68,3011.975700031518,3454.8791033946613,0.9835010944210563,0.9971602040286598,32.05066743251922,6.956414358410386,2.5981899102726573,1.0038577655685963,1.0292428279293393,17.140560249999997,passed,
2025/04/12 13:30:00,0.7407831321318502,0.6688934633882639,90.68784041491531,115.97688646198664,2.657934756667464,2.67,3090.386428255911,3514.221469063033,0.9833598729594389,0.9970371043532079,31.498686430527584,7.008594127174261,2.568077953198781,1.0155925911612083,1.0420162237100061,17.55461688444444,passed,
2025/04/12 13:45:00,0.7401059923036427,0.6677197242969132,90.88527438551925,115.96282758191231,2.6530458175821012,2.68,3098.979953683298,3519.275845106087,0.9835827917572223,0.9969958522158457,31.47703181106789,6.842446000498392,2.575653545524907,1.0093981814635262,1.036482317562682,17.558535866666666,passed,
2025/04/12 14:00:00,0.7384446108854852,0.6680064746304869,90.6694141604281,115.80280261131833,2.653290905094065,2.69,3081.686559743247,3533.6236824549146,0.9833895963077903,0.9971510015480497,31.926911987975853,6.300605620414432,2.5865961353782865,1.0054791786489152,1.0301039096693585,17.5523425,passed,
2025/04/12 14:15:00,0.7374615966894701,0.6691430186959143,90.57326685384373,115.79404178310759,2.658698761623295,2.68,3071.8096016517975,3528.6458609031083,0.9832247217877221,0.997266665953751,32.22335909266781,6.384821059260928,2.5915204639027247,1.0153935130483094,1.0374222083648899,17.548622764444442,passed,
2025/04/12 14:30:00,0.7360927904085851,0.6682118073304311,90.56826235119574,115.57939612183095,2.6592981826967463,2.68,3064.57157924556,3521.6935132043677,0.9831988949041285,0.9972630717658532,32.49741280708522,6.414112798812187,2.6103165280787994,1.0040523739872287,1.0251854336879995,17.51484279111111,passed,
2025/04/12 14:45:00,0.7382396261156494,0.6667723278162481,90.50712127178635,115.30241146436248,2.6570054230078295,2.67,3071.932263527381,3507.4595229135257,0.9833184797924466,0.9970643561642579,32.01361261538417,6.7486569835559225,2.5985458546813875,1.0060943346163804,1.031097557611265,17.48147965666666,passed,
2025/04/12 15:00:00,0.7380388946268869,0.6667323156595115,90.37997174985126,115.0981091582335,2.6597012543020986,2.7,3066.012010823538,3494.0195109290516,0.9832866470549586,0.9970693881482672,32.07298381846621,6.994164089838531,2.6011265122914855,1.0103881129949064,1.0348876948129324,17.447724066666666,passed,
2025/04/12 15:15:00,0.7383995890355467,0.6657279050520885,90.13564593779438,114.73582954342778,2.6591024238962784,2.68,3054.2551370315864,3494.7155854671773,0.9831162002473722,0.9970209692749683,32.11844550922377,6.812005986543134,2.60452764700804,1.0033607587642976,1.0289515135462572,17.414383922222225,passed,
2025/04/12 15:30:00,0.7373162087584904,0.6656762376841561,89.99060740861367,114.50467784964121,2.66034456825314,2.69,3046.2081514081065,3485.744056810032,0.9831409519314486,0.9970872793762728,32.306265784959116,6.877374385645246,2.6115123336224433,0.9997920195004201,1.023747003716171,17.377243577222227,passed,
2025/04/12 15:45:00,0.7383069855018886,0.6644405571316414,89.7498968897115,114.14697901447025,2.6592749277158685,2.69,3035.3079452397255,3489.534786322795,0.982915500888119,0.9969925762071699,32.26920912667936,6.646676834289882,2.61228577700246,0.9961469938498074,1.0222053261716635,17.35135068333333,passed,
2025/04/12 16:00:00,0.7378751216058737,0.6643053767794279,89.59472671270768,113.92153453389948,2.6617926183576164,2.71,3026.4966404877614,3478.52718214838,0.982840816121412,0.9970068690438718,32.39953478579878,6.808516964847477,2.618053715155335,1.001486392232715,1.0269153754698161,17.315024393333324,passed,
2025/04/12 16:15:00,0.7361602053418232,0.6648821058613531,89.57072174969463,113.8485926431356,2.665788371495033,2.69,3020.536063211397,3464.8763779510236,0.9828702266428114,0.9971123441590107,32.699836532858235,7.060314855252732,2.62944629895101,1.000135256366602,1.022545181005818,17.288737069999996,passed,
2025/04/12 16:30:00,0.7356968721129378,0.6640167694136183,89.32802440846143,113.48658123340438,2.6633095019223214,2.68,3009.8545129725667,3467.958082301932,0.9828372282357931,0.9971319828869009,32.80707534676183,6.758739333210281,2.6339681915190205,0.9965834286982471,1.0190385117857153,17.252419836666665,passed,
2025/04/12 16:45:00,0.7368358142840117,0.6634482627867428,89.07261583549042,113.17019003385599,2.6661322656579656,2.7,2998.2108139826914,3461.0050509449215,0.9825631015120742,0.9970480144168397,32.774278926122314,6.847705162756899,2.632695748972622,1.0054293559915481,1.029500428496395,17.221123828333333,passed,
2025/04/12 17:00:00,0.7368901997517638,0.6624870330946923,88.99398466093436,112.91933102270295,2.662467562857443,2.7,2999.9569407048784,3456.3966463981105,0.9827544847450239,0.9970145687420439,32.639758323665895,6.828031491585933,2.630924372660945,0.9923046833333499,1.0170094838128734,17.189832000000003,passed,
2025/04/12 17:15:00,0.732583456190688,0.6641004373581013,89.14883711300449,113.02676455212618,2.670207225533896,2.7,2994.8929167039796,3431.029456506544,0.9829383370313576,0.9972732809056718,33.31341522557632,7.376592627733237,2.658383036065687,1.0016463028811846,1.0194710997614143,17.15854435166666,passed,
2025/04/12 17:30:00,0.7363868952524765,0.6616116340662043,88.81468857931627,112.50285006195374,2.666004364563061,2.7,2988.7158491616274,3435.6025469338583,0.9826629027704582,0.9969736524291217,32.792545382191605,7.164080730626001,2.6431933464506208,0.993702766451055,1.018139050299291,17.127260883333328,passed,
2025/04/12 17:45:00,0.7411907644083195,0.6581433422348519,88.64712356906462,112.01159095564532,2.6662857999082705,2.71,2983.0771058648515,3426.9508966050953,0.9821443616520054,0.9964756057422042,32.23758996101068,7.422596308794514,2.6400224685164257,0.9986806159949456,1.0323845714946334,17.090966639999998,passed,
2025/04/12 18:00:00,0.7387259937195341,0.6591917524235928,88.61676804523297,112.06800863796455,2.668140036338768,2.67,2978.8349723356537,3415.1648393870896,0.9823383765907848,0.9966608212695445,32.570231773171436,7.641604512572198,2.651115583764476,0.9890130501640163,1.0184479894926843,17.060086889999997,passed,
2025/04/12 18:15:00,0.7367664814813452,0.6598017752277406,88.40073952786577,112.08426372194293,2.6661335335687086,2.7,2966.1807800461165,3420.902011917308,0.9823679125466539,0.9968288678270674,32.91320688394753,7.381048350964373,2.66167455219081,0.9950811296065729,1.0222581874061256,17.028815613333336,passed,
2025/04/12 18:30:00,0.736651177584152,0.6597735238321036,87.95597059764107,111.83270797167069,2.6657914018942535,2.71,2948.55153405589,3413.4471221838417,0.9822625806698176,0.9968673110695645,33.00210598978229,7.429507412011584,2.663555398659899,1.0017430492071049,1.029201036596634,16.959761316666672,passed,
2025/04/12 18:45:00,0.7393458905085124,0.6575966113245596,87.53795165906956,111.4107840361035,2.6607507538379127,2.7,2938.5017731488138,3407.728506272784,0.9821252826757619,0.9966262896532632,32.59411437110078,7.482966231450104,2.656865320967692,0.9899542638906731,1.0231055471741588,16.885737000000002,passed,
2025/04/12 19:00:00,0.732265495471336,0.6605534594988602,87.1205238648181,111.37255143596816,2.658357569780551,2.7,2923.505672080153,3400.650614410117,0.9826720214908333,0.9971924314900947,33.40616041819148,7.303730877505783,2.669772379874447,0.9952712336006894,1.0174630715017345,16.811868736666668,passed,
2025/04/12 19:15:00,0.7371552931228911,0.6570351295646235,86.45882244393556,110.69028021767953,2.6550956974466264,2.72,2904.9868170690993,3397.159379051715,0.9819932407141678,0.9966773529856976,32.797413623149644,7.366836772916052,2.65737139367788,0.9963236798429445,1.0286710088113507,16.732801249999998,passed,
2025/04/12 19:30:00,0.7351008525515226,0.6561463454705998,86.14735866433873,110.44025666611876,2.6500463728571115,2.72,2903.197585310462,3385.0733335239524,0.9821387793528255,0.996596967840499,32.78211175489808,7.590011358294519,2.6598806769275716,0.9913236400473476,1.022856052611776,16.664209539999995,passed,
2025/04/12 19:45:00,0.7333264741583724,0.6548595431361092,85.74193877677709,110.08221108538979,2.6467620196704296,2.69,2890.722874789255,3375.753774398672,0.9820330952448774,0.9964939380171896,32.91996511171864,7.690283331287163,2.6711427342027796,0.9882340548212295,1.019745009878485,16.585872392222225,passed,
2025/04/12 20:00:00,0.7287170765680676,0.655443929816066,85.58163994445295,110.04681529319886,2.6469153676148003,2.71,2886.6416480102616,3351.6585729965645,0.9823097781476069,0.9966215265297115,33.34713183777429,8.221159360190004,2.6901272055083956,0.9979678674253187,1.024329761282413,16.512252722777774,passed,
2025/04/12 20:15:00,0.7358420109301258,0.6552358984633074,85.96135160466072,110.7759344944824,2.6472805031667677,2.69,2892.460215196587,3389.633395836181,0.9817343535536331,0.9963677066309383,32.77110412775315,7.770257228154113,2.674024073903767,0.9905575834195852,1.0261797295334565,16.63046393555556,passed,
2025/04/12 20:30:00,0.7308960910983867,0.6574643153181755,85.94317598324183,111.07258575678134,2.645007640973316,2.69,2897.75772762772,3378.192692270315,0.9823201390005031,0.9966935721818585,33.15450766957277,8.03092737541446,2.680161027973671,0.9955072915381603,1.0237087961253488,16.599936814999992,passed,
2025/04/12 20:45:00,0.7335102505682014,0.6546108844607672,85.04831878942612,110.25313976836127,2.6338670880072503,2.7,2877.4718265238207,3394.693364726065,0.9819311428086657,0.9963990309485087,32.66917029375123,7.346892536250545,2.658816792181712,0.9921874129799197,1.0272410516289043,16.520049467777774,passed,
2025/04/12 21:00:00,0.7266101493750496,0.6570864072921432,84.85535495391983,110.32798914247765,2.6369982955004803,2.69,2866.9144091374164,3367.3448348109646,0.9823655411392941,0.9968139097833281,33.50059801916263,7.8578849399319335,2.6843062370390443,1.0001752604699663,1.0249396349661972,16.439730999999995,passed,
2025/04/12 21:15:00,0.729419210161026,0.6530235715566389,84.0398959136711,109.4698849411748,2.62479720736404,2.71,2849.537997930983,3383.0841112244916,0.9818742765424272,0.9963585955079624,32.95300509797514,7.242849525693637,2.669338674912469,0.9954192639664293,1.0288844315400174,16.359369106666662,passed,
2025/04/12 21:30:00,0.7286801959721363,0.6493120260244841,83.81747947016487,108.9970422776232,2.620079944227982,2.68,2856.171522625673,3351.7653930436727,0.9817935782989371,0.9958224417130249,32.58091836694943,8.114657633051984,2.6783546678319423,0.9916724998020153,1.0293348459685332,16.265291007777773,passed,
2025/04/12 21:45:00,0.7256968843279249,0.6487548665684297,83.12051537753739,108.44936457561863,2.6153960651300174,2.68,2834.9493838956037,3346.438556620005,0.9817226882131785,0.9958664235194195,32.856894389587055,7.938603088949095,2.6840438965291638,0.9937079702105244,1.0291255637143162,16.166777696666664,passed,
2025/04/12 22:00:00,0.7213903332107855,0.6484364978410025,82.53045079014595,107.97352926617137,2.6111057633591575,2.7,2816.336505994356,3337.535420151409,0.9817746438518753,0.995968457070177,33.28492679969126,7.846085090341023,2.6972660754188853,1.0058547237934927,1.0374920079090704,16.06841045333333,passed,
2025/04/12 22:15:00,0.7199311826756144,0.6472195740284634,81.93604687909496,107.46352687496443,2.6071922455052032,2.68,2803.179468403296,3324.3023025783255,0.9816609691746871,0.9958363296679942,33.261661729717886,8.0162371206443,2.6967938157667186,0.9984464189626949,1.0301305984260252,15.975522957777772,passed,
2025/04/12 22:30:00,0.7157180262747113,0.6450724771793842,81.56776397220894,107.00063202848054,2.6008343083960153,2.67,2797.42840227402,3307.320957861852,0.9817375036351268,0.9956641077220475,33.47902947081113,8.278478700668746,2.7172681591427303,1.0089223360976574,1.039358053188163,15.877441579999996,passed,
2025/04/12 22:45:00,0.7154690308753365,0.6424285603690274,80.64436859312592,106.12123330075856,2.589269077261863,2.67,2778.0193511717284,3316.173951706912,0.9814706106058934,0.9954254446590922,33.220389734267556,7.70731819902554,2.703304343306936,1.0057813042500279,1.0397097646585705,15.779506270000004,passed,
2025/04/12 23:00:00,0.7134789380065168,0.6398745701574047,80.1627214150474,105.56462185034927,2.5833196327327155,2.66,2775.049138692354,3295.325130553289,0.9813922228358074,0.9950784086641578,33.039592151226586,8.162225497661654,2.706603201011145,1.011797179769504,1.0474927438550188,15.681717027777779,passed,
2025/04/12 23:15:00,0.7193883369769011,0.6467965863496694,81.68231583690454,107.97226234622494,2.604884851640633,2.8,2790.7094063646355,3325.0726659512898,0.9811756446942522,0.9955984317350688,33.36243401020279,8.416756646142487,2.7164632251014256,1.0471193244442694,1.0832938437271642,15.930908076111113,passed,
