datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/12 23:30:00,0.7007103970064827,0.6301292495069593,78.51755559382377,103.2663075043527,2.5507936873129746,2.61,2754.960911969026,3270.8186390974597,0.9814453714117002,0.9942504089613388,33.308248982931865,7.873749495424027,2.7484664409305997,1.028064938604201,1.063723679253462,15.37052044,passed,
2025/04/12 23:45:00,0.6803450836436247,0.6264476908493373,75.13972459816739,99.5480734050113,2.5378515388732197,2.6,2668.927748171596,3167.690172669752,0.9815889931697874,0.9943713197292723,34.75067255451719,8.58724686761961,2.776145383967347,1.040578813805704,1.0558506925305606,14.812469772222224,passed,
2025/04/13 00:00:00,0.6643843282409524,0.6175526421216218,71.99038665801584,95.34855891987347,2.50978529162482,2.59,2601.6099694004306,3119.1844140524845,0.9813466651441427,0.993859076028806,35.359662085334854,7.695856639454103,2.781813206968835,1.0352955422890218,1.0409339776179747,14.357965600000004,passed,
2025/04/13 00:15:00,0.6700816511931796,0.6160342891056029,71.88241802946008,95.39265859764645,2.5107822172214487,2.61,2611.796044213031,3109.4675629893604,0.9808732440993074,0.9933039826700406,34.357183679122585,8.426152031676317,2.7472879867334474,1.026260922919926,1.0418243590511749,14.364846925000005,passed,
2025/04/13 00:30:00,0.6623425526393909,0.6174366529534477,72.41030468432193,95.98153405154196,2.5076333635867423,2.58,2618.205432937837,3112.979612700992,0.9815901302165505,0.9937540631747367,35.454560537797526,8.282206290294544,2.80515857088763,1.0337702548236638,1.038582931771465,14.371710833333333,passed,
2025/04/13 00:45:00,0.6640612725903107,0.6149148930541158,72.47362562408834,96.02620268217201,2.5061918001867207,2.51,2628.8332459832104,3106.2371393969024,0.9811814007899344,0.9932027387262428,34.97876550947881,8.842582543134862,2.805542478197519,1.0313822541289512,1.0426080267558042,14.373186373333336,passed,
2025/04/13 01:00:00,0.6691032436286386,0.6122062769789791,72.081980433925,95.76461859957381,2.5016872282110403,2.5,2625.5766170303145,3122.5512227000554,0.9803484263905169,0.9925937722578613,34.13747325062362,8.638886161391124,2.7762391849926518,1.0269568587229292,1.0490953073408003,14.380018002777783,passed,
2025/04/13 01:15:00,0.6688152984434326,0.6133805099858393,72.10188413532234,96.04560610819367,2.4998260056004007,2.51,2626.47671804883,3128.656712567744,0.9805422944494828,0.992752064218777,34.18182896329579,8.543033914038363,2.7732203581871824,1.0307874823892271,1.051772809371008,14.386832215555561,passed,
2025/04/13 01:30:00,0.6695656684866725,0.613278311991473,71.96638388946161,96.12209413177013,2.499462239986279,2.49,2619.617717811313,3137.0597799100865,0.9802165821655127,0.9926702048097313,34.15192858600053,8.417917196088755,2.772931300194273,1.0335404809168862,1.0563542997662008,14.38859803333334,passed,
2025/04/13 01:45:00,0.6668279442719142,0.6156372425748682,72.17061081246904,96.56674365961706,2.5006647314000867,2.51,2621.048803450378,3133.4290956893583,0.9807064959749514,0.9930701336593584,34.620021015323296,8.531890429475359,2.7873107954195095,1.0376765319228844,1.0543032863695558,14.390019930000001,passed,
2025/04/13 02:00:00,0.6676609686040187,0.6169538705454073,72.21864996064606,96.56596483435061,2.5050843262376357,2.56,2619.511528107443,3127.5155077538257,0.9808540800332255,0.9932732615151085,34.65440450817818,8.603756150931778,2.7791251600751403,1.04760921348858,1.0627997898265158,14.396787350000002,passed,
2025/04/13 02:15:00,0.6675452981102015,0.6159011434658468,72.35808380461384,96.43145711798272,2.5007337819030218,2.57,2634.4022854839195,3123.3138311382127,0.9812349830628477,0.9931769396951698,34.388590220386774,8.666065731282243,2.7715734028679453,1.0478119016159848,1.0639453517263089,14.398515199444445,passed,
2025/04/13 02:30:00,0.6695461222205032,0.6140532589744209,72.17153373551294,96.03693429326822,2.5014914903913996,2.54,2625.405461499448,3132.9927846833834,0.9806221977228506,0.9928933082124786,34.22242301958345,8.328848682618823,2.768800822165255,1.0411247558204137,1.0616431856761819,14.404584211111112,passed,
2025/04/13 02:45:00,0.6684477142469687,0.6163171088341671,72.38276732634128,96.21135063335781,2.5087302908854006,2.55,2623.372687438182,3120.8216825719423,0.9809422243186686,0.9932803040213816,34.62649818442283,8.558653586650808,2.7771425461846895,1.044450455944247,1.0595309937574993,14.41063441277778,passed,
2025/04/13 03:00:00,0.6703000530164784,0.6145468574690294,72.11552119458982,95.75097300342996,2.506053179771352,2.58,2615.610376521044,3135.126747449505,0.9805099957247774,0.9930530198525932,34.38644577730624,8.005677063835924,2.7663336978339745,1.0403479315212874,1.0597082092738679,14.411653055555554,passed,
2025/04/13 03:15:00,0.675974962863325,0.6103089240124586,71.81233173208683,95.10907572932368,2.4978676359856067,2.54,2626.603579980646,3145.3871230148357,0.9800281928942455,0.9923099378334692,33.151848646707194,7.793709714607877,2.7229577925046384,1.035222662344908,1.0674144583741196,14.417668772222223,passed,
2025/04/13 03:30:00,0.6674953680027157,0.6180418932419974,72.60439306135123,96.06842055422005,2.5162521450137225,2.54,2620.031833776644,3112.170206257873,0.9812868474793617,0.9937001984237366,35.06539717374464,8.455490226239748,2.784158127551962,1.0459528177789856,1.055317642644471,14.42366567888889,passed,
2025/04/13 03:45:00,0.6696689230069363,0.6147744574597566,72.2772597068809,95.41118389257491,2.510814609921691,2.57,2622.920222485807,3111.987280260301,0.9809482488684914,0.9931957809804959,34.430526298630824,8.367691869002382,2.7633170123833746,1.0434639581576177,1.0596799816114617,14.399289544444445,passed,
2025/04/13 04:00:00,0.6702659713646653,0.6126152817241,72.17465635265648,94.9939017719759,2.5062350160481475,2.6,2630.1446900817705,3109.647001261475,0.9809482597470947,0.992909830436732,34.05597159568491,8.332148335793544,2.7527507768753465,1.0433666886695196,1.062921813632557,14.385266921666663,passed,
2025/04/13 04:15:00,0.6692436346242231,0.6117445391605886,72.12426865630842,94.7054793698335,2.506122897316686,2.59,2629.8735044660925,3102.5882301492,0.9809646997017654,0.9928470892087092,34.11525314700303,8.377829553463842,2.7576049888945557,1.0338791699616692,1.0525616001607685,14.36625361111111,passed,
2025/04/13 04:30:00,0.6684306509041463,0.6119654466101816,71.99109076670192,94.42680012699371,2.508768175946855,2.62,2623.2811067924526,3093.571950929687,0.9809827252181205,0.9929411852025074,34.273017781907946,8.418100963095208,2.758533785678058,1.034491655342473,1.0510401013544843,14.342259017777776,passed,
2025/04/13 04:45:00,0.6685029478759725,0.6122773005038066,71.87419622794093,94.22007872408115,2.5101383197621945,2.61,2615.0573198643297,3097.616963812708,0.9809125436799755,0.9930536030878919,34.401555328024536,8.105496240029915,2.756634489424786,1.031193730687281,1.0466766344227716,14.339602627777777,passed,
2025/04/13 05:00:00,0.6684766266177593,0.6128241987030908,71.87144535822554,94.12297930636448,2.5122687610441754,2.61,2610.9746782245206,3098.0441212409846,0.9809519242850047,0.993190393219635,34.5328369588351,7.948909491976121,2.7563875870364893,1.0330041415264295,1.047062745173156,14.342589586111112,passed,
2025/04/13 05:15:00,0.6714500466137168,0.6098741834999262,71.97685031707324,93.86741934748667,2.5103368144165623,2.62,2628.9221371842195,3087.5279825454395,0.9807985516608743,0.992640146470811,33.77527798575803,8.434413956492422,2.739904895662428,1.0230400024033808,1.044345416725509,14.350215183333328,passed,
2025/04/13 05:30:00,0.6664574210744558,0.6130927513142745,72.20829316486524,94.10388976810371,2.513782510302084,2.61,2615.974656427304,3097.790795977003,0.9812997292586563,0.9934065701062472,34.92465349505712,7.745840703523382,2.7747494493922202,1.0350418715330931,1.045004443042627,14.363163662222222,passed,
2025/04/13 05:45:00,0.6694793940686271,0.6126049263839646,72.25535275743636,93.99357650446615,2.5220005192457546,2.64,2617.90852885865,3078.122229853214,0.9809660396431115,0.9931745839794975,34.58436882694045,8.455913030948874,2.764260178765483,1.0334926459522595,1.0470798351498947,14.365392531111109,passed,
2025/04/13 06:00:00,0.6646514527660118,0.6066966627719549,71.27155214231729,92.40917018693987,2.504295218989384,2.66,2611.306780630129,3067.9619967970893,0.9808641353990654,0.9925390726067839,34.305697088910826,8.05353651681167,2.760260814424773,1.020636316129372,1.0360601295691338,14.222565646666666,passed,
2025/04/13 06:15:00,0.6886728475333046,0.6168447310825,74.24781070346528,96.26687408138983,2.5361347089874657,2.6,2671.6170304023144,3138.563610941853,0.9809408515883662,0.9932575279371567,32.98864060668814,8.149848904176725,2.6988980873508472,1.0138183683488686,1.0443056232795687,14.735400789999996,passed,
2025/04/13 06:30:00,0.7126233965705162,0.6260117561532569,77.21171997571133,100.05873793691498,2.567291426720963,2.67,2740.6482390203078,3199.404470119183,0.9808754815931425,0.9936688352392028,31.366182683543087,8.597533948491959,2.632228918059008,0.9791458166245639,1.0243894823940771,15.249846394444445,passed,
2025/04/13 06:45:00,0.7154933483698221,0.6370080279374807,80.74700322325171,104.1515878078746,2.5923351302734075,2.66,2809.392526979156,3249.4494023688026,0.9820895382890249,0.9949460916725973,32.454644665510536,8.690036633753769,2.6812567519793964,0.9817181510256652,1.016107017351159,15.706548782222223,passed,
2025/04/13 07:00:00,0.7163851640139745,0.639185909030737,81.64939050765517,105.04934137531147,2.5971521224142085,2.67,2825.320840135707,3272.3828846019974,0.9823118005051862,0.9952434014021794,32.73636540597937,8.343547231239926,2.6937896071044487,1.0039403730846062,1.0371829042387848,15.836664170555553,passed,
2025/04/13 07:15:00,0.7144223627197404,0.6429878182226021,82.12513579742664,105.62121334021882,2.611331861661535,2.66,2824.0217006182766,3256.9924404468734,0.9825002276154834,0.9957264629595269,33.41569645965946,8.823644528940711,2.711993754045084,1.0237876898707623,1.0496187023882617,15.879545977777777,passed,
2025/04/13 07:30:00,0.7188610054613164,0.6412288287357713,82.12983686952751,105.43126099308573,2.6114207661687026,2.67,2824.7974486427092,3270.297880980359,0.9820324879511775,0.9954068835912839,32.927148113158644,8.55868354065589,2.6975163758280067,1.0231688539149384,1.0560392580497664,15.916858515555553,passed,
2025/04/13 07:45:00,0.7055384097183912,0.6318699677010972,78.52708116783329,100.87656069892174,2.58523163525549,2.64,2741.091124051177,3207.875808926308,0.9817316434404219,0.9949120245604072,33.37906681520452,7.991265708160331,2.6986434708616662,0.9986353003265925,1.0254986987983983,15.379457512222217,passed,
2025/04/13 08:00:00,0.6936081310609878,0.6379474308044162,76.56080805765515,99.11977207784392,2.617433339337827,2.66,2653.6996182085186,3086.1773414005347,0.9816319178812002,0.9959667690931875,35.33353435459775,10.029464496204682,2.724909205391078,1.0415866600861132,1.0441362982734765,15.023745317777779,passed,
2025/04/13 08:15:00,0.6766311020562057,0.6419513532423351,74.45063849965567,96.96338729797796,2.6402649313686672,2.69,2570.0844456391164,2965.7130216337364,0.9819218884630766,0.9970198700736685,37.49837848605473,11.832965924568471,2.768399568038441,1.090616398599148,1.0635792248906515,14.61597192,passed,
2025/04/13 08:30:00,0.6678893737502417,0.6345371708324394,71.90341824152438,93.69357734869631,2.6238493695660052,2.69,2523.968943671776,2897.493589157148,0.98167897582636,0.996394959502509,37.37439593177869,12.309876651805407,2.7481181032772795,1.0750734415877414,1.0463127713017273,14.225101048888892,passed,
2025/04/13 08:45:00,0.6775341835612606,0.6287065208171496,71.88878421763536,93.28644484795439,2.617069419033371,2.71,2539.646818667017,2917.2183971111585,0.9806798087715454,0.9952755330838926,35.888313765007126,12.083758071250319,2.7092741998740166,1.0353070642078297,1.0270584001600596,14.28099508,passed,
2025/04/13 09:00:00,0.6860262838838901,0.6338793817231907,73.65727437782994,95.3034161139948,2.629197526248149,2.73,2584.221842868517,2947.395303649792,0.9812873327785577,0.9957279563740928,35.4619524114213,12.156344518531004,2.692434851376053,1.034664219589778,1.0294250700792869,14.543714117777782,passed,
2025/04/13 09:15:00,0.6926328601008109,0.6396247908588331,75.53279484682832,97.46523497844477,2.6460829868309044,2.74,2626.8474435954618,2970.432139656039,0.9817817302116832,0.9962279999394719,35.350859676831334,12.483136048206427,2.6902808700436687,1.0298317028107857,1.0248326169016342,14.810866277777771,passed,
2025/04/13 09:30:00,0.6943071002263103,0.6361348415776225,75.53738982910207,97.07115445755277,2.6425144070163986,2.75,2633.1543137611707,2970.63210505159,0.9814529191263909,0.9957383552602315,34.9572178990267,12.493460467927482,2.6910413346515947,1.007675867469501,1.0088291586812468,14.808086345555548,passed,
2025/04/13 09:45:00,0.6923292999708786,0.6356969681872997,75.6827307750052,97.09458334695846,2.638707274533676,2.72,2641.0706195180287,2970.0981379204095,0.9817530722877988,0.9957659402054245,35.06465385206289,12.47305668517567,2.700320361945205,1.0051755857589868,1.004583064717526,14.806231818888893,passed,
2025/04/13 10:00:00,0.691403942863194,0.6385655787278602,75.23712769920013,96.97961843738754,2.6418988356902533,2.74,2609.7659303244372,2991.8171880037194,0.9814566293794551,0.9962314982513741,35.66358267074167,11.532342989143787,2.7012241285656713,1.0284168888408218,1.0227119140805003,14.798815918333332,passed,
2025/04/13 10:15:00,0.6927728213321374,0.6395822113786832,75.30068361853905,97.14523418715405,2.644894425502412,2.74,2618.902146136272,2975.635747572877,0.9817212710868555,0.9962783995280594,35.3652061258316,12.118857682970095,2.683179547014433,1.014333942404382,1.0091017407709804,14.796962088333332,passed,
2025/04/13 10:30:00,0.69257817136733,0.6386804379320351,75.21518900198204,97.01187340515375,2.638294793606753,2.73,2622.7354962927648,2982.986924725744,0.9818398897204691,0.9961950216573965,35.20446914739243,11.850260801185408,2.677746862434896,1.004982846363266,1.0009222515176759,14.789548277777774,passed,
2025/04/13 10:45:00,0.6910168997913371,0.6404932935333384,75.26039136276123,97.2024635234198,2.642555596968227,2.73,2618.0976552606357,2977.7680687582974,0.9819819701917699,0.9964677210306807,35.5491448116526,11.976123812484074,2.6851546230064764,1.0062243071563595,0.9980328316467989,14.787386288888893,passed,
2025/04/13 11:00:00,0.6938647989374072,0.6360535698387165,75.12410337521555,96.78549889696043,2.6328616029119387,2.73,2629.1223792544815,2982.420664630871,0.9816528902303274,0.9957872602445486,34.77635053781006,11.947666028509401,2.6727658515884434,0.9973150439244286,0.9984770940546083,14.774416213333332,passed,
2025/04/13 11:15:00,0.6881004602451126,0.6391126718090215,75.43938039404323,97.21940613554858,2.639513560838977,2.71,2625.301662660472,2971.397930971408,0.9821409351030013,0.9963667872187547,35.76191862689819,12.183321674453026,2.708682553079772,1.0094350179303038,0.9998187525915712,14.77256447333334,passed,
2025/04/13 11:30:00,0.6915701320477606,0.6387150794211505,75.09395613642644,96.98086377927389,2.640402017102837,2.74,2615.5036685463165,2976.5067752862196,0.9816932361282367,0.9961928000265003,35.38171841384251,12.032163354876975,2.686569678104955,1.0053671761772933,1.0003554140067086,14.76515565555556,passed,
2025/04/13 11:45:00,0.6908095014151199,0.6373941459292911,75.26588833117042,97.01179062998118,2.637806823741186,2.74,2628.269620179006,2966.4343203393837,0.9818890056680033,0.9960209402312069,35.238192211729434,12.421305582766283,2.69204190622489,1.0006696584052548,0.9966922040321234,14.75774823111111,passed,
2025/04/13 12:00:00,0.6872421525523965,0.6388561823325069,75.3107956523853,97.1474563654938,2.6394785048496563,2.75,2617.91298816407,2972.546588351755,0.9819682849796153,0.9963437834571555,35.91868837937883,12.116832187113523,2.717087338243421,1.0117430374678202,1.0016694150490337,14.755897884444435,passed,
2025/04/13 12:15:00,0.6910860575040025,0.6375806180812406,75.0063087681394,96.8723532446912,2.6368941983052396,2.73,2615.8206621416666,2977.3095284738743,0.9816280449901715,0.9960467138614417,35.3224457601014,12.011945756221547,2.6900810289715076,0.9966274245983279,0.9928841573645736,14.748492549999996,passed,
2025/04/13 12:30:00,0.6916685778833609,0.6363026709442753,74.97979803853434,96.77400420444373,2.632014230117122,2.72,2621.349497607917,2981.4480599659973,0.9816332299656648,0.9958663775665342,35.07541001608693,11.91777268043523,2.685093629691817,0.9909066295016276,0.9896907076266279,14.746642899999998,passed,
2025/04/13 12:45:00,0.6877135416796704,0.6394002074715751,74.99261058424966,96.9920238978352,2.6368415863020274,2.72,2608.756048600623,2980.8597907554704,0.9819071767808442,0.996418997862977,35.865965986837885,11.755057322648268,2.7042837555463968,1.0040701491745707,0.9941239723426895,14.73893149666666,passed,
2025/04/13 13:00:00,0.6883356744200226,0.6396201289376562,74.93303709547762,97.00181161178206,2.6372424308283846,2.74,2607.490772576897,2980.5743863414923,0.9818682841219024,0.9964167699505553,35.79195634418435,11.783025544909894,2.6988219779803897,1.015098962294823,1.005600711776856,14.737082543333337,passed,
2025/04/13 13:15:00,0.6897734730578073,0.6381696194176268,74.88526772018237,96.88160372157195,2.635416577497067,2.74,2612.0684277094538,2977.0599213992905,0.981737013344119,0.9961586005133514,35.46058803244663,11.962816973904872,2.691747996567587,1.010990428352765,1.005227849052506,14.729681504999999,passed,
2025/04/13 13:30:00,0.6905379069052737,0.6370697293373423,74.81195294615007,96.76732700332414,2.633147558690322,2.72,2611.3456627672726,2981.8969945711865,0.9815497156083308,0.9959873576509249,35.31875211923922,11.84176929963946,2.690533898538585,1.0083867283118604,1.0050876848653594,14.727833248333333,passed,
2025/04/13 13:45:00,0.6885193361929355,0.6383603300553733,74.92936559214293,96.95178963642047,2.6381752380171184,2.75,2609.5817234745537,2970.197090257333,0.9817009502132864,0.9961937360064889,35.67965954043473,12.186018864484408,2.704083884879982,1.0192842446964803,1.0118474009047462,14.720434299999996,passed,
2025/04/13 14:00:00,0.6906530950005823,0.6372810609019135,74.48192966785547,96.57665043157513,2.633220400339125,2.74,2591.3204414490783,2998.256009540151,0.9810950857557219,0.996035137094214,35.55597125690845,11.225764204314528,2.694330869199048,1.0208655319069189,1.0174845445529195,14.718586740000006,passed,
2025/04/13 14:15:00,0.6813835082864003,0.6427390470192316,75.04794487238777,97.34516401694682,2.644319940762426,2.72,2593.1150596664756,2970.201865374391,0.9821706231989247,0.9970184056309286,36.9707915178152,11.939589221450392,2.743241898636578,1.0343814840398642,1.0124986270903726,14.711189881666668,passed,
2025/04/13 14:30:00,0.6864779616777194,0.6390545209483329,74.85310765733423,96.99021702418248,2.6413979369230196,2.72,2596.1201479343904,2972.651907467581,0.9814860418546408,0.9963312763889031,36.165371871152765,12.055079152049242,2.724286032285555,1.0253860419351815,1.014701234178186,14.70934301833333,passed,
2025/04/13 14:45:00,0.6881543768865833,0.6376780366830931,75.05749625350242,97.10739279302983,2.6399871196415026,2.71,2608.373678976037,2970.963958853114,0.9814364885390172,0.9960641111762383,35.81933784041072,12.313761621374947,2.7212764682263964,1.0185888445381752,1.012009316307148,14.729379500000006,passed,
2025/04/13 15:00:00,0.6889169334572592,0.6391910142073142,75.43739153235605,97.63820426115277,2.6450254088366294,2.71,2610.5412630605597,2980.53843509211,0.9813636553190973,0.9962095405170865,36.01443703239323,12.260041802676918,2.7309566898382487,1.0172599269673368,1.0098002193442976,14.78854786444444,passed,
2025/04/13 15:15:00,0.6949698218560479,0.6392441899108942,75.53591858486183,97.88371373961388,2.644233698113741,2.71,2619.8008278512652,2995.3234755769067,0.9811624947859181,0.9960101631791715,35.263977505812406,12.114489448910211,2.6963491626869414,1.0137436447053627,1.013671009819273,14.84770090222222,passed,
2025/04/13 15:30:00,0.6870087107368628,0.6462394051101138,76.30072065162113,99.0345710396829,2.655947818134655,2.71,2618.5408966561517,2994.0839115386157,0.9820940323608572,0.9971654666812668,36.812586564392966,12.148789025884595,2.7445563104919266,1.0321113952545171,1.0133779356741799,14.90683861333333,passed,
2025/04/13 15:45:00,0.6918005784767837,0.6475774271653836,76.30201101460068,99.29199414847292,2.6618945193635684,2.75,2609.891863447935,3010.321817720934,0.9815942245963516,0.9971702357152332,36.5896878126024,11.86355822127207,2.726961516686684,1.0414864008544962,1.0266461814740233,14.960415995555557,passed,
2025/04/13 16:00:00,0.6923023570939595,0.6482863705633555,76.65585464517532,99.72789930482216,2.6666649565114895,2.73,2606.3249275361936,3026.0000907699787,0.9812925872062516,0.9972351483654489,36.90345859512552,11.601919052046245,2.7472647727204262,1.0456543861758365,1.0305486806954653,15.019523750000003,passed,
2025/04/13 16:15:00,0.6951935264753322,0.6496129829899654,77.0378382788235,100.27359315368129,2.672064651026098,2.72,2616.210392441081,3026.8477468847955,0.9812923560017586,0.9972611367476056,36.69247553229278,11.894572845769707,2.738669069880125,1.0414707955599802,1.0284221936161693,15.07861617777778,passed,
2025/04/13 16:30:00,0.6959958469020439,0.6491941719489528,77.17133334149649,100.38741038361029,2.671517653144284,2.72,2625.447468430726,3022.2064226566326,0.9813753800754322,0.9971525068303547,36.477957965731285,12.15364964132507,2.734131423704572,1.0435804074642192,1.03219813795688,15.087807068888885,passed,
2025/04/13 16:45:00,0.6914519961592434,0.6486883018044276,76.565354091849,99.71995415100342,2.669469941825971,2.75,2606.552113233219,3007.2353518270397,0.9814000308922967,0.9972567443503639,36.909654346706695,12.154672254782342,2.746163171472587,1.0429212779348638,1.0265282969037715,14.985836897777773,passed,
2025/04/13 17:00:00,0.6910256033242977,0.643463357834667,75.78862020399791,98.58983271653476,2.6539626188986882,2.76,2597.617244920738,3012.7666986434992,0.9810252400714106,0.9966625850346162,36.479692597667245,11.639406587549697,2.7389552691123806,1.034886292556289,1.024974006672457,14.889749263888891,passed,
2025/04/13 17:15:00,0.6875445029744751,0.6412094904771127,75.35842149515108,97.94584744169823,2.6511681856991327,2.71,2592.738163130906,2985.001072429837,0.9810642943691877,0.9964541516929498,36.55270198558893,12.189725284010548,2.749252528327243,1.0234351040250365,1.0123549597548733,14.787524809444442,passed,
2025/04/13 17:30:00,0.6838778021291582,0.6366523552302296,74.47090817374276,96.51266066609753,2.6392823443553994,2.73,2582.966483358386,2963.3286340649624,0.9810922261891052,0.9960607368808163,36.3837189759873,12.18199850135038,2.74580455759006,1.0264635454709539,1.0161450496907714,14.63823878,passed,
2025/04/13 17:45:00,0.6790424809412321,0.6332161855681178,73.80610426952872,95.06790092079576,2.636674187400013,2.73,2575.166625953081,2922.338104034096,0.9813034791595102,0.9958654102202571,36.48578309560822,12.641034169321193,2.749541227634929,1.0137350298112606,1.000285457512367,14.495128816666668,passed,
2025/04/14 04:45:00,0.7432367948871585,0.6522536652735939,90.53153783919588,110.78828733483212,2.6782331442641416,2.66,3062.738578060669,3384.3735551678096,0.9826798143395736,0.9958804109268677,31.489807284535864,8.168881483340645,2.637653110751246,0.9625237020467603,0.9977215463856866,17.266869400000004,passed,
2025/04/14 05:00:00,0.7429503273920741,0.6532107826120765,90.45506316075038,111.26253126711678,2.67502479149457,2.65,3058.673688106825,3395.423362966572,0.9826640507994759,0.9959410694119721,31.55560503277481,8.088445775233332,2.6403446734150036,0.9657533198879328,1.0012210722017771,17.264869618333332,passed,
2025/04/14 05:15:00,0.7438467189695697,0.6540972693707505,90.37438151965914,111.75678762691061,2.67261041710849,2.64,3057.8768888420254,3401.7051273594275,0.9826173984282409,0.995923282018861,31.414887031635132,8.208466048331854,2.6353879642410947,0.9651991255843078,1.0021759094024079,17.26394618666667,passed,
2025/04/14 05:30:00,0.743633106279206,0.6553409709248201,90.37121058882342,112.33734142178484,2.6710865821005934,2.66,3055.9038737103538,3410.0425792604024,0.9825784147874228,0.9959767360884928,31.48262803759133,8.26638425498753,2.6383788479948627,0.9708316177814024,1.0079989440728412,17.27110281111111,passed,
2025/04/14 05:45:00,0.7447721580008376,0.6560812200916967,90.28098436850476,112.81708107836987,2.6678590568615155,2.66,3055.5761230727667,3418.654305679654,0.9825286851512076,0.9959430430778609,31.296844364101982,8.322559359246016,2.631734690620208,0.9685821797588107,1.0076618040737364,17.272334285555555,passed,
2025/04/14 06:00:00,0.7448748930588832,0.6565556636463882,90.22525251254675,113.28900976076962,2.6616036689816474,2.65,3055.094262773367,3434.8137481899466,0.9825831467615406,0.9959628545759848,31.23953846538137,8.114515515134713,2.6316363796386106,0.9644994750724176,1.004746838236897,17.27356297333334,passed,
2025/04/14 06:15:00,0.7420950104221999,0.6587684313904012,90.3117014187486,114.00312193786311,2.6611656954864435,2.64,3052.300795832381,3439.271635448005,0.9827376999113956,0.9962028209631666,31.66964067727254,8.212023025473712,2.6466683200583114,0.9702604269031796,1.006897208444541,17.27514986388889,passed,
2025/04/14 06:30:00,0.7438762923415371,0.6590640666147505,90.17472089026576,114.4545443819897,2.6545887849997425,2.65,3052.8931690154577,3457.315981263542,0.9826946281139531,0.9961313062831048,31.35634981603796,8.022114583583646,2.6350139124162406,0.9701824189175293,1.0102083228257628,17.281928198333336,passed,
2025/04/14 06:45:00,0.7439061231021479,0.6604806564464748,90.16525648464072,115.06846999970534,2.654502815258892,2.67,3051.4969262324876,3459.382304913959,0.982652396497421,0.9961696442405651,31.379496751934866,8.274606961309754,2.636319767532165,0.9826863345694403,1.0231711776995565,17.28314724888889,passed,
2025/04/14 07:00:00,0.7421673258520393,0.662572649180942,90.23804991737805,115.79358729734003,2.652065157827748,2.66,3055.5929743454417,3461.865661861006,0.9829351370529369,0.9963585177933467,31.521686082761097,8.465512526872574,2.6389986500155964,0.9747683349372745,1.0122521745261388,17.284724966666673,passed,
2025/04/14 07:15:00,0.7429094786188257,0.6631332263023746,90.1133988117468,116.26696465870673,2.647992774105152,2.66,3050.8453630985073,3477.0948673432154,0.9828204715388767,0.9963428108804171,31.456923603866418,8.324659129479665,2.637637023391264,0.9762064417948734,1.0155882794198072,17.28593856,passed,
2025/04/14 07:30:00,0.7440846428044481,0.6637471586781635,90.01869477659727,116.78724765025638,2.6429854221560536,2.66,3050.965871075748,3491.8999610129385,0.9827874236535363,0.9963115361338094,31.25230155120787,8.233294375214701,2.6301117171755277,0.974705740572909,1.0163607380987487,17.292699013333337,passed,
2025/04/14 07:45:00,0.7433015407314072,0.6649057354796815,89.96340663336464,117.36381961312662,2.6396595993492276,2.66,3045.840750772549,3505.8629471576687,0.9827724757516322,0.9964027491385361,31.41408758884067,8.102419172913843,2.636463399196786,0.9698876262752971,1.0108699501700744,17.294267558333335,passed,
2025/04/14 08:00:00,0.7430423667447302,0.6659856617608928,90.36354224297092,117.93815761777805,2.6401140599432726,2.66,3061.4527758480917,3514.791596014702,0.9828794498378874,0.9964353804744965,31.39095445129316,8.149696836279134,2.634519164665638,0.9876158885596411,1.028423975391449,17.362035227777774,passed,
2025/04/14 08:15:00,0.743176366996069,0.6659231072617318,90.44567962237343,117.92926604317417,2.642739260568759,2.67,3061.713533272059,3512.6432721884053,0.9827724365203071,0.9964059944205221,31.438263636245313,8.224688527254825,2.637393448970337,0.9853264758325514,1.0259962908123623,17.374310842777778,passed,
2025/04/14 08:30:00,0.7434945767479021,0.6651506037813218,90.27246174605938,117.58077763066456,2.6398340368649973,2.66,3059.4154345937654,3512.2598453929854,0.9828583207008749,0.9963887432412557,31.317956913016864,8.059130763654439,2.6319272594433465,0.9827189658802138,1.024082484736125,17.348132083333336,passed,
2025/04/14 08:45:00,0.7448647194493905,0.6642252097723372,90.1040030505545,117.26146853902057,2.639610015456456,2.66,3055.5262225391425,3508.755434677694,0.982745924418581,0.9962840273766045,31.129290925521975,8.058859914069345,2.6258220615486514,0.9810123588806767,1.0244710086901587,17.327143606666667,passed,
2025/04/14 09:00:00,0.7422665164618951,0.6646567588744297,90.16131643565117,117.16754892056153,2.6420889505135197,2.66,3052.774694026471,3495.3099068907454,0.9829324593124585,0.9964313743881411,31.504412773174867,8.242517335285191,2.640997941424716,0.9895879030828257,1.0295478560044493,17.30062197111111,passed,
2025/04/14 09:15:00,0.7316854484249244,0.6963906437977175,97.33383597014338,128.64214495276514,2.6883086731325387,2.73,3302.190163407935,3684.455152098871,0.9838084541940524,0.9982127288758404,32.91928985236206,8.498159449048373,2.5858530793599437,1.0402806736344017,1.0425134842993304,18.78225919777777,passed,
2025/04/14 09:30:00,0.7310326648022025,0.6951970708228866,96.7859391382501,127.83243332435691,2.685568005035433,2.72,3276.814707640596,3689.0498462478877,0.9836428238373384,0.99824759519116,33.146573459764795,7.958281366821946,2.5935522521383896,1.0285497606335365,1.0303052087269564,18.707302973333334,passed,
2025/04/14 09:45:00,0.7320788767776127,0.6922241726357234,96.51258984268908,127.0585891791025,2.6810395525689263,2.7,3267.896680139151,3679.715522472036,0.9836149631201373,0.9980353664011019,32.97187595833057,7.888716340122553,2.6005078774750725,1.0249472287263925,1.0306448852550412,18.62682311111111,passed,
2025/04/14 10:00:00,0.7302165652385687,0.6919046650658159,96.1339306103425,126.42890895203621,2.679121630518229,2.73,3255.121577931978,3665.51062580355,0.9838511844563259,0.9981672332445809,33.162600518570045,7.827895017381405,2.605631082376174,1.0204623822106582,1.0233910073709527,18.541215433888894,passed,
2025/04/14 10:15:00,0.7360828188414396,0.6865333177367298,95.86027821503005,125.47910803025184,2.674000431450463,2.7,3253.3592300321407,3652.597145925528,0.9835114249095965,0.9975460545747733,32.29295865025132,8.027529001297243,2.5967337411384945,1.0110523574090478,1.0259138973411412,18.466530328888883,passed,
2025/04/14 10:30:00,0.7354709214266776,0.6829658135362044,95.63962445613927,124.65681213958183,2.6641071149875364,2.68,3242.831877950816,3658.6673935675326,0.9836140754346518,0.9973959612478629,32.34015215900775,7.444962674292233,2.6161983915707236,1.0089888483182974,1.026611732828432,18.38633331333333,passed,
2025/04/14 10:45:00,0.7397691887966069,0.6779812681105246,95.13444511333964,123.574908054023,2.6556144611268166,2.66,3227.388982545711,3668.267807269276,0.9832128288048511,0.9969400020390954,31.7932936771429,6.907882748480004,2.6123491765573648,1.004614307807669,1.0317498757412744,18.31220589,passed,
2025/04/14 11:00:00,0.7373174642015669,0.6819647750995863,94.52445438714393,123.25411708960874,2.6699981914028235,2.71,3203.566863215099,3622.8804741398935,0.9832380569577748,0.9973571125805252,32.24167657236653,7.749726058013729,2.6027479125137805,0.9984796230896102,1.0164966271588936,18.226602044444448,passed,
2025/04/14 11:15:00,0.7363889988625979,0.6777628456136667,94.45113239794517,122.47331143849998,2.6606989802657184,2.67,3198.2929978414404,3617.9198987869977,0.983442797048207,0.9971601180066195,32.28079037731178,7.478962881488738,2.6288948966466275,0.99514581436588,1.0164877325341968,18.135890703333327,passed,
2025/04/14 11:30:00,0.7383958364042175,0.6744812084920747,94.04004999320887,121.59228097850024,2.6570560925094853,2.65,3184.0245632195815,3609.394149859818,0.9832469102843298,0.9968974639767809,32.031874735641736,7.3789753273447225,2.6318078982711453,0.9891900263875562,1.0156149779880783,18.050494580555565,passed,
2025/04/14 11:45:00,0.7419088757101155,0.670762215227137,93.57248613220717,120.64722212571056,2.654473266869615,2.66,3168.8240161741865,3598.8013997155485,0.9828897243983551,0.9965220095900078,31.602256192244155,7.380053170441567,2.629343599479363,0.9815600481822405,1.0150921481028052,17.964480746666663,passed,
2025/04/14 12:00:00,0.7433722132731376,0.6694547354623696,93.53935811759905,120.3806285365575,2.656601118877257,2.68,3165.6764085485092,3590.3715774864413,0.9826673545583858,0.9963426371539629,31.472231499530192,7.562953277221934,2.6318202126661765,0.9885853744556661,1.0250732161181368,17.94812463888889,passed,
2025/04/14 12:15:00,0.741796966643885,0.6706275449338011,93.51736885169898,120.36638516040767,2.661093551764221,2.67,3161.9419469586032,3578.4630072785126,0.982730947969182,0.9964941908576883,31.731197511329054,7.785519507845811,2.635876152878968,0.9909316525022981,1.0239240295962484,17.93684816,passed,
2025/04/14 12:30:00,0.7415635960107844,0.6867926160446965,97.44167260073729,126.39885514218183,2.725659669102796,2.87,3288.3240034538408,3546.295911804583,0.9822476521210282,0.9969044329100045,32.099108679209465,11.672244838695635,2.609602492896509,1.0891279969634688,1.1104301439553332,18.62884785666666,passed,
2025/04/14 12:45:00,0.7250993048334233,0.6855582141182801,90.28267387338428,118.1370123412997,2.7544259099060833,2.79,3004.5734404385057,3274.634166053156,0.9823863584031263,0.9984291604650357,34.98158470111204,13.970873404666847,2.668174058026255,1.0701604328151944,1.059968815852637,17.295612124999995,passed,
2025/04/14 13:00:00,0.7238323866997004,0.6849897876173529,90.12213279177232,117.78534180797917,2.7619627554459814,2.8,2992.502148722302,3245.9377869611258,0.9823090971371351,0.9984562428179823,35.24576742310584,14.559504624395968,2.682633340510611,1.077509991648112,1.065754367686215,17.23033875444445,passed,
2025/04/14 13:15:00,0.7270175661340041,0.6822257085917863,89.70803714350426,117.02301759030235,2.7618359698644026,2.79,2980.568004363622,3231.953650513079,0.982022299380122,0.9981685758296083,34.86697250720847,14.724467965084392,2.6754722358276912,1.0705949280877516,1.0652484876998805,17.15796577,passed,
2025/04/14 13:30:00,0.7274762530202086,0.6807939133968118,89.35504079134931,116.39025513538881,2.760565378927434,2.79,2967.8969528158445,3223.2821275105675,0.9819488448173521,0.9980951546544805,34.83142976260347,14.669625309940608,2.677534101253861,1.062810281157419,1.058941864452424,17.091154623888883,passed,
2025/04/14 13:45:00,0.720695236253349,0.6821807764323924,89.16763414761921,116.04356278184338,2.7651950392541353,2.79,2945.846334831937,3205.200023639223,0.9821828301861267,0.9985104330391672,35.85321701495286,14.69969763738484,2.7177956822147933,1.0789665906404353,1.0641851117920664,17.008842876666666,passed,
2025/04/14 14:00:00,0.7258156693544295,0.678551241498051,87.98678335356774,114.4944684622628,2.7630836431269508,2.77,2905.941343392039,3197.191461288549,0.9814779704051758,0.9981565164319839,35.395444685410546,14.371387575051825,2.7000699263521777,1.0747879179805417,1.0690497645938397,16.863466424444443,passed,
2025/04/14 14:15:00,0.7282215138013214,0.6733198727484069,87.84654473187626,113.64879126182446,2.7683750716899724,2.78,2903.0618678188275,3138.2883708214454,0.9814583185331415,0.9977118356808519,34.995146512600975,15.770579655182402,2.714391465282303,1.0620057918067667,1.064864359799777,16.7247234,passed,
2025/04/14 14:30:00,0.7234756306800725,0.6740271797130545,87.09899010058726,112.73875722112324,2.769573878966659,2.79,2871.0796324641055,3115.3571601427484,0.9817031494608149,0.9980946625946395,35.66131695264755,15.723316137965272,2.7315068541853735,1.0562315420625945,1.051299051400773,16.57987896888889,passed,
2025/04/14 14:45:00,0.7215666685571009,0.6728622908093527,86.2626226361243,111.58332449739174,2.764265097833989,2.77,2838.800822488525,3109.020136464742,0.9817324122653202,0.9982258598475193,35.96598310049782,15.207653902759098,2.7413662146175066,1.0470174249398694,1.039983965169402,16.441353885,passed,
2025/04/14 15:00:00,0.7274796256878231,0.6686962445199329,85.56104004752328,110.48099571442694,2.7673770494277945,2.8,2820.398711812032,3077.7562659563177,0.9812276384961003,0.9977484018316494,35.25857303093357,15.812532008750553,2.7221853787448587,1.0352113925571877,1.0392862118513564,16.322418719444435,passed,
2025/04/14 15:15:00,0.7334435249450242,0.6665764534324735,85.3344240858431,110.11686622793387,2.7604940756302017,2.81,2818.4341211996198,3106.5221980940028,0.9806923696679134,0.997341083795042,34.54964160545499,15.059029300352298,2.695354682396772,1.0257963942242598,1.039042588069725,16.355806817777772,passed,
2025/04/14 15:30:00,0.7242944830423753,0.6712061860224574,85.83798157353735,110.82959341251613,2.7690045678948496,2.79,2823.8687325820315,3096.272517438252,0.9813181481382338,0.9980352826312923,35.74594485974024,15.318734272987832,2.7305802236812617,1.0346830639540932,1.0316304987143605,16.39289816388889,passed,
2025/04/14 15:45:00,0.7187306702798034,0.6729709725735853,86.46197462877677,111.43811965979067,2.772848037377753,2.76,2838.1914783029115,3087.1003773284383,0.9818173480578306,0.998349191261738,36.39061501777296,15.671245795164252,2.76163862312445,1.0462371958873773,1.0346658405123579,16.429933892777772,passed,
2025/04/14 16:00:00,0.7224080192464323,0.6725495567006147,86.20297155388995,111.36020799161685,2.7742092305872244,2.79,2820.8022806529007,3117.0246802059955,0.9809277561868145,0.9981081879453477,36.28407305581814,14.96851717310654,2.7548375953307653,1.069134093647267,1.0623766024003114,16.472774364444437,passed,
2025/04/14 16:15:00,0.7332989086587414,0.6670725782613026,86.46037648591212,111.29739886510058,2.7705884211159577,2.77,2849.2812295850654,3106.3252398716254,0.9805536515796731,0.997191790201268,34.65795247463824,15.742520292113374,2.7151892766601096,1.026089901497526,1.0394762681119478,16.500534324999997,passed,
2025/04/14 16:30:00,0.7296585793466911,0.6677614362703933,86.81752184488006,111.6452186652585,2.7694165390324903,2.77,2855.168009338764,3110.339396457628,0.9808292956360359,0.9973670484170349,35.12062926442467,15.669038724822883,2.7401316086889573,1.0309744867080128,1.0396379883610876,16.520974873333333,passed,
2025/04/14 16:45:00,0.7366205255758331,0.6646526943677835,86.75476823314081,111.46429411934888,2.7681227717996637,2.75,2859.911592383216,3113.3377750231716,0.980289637369306,0.9968062890145254,34.2389881237212,15.816953166306565,2.717236052442044,1.0148036158036335,1.035371039972885,16.534687595555557,passed,
2025/04/14 17:00:00,0.7149445766521536,0.6767219546345843,86.98025780057739,112.56113559729167,2.782103458511106,2.78,2835.621662779345,3112.4500598902223,0.9814222451715109,0.9986253052944755,37.23068492445553,15.403364846107367,2.7911786597361012,1.0669282165883462,1.0472026582915799,16.54815091111112,passed,
2025/04/14 17:15:00,0.7316571618158176,0.6674278261051638,87.15806633144126,112.15467064203156,2.7756139850004837,2.77,2867.046322808012,3100.088464727575,0.9806460036218081,0.997183772083742,34.88621372825908,16.334867018268618,2.7377544805302922,1.0236016622014572,1.035810612963143,16.562462766666666,passed,
2025/04/14 17:30:00,0.7224781480014265,0.6716817849924452,87.24774012683504,112.50899111517802,2.7770552699916755,2.79,2854.9337925054815,3108.7403118452203,0.9811126948749587,0.9978918073840909,36.16762708276965,15.856275823648426,2.776401085210241,1.053062041395659,1.0493632644548743,16.5614526,passed,
2025/04/14 17:45:00,0.7281254396101243,0.669466715401994,87.18451459322996,112.37869356117098,2.7742342161672466,2.81,2864.166054958018,3107.5168785436113,0.9808986037516368,0.9974858832128002,35.34140297024808,16.06139956604019,2.7487690605100545,1.0394741631606115,1.0454216377786598,16.566847122222217,passed,
2025/04/14 18:00:00,0.7325860564791721,0.6677492356921785,87.49334198122058,112.66539428194821,2.7706072562003854,2.83,2878.1689566090363,3128.389224205866,0.9805532614846194,0.9970993837535495,34.78136464903293,15.841028586177165,2.7371061022504404,1.0340021867035776,1.0478375843687078,16.641813680555554,passed,
2025/04/14 18:15:00,0.7358339186763327,0.6706646616610419,88.33401621973881,114.05933979192838,2.7701451990259565,2.78,2920.4254819374005,3163.1886169966892,0.9806192587409502,0.9970606754861413,34.17636179539003,15.680462477694997,2.6974258258440527,0.9984263260367631,1.0134100272506714,16.85249438888889,passed,
2025/04/14 18:30:00,0.7291574620599022,0.6790015818601003,89.45876720837178,116.14882978278935,2.7795372282618382,2.84,2953.993556362102,3194.9039333985706,0.9811021276318892,0.9978194262629884,35.045382545401914,15.518983207627015,2.697725691924457,0.9989238291486626,0.9984405472126214,17.091089485555557,passed,
2025/04/14 18:45:00,0.7264842985866691,0.6829199205958173,90.36376140044248,117.53474655586594,2.774109884471377,2.82,2986.672193031264,3242.9157609936883,0.9814797668449298,0.9981148185831514,35.280377391555724,14.736959587240772,2.6952511584919536,0.985798063697072,0.9793037979625644,17.281561519444445,passed,
2025/04/14 19:00:00,0.7256064589511089,0.6852127688518196,91.53140045977592,119.04483828508808,2.7735324370427716,2.84,3027.6195739916798,3275.4913356690568,0.9816945786250048,0.9981737350310144,35.30408157160161,14.566669296581656,2.6968674634545584,0.9952266416382213,0.9867634284434418,17.481882562222225,passed,
2025/04/14 19:15:00,0.7245398823814476,0.6878701907831526,92.6904321893008,120.61293554981772,2.7793874218481256,2.86,3066.3022900424307,3291.41338899383,0.9818387796540626,0.9982608402960449,35.4014855232215,14.873848840606408,2.6994703889668905,1.0063801783977422,0.9952484897590497,17.67055499,passed,
2025/04/14 19:30:00,0.7279189583755854,0.6902929847101658,93.9322613767466,122.4556795679345,2.7810291432367626,2.81,3118.379264129052,3333.8552052476293,0.9817630586529217,0.9981428498616515,34.86586276578312,14.785543991851211,2.66967345445501,0.9854620264411007,0.9777283474394043,17.94385209833334,passed,
2025/04/14 19:45:00,0.7243708937087691,0.6960657823532017,95.06946837824145,124.37884676482211,2.7809978377176474,2.8,3154.6190529643236,3391.8261343130794,0.9820128588649434,0.9985777280481873,35.32813203739448,13.983659532152554,2.666605888367458,0.9914829388307768,0.9752029501100615,18.205649910555557,passed,
2025/04/14 20:00:00,0.7225577864348135,0.6997892075055011,95.99708572480567,125.8880380326887,2.7809716397576834,2.81,3184.5289269917153,3436.012983853932,0.9821279505237963,0.9988128121325157,35.56978360367637,13.449864889814707,2.664197735147418,1.0004169802793355,0.9799712930705534,18.411539293888886,passed,
2025/04/14 20:15:00,0.7217234366267322,0.7006472310408297,95.92158164727302,125.97610652433121,2.7876711138457586,2.82,3179.9005238135455,3417.377378514681,0.982116337559992,0.9989186369536657,35.71802147683386,13.952851297391515,2.6648181034553904,0.9933012163696391,0.9711564080884495,18.391041038333338,passed,
2025/04/14 20:30:00,0.7229052435458051,0.7005967770847458,95.57549323922157,125.67674786992795,2.7812481444887647,2.77,3170.6902320099116,3437.133656450444,0.9820146741422612,0.9988955506424337,35.57681494747348,13.304888872775585,2.6543626761985673,0.9913621885859585,0.9701515274870148,18.377997928888895,passed,
2025/04/14 20:45:00,0.7213464723319466,0.7025580339350461,96.621584544391,127.04860141620205,2.7829622346534233,2.79,3205.3417329017857,3458.4430886852188,0.9822220659267935,0.9989903787503308,35.720468312020884,13.35557076613301,2.661043424315093,1.000240037411399,0.976989617336805,18.545061498333332,passed,
2025/04/14 21:00:00,0.7223659902841563,0.7038492701018303,97.54388307946411,128.31972500343625,2.784695293790179,2.79,3239.0238785343067,3483.1651026959157,0.9822051849300835,0.9989346938578987,35.55731448330169,13.379578053692423,2.654474421258783,1.0102800340527978,0.9882428001628561,18.71924802,passed,
2025/04/14 21:15:00,0.7217336165385927,0.7059531014656886,98.61563941732469,129.80642132744552,2.786355156119877,2.81,3276.9446073365957,3508.4248191890047,0.9823628125278916,0.9989992459611063,35.57283243566947,13.408146051588187,2.6535442339958166,1.0212626266008031,0.9979104545856697,18.90644908777778,passed,
2025/04/14 21:30:00,0.7236878717819237,0.70472548469382,99.48023059834581,131.00596695924153,2.7850804022387003,2.8,3310.828067039699,3542.259607713159,0.9822996129993183,0.9988841459711844,35.276160252883166,13.574181046771168,2.642007475211679,1.0275770410663805,1.010222728601586,19.08640017777777,passed,
2025/04/14 21:45:00,0.7262909019168668,0.7035501796585875,98.82445941042833,129.9308096412249,2.7758730605944026,2.79,3291.281832774638,3543.396033039947,0.982134222422335,0.9986027836219741,34.92591203969613,12.797950609431533,2.640560297522075,1.0181600827798045,1.0035157308873932,18.97219816555555,passed,
2025/04/14 22:00:00,0.7224205332176996,0.7040651812087677,97.85885956048202,128.84099957652836,2.778289995364547,2.8,3251.915368432563,3506.1517632659657,0.9823210635074436,0.9989089661583291,35.48026110730291,13.021648374040831,2.655766653474283,1.0181857419843816,0.9968993694945405,18.7758703,passed,
2025/04/14 22:15:00,0.7331042228428039,0.6934889024639316,97.0073735286151,126.74638102880427,2.75771547907572,2.76,3237.193619942672,3500.342873933545,0.9817955484499155,0.9977535459647255,33.93656240905871,12.687999030973836,2.645534231337306,0.9963450548789443,0.9979022335243817,18.58020868,passed,
2025/04/14 22:30:00,0.7288252801328383,0.6915361023877543,96.52944239323142,125.79177458218595,2.7579566299667233,2.81,3211.830767517638,3454.183475788136,0.9821301172272531,0.9978620975547339,34.486996164963124,13.264618936878213,2.6837790307011558,1.0351338797841263,1.0329825877555565,18.384578177777772,passed,
2025/04/14 22:45:00,0.722831425946551,0.694917061637556,96.63258207199964,126.2572457333482,2.776517047008719,2.81,3207.825868569067,3394.820342355651,0.9825385094773671,0.9983818204136293,35.28206475199209,14.794254652717413,2.701405531838191,1.0474698340151303,1.0345368093731209,18.332359760000006,passed,
2025/04/14 23:00:00,0.7274516700013909,0.6929045222768189,97.01402532897785,126.55245090826983,2.767061727812787,2.82,3223.7944757658165,3439.2499332844623,0.9821564123739722,0.9979537395963075,34.71108584302833,13.984413699784854,2.6927247358999806,1.06787335741207,1.063496572188134,18.437055174999994,passed,
2025/04/14 23:15:00,0.7283762418880907,0.682808579061551,93.87290606138541,121.78884105898074,2.7381017852688774,2.78,3120.312960581964,3389.1218778573902,0.9823030250338582,0.9975995082489583,34.46072997605879,12.987223107179597,2.7141300353148465,1.0150022826231548,1.017874459764191,17.823495152222222,passed,
2025/04/14 23:30:00,0.7409600693214469,0.6767014189994862,93.60634514758436,121.20467268342775,2.718483204112839,2.74,3131.335752245763,3446.163605832964,0.9815204985518682,0.9966175715711607,32.68831323711474,11.75545992373774,2.6639379710433126,0.9738695735409819,0.9976689174101084,17.880821530000002,passed,
2025/04/14 23:45:00,0.7311353664814862,0.683081622518909,94.73859695527358,123.0111322715307,2.722200287439643,2.75,3161.24060681061,3461.3969505377313,0.9824249780751537,0.9974160174664857,33.89730671385515,11.765223651598307,2.695243964200287,0.9867082929388257,0.9943756734896667,18.02814586222223,passed,
2025/04/15 00:00:00,0.7420764435922464,0.6853961967064682,100.43735611952472,129.53123814599107,2.7206909081833546,2.71,3377.258009940862,3627.508374913712,0.9820916329540192,0.9964103612301828,32.10610111529989,11.331723972770424,2.6567923009674805,1.021521018603754,1.0494310811396774,19.057804217222223,passed,
2025/04/15 00:15:00,0.7487144999318628,0.6588904560627188,92.12694792856118,117.69122893107956,2.657312081663906,2.55,3092.0527644883373,3534.3131134609152,0.9813738951720689,0.9954001807719205,31.32599635926257,8.0504136296398,2.6840006308389923,0.9530845233275504,1.004228473426831,17.608322105000003,passed,
2025/04/15 00:30:00,0.743464581504529,0.668786781345055,95.083523895415,121.81179601435294,2.6761829263161876,2.69,3181.4417863966646,3591.5579483226884,0.9816051066515564,0.99591068079258,32.167424917601814,8.4283209243816,2.698866736734466,1.0190301864937685,1.0590845341082993,18.12578625,passed,
