datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/15 00:45:00,0.7460371086317595,0.6684415271656461,94.87615000256608,121.64359635051066,2.6770855454181364,2.69,3178.8910890947864,3590.8062585035873,0.9813904427401795,0.9957769922368983,31.82553522603508,8.48700910736401,2.682169494590029,1.0200992254764096,1.0632799723255564,18.123058916111106,passed,
2025/04/15 01:00:00,0.7464437843441287,0.668398602991101,94.92700962489444,121.66124534470732,2.6781794554676392,2.7,3183.7865575174665,3580.04488784742,0.9814656842933325,0.9957363609782548,31.697970992681086,8.790248985825961,2.679062608636589,1.010585666863065,1.053821326624758,18.11475441722223,passed,
2025/04/15 01:15:00,0.7447565108835544,0.6684375941013063,94.90290433471834,121.61684859368599,2.6725561488143885,2.67,3183.9474712773035,3593.0923406027696,0.9817159012471018,0.9958718101201126,31.850369654143808,8.33030186884058,2.682527917996953,0.9980860862903258,1.038971354074337,18.112019419999996,passed,
2025/04/15 01:30:00,0.7457738419748415,0.6674858625010364,95.02035712705758,121.58978807366228,2.672552885320661,2.68,3189.4917499290073,3586.531060828612,0.9816936838110422,0.995726938153925,31.672064387271742,8.54674090880426,2.683722664056568,1.0056228369180784,1.0491252236431494,18.109279313888887,passed,
2025/04/15 01:45:00,0.744536586093122,0.6677291906356272,95.21071531580404,121.72867975786168,2.674310260423847,2.68,3194.1762672350274,3576.3672881784764,0.9818309226957265,0.9957691368124363,31.815052132579396,8.823599164874196,2.693286368774823,1.0160061360025907,1.0584398191413542,18.106534098888886,passed,
2025/04/15 02:00:00,0.7471388735212054,0.6673773805093703,94.99301573356392,121.56377914056925,2.6746214388066365,2.69,3191.9168084783623,3576.669418591854,0.9816319158965194,0.9956354947733637,31.45299651287163,8.854819523291319,2.6757671983724136,1.009453082442599,1.0546683431786166,18.103405833333326,passed,
2025/04/15 02:15:00,0.7457871374090775,0.6675983057974947,94.94391964376081,121.52759382774643,2.671316232678973,2.66,3188.9816963672615,3589.0287955107874,0.9817445201128858,0.9957577532404089,31.635268857344904,8.442265594792547,2.6791104473857694,1.0074743814751388,1.0508379126829508,18.106209452222224,passed,
2025/04/15 02:30:00,0.7461773659596618,0.667555541875758,94.92969412357971,121.51162397052846,2.671493523722999,2.67,3190.1444107725033,3586.3819327280416,0.9817503436897284,0.9957346810549658,31.556818325923604,8.519572589488652,2.675981034890701,1.0095788835509723,1.0534909171689892,18.103446240000004,passed,
2025/04/15 02:45:00,0.7432242310852043,0.6689598079388199,95.02246810909062,121.68611059058412,2.6740401796576068,2.69,3188.038306017142,3580.9990691828666,0.9819338190781354,0.9959663124635276,31.994654031880827,8.598438024872765,2.688686215471401,1.023408249802424,1.0628187781054805,18.100677918888884,passed,
2025/04/15 03:00:00,0.7472651774118131,0.6680892356280852,94.74009817625763,121.43806827305195,2.6726261432414984,2.67,3188.0759726481588,3583.5050562415813,0.9817040868677018,0.9957411159305604,31.379671773492042,8.596247267386191,2.661599850696008,1.011159612318945,1.055549479865204,18.097904488888883,passed,
2025/04/15 03:15:00,0.7449210385283406,0.6684242768319201,94.93795547957416,121.56308006082418,2.6721446210940556,2.69,3192.323933501503,3579.4375225050635,0.9819595878411624,0.9958646585157889,31.65539454291077,8.64923854087787,2.6750807669078385,1.0132697520950564,1.0547448106605928,18.095125949999996,passed,
2025/04/15 03:30:00,0.7436184417465471,0.6690788562615958,94.83758397305449,121.53625093736302,2.6691731320028413,2.67,3190.3613505425305,3587.895962667593,0.9821399851392307,0.9960202763197827,31.782060558193887,8.330228491582165,2.672919206044698,1.0070717439211767,1.046030258645305,18.092342302222228,passed,
2025/04/15 03:45:00,0.7443459186057119,0.6690600940874076,94.74698538313984,121.47886304911844,2.672423274538944,2.67,3183.6080162212393,3585.2204277387864,0.9819010797328085,0.9959708370257189,31.804204828248725,8.422161793542019,2.673526658508617,1.013936451455782,1.0538627690461768,18.089174674999995,passed,
2025/04/15 04:00:00,0.7447752396673756,0.6690408452547146,94.82786433637601,121.5164668689637,2.6716503217082734,2.68,3193.1192508694926,3576.6217389501503,0.9820964732327501,0.995942992818262,31.59074900263449,8.672190725343611,2.6658795704119496,1.0080800275429749,1.0482772301606995,18.086380693333332,passed,
2025/04/15 04:15:00,0.7466971024012344,0.66680988593297,94.6406860289956,121.14986294179502,2.6634177429492802,2.65,3189.3025506373906,3598.233138994354,0.9819689163051558,0.9957541132626806,31.3083281862613,8.022814589035821,2.661471605990607,0.9981545733151703,1.0428600445705036,18.078042986666667,passed,
2025/04/15 04:30:00,0.7442219759261963,0.6684460387403801,94.77008217347475,121.3777934152219,2.667352386355836,2.67,3191.3870558154294,3585.085911958149,0.9821931017307184,0.9959626789448648,31.63118413986398,8.347985875791416,2.6691395809884035,1.0139775663123887,1.0545220601083758,18.07524134166667,passed,
2025/04/15 04:45:00,0.7451544762945994,0.6682711838703289,94.68264243867071,121.30292809244688,2.6671243935916342,2.66,3189.695618942809,3588.378976466531,0.9820977225227752,0.9959179356852789,31.517267922485757,8.270873770743972,2.6630066273251822,1.0131870992942318,1.0548937261974114,18.077968095,passed,
2025/04/15 05:00:00,0.74333396007643,0.6699286290924855,94.7359084199594,121.48934249135866,2.671154115844106,2.67,3190.758733984396,3576.036776077698,0.9822715590134615,0.9961057384560038,31.747712877954296,8.584579539320403,2.6649467181130104,1.0125820840255022,1.0500895690556922,18.075153677777777,passed,
2025/04/15 05:15:00,0.744457261390356,0.6688413778542461,94.4650916551812,121.18132875294546,2.6651382018444347,2.63,3182.8273514074313,3596.760463941105,0.9821498054007829,0.9960462141605336,31.615480372583338,7.938260359899492,2.6583586508952672,1.0041192200963673,1.043858571920265,18.068538479444438,passed,
2025/04/15 05:30:00,0.7419021994434036,0.6696136958790131,94.39050147820795,121.12060205550627,2.665967649056475,2.66,3175.332732052115,3593.252815633104,0.982288907685734,0.996246013662824,32.00776363194712,7.8697363304794195,2.669636659905423,1.023975102644159,1.0604121120462002,18.0448301,passed,
2025/04/15 05:45:00,0.7423451812587254,0.6698098369908744,94.24117171888565,120.99052870025949,2.6681297069095122,2.69,3171.4660974559556,3582.5998661786834,0.9822539014496794,0.996241151435575,31.947336234665112,8.097959511064982,2.664954168796729,1.0243459152278238,1.0607909838059393,18.020724040000005,passed,
2025/04/15 06:00:00,0.7435042707841639,0.6701790872035603,94.18866887118898,120.98994543721676,2.6716760513089453,2.68,3173.0214257386992,3569.022135708442,0.9822017236753939,0.9961907030997247,31.762276507272258,8.504444380406325,2.6555916350285904,1.0213703746912441,1.0583979631533036,18.012556319999998,passed,
2025/04/15 06:15:00,0.7417670016770993,0.6693043532115645,93.93290174775476,120.52833494388565,2.6668169806219204,2.68,3165.599631473534,3561.4367519842403,0.9825024620050582,0.9962819295998284,31.89061787937773,8.368262593160976,2.662911717826564,1.0118397658807328,1.0472128905428166,17.939774856666666,passed,
2025/04/15 06:30:00,0.7423348974246278,0.6700209392747878,93.96506803649834,120.68205697096879,2.6683533204288326,2.68,3168.5781781061037,3563.477488429161,0.9824587256192819,0.9962943786336577,31.812027527234847,8.414289111779295,2.6549687445361982,1.0105765896164762,1.0457551682483557,17.963503091111107,passed,
2025/04/15 06:45:00,0.7418021849115954,0.6711734085329938,93.96632598404528,120.84535514881082,2.6674018409531484,2.69,3171.866963511104,3571.4898851123485,0.982585186139978,0.9964226873554306,31.828400496511147,8.240283817114268,2.6463849626991753,1.0064897249872051,1.0396760698576295,17.98724247222222,passed,
2025/04/15 07:00:00,0.7435378041434888,0.6708469824659312,93.77639921728903,120.73707450348002,2.6623337110159104,2.67,3170.8741817297027,3594.2405465540223,0.9824955721259818,0.9963827489804601,31.557279679986408,7.662183998964608,2.628853141040129,0.9922886116435143,1.0274237444228087,18.010993000000003,passed,
2025/04/15 07:15:00,0.7390185694782722,0.673072603957009,94.0953958492181,121.1992838828771,2.663603520590967,2.68,3176.448713904569,3596.4279433865063,0.9828774546018081,0.9967346860690385,32.160443413214985,7.603441892956829,2.645770873515901,1.002101531230948,1.0301548684701687,18.040258108888885,passed,
2025/04/15 07:30:00,0.742797960556023,0.6724256897199017,93.97643739701583,121.09294246016873,2.6648619057181104,2.7,3177.543282483805,3601.058064389948,0.9825338000548646,0.9965085647704177,31.673087024305882,7.621382797844959,2.6249850342405097,1.0000384122340573,1.0328431645734943,18.064036503333337,passed,
2025/04/15 07:45:00,0.7392180516066654,0.673265574108862,93.57380743813091,120.5819106910788,2.6652836245016855,2.69,3161.7452597848846,3581.5597100460077,0.982880121622933,0.9968180731343417,32.121020831676915,7.666763851335599,2.633556481881793,0.9884609409066873,1.0150330752755312,17.97282031111111,passed,
2025/04/15 08:00:00,0.7388380653853955,0.6755872159540737,94.05015658066607,121.31610060443805,2.668621026864749,2.69,3179.3273219371986,3598.426514688785,0.9829075193769546,0.9969447864528977,32.17450695455731,7.574007783883415,2.6247043116630064,0.98855199341916,1.0124394006504653,18.087256403333324,passed,
2025/04/15 08:15:00,0.7352574870568637,0.6782212421376027,93.09355543077872,120.50323809001051,2.6754231101440444,2.72,3143.1432027897454,3564.0442966237083,0.9830634667169283,0.9974183558330396,32.74148763954932,7.828993774089178,2.621116192769661,0.9809522414407313,0.9961234014144996,17.944564439999997,passed,
2025/04/15 08:30:00,0.7322101247131964,0.6842185363443829,93.47476007485609,121.43361468766345,2.6972010123870853,2.84,3149.139671110738,3529.453906925045,0.9830400994373862,0.9978362654010916,33.31665505340341,9.047363369295544,2.6195746003763376,1.0078487525355524,1.0127515232478883,18.01350936,passed,
2025/04/15 08:45:00,0.7241637763669497,0.6949325165805323,92.9201613164307,121.88358554156731,2.7436708357575093,2.83,3117.037506081423,3409.35985056657,0.9831678185333991,0.9989004807126595,34.67464852707654,12.03806605349179,2.6147105212040747,1.0412390912536702,1.0226877248596082,17.90628609,passed,
2025/04/15 09:00:00,0.7158431804949369,0.7080753744054362,97.84255329490033,128.57552800334292,2.770756275241617,2.86,3282.5278434031625,3472.922283869395,0.9841091462399799,0.999646287016926,35.55493279061027,13.308632069939327,2.62717091634038,1.083334134357813,1.0465600816665819,18.71770583222222,passed,
2025/04/15 09:15:00,0.7251204764295915,0.7002023188481589,95.15500397155698,124.87316503737223,2.754612051630705,2.81,3202.2019098275005,3451.054094542597,0.9833325430267122,0.9989682143264051,34.40602718835967,12.45831340527414,2.5913961098051956,1.0150851912256527,0.9949512420526383,18.327139172222218,passed,
2025/04/15 09:30:00,0.7237027062609425,0.7004258354249318,95.72333455709156,125.36345830243137,2.7447591013285124,2.76,3219.8333353061425,3498.497834840853,0.983492675973626,0.9990064510510951,34.55827711257711,11.384183902422109,2.6013831223878934,1.0066213962188988,0.9857183081468003,18.440200625000003,passed,
2025/04/15 09:45:00,0.7290636063050505,0.6976669565094413,97.4034122222973,126.84428791861104,2.7338457185955605,2.75,3287.7269596423,3561.169081798858,0.9834035950794101,0.9983962756014507,33.65742854146014,10.786863832473056,2.594105417676682,1.016621948781248,1.0077113062959917,18.72382511999999,passed,
2025/04/15 10:00:00,0.7192157699415834,0.7123474887282687,99.71407805986381,131.25972345844207,2.7838336876507723,2.81,3354.208073163072,3528.307241157438,0.9838014329306561,0.9996630204845168,35.155794333413354,13.413155325762117,2.586217766487807,1.0503201374117765,1.0166450885237486,19.15977798777778,passed,
2025/04/15 10:15:00,0.7226431520999375,0.7054084023323394,96.5067127754146,126.72645460516569,2.7705898857756863,2.77,3243.677247684938,3469.9889325941604,0.9833477666002343,0.9993084688382748,34.8318182096111,12.781477792412707,2.586029072592997,1.0104768956376113,0.9836506155868582,18.600815615555554,passed,
2025/04/15 10:30:00,0.7216608400969196,0.7041161639725008,96.26448556534538,126.11438834372835,2.7665790260475847,2.77,3233.9905556362273,3463.2079642280087,0.9834708447957177,0.9992893731818124,34.92900978989599,12.613748591860896,2.597016038421348,1.0069854221889534,0.9797261323310237,18.528328958333326,passed,
2025/04/15 10:45:00,0.7211369093455214,0.7029882118801176,96.10507449881177,125.70142449759666,2.774776953409724,2.79,3224.269375180349,3424.3531771044513,0.98342080967895,0.9992500441263292,35.050086299002075,13.460068418666761,2.6078981915695567,1.0038396348014234,0.9765859958968112,18.448444630000004,passed,
2025/04/15 11:00:00,0.7216825827779705,0.700279271058128,94.82502155625791,123.86402071099901,2.764436326608386,2.76,3184.2509685988484,3409.839359684839,0.9834763223052909,0.9991912406192524,34.92193051044111,12.920697200308117,2.604994222764998,0.991400776789701,0.9654188021376138,18.228942844444443,passed,
2025/04/15 11:15:00,0.7224691146719733,0.695082581647467,93.21183848581622,121.3941426839701,2.7478575683085436,2.75,3127.792143861332,3404.321753327751,0.9833734365118496,0.9990102808749949,34.84672130438555,11.861466878737122,2.6140638839081882,0.975181981777871,0.953659188981616,17.949318609444436,passed,
2025/04/15 11:30:00,0.7241677233786253,0.6932049201084277,93.41074220607558,121.32465590325012,2.7467400811686793,2.75,3135.301515356615,3404.499984585398,0.98326985654411,0.9987794584834668,34.61206545754285,11.93764122144644,2.6167322873918124,0.9741858905195815,0.9565166714337433,17.963134902777774,passed,
2025/04/15 11:45:00,0.7259026351928622,0.6923743900678618,93.55403754704655,121.35506083281459,2.7477508354494415,2.76,3141.6983685517303,3405.524294279,0.9831311849423066,0.9986240092510149,34.39111147543243,12.026727852033853,2.612024552370103,0.9753728068770615,0.960418090194203,17.990136541666658,passed,
2025/04/15 12:00:00,0.7290240288606564,0.6904677625454718,93.60605491680398,121.22545746884619,2.748718390972553,2.76,3141.732785038832,3410.610902451569,0.9827220829761362,0.9983224914541128,34.08950191401686,12.01104318300867,2.609543539156752,0.9741227709160818,0.9645534158050838,18.010547597777784,passed,
2025/04/15 12:15:00,0.7255910562669288,0.6913094176761673,93.93266855444462,121.42844915467353,2.7458579466790454,2.75,3153.603992078174,3410.598426420518,0.9832162622847981,0.9985308637777287,34.39407290160391,11.94149453019677,2.6223182695571534,0.9767525631733409,0.9625301500737046,18.024367374444445,passed,
2025/04/15 12:30:00,0.7264787623860938,0.6896318379198391,94.25592856684474,121.46278074390341,2.74365270608619,2.73,3166.247365260867,3410.555576620667,0.9832638475598827,0.9983427241441583,34.2075819095042,12.03092953009433,2.6281369330471005,0.9815148227677799,0.9701144961123666,18.044463188888884,passed,
2025/04/15 12:45:00,0.7313445782513615,0.6864769906927971,94.31730695212154,121.21641451937731,2.742302025383203,2.79,3169.736102649697,3417.750497014722,0.9827830205856087,0.9978718762295535,33.6361032051973,11.990259387964763,2.6210946992224016,0.9950855193106048,0.9923380395511598,18.064877844444446,passed,
2025/04/15 13:00:00,0.7274856318155811,0.6882215075615536,94.67204668161408,121.59439584063095,2.748542045255822,2.78,3174.2632562059753,3405.6957167883897,0.9830040715191546,0.9981258131456276,34.1888766530942,12.334958659944062,2.6409244395181464,1.0121880249810544,1.0030887129347492,18.085293893333326,passed,
2025/04/15 13:15:00,0.7351115392962098,0.6848032786721381,94.56933965053437,121.25906934895634,2.7519050695530134,2.78,3173.2182227403105,3406.1189556662184,0.9821758058309014,0.9974959561867521,33.33811550234573,12.556815011715056,2.6207615528596606,1.017424465920032,1.02057023597142,18.105711335555547,passed,
2025/04/15 13:30:00,0.7283726345883268,0.687373836015064,95.10704190547793,121.7998179895237,2.758629524316509,2.78,3183.0856999431903,3385.2252289491985,0.9827477942207128,0.997943128134903,34.189313300723725,13.084502335374076,2.6517202011809036,1.0371401095754305,1.0296602272953335,18.119536453333335,passed,
2025/04/15 13:45:00,0.7311559351965772,0.6866541796909758,95.05583937925269,121.69053226288898,2.759190235959554,2.79,3185.0005869913707,3389.376276766819,0.9825097220854,0.997763600879305,33.84092603789016,13.049261234436235,2.6373743958044535,1.0356368852014304,1.0319786797173836,18.139956449999993,passed,
2025/04/15 14:00:00,0.7289777465084302,0.6876284070566687,95.28708273553778,121.90151026151418,2.7594238670886555,2.78,3192.655081258619,3388.565751320542,0.9827777560063871,0.9979249970556773,34.063330582461845,13.070585103771013,2.643614394616904,1.0316270071313693,1.024418789656823,18.160377840000006,passed,
2025/04/15 14:15:00,0.7292408891781502,0.6874173321678174,95.34368770372514,121.86642594690814,2.757099115911983,2.78,3195.518717539956,3398.5425550763975,0.9827787837820885,0.9979017692296033,34.01582383464778,12.79899944896144,2.641700900383125,1.0295704208991234,1.0228070566762062,18.18048050499999,passed,
2025/04/15 14:30:00,0.7294398638493168,0.6864844691240223,95.12619661230235,121.43913996743895,2.7595671637454156,2.79,3187.7933323599136,3379.095201735752,0.9827574445427032,0.9978534912526431,33.99357165412336,13.126917850911997,2.6437609993387556,1.0263851404462625,1.020229002040018,18.121769966666665,passed,
2025/04/15 14:45:00,0.7293396577809309,0.6860126394714567,94.75244414218008,120.92029628798855,2.761286243400963,2.8,3174.2588571861406,3364.889530166904,0.98271566812924,0.9978728898730058,34.037303304178906,13.246051331970891,2.643185782481601,1.0252263167291753,1.0187325232555708,18.05646048555555,passed,
2025/04/15 15:00:00,0.7311050089612772,0.6852109874364252,94.29561247876397,120.36562989304726,2.7614503150899736,2.8,3161.1325972729487,3358.751628640918,0.9825356220215561,0.9977893034792944,33.83390910782592,13.208548731954998,2.631368104560351,1.0162436495745741,1.0119998638856655,18.00433635,passed,
2025/04/15 15:15:00,0.7302296314999617,0.6860805193983271,94.09237421736623,120.20504022559082,2.7624882014296532,2.79,3154.4670780411657,3356.0348041722095,0.9825940197810407,0.9979248844728141,33.95403890544959,13.144390069415659,2.627358364241974,0.9987630977085924,0.9922443960209527,17.985184635,passed,
2025/04/15 15:30:00,0.7311195076166779,0.6858331840775671,93.7913079463973,119.89083385954483,2.7599486993307947,2.8,3145.3101714590885,3364.242535452777,0.9824799554543888,0.9979064464347988,33.86596702931341,12.79379206987147,2.6195069603922647,0.9872460071520957,0.9816969925318874,17.966031526666654,passed,
2025/04/15 15:45:00,0.7309475821471477,0.6867627958596242,93.49380237165256,119.71332838646038,2.7606379493095745,2.79,3136.177337991514,3364.697248317434,0.9824577517617543,0.9980200928515868,33.910480878714644,12.658754230306497,2.610532378932647,0.9746244249189119,0.9676154445211252,17.946561086666662,passed,
2025/04/15 16:00:00,0.7322541910547176,0.6841423987617804,93.44992918246919,119.34810618204406,2.7510242150283006,2.75,3134.081540879455,3384.9455363116062,0.9823655151509546,0.9977918609317331,33.734111266080134,12.00935199393479,2.6181495884387225,0.9646535144364061,0.961924500526899,17.934001347777777,passed,
2025/04/15 16:15:00,0.7263488964730646,0.6850698225885945,93.89431628310525,119.61380685060494,2.754236167133578,2.78,3141.322243323478,3360.7522024702166,0.9829200979776875,0.9980870847415917,34.441390836201386,12.53868272186953,2.6546863992602563,0.9788700489449177,0.9687373192280082,17.908248600000007,passed,
2025/04/15 16:30:00,0.7290363867847925,0.6843662347895725,93.57495949617886,119.3007305863049,2.753080476044607,2.77,3136.0874585986458,3361.75756348665,0.9827426908736133,0.9979536056098411,34.07457231622811,12.467290430370396,2.636182896218767,0.9788391622734927,0.9721159848691933,17.889090266666667,passed,
2025/04/15 16:45:00,0.7307810665902296,0.682585221152999,93.53983961596704,119.07831199943561,2.7536066673921487,2.77,3133.064842956731,3356.580447205219,0.9825158173624862,0.9977362527259476,33.904150534764966,12.607523238023541,2.639836886661681,0.9954869770149897,0.9924628988851655,17.869930540000002,passed,
2025/04/15 17:00:00,0.7296790728239194,0.6830978958882173,93.79269019574002,119.33797471152437,2.7581549848507207,2.78,3139.424205902214,3344.5309023352056,0.982596688103233,0.9977864849001177,34.050473558477165,13.02804583692813,2.6476358952702217,1.0062812683604065,1.0015627867662125,17.88375310333333,passed,
2025/04/15 17:15:00,0.7255270341388831,0.6865064757679866,94.39440700970798,120.2351685522009,2.7629465231127837,2.8,3153.8455601145347,3354.9077004627907,0.9828537005979886,0.998147293792013,34.6261315224724,12.998903712866657,2.6600848258613157,1.024428033255473,1.0115534735219975,17.983337191111115,passed,
2025/04/15 17:30:00,0.7232833369497037,0.6892148562010979,94.90759285060496,121.03888644810667,2.7665895343364886,2.81,3168.710025262985,3367.355321827526,0.9829939305867963,0.9983785677728975,34.93303177207743,12.952834939520821,2.662899159434112,1.01887287670494,1.0010614280560315,18.082609984999994,passed,
2025/04/15 17:45:00,0.7343587362226887,0.6857580566345466,95.02092258293641,121.11734863706728,2.764607273468306,2.77,3187.7556455537365,3389.0216200410864,0.982175394339497,0.9975761069058366,33.474614185855366,12.93941327970839,2.615246102859309,0.9936156054781704,0.9928197311360539,18.182206264444446,passed,
2025/04/15 18:00:00,0.7262183654229489,0.6916528954838836,95.71319243428755,122.31888411659693,2.770890949356612,2.8,3203.2849175865335,3397.369830030575,0.9828047182021813,0.9983085821066168,34.53461243252042,12.907948772704508,2.634758830467752,0.9977078516652176,0.9823088066188683,18.2896945,passed,
2025/04/15 18:15:00,0.728351781643241,0.6891335775225115,96.7146733091682,123.0211851914628,2.7520853946515746,2.67,3243.4073743085273,3463.655321285067,0.9829376460679072,0.997957257993712,34.075885293356095,11.613958784450586,2.639794560743358,0.990132824831858,0.9819954016238565,18.458409285555554,passed,
2025/04/15 18:30:00,0.7240447954687677,0.6956633554773863,97.46660660986655,124.55792675760983,2.7725182928013634,2.78,3261.147171390217,3450.6507100537697,0.9830262534238584,0.9984915330315772,34.78100305280491,12.504624485523221,2.639750940992144,1.0109833697355766,0.9918364627897283,18.60858240388889,passed,
2025/04/15 18:45:00,0.7233446913851926,0.6988721149406003,98.02271404630203,125.60419336506264,2.7795354217339585,2.79,3278.574727035072,3468.0048360391097,0.9829580245904869,0.9986824912101224,34.94389388591213,12.529261245332885,2.630370617553457,1.0143150025668548,0.9919650709516854,18.752356871111104,passed,
2025/04/15 19:00:00,0.721833599997875,0.7020144859794633,98.81327004174135,126.82385876488941,2.786313951905022,2.79,3304.0922173472354,3482.687092470124,0.9830360883976662,0.9988881258614143,35.15895317506453,12.674196569487211,2.627180214313903,1.0192950508942515,0.9930011809527294,18.910097879444443,passed,
2025/04/15 19:15:00,0.7214517250108337,0.6981770958779208,96.52839419585513,123.8528887328436,2.774545277867475,2.77,3223.6955554705187,3451.9597057413894,0.9829433519544384,0.9988935951718994,35.279775883347945,11.950802492055844,2.6329981625442227,1.000533117410275,0.9741193801976863,18.521907781666663,passed,
2025/04/15 19:30:00,0.7273948108208159,0.694792993082979,96.77533382457906,123.85697249273579,2.766388363051631,2.77,3240.3049413687863,3478.564286356323,0.982598254160018,0.998358585349135,34.45351131400811,11.553096068928417,2.616971456635412,0.9986830253335861,0.9831807422926563,18.587001644444438,passed,
2025/04/15 19:45:00,0.729603065885417,0.6912882246712628,97.316697900556,123.9537867094144,2.76003880183049,2.76,3258.125737059248,3490.164236610924,0.9825011253879352,0.9979437400471481,34.12295557069419,11.455872155470493,2.6322647394221548,0.9999969524757596,0.9917086552733578,18.625542173333333,passed,
2025/04/15 20:00:00,0.7294778990734216,0.6907518967648494,97.71901865583908,124.21237000361872,2.7607214218269522,2.77,3275.1883323691013,3478.393899929914,0.9827138443939688,0.9978739212675015,34.01380622134785,11.900704556201063,2.6367807431414323,1.0143851111544435,1.0070107608701964,18.64475914277778,passed,
2025/04/15 20:15:00,0.7248334126958752,0.6939712807780712,97.87813429838906,124.63311201630043,2.768290538308942,2.81,3273.7095042144715,3465.8605222985943,0.9829825021251493,0.998294110269781,34.669591225978515,12.205623594487154,2.6495089345094134,1.0454925218302478,1.0289186727571793,18.657087936666663,passed,
2025/04/15 20:30:00,0.7309453015500265,0.690977795700391,97.73802617106836,124.32836271822192,2.7674009063556486,2.79,3275.075748979351,3468.868851579917,0.9824687805453602,0.9978025459696295,33.904038895744435,12.298943078362214,2.6293423138990053,1.0415024343776436,1.035312799321278,18.663198400000002,passed,
2025/04/15 20:45:00,0.7297023474984975,0.6920261140060415,99.08578021725285,125.73346753848263,2.7709750762510104,2.78,3324.5206744489933,3469.4131509935623,0.9828603543317505,0.9977993407161447,33.88273019820137,12.940180912103557,2.6383121854210705,1.0467970252090146,1.0403999068251497,18.825821300000005,passed,
2025/04/15 21:00:00,0.7275424630605756,0.695572375205592,99.14113799893693,126.24588616189604,2.7743301861219014,2.78,3325.970561015436,3484.0165250602136,0.9829655652145912,0.9981537975633351,34.2025082198571,12.674499036244965,2.6281211199679846,1.0360938545290257,1.0234060446703506,18.89315274,passed,
2025/04/15 21:15:00,0.7309888680058455,0.6923676639047213,99.3450208617197,126.07642335531662,2.7667326047404392,2.78,3338.3592990231823,3494.8411221550823,0.9828529401651319,0.9977444324068832,33.656294571251955,12.489028084529608,2.626655671427672,1.0283350798606472,1.0236922089795681,18.905638400000004,passed,
2025/04/15 21:30:00,0.7293362496539717,0.6937317180136411,99.30911024855006,126.18403590184627,2.769387166073556,2.81,3331.3429750282667,3499.8104892074584,0.9828087369828821,0.9979149617665344,33.98024797235303,12.334565198754216,2.631765574494661,1.0482587251520707,1.0398764616042555,18.918108733333327,passed,
2025/04/15 21:45:00,0.7293040730856892,0.6946635879934766,99.26026971274791,126.26539482190542,2.773051703592506,2.78,3329.1814234534904,3497.3160271622924,0.9827392650822884,0.9979843326837743,34.02903688301529,12.43498285007528,2.626173184837325,1.0383478633031338,1.0287946469860065,18.930230384999994,passed,
2025/04/15 22:00:00,0.7246565042557267,0.6979340120106595,99.46958550772744,126.7636926038793,2.783065776481414,2.83,3332.332509296545,3471.7031083542233,0.9831101468044777,0.9984203684490918,34.623239566618324,13.121719563790986,2.6353170325064,1.0451503011534116,1.0264982993944132,18.936078669444434,passed,
2025/04/15 22:15:00,0.7289951288265593,0.6953065642900794,99.23134493653573,126.30015974442814,2.7699150604994256,2.77,3329.0301928605622,3514.053171068434,0.9827678492990276,0.998056942848764,34.06636232674478,11.98401884254787,2.6218934936695057,1.0246066549766495,1.0140517467137522,18.954759669999998,passed,
2025/04/15 22:30:00,0.7290714871476638,0.6948728939485678,99.36840351400485,126.33978892396141,2.7666564238640774,2.76,3338.342090588243,3514.9057555235254,0.9829534044545261,0.9980245868475737,33.937693573042495,11.976898061065612,2.6204405788617393,1.0276594814149502,1.0178339372400633,18.960582177777777,passed,
2025/04/15 22:45:00,0.7284499098713983,0.6952229448178655,99.48320344726248,126.4526031631257,2.7676892017984267,2.76,3341.756698723259,3513.2915816273767,0.9830158840638643,0.9980682958505869,34.009929650149594,12.046570978687647,2.622695871926949,1.0256469774290269,1.0148020718788664,18.97264310333333,passed,
2025/04/15 23:00:00,0.7270710468775208,0.697024357483659,99.50067755180831,126.67924177593375,2.774046251892418,2.8,3338.4290143977496,3507.7450789063923,0.9829810181496256,0.9982496835989054,34.27656126345695,12.236950344737775,2.622682767602674,1.0345347954150503,1.0198491967259637,18.99160358333333,passed,
2025/04/15 23:15:00,0.7267701434184842,0.6934145333288414,99.68532855746116,123.64373540602787,2.796453662759162,2.79,3344.2193946995876,3449.046113797921,0.9829110607975856,0.9981237075016743,34.37263288402855,12.395017831753158,2.6134403294881428,1.0241656282610037,1.0042385387498682,18.997052213333337,passed,
2025/04/16 00:45:00,0.7814573187367048,0.6590826441613779,75.9802457164565,107.25688174106321,2.644043987688937,2.67,2591.7525784997715,3322.7120091344273,0.9758476360185152,0.9953644465904047,27.52999924967385,9.014770446957945,2.3733764213579565,0.9261541344167907,1.019979293682241,15.63810453333333,passed,
2025/04/16 01:00:00,0.7254716392835884,0.686182384906985,87.62885410441392,120.69609219171812,2.6534628646224494,2.71,2926.6356786853084,3488.836111767715,0.9829501875607564,0.9986414286202313,34.5773189078741,9.121789565142521,2.6764750913681614,0.943919132907214,0.950026988592885,17.023216154999993,passed,
2025/04/16 01:15:00,0.7407687551807339,0.6793644271474374,89.80425751016438,122.41448695434498,2.6430867948331014,2.7,3015.5765464888327,3589.6635339587488,0.9818914184344435,0.9972117798410399,32.48252306357841,8.204000916377328,2.641369330998645,0.9586434471170666,0.9914035801976984,17.458222833333338,passed,
2025/04/16 01:30:00,0.7455551209922031,0.678996467314877,92.19899709907894,124.81382496657746,2.6390345217823583,2.69,3108.9791487036387,3668.7116415074206,0.9818669508767222,0.9967025233147343,31.596890528227597,7.6733728821408835,2.6259780462107263,0.9790157142938656,1.0207586853501676,17.886559973333338,passed,
2025/04/16 01:45:00,0.7440466016515487,0.6826706269056272,94.10326794145628,126.96222496964305,2.6477918788690116,2.69,3173.971442795942,3700.0493091661265,0.9820862114042181,0.9967890983086993,31.73674154595927,7.899075505970238,2.6291919352296986,0.9961838734518967,1.033856802045901,18.20097632222222,passed,
2025/04/16 02:00:00,0.7407497241890104,0.6823366403309108,93.52150995005735,125.8077129807348,2.6505062138838813,2.7,3151.793809509189,3661.2887800929066,0.9823999236634732,0.9970203964706149,32.15131072521462,8.153243493633475,2.6394762981103335,0.9898155073489868,1.021913812031667,18.05811773944444,passed,
2025/04/16 02:15:00,0.7412659352412755,0.6798799575299117,92.81488876425571,124.42263945806894,2.6491305467602544,2.69,3126.90122182109,3643.3594905895156,0.9822962990384353,0.9969486404225393,32.12287758965854,7.957271243260955,2.6393962149217196,0.9849107731661673,1.018140873573629,17.93530446277778,passed,
2025/04/16 02:30:00,0.7373916048982365,0.6810377457625476,92.81281359319618,124.06471783608957,2.6553483118264967,2.71,3123.064587169562,3613.2363381490327,0.9826386134956523,0.9972190504903164,32.62220472835783,8.365699499820025,2.6528613846696367,0.982964190286702,1.0090303960638871,17.88722529,passed,
2025/04/16 02:45:00,0.7435385843376245,0.6756444422323893,92.34390695357368,122.77857470774394,2.650105754098798,2.69,3110.614898028728,3618.6378896200217,0.9820453840279544,0.9966428476538838,31.86068539815352,7.9274131799573615,2.639700125508839,0.9743538454725662,1.011663073015092,17.833231533333333,passed,
2025/04/16 03:00:00,0.7433918610486101,0.6730527110892218,92.24585432562587,122.01491462362681,2.644803766607828,2.67,3109.9854252169034,3614.628640923117,0.982229497921343,0.9965362256133691,31.76499258778746,7.653551113211231,2.6447989023722425,0.972496279946163,1.0113934988615283,17.78528461111111,passed,
2025/04/16 03:15:00,0.7439291153390338,0.6708535245162666,92.02830919694803,121.20394124062088,2.6437313934160542,2.66,3102.914857536533,3604.0588851408347,0.9822055731918843,0.9964182694890481,31.67869935092383,7.565439849364756,2.647000138210056,0.9670782138347327,1.0075156547500448,17.731437038333326,passed,
2025/04/16 03:30:00,0.7423650782936306,0.6707916459140143,92.0145564887681,120.7429721159258,2.6506302378549242,2.68,3100.4733541983637,3568.757927640063,0.9823545216560015,0.9964773610541433,31.876234757407055,8.190286643987159,2.6558511090506953,0.9708674712350586,1.0083482588160848,17.67766609888889,passed,
2025/04/16 03:45:00,0.7452297480874241,0.6682486396847166,91.8755949046234,120.09804495927193,2.6486142537090918,2.66,3097.8539592597544,3575.28914974687,0.9820771788403134,0.9962148609251726,31.51677837840743,7.858739732823277,2.647309122614058,0.9668998603781237,1.0092569652835297,17.67458195555555,passed,
2025/04/16 04:00:00,0.7423200500173941,0.6694801598632655,92.21607384033605,120.15552636683863,2.654618273593472,2.7,3107.815483977355,3555.2219554888484,0.9823977772495276,0.9964050209153075,31.85578056181464,8.277518719860257,2.6572805656419214,0.9712813788486432,1.0082866065430132,17.68782094444444,passed,
2025/04/16 04:15:00,0.7413524280635154,0.6688009171302691,92.2509533386153,119.79799721392494,2.6540126911012942,2.66,3107.510018785132,3557.809879387443,0.9824699062345262,0.996445652851926,31.990983088869406,7.991422783109243,2.6618433271502133,0.9702732817230233,1.0060246344477641,17.689843600000003,passed,
2025/04/16 04:30:00,0.7432466270004294,0.6678346446995206,92.37270294146839,119.52073995364097,2.6582513662898912,2.68,3115.2239215161662,3542.441416092843,0.982371417354232,0.996265361538838,31.697054010132174,8.36861906235762,2.654018851110408,0.9742151092807301,1.012301287037982,17.69774798,passed,
2025/04/16 04:45:00,0.7431691804647149,0.6664052350035888,92.14097862391327,118.91921461997288,2.6539589880321,2.66,3103.6175239944628,3565.536979118389,0.9822119631093562,0.9962744745054709,31.819130491554592,7.462781750284053,2.6550462311407976,0.9772885644946842,1.0161302963372918,17.699662536111106,passed,
2025/04/16 05:00:00,0.742147286854943,0.6675372307252099,92.62411737986811,119.07888759842662,2.667001712804536,2.68,3120.0835909054604,3519.2360338618205,0.9823859809313139,0.9962818637224995,31.896488641579282,8.738661418450489,2.661645526015545,0.9833319024264402,1.0188755871926558,17.707076811111108,passed,
2025/04/16 05:15:00,0.7424461162158429,0.6666166714691267,92.48309621266301,118.60833801994661,2.6641180308908976,2.67,3116.0042642276176,3533.40015201593,0.9823350951944229,0.9962822825646925,31.873872010983188,8.142323390145053,2.6559525011675844,0.974622781647268,1.0103219316591139,17.7147982,passed,
2025/04/16 05:30:00,0.7433939547207363,0.6656459407394681,92.42673319029666,118.20593897777411,2.6657523710429123,2.67,3112.4596635806847,3535.6016964472865,0.9821376876466207,0.9961975592155667,31.826268858045548,7.946165139267407,2.65340578025862,0.9757623634522884,1.0126869075791083,17.722085333333332,passed,
2025/04/16 05:45:00,0.7433518294262661,0.6655848611399507,92.46985736600223,117.94033466919461,2.668370539381005,2.67,3116.6161229773757,3525.6955793964457,0.9822201679235297,0.9962105859245998,31.778886251966547,8.07233097926442,2.6480861959109956,0.9750749943515367,1.010976345077523,17.724148859999996,passed,
2025/04/16 06:00:00,0.7414232371671243,0.6662873170182664,92.62759988774845,117.82183125353276,2.672223378321958,2.69,3120.9276314566428,3514.4889215233998,0.9824140801722309,0.9963545491536256,32.01483916792764,8.215951422015355,2.652681406404784,0.9769935365126571,1.0090812889565048,17.731315237777775,passed,
2025/04/16 06:15:00,0.7253130751134149,0.6774380997306001,90.01070329526176,115.6929910736153,2.731341375739265,2.77,2989.810420381526,3320.707535410381,0.9823367116640578,0.9980255796016924,34.97422792765059,11.534000528443052,2.6962225004469653,1.060490855825737,1.0560301410554307,17.236178795,passed,
2025/04/16 06:30:00,0.7227099393037212,0.6692198688873672,84.98885610954142,109.24645861512472,2.7312935941029237,2.78,2808.587938034757,3178.9859653990766,0.9819465259662596,0.9982764115318055,35.64960272306891,11.917314946568546,2.7087820911307214,1.0325250342445544,1.0277889079313323,16.353822246666667,passed,
2025/04/16 06:45:00,0.7221607791783015,0.6665506340528161,83.65782250133704,107.4076919944512,2.735809038639337,2.77,2772.5044905088007,3125.203718939716,0.9816986612150449,0.9981340490411208,35.56828278578054,12.586643381156431,2.6957031202411175,1.0176009391847416,1.0133834332191594,16.13500342666667,passed,
2025/04/16 07:00:00,0.7307951803910542,0.6600563331038861,84.26952591714615,107.25855714405135,2.723591874957843,2.77,2816.9198660630564,3138.384309328881,0.9815411176966923,0.9971466771102124,33.99597492910616,12.647918661602255,2.665640890029959,0.9776188650006415,0.9905481403721681,16.219818065,passed,
2025/04/16 07:15:00,0.7259199455959734,0.6643828114438775,84.87510409359531,107.88081423860595,2.7330589288901526,2.78,2820.6074683793076,3142.9974160556085,0.9819645618352222,0.9977900497038423,34.9206597683307,12.47736672897991,2.6889154874690804,0.9969735792061787,0.998651880026024,16.298883577777776,passed,
2025/04/16 07:30:00,0.72571517811067,0.6668731191822979,85.22242316630961,108.23102059779221,2.7420641340740306,2.8,2825.624367949728,3147.4002839812647,0.9819291247849583,0.9980152059503407,35.147119089275485,12.452342721509076,2.6851729328158243,1.002454598277282,1.0001512149677083,16.378416669999996,passed,
2025/04/16 07:45:00,0.7280316408835771,0.666803861748349,85.2967435474069,108.17057682007497,2.73631216381154,2.8,2835.2367813355177,3179.4565943757943,0.9818520396311713,0.9979436066359428,34.79309244270282,11.581119069555426,2.660237190760071,0.9809954097375958,0.9808061504245826,16.45807864555556,passed,
2025/04/16 08:00:00,0.7254320355115567,0.6641796653326832,84.33963977991486,106.57946878472701,2.735911345991539,2.8,2805.1865198904006,3134.4279308758405,0.9820517473067719,0.9979896585138975,35.00165133862718,11.936161295458993,2.6692075202300956,0.985101310648632,0.9831470513499854,16.250258566666663,passed,
2025/04/16 08:15:00,0.7275122632332449,0.66385188506947,84.55316371137052,106.52133798292871,2.7401033348134103,2.81,2812.430635270246,3129.8863309124654,0.98200820040251,0.9979136337550638,34.78794144750515,12.088768072994611,2.661243223921494,0.9762055781846258,0.9760556026202309,16.282562535555552,passed,
2025/04/16 08:30:00,0.7275175919126488,0.6632811332539237,84.6963576342083,106.36514554708823,2.737904965554456,2.78,2818.3322667737925,3140.5665103454367,0.9820557771765261,0.9978924909669814,34.760127947864014,11.697411138033766,2.6596382586641187,0.9717647782384427,0.9715387854963595,16.31489855111111,passed,
2025/04/16 08:45:00,0.7256777851734749,0.6655910616833887,84.95223289602878,106.8793522112569,2.7451576062025325,2.84,2824.6004223573536,3130.346053720224,0.9821553631270947,0.9980773167309426,35.01928182137399,12.19347932484065,2.6636689379082594,0.9823172944786706,0.9777369674050999,16.347266613333332,passed,
2025/04/16 09:00:00,0.7265312495166416,0.6654773420313478,84.94440081175195,106.99131954128185,2.737172463772067,2.79,2826.765874763762,3159.5489014777113,0.982127961895464,0.9980551284203855,34.888035111717016,11.427587476681584,2.655789323256885,0.96606891667713,0.9630803533553732,16.385575965000005,passed,
2025/04/16 09:15:00,0.7255066017214843,0.6668181785560335,85.13775426920387,107.37339545990743,2.7403189149146305,2.8,2830.790164914386,3160.488339438625,0.9821394124586765,0.9981513606896463,35.05830163255813,11.566874842809254,2.659846903222055,0.9837320389950396,0.9783893673854356,16.418013809999994,passed,
2025/04/16 09:30:00,0.7264801670503755,0.6671739218643179,85.38099003422143,107.72359607092294,2.740546308577844,2.78,2844.3996689115716,3158.229679177547,0.9822569741829734,0.9980936222217018,34.81962514955138,11.862849473369058,2.6517178419192264,0.9675815179992416,0.9634271955946202,16.450483701666663,passed,
2025/04/16 09:45:00,0.7261430451983524,0.667713192205911,85.27360000493422,107.80918716600573,2.736546581471706,2.8,2835.493796210189,3187.7859650776672,0.982030938029117,0.9981642721905423,35.01303144581781,11.036765579220527,2.6534962407069003,0.9787604245936774,0.9739304425197988,16.482985639999995,passed,
2025/04/16 10:00:00,0.7262105262843981,0.6671579291118751,85.73411004277838,108.23676998825415,2.739428668166684,2.8,2846.859648976742,3183.9995682445665,0.9819611062001761,0.9980257547488267,35.04291549767412,11.430476270385626,2.669374448732447,0.9969395110184442,0.9932459103739419,16.521108633333338,passed,
2025/04/16 10:15:00,0.7257921291326788,0.6676669677863944,86.11140325815438,108.706385375394,2.7423806400148543,2.79,2856.9660613274305,3183.3583426948626,0.9819551793525142,0.9980048320130789,35.118463257577005,11.707700646536992,2.678133240693341,1.0121057793772166,1.0077854082535256,16.564868705,passed,
2025/04/16 10:30:00,0.7262010015686736,0.6675349828371803,86.41295886389464,109.07296550838733,2.740627051124238,2.8,2866.215776376526,3196.003405003132,0.981913115806866,0.9979290486581582,35.07305143952527,11.578642581458825,2.682271028396577,1.024080343586102,1.0209109727170693,16.614281878333323,passed,
2025/04/16 10:45:00,0.7272380183077706,0.6677515782379305,86.78008867415095,109.53579248632127,2.74635148876245,2.77,2876.8104510361377,3188.747501576754,0.9817612065990017,0.9978003918451817,34.98460967877339,12.111551944509836,2.6857353785187286,1.0225372862085447,1.0207728722175018,16.65815411333333,passed,
2025/04/16 11:00:00,0.7247998427138325,0.6712635458681802,87.08916055204975,110.24178717710245,2.7526192567188965,2.77,2889.414889222269,3180.327626543488,0.9820778440613446,0.99810689639868,35.21634924496003,12.581171770971222,2.6809446327670248,1.0183059936576542,1.010122342482067,16.707690132222222,passed,
2025/04/16 11:15:00,0.7218780510641352,0.6974069360706362,95.74763896479372,122.47197042246461,2.773087868434396,2.83,3198.6304697668893,3453.7444279008805,0.9828127049701929,0.9989567539220136,35.28376704523158,11.214695048077804,2.61768637328747,1.067791708082311,1.0376081164356825,18.447620124999997,passed,
2025/04/16 11:30:00,0.7243486069236952,0.6964991772790037,96.17683907014379,122.98323109414336,2.757656635292718,2.72,3224.221113884603,3508.4316853748755,0.982941744128057,0.9987839008272116,34.77893388861011,10.109632035415686,2.6017118048613974,1.0254524642328942,1.001788985018025,18.566344664999992,passed,
2025/04/16 11:45:00,0.7307058226665404,0.6762542231537275,92.12498228493882,116.42544336959969,2.7298237721669305,2.78,3076.7387724514238,3401.8853738673047,0.9822385506125723,0.9975899646287234,34.08909360170852,10.023972104324187,2.65549600079276,1.0223029525099592,1.02333746343315,17.68550220555555,passed,
2025/04/16 12:00:00,0.7281775322922321,0.6745023049920782,90.15140517375836,114.15670921402081,2.746257327021736,2.8,2992.2231795959597,3301.952276913688,0.9818201800583435,0.9977389172194769,34.78687513239346,11.478090435799425,2.6825639750848347,1.0476037822957553,1.0447975054470235,17.285425465,passed,
2025/04/16 12:15:00,0.7243975400531486,0.675518804348471,89.90582514775576,113.94690664100246,2.7512874946108643,2.78,2977.3843982922735,3273.5263845152917,0.9820353588750075,0.9980021938956578,35.31033547948235,11.975160490199617,2.7020859824669223,1.059052401796035,1.050138316247298,17.198052666666666,passed,
2025/04/16 12:30:00,0.727446785701993,0.673724003578924,89.24121005205738,113.25269694071588,2.752336849546298,2.82,2954.206924051897,3262.545566770783,0.9815949090974297,0.9977890607665691,35.04742232092139,12.06845138293781,2.6928103348652264,1.0498751586046482,1.0460682100050651,17.110596964999996,passed,
2025/04/16 12:45:00,0.7271620768931918,0.6732753377619015,88.70191154751153,112.71469011440313,2.752957647404474,2.8,2934.4187424949137,3246.975351130404,0.9815368758464493,0.9978306339201104,35.130693744739304,12.195313461239138,2.694055202330267,1.0444502962014521,1.040275155863536,17.017116141666666,passed,
2025/04/16 13:00:00,0.7273515180704846,0.6717437956262987,88.29220474630172,112.18022164265723,2.7492359597956746,2.81,2919.851038400463,3240.0731728228375,0.9815123599373518,0.9977701641208309,35.11267920768188,12.111455756881089,2.699155581056612,1.0397777130155694,1.037327733226192,16.935085151111103,passed,
2025/04/16 13:15:00,0.7234878393643773,0.6719627775668099,87.87441497122498,111.73608306962427,2.7497719552446385,2.79,2894.8822806550993,3229.785494103661,0.9815553558840033,0.9980087511615107,35.744851235613325,11.986990109366724,2.7252702867341108,1.0413251027970358,1.0337822958176381,16.841439682222227,passed,
2025/04/16 13:30:00,0.7331472242991895,0.6669871165393328,87.10553972424663,110.7523959896198,2.743976866913731,2.78,2881.568258686538,3226.0814892117737,0.9808724016075783,0.9972948846446985,34.49276388686792,12.02290837132263,2.6856256548548543,1.0161029972598992,1.0255207814745846,16.759249619444446,passed,
2025/04/16 13:45:00,0.7256879598036717,0.6683871762106904,87.09357112526031,110.68135300903162,2.7476225445921365,2.79,2870.836121452459,3194.5674172544427,0.9814460795574429,0.9977477805089403,35.43582071134485,12.532342720969298,2.72741471445624,1.0325493293929109,1.0315464770054266,16.665439505000005,passed,
2025/04/16 14:00:00,0.7274100698526988,0.6653444250239696,86.73147336420139,110.06109746500513,2.7451040127825674,2.76,2856.0045445946903,3182.9250513235866,0.9812145577729315,0.9974877641938092,35.27812398704105,12.642177223601538,2.737193143369223,1.0282567642749065,1.0327703327441926,16.57748986666667,passed,
2025/04/16 14:15:00,0.7278694727492158,0.6646991096544589,86.23449657970367,109.5761359913931,2.748211542236162,2.77,2835.924981704691,3166.1822117048005,0.980990944897945,0.9974594324611952,35.33092022084131,12.885920596438943,2.738922045760097,1.0360798523940948,1.041698633488391,16.495060266666663,passed,
2025/04/16 14:30:00,0.7227937839673808,0.6658359349017803,85.87896062374682,109.26487596240439,2.7510452110285764,2.79,2814.801437681577,3146.933423359397,0.9812219105735478,0.9978239980628789,36.05283950679786,13.035577003750399,2.76458887848885,1.0452925943956477,1.0432939122636715,16.401002138888888,passed,
2025/04/16 14:45:00,0.7219770911576778,0.6661216207811762,85.22815966974372,108.72144423064839,2.750544804809257,2.76,2790.237090061349,3142.5560926326175,0.9811131706377451,0.9979645573915941,36.2505967409934,12.811043639133059,2.762884263740699,1.0425497507799364,1.0389469332671015,16.31841346666667,passed,
2025/04/16 15:00:00,0.7207304774877449,0.6649983277521421,84.95371652084766,108.32349878096186,2.7550007040524456,2.8,2776.3211860684623,3112.6757457539097,0.981073261283449,0.9979399142135886,36.450776955424175,13.441358165625138,2.780515210572995,1.0519933703473363,1.04806198362613,16.224190693333327,passed,
2025/04/16 15:15:00,0.7296648711916022,0.6560146550124877,84.07791277270478,106.89319996318217,2.735031027145088,2.76,2767.3330062279565,3132.3552700524774,0.9801226363453898,0.9967598499174841,35.03728526026009,12.760239709099276,2.7511967893163063,1.0310885382570711,1.0490154529826112,16.13583048611111,passed,
2025/04/16 15:30:00,0.7185571081898119,0.6616376266291053,83.66153499768012,106.90708922371918,2.7459447910025423,2.77,2735.647161820752,3107.6590673493024,0.9805915147559999,0.9977246285005545,36.63931633538344,12.942584254232772,2.7898254731607888,1.0505364071732115,1.0480252603510605,16.04539630222222,passed,
2025/04/16 15:45:00,0.7207056819449477,0.6589284920973941,82.86202796994726,106.02133801171114,2.740153011691155,2.76,2717.7467530529007,3103.199971556911,0.9802071174203221,0.9974032124275127,36.25146829021036,12.794765203871512,2.7734557158156727,1.0353988668575222,1.0386969829496073,15.950284698333338,passed,
2025/04/16 16:00:00,0.7166711770046694,0.6573778895563003,82.33267663797213,105.380778481103,2.7312971261601406,2.75,2711.021200278153,3093.974892899387,0.9804050222218104,0.9973563252721948,36.38405049305459,12.714215245760032,2.7788955155982396,1.0321446327383001,1.032733066920648,15.855169146666661,passed,
2025/04/16 16:15:00,0.7111659957275698,0.6591057784730985,81.73999999048583,104.94885938558748,2.734724848998633,2.76,2682.9248075110677,3080.013154234164,0.9804354367238685,0.9977449075762898,37.16924667739445,12.667484530718102,2.7985154212390104,1.049196869997707,1.0406759092095488,15.760049647222221,passed,
