datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/16 16:30:00,0.7094923860255148,0.6566644850426356,81.33622520564903,104.28632707531665,2.731900259552018,2.8,2684.467939659071,3047.6722840721914,0.9805850196283145,0.9975032112011951,36.956790285685294,13.376443901119776,2.7950352812539334,1.0338171260623323,1.0263203934513676,15.659635364999998,passed,
2025/04/16 16:45:00,0.7119571252065225,0.6511523473837638,80.80874769531026,103.30614598372287,2.717081438723582,2.76,2682.5738935962754,3058.2165973925835,0.9802022880416267,0.9968431772929114,36.29454886003071,12.868327310248505,2.783383221665022,1.0139762782217059,1.0161836463477685,15.598195286666668,passed,
2025/04/16 17:00:00,0.7121655309254833,0.6523458941629738,80.62204080876238,103.18752684818361,2.7217973270803415,2.79,2672.9945881935523,3051.7787579471938,0.9801572439281353,0.9970002147332223,36.397947181643914,12.930815878744198,2.7771860733662828,1.0154678043620406,1.016043385916728,15.581672791666664,passed,
2025/04/16 17:15:00,0.7097708547273022,0.6513303197795254,81.07871994806203,103.41154233571537,2.7153408813439643,2.76,2693.6583903742103,3057.25336707371,0.9805418702548189,0.9969360907846958,36.43947988061693,12.87140927366134,2.791617230533233,1.0225427364469482,1.0217562227504484,15.615685800000001,passed,
2025/04/16 17:30:00,0.7159865143637912,0.6525016836817745,80.97164006059303,103.5035306312102,2.722228231239871,2.76,2685.3710609131995,3065.5484510708175,0.9801176013934502,0.9969138447428467,36.00445191562026,12.766265460086652,2.761074576818349,1.0155067329886867,1.020110396014653,15.655315451111113,passed,
2025/04/16 17:45:00,0.7160935408786274,0.6501451207176753,81.55911807174823,103.76089479111093,2.717580777517226,2.74,2715.2153800263427,3060.1223238694874,0.9803927338520344,0.9965865527857698,35.6518272765628,13.198643023379741,2.768000513061713,1.0079150263631511,1.0159003524426697,15.69494672777778,passed,
2025/04/16 18:00:00,0.7093131046492533,0.6583449123007938,81.66000628446331,104.44216228913103,2.731201114142001,2.76,2693.4517935802355,3065.5397603151073,0.9808934926583536,0.9977665096670021,37.046871535971285,12.785483796177642,2.78757966436586,1.0346943870793095,1.0239037912004711,15.728964148333334,passed,
2025/04/16 18:15:00,0.7233490107689572,0.650603114470541,81.65508422361494,103.94069559629732,2.723497573692339,2.76,2710.8061080853963,3079.0277850368125,0.9798482783724873,0.996459240482502,35.1526775632353,12.875889867777994,2.742359868929183,1.0125887950734493,1.0280061100616178,15.768598560000006,passed,
2025/04/16 18:30:00,0.7187028319514261,0.6533251901297349,82.2374513257701,104.58208151276649,2.7302772450748813,2.76,2722.4798015138713,3067.61403548268,0.980356535533921,0.9968690485412618,35.787993467029146,13.303265173273774,2.7671128699904455,1.0103736897186641,1.0170181823127862,15.808561449999994,passed,
2025/04/16 18:45:00,0.7161798627864324,0.6551021902935371,82.60290866427057,104.97521104755572,2.7331382641500004,2.75,2731.011548103711,3065.4694375998984,0.9806995527073467,0.997133243149858,36.1204684526091,13.417674308794457,2.77802507373361,1.0189544938669315,1.0204521795711181,15.842583979444449,passed,
2025/04/16 19:00:00,0.7186487443548737,0.6550547011801794,82.77875180144223,105.14085638436835,2.73244091749084,2.77,2740.5432824112227,3071.924194114801,0.9807113861512231,0.9970493099128944,35.79079763882058,13.379360106627425,2.7638753697713816,1.0175763439225245,1.021984096338338,15.882223964444437,passed,
2025/04/16 19:15:00,0.7183371198956051,0.6560794629011067,83.08055928238521,105.45176048324234,2.7348343080134714,2.77,2747.6334824367727,3074.2422810588664,0.9808473143113188,0.9971666604652124,35.889059051424795,13.411649880567122,2.7669605377179893,1.0223833511786606,1.025098934416644,15.921865574999995,passed,
2025/04/16 19:30:00,0.7203837571014553,0.6564029054186445,83.09478798087096,105.48820480182663,2.7341417998195765,2.78,2747.569539012629,3086.778210514965,0.9807615430170895,0.9971671721882432,35.72153810678601,13.084420459649719,2.7553456004026224,1.0189014611766287,1.0233826999412183,15.951934056666673,passed,
2025/04/16 19:45:00,0.7175227961624934,0.660256066946545,83.52838498423756,106.13963567699871,2.747525023495728,2.82,2753.1068508527014,3064.9606490771293,0.9811302005689644,0.997634376558367,36.23786076083044,13.827040665905631,2.7657943980118715,1.0197405555160617,1.015998192295884,15.985286044444438,passed,
2025/04/16 20:00:00,0.7285873757569947,0.6519835845548752,83.31719421049381,105.34572056962091,2.723911908642063,2.75,2768.4020463587517,3112.456368563439,0.9803645445555593,0.9964384069175065,34.5174632600776,12.668272536827786,2.7255058468135442,0.9946497970122888,1.0137875735597712,16.018940269444442,passed,
2025/04/16 20:15:00,0.7226474664252279,0.6581495748359802,83.66721726311789,106.07364934817518,2.742377687126424,2.77,2754.8286081077194,3096.647675409349,0.980680223902789,0.9973012754739294,35.78095025057335,13.052601866334985,2.75694300378526,1.0172480679803377,1.0217931895214012,16.046957996666663,passed,
2025/04/16 20:30:00,0.7255012510533088,0.6575622942208703,83.7552429206695,106.1114620632846,2.737243478283437,2.77,2769.6123383528643,3104.993281343096,0.9808085806801473,0.997147090541345,35.22002499360477,12.933186742374652,2.731719402605634,1.0131059755753808,1.0216527414156302,16.080225919999997,passed,
2025/04/16 20:45:00,0.7220724358628631,0.6604663468687018,84.10204606358876,106.59153597431377,2.7439137211036813,2.79,2772.3072251141352,3100.2529355225274,0.9811192692597436,0.997553157503963,35.7840841183123,13.097002628831119,2.74719360302136,1.0203718174008467,1.0213143402712166,16.11379840277778,passed,
2025/04/16 21:00:00,0.7283086362820276,0.6587765987005165,84.04654614082477,106.4484581239505,2.741961905243468,2.78,2776.867106418839,3109.941852734514,0.9807890826445385,0.9972007452505874,35.0181786208931,12.968626372555285,2.7185078620934977,1.0014813934920235,1.01135319205847,16.141405909444444,passed,
2025/04/16 21:15:00,0.7281807110752375,0.6590505235144055,84.19982249893154,106.57608638879685,2.740250750107752,2.79,2778.0705377551926,3124.646315367979,0.9807935020869484,0.9972596552626242,35.12189419078603,12.570486142963084,2.7230196766262322,0.9947601443075105,1.0040327220553036,16.17492428444444,passed,
2025/04/16 21:30:00,0.7254474168819366,0.6617227534016008,84.63003558245796,107.10593774007408,2.7495672210997903,2.82,2785.797330589583,3109.0994737579917,0.9811056416246207,0.9975885420214021,35.55207646463709,13.118843382791326,2.735511271433609,1.0039302292876249,1.0068233969122384,16.208415024999997,passed,
2025/04/16 21:45:00,0.7284537908420795,0.6622663752118083,84.40945545951223,106.98610152615557,2.7436172447705776,2.79,2784.6318176852205,3133.0830297288026,0.9810959214166743,0.997616643641652,35.166454604574206,12.385809983617852,2.7056251616804072,0.988058788578159,0.9933982118813638,16.235944505,passed,
2025/04/16 22:00:00,0.7273086924872021,0.6627581451670195,84.69486030131985,107.24034767181973,2.744679024466416,2.8,2792.6648241785797,3134.943101101736,0.9812056083008602,0.9976716361177517,35.300663638619895,12.427974078723448,2.712937010606971,0.9928595302230064,0.996390134040483,16.269381137777774,passed,
2025/04/16 22:15:00,0.7261926083045029,0.6633571150304336,85.00934547848082,107.51918685489869,2.747075173610536,2.8,2802.3121843098265,3132.287018770601,0.9813332743408668,0.9977250193570583,35.41593621814503,12.617040525969605,2.719287926961126,0.9984468306614986,1.0000218500311995,16.302790136111113,passed,
2025/04/16 22:30:00,0.7277821529327746,0.6629271228278931,85.17835017941147,107.62821592452912,2.7469553862787506,2.81,2812.34240940723,3132.5089962672964,0.9813348787769187,0.997601545114789,35.143686646535414,12.744933503536487,2.7106598866924667,0.9977650275575753,1.0016438720535539,16.33024158944444,passed,
2025/04/16 22:45:00,0.7282761654406157,0.6630270966343267,85.35011172934307,107.77202203840285,2.747383927397678,2.8,2819.2156747600866,3136.8490444142726,0.9813218527742008,0.9975644320082387,35.06664911908155,12.725017707496136,2.7075767132540047,0.9883284154441532,0.9925697716649977,16.363596479999998,passed,
2025/04/16 23:00:00,0.728528020891194,0.6630418110794467,85.58933016917454,107.96800164251424,2.748654112852691,2.8,2827.3612497430213,3138.076038069656,0.9813193786799633,0.9975184869699023,35.02484289171253,12.819545983335871,2.7086580128800346,0.98977510922255,0.9943141682097341,16.396923736111116,passed,
2025/04/16 23:15:00,0.7290400465177072,0.6634261745901058,85.4131268774407,107.85457704060596,2.742629149544266,2.8,2823.4306765729543,3165.0921120464805,0.9812559801783928,0.9975755281123091,34.974377392287714,11.977477750543052,2.696015265853775,0.9951358166899612,0.9996916057519893,16.424297162777776,passed,
2025/04/16 23:30:00,0.7230248093735252,0.667174574603752,85.7085157391767,108.35432053261553,2.750468249702549,2.82,2824.5506384088035,3159.0015487109436,0.9815758642789781,0.9980763793834604,35.811025497814896,12.142573952334855,2.7165504449819626,1.0069744676318404,1.000214953869103,16.45757031111111,passed,
2025/04/16 23:45:00,0.7289081989995835,0.6635797128806077,85.89599746604138,108.23410279071193,2.74333063983415,2.78,2840.6088347173604,3170.504983361678,0.9813580552031061,0.9975359592394983,34.9364320408318,12.040061974903931,2.698995572621691,0.9988100256851021,1.0030682345312396,16.49047271666667,passed,
2025/04/17 00:00:00,0.728603686942501,0.6754610520840777,90.85191006317832,114.75729515924306,2.754534219504839,2.8,3011.029240922924,3311.2829658684554,0.9815829778776751,0.997676860835644,34.854962695352015,11.60187385368261,2.6849753832691863,1.0701916924152564,1.0666837610035456,17.41502532000001,passed,
2025/04/17 00:15:00,0.7260421590454459,0.6721042000266693,89.15903363260995,112.47239213730953,2.7509451460620644,2.74,2951.662661600112,3251.49053547668,0.9818132446909762,0.9978077871709148,35.15951137266014,11.908598592169591,2.7008497108951683,1.0413045386975741,1.0359260494826605,17.064534177777777,passed,
2025/04/17 00:30:00,0.7350595527793047,0.6499520731712455,85.41051744002066,106.61775042971425,2.6975685010590524,2.7,2853.134119435838,3226.2601788020156,0.9811052801452242,0.9961616712446961,33.393504218964985,10.173584417830746,2.69755514848098,0.9775140021860426,1.005527666111862,16.399582564444437,passed,
2025/04/17 00:45:00,0.7363627281704672,0.6494939766568079,85.91968500075937,107.11126872284989,2.6906213103075203,2.73,2871.6168373606106,3257.529505423706,0.9812103066879948,0.9960844295005017,33.18851236031449,9.57766543560628,2.696596226449555,0.9662588272621551,0.9965435510280177,16.491211763888884,passed,
2025/04/17 01:00:00,0.7409366021139357,0.6462475425844522,86.21080122193027,107.35026421020699,2.664880891940807,2.71,2892.0906713081436,3350.2443623252193,0.9811947512782009,0.9957938379181545,32.42984210841408,7.2646824485166,2.6720341174615667,0.9438733076102878,0.9834703771078938,16.635079352222224,passed,
2025/04/17 01:15:00,0.7383644256673434,0.6539484624982423,88.29582755778713,109.97741115817985,2.6818585580915024,2.7,2952.439117348679,3355.2308316894323,0.981911606999347,0.9963614070846417,32.913411065686105,8.245822081454579,2.68517390327648,0.9645815698936749,0.9940657724700798,16.91627863444445,passed,
2025/04/17 01:30:00,0.7380999097057119,0.6567322184353961,89.65454139640228,111.6957388858279,2.6827870199824955,2.7,2999.712905776018,3398.9071693447195,0.9820131222932668,0.9963942665505467,32.89666222439912,7.990400155334991,2.6834803409342483,0.9765108212806234,1.0049660531520823,17.166134883333335,passed,
2025/04/17 01:45:00,0.7393112432351683,0.6587830393875677,90.74164212817762,113.11188611548911,2.6829165394240078,2.72,3039.865999803897,3441.2974689386297,0.9819784698175416,0.9963406091227752,32.6959392682531,7.677009576439978,2.673130820470529,0.9819997667366166,1.0113750793707998,17.388420664999998,passed,
2025/04/17 02:00:00,0.7406531461637196,0.658447009780495,90.62098152074249,112.98122539729808,2.68321606934182,2.72,3039.812873507749,3433.434975764619,0.9819527655323662,0.996255323598097,32.46391549856418,7.881397953913538,2.664204331215595,0.9856556196409272,1.016838543149567,17.369122649999994,passed,
2025/04/17 02:15:00,0.738684930848408,0.6589657016862404,90.55078816821715,112.9222853387217,2.6812311360931838,2.68,3038.689588101859,3428.4840620592363,0.9822477898288436,0.9964210883464937,32.636882125862826,7.86219941673396,2.668088596543841,0.9736946791898466,1.0016995056786948,17.339987353333335,passed,
2025/04/17 02:30:00,0.7391221059358423,0.6576389121545124,90.41117754038315,112.65834249204292,2.67847908580306,2.7,3032.6156242535462,3430.187692655677,0.9821782187001481,0.9963342830629746,32.60113301910442,7.7024972032082175,2.6727474126060726,0.9807667758020656,1.0109203210707267,17.310483520000002,passed,
2025/04/17 02:45:00,0.7387413507203364,0.6576000514868124,90.28305514193754,112.51607456904662,2.6802576755639547,2.7,3025.559752460019,3422.102909189534,0.9821261095924871,0.9963519143164395,32.70549220582513,7.831388683265231,2.677415850863644,0.9874781317248911,1.017225351250927,17.28139733833333,passed,
2025/04/17 03:00:00,0.739522801260559,0.657192711070328,90.11080980817482,112.31991791533234,2.6814591679649022,2.68,3019.7908116117637,3413.9984933956503,0.9820267789670216,0.9962908319509627,32.62544092933765,7.989083985702274,2.675232115929346,0.9826604909034656,1.0133375168969554,17.251943316666665,passed,
2025/04/17 03:15:00,0.7366988075136307,0.6589463538431731,90.04571961880065,112.37474598732898,2.6857188093453543,2.69,3014.0869788118575,3398.6864619781313,0.982219842103129,0.9965463167876124,33.02079805622212,8.282760238396529,2.683663125131058,0.990155833359855,1.0156317143834694,17.22290625,passed,
2025/04/17 03:30:00,0.7382629834042169,0.6577015100333127,89.78389143291103,112.0567280535776,2.6796808454177454,2.7,3011.0491173762084,3407.2497690458003,0.9822316297131107,0.99645192418456,32.725459665681,7.936335415868404,2.671763545883739,0.9898341262073425,1.0183946808420394,17.198992586111103,passed,
2025/04/17 03:45:00,0.7406154073607387,0.6560878552303407,89.47956855729554,111.68677248743785,2.6753465852949385,2.68,3003.861231115045,3415.7570200764476,0.9820432476500476,0.996280377682725,32.411690062654785,7.618780269222822,2.6612412750788983,0.978639841048276,1.0111936828477377,17.174703767222226,passed,
2025/04/17 04:00:00,0.7405586028993509,0.655794273507458,89.39694763413593,111.5509137311395,2.6748662259212033,2.69,3002.8425360648325,3407.097484470682,0.9821329474286924,0.9962722341965617,32.36341059017974,7.7719605556323605,2.6611261862259505,0.9818403279097866,1.0146306416390296,17.145732071111112,passed,
2025/04/17 04:15:00,0.7397867499881777,0.6564950828588747,89.28243625413677,111.49480784003748,2.6797513708461578,2.72,2995.0944902537967,3392.212269119096,0.9820696315733277,0.9963396845674992,32.54859096283555,8.116770693317445,2.6663784466117693,0.9897599413967264,1.0208349283252658,17.116394044444437,passed,
2025/04/17 04:30:00,0.7398136243207125,0.6550646283165736,89.12584122543318,111.20592035085335,2.6742119368067976,2.7,2989.6246015726615,3400.0976295445234,0.982094653415466,0.9962910952865992,32.527269727726015,7.73955903862812,2.6706590566013535,0.9903363782295095,1.0231479815536297,17.087471463333337,passed,
2025/04/17 04:45:00,0.7410990116966485,0.654039852806575,89.05091232423366,111.03018535901104,2.672458361894842,2.67,2991.122856191959,3393.733066465601,0.9821148501140979,0.9961643939491341,32.27425605723701,7.880506930553673,2.665833222112634,0.9853082733038334,1.0204975363943476,17.0632616,passed,
2025/04/17 05:00:00,0.7422536572927774,0.6530326401644715,88.95440013749561,110.84332313168454,2.6716190373139823,2.67,2990.028514514541,3386.0242954422965,0.9820823247757399,0.996039455350379,32.07890999916009,8.051093228003266,2.6638290022962314,0.9896451566992219,1.0273767045545825,17.034384069999998,passed,
2025/04/17 05:15:00,0.7390207567156984,0.655287667150141,88.88625611184192,110.93065417192754,2.6799742320732434,2.69,2979.6750788174168,3365.7332910898385,0.9821431453049638,0.9963273532277839,32.64274003982518,8.497305641691892,2.6774413448709793,0.9998445293683235,1.031227811677367,17.00553092333333,passed,
2025/04/17 05:30:00,0.7397636392931713,0.6550561848155959,88.49898982388551,110.60513362944403,2.6763581236853184,2.69,2969.9029598197526,3373.1618645134167,0.9821130468565575,0.9963541276424395,32.524546606405934,8.126806302190515,2.664993918070156,0.9879437783394324,1.0197616834394223,16.976313071666667,passed,
2025/04/17 05:45:00,0.739471797747157,0.654891471267241,88.27270621185079,110.3815753045527,2.6716806161394198,2.67,2966.9208610435726,3376.4679922577484,0.9823034075216381,0.9964250261773732,32.45432233727409,7.866633483367556,2.657640487840682,0.9797653501268123,1.0110442852334227,16.94750904,passed,
2025/04/17 06:00:00,0.7401696899042408,0.6543557398481976,88.25600774814448,110.29653478181254,2.6713028581764116,2.69,2970.3063135771663,3364.9539315127154,0.9823971059232206,0.9963461359228027,32.262173056419726,8.169405570323404,2.654517018870068,0.9795589122970123,1.0121804859273937,16.923398799999994,passed,
2025/04/17 06:15:00,0.7427844558303638,0.6534511221262987,87.93201338091654,110.04598635756999,2.666615540618378,2.68,2962.9488936569205,3385.3264513466875,0.9821410558745325,0.9962255481650255,31.939569172793597,7.5886442765987825,2.636484384433165,0.9634524245477248,0.9995605781736073,16.928409691111117,passed,
2025/04/17 06:30:00,0.7386998262156638,0.6573443448279055,88.65511311287405,111.07262352391652,2.673827998731029,2.71,2983.7307829340975,3384.2847225811483,0.9824932374125103,0.9965809280277732,32.473812992650906,7.974823785471176,2.648474047405742,0.9771678628787692,1.0053298908113142,17.026978154999995,passed,
2025/04/17 06:45:00,0.7384615525005588,0.6586170031447621,89.17539474753474,111.82855758515434,2.6701142994609364,2.69,3002.7012012158407,3422.5890586710666,0.9825407196924518,0.9966539218157471,32.48711539425889,7.319869889714755,2.643163112580979,0.9705636307099842,0.9979384638208336,17.156259401111107,passed,
2025/04/17 07:00:00,0.7389728660408433,0.660873111633663,89.72632527283855,112.70389114319386,2.6714969611668202,2.7,3026.9844367511414,3441.5918276162624,0.9826300898028554,0.9967144920557176,32.33279840198421,7.292492043136651,2.628231277508363,0.9756541417090985,1.0020671835141661,17.28078183333334,passed,
2025/04/17 07:15:00,0.7349580814785437,0.6648811267501795,90.50763181456155,113.85481438512886,2.6753798130738224,2.7,3051.3595155467783,3456.3947336201795,0.9830128900101325,0.9970937651036699,32.829774229086,7.2943873586114565,2.635816347308342,0.9815951846241445,1.0002132580478555,17.410714346666673,passed,
2025/04/17 07:30:00,0.736993350914884,0.6655229776039145,91.11899867988616,114.63878395622287,2.6752789509673827,2.71,3076.114290004443,3480.4571852768986,0.982903738049332,0.9969543812750122,32.522965100137085,7.1781621853383095,2.62490351894691,0.9821765722631712,1.0033276446014738,17.54065765833333,passed,
2025/04/17 07:45:00,0.7358124440150599,0.6677197953088222,92.04704434525571,115.83406275698968,2.675273505652562,2.71,3108.83061553353,3508.7221480061335,0.9831027152084113,0.9970565317123279,32.61276666358124,6.996405625450194,2.626445602793247,0.9914195216887111,1.0101538388235847,17.703763580555552,passed,
2025/04/17 08:00:00,0.737820759972933,0.6687667934558955,92.82521003479236,116.82973127973622,2.6763025857046183,2.71,3138.9923861855227,3535.1521725835214,0.9829840363467001,0.9969173896668864,32.31524009367979,6.930900860540855,2.616061472399333,1.0010763315040274,1.0220917264693088,17.86203034,passed,
2025/04/17 08:15:00,0.734791687536055,0.6737866563225102,93.41075081686948,118.02653663423571,2.6796948377001604,2.78,3159.2045140870846,3567.8779688173613,0.9832181717267529,0.9973695025218984,32.727190572386235,6.499939061121085,2.605626377346493,1.0053501668339053,1.0180156587664129,18.02652820222222,passed,
2025/04/17 08:30:00,0.7335063607791247,0.6748421447447004,91.79306778248991,116.48850849591771,2.683362135779305,2.73,3105.4962646107715,3525.1873329397595,0.9832332042538473,0.9977126012977369,32.95524087235523,6.686633661279045,2.5874181801026537,0.9782019366097471,0.9858205644772169,17.792525299999998,passed,
2025/04/17 08:45:00,0.7294453255950328,0.6787296315722657,92.53025050441389,117.55349535528424,2.6873135581527685,2.73,3128.449977890995,3537.962963508026,0.9836156489418476,0.9980886487359859,33.454120974563274,6.683601300893049,2.5949679326561315,0.9850996662415721,0.9846218640477817,17.914741881666668,passed,
2025/04/17 09:00:00,0.7310178695202582,0.6783922984949232,93.29864832438491,118.29682202553717,2.6859420941413097,2.73,3158.5232319112874,3554.9940696464864,0.983636791892655,0.9978889448663514,33.153165934721095,6.7215589178295465,2.5938664258823216,0.9909400935275092,0.9934870886866279,18.032118720000003,passed,
2025/04/17 09:15:00,0.7320343584415236,0.6776203372181703,93.86088759611688,118.85567587236278,2.6809766021121417,2.71,3177.1960730710284,3592.775436618875,0.9835334313891765,0.9977565883182666,33.03274197444412,6.094966592532102,2.5955862913560988,0.9976768643011023,1.0032082764280141,18.150135214444443,passed,
2025/04/17 09:30:00,0.7316482030574945,0.6785029516764389,94.56563439499833,119.57571753232972,2.683163487404546,2.72,3204.4361114282333,3590.65647425718,0.983754370128879,0.9977306875604349,32.961224310615364,6.5204884431281815,2.598742392835009,1.0027936588716448,1.007546921181895,18.232344319444447,passed,
2025/04/17 09:45:00,0.7347951581851137,0.678479589451525,94.72295475400024,119.85267073902958,2.6827565044953348,2.72,3216.9330431587123,3606.0889238183336,0.9835674019367602,0.9975625821227954,32.49784605273305,6.422096675666761,2.577362791774608,1.0033132777823077,1.0119087363435597,18.304506562222222,passed,
2025/04/17 10:00:00,0.7321192916543248,0.680782224409469,95.15221730896704,120.47183968883063,2.6851753421016604,2.73,3228.822319475859,3615.1276075642913,0.9837760336041332,0.9978052259794582,32.85997360609593,6.360213234474933,2.5838810205482576,1.0115720692839978,1.0150249857828784,18.37720558666667,passed,
2025/04/17 10:15:00,0.733659607809138,0.6806013652515434,95.41882279537417,120.79050128505054,2.683937800009163,2.72,3240.5082826367507,3631.670128727214,0.9836722037475719,0.9976953791879553,32.64127169802149,6.181805398366289,2.5764895752518133,1.0117903932949033,1.017798167417758,18.444499406666665,passed,
2025/04/17 10:30:00,0.7328774095062133,0.6813747092656677,95.80251532854953,121.23959306669012,2.6826467098753835,2.72,3255.1474303905406,3645.4629811558225,0.9838252519483768,0.9977611718841481,32.68693741058973,6.011260899071816,2.5767657357520157,1.018008775799273,1.0230245905921924,18.511899816666666,passed,
2025/04/17 10:45:00,0.7330905130263958,0.6821298468775503,96.16641550011092,121.68808497330865,2.686696245524169,2.71,3264.6391303575674,3648.7916505582602,0.983701294234881,0.9977305794905817,32.728274060960665,6.185949354440101,2.579541700205745,1.018331696633506,1.0232686296799705,18.574288522777778,passed,
2025/04/17 11:00:00,0.7334587819631391,0.6826177608030555,96.52117841046689,122.10204520603216,2.684589622417764,2.71,3282.6236524130477,3661.5731245021175,0.9838548194347059,0.997725842492882,32.5589413588451,6.076581911730251,2.5715917092458915,1.026269240570288,1.0317949407075266,18.642318603333337,passed,
2025/04/17 11:15:00,0.730284836406701,0.6852382491329726,96.9928282533229,122.77820810269114,2.6884897935525918,2.77,3294.26253694582,3666.955692292696,0.984070200978643,0.9980001609127201,33.00875251048182,6.112782079727612,2.5814084654997584,1.0314738177126925,1.031072849992532,18.715164159999997,passed,
2025/04/17 11:30:00,0.7317349967495036,0.6857099992328645,96.12410682515522,122.00620408483044,2.692879841937945,2.71,3267.1474772307347,3642.998516405441,0.9838591038389696,0.9980418712352173,32.87723113649567,6.380663581875056,2.5622805386934435,1.0222996885098914,1.0211686862253997,18.60819285111111,passed,
2025/04/17 11:45:00,0.7346683433326716,0.6792509215345215,95.63784155782471,120.73577987724353,2.6802925654023873,2.72,3253.4400143306843,3636.370140075545,0.9837856746901605,0.9975564983048965,32.37756436754296,6.092817848912706,2.573347462999639,1.0147164483751696,1.0235094610276105,18.46670693388889,passed,
2025/04/17 12:00:00,0.7348380628868922,0.6764389069289166,94.8813570037693,119.64582515114962,2.67429823207975,2.71,3224.89299108982,3629.544485296083,0.9837045185300854,0.9974806770469327,32.39933737723925,5.712791509127713,2.5802870053857805,1.0087625532218636,1.0197670388450253,18.330810025,passed,
2025/04/17 12:15:00,0.7316778098008944,0.6840231550159231,94.57555765628375,120.18113666385017,2.6940913337349364,2.79,3209.409763255938,3605.169476050936,0.9836176253607973,0.9981136154035543,33.04412215601865,6.399687806966184,2.5602139354561535,1.0076225899375986,1.0055141121481592,18.359098871666664,passed,
2025/04/17 12:30:00,0.729884747878033,0.6862907083037789,96.09698081787032,121.90826525002123,2.69164653208681,2.71,3266.998181271829,3642.4036132016377,0.9840986100111488,0.9982046640663864,33.0642706623402,6.235197487266684,2.564459289870309,1.023747490688723,1.0195371295351725,18.59766737888889,passed,
2025/04/17 12:45:00,0.7311008204041569,0.6827070914931767,95.66555549217196,121.05702745031415,2.683968686649891,2.7,3252.1220711544524,3641.554967142605,0.9840308565287309,0.9979864081871173,32.883192203998775,5.90006502454729,2.571593975609532,1.0175877451838644,1.018196156419715,18.50241330666666,passed,
2025/04/17 13:00:00,0.7319557674468714,0.679591073956586,95.2991545666342,120.28173346164722,2.6805946100275913,2.7,3235.4391298862697,3631.5467487221576,0.9838707337315175,0.9977777749632912,32.82871134110414,5.832933384846459,2.58444734121068,1.0126878941734425,1.017075471401822,18.407605333333333,passed,
2025/04/17 13:15:00,0.732772066466134,0.6817258914304298,94.95583991796362,120.22699444293727,2.686935185292167,2.69,3227.3717915661327,3618.6626273846223,0.9837632252356838,0.9978979290915849,32.747090541550705,6.150682391798756,2.563594578693727,1.0127492571392394,1.0148514203192749,18.39485076,passed,
2025/04/17 13:30:00,0.731651135517623,0.6827373372647811,95.24970986661933,120.51883357158887,2.689683317419208,2.73,3239.374337569599,3606.359245297232,0.983990825719047,0.9979686982766065,32.80706751226078,6.56236259688765,2.566384931341764,1.0100787092631545,1.0098936883939928,18.41285541333334,passed,
2025/04/17 13:45:00,0.7338213511053924,0.6783947208339958,95.51476905013433,120.32575541251774,2.6774255780668574,2.7,3250.9747406227048,3632.6664364683274,0.9839692677891021,0.9975920625538328,32.41541431953614,5.927412486876632,2.5756900547835517,1.0121325146507825,1.0202528762269778,18.43043695777778,passed,
2025/04/17 14:00:00,0.7331869442264614,0.6829923499341269,95.30790825234034,120.65458970240233,2.6901477015992206,2.71,3244.817385092097,3614.8634245968083,0.9838796009372932,0.9979090534096049,32.593511941982705,6.485047555609148,2.5539721966282425,1.011346192626984,1.012661556165261,18.45355456388889,passed,
2025/04/17 14:15:00,0.7333747760128961,0.6799331256832515,95.57233434238586,120.55268257403205,2.6794875144066834,2.71,3253.7364990022356,3639.9479226627195,0.9839800611143327,0.9977214149739071,32.4921920781929,5.817938890076253,2.567849641196952,1.017871472474554,1.0237364921471686,18.471541336111105,passed,
2025/04/17 14:30:00,0.7343450856498758,0.6803067707442599,95.7043073736435,120.7109045116066,2.682357595244613,2.7,3261.2615631184167,3631.594006466412,0.9839599774079044,0.9976579852109746,32.32291283089402,6.169836686317098,2.5616185083353136,1.0129760260659113,1.0195194223463397,18.489103489999998,passed,
2025/04/17 14:45:00,0.7354452042658142,0.6793316481962764,95.7496259193957,120.67564429058693,2.679435712850144,2.71,3264.372222466163,3642.708459617059,0.9838917405740423,0.997551449707609,32.16033334881885,5.928199748547831,2.5587840943219105,1.0190681393480843,1.0281979318431043,18.507078651111115,passed,
2025/04/17 15:00:00,0.7332270416947213,0.6832986225591665,95.77651259720979,121.09298253657,2.689984397322026,2.69,3262.5367563677296,3626.0421954088806,0.9839523221069908,0.9978819849010461,32.538179491040715,6.4325912313203055,2.553854195147921,1.0132382992982447,1.0149249928687578,18.530169899999997,passed,
2025/04/17 15:15:00,0.7330860117103424,0.6809683375050859,96.05278972015526,121.06397329583388,2.681773773229089,2.7,3271.7692576582467,3644.598335661981,0.9840729622764867,0.9977444970666431,32.48509400856116,5.95290714402614,2.5666908275009144,1.0197604457729557,1.024702051324997,18.54813321777778,passed,
2025/04/17 15:30:00,0.7341068884027192,0.6798112516553955,96.32193442864526,121.15179232749178,2.680643165164715,2.73,3283.142324040956,3642.6843524061287,0.984090566887324,0.9975760908111309,32.28109240056793,6.120553023951665,2.569419288482142,1.0188746215760838,1.026669961356624,18.565669943333333,passed,
2025/04/17 15:45:00,0.7329165617326685,0.6833170652915083,96.18986636235304,121.4220241137918,2.6898649826734338,2.7,3277.0413743405115,3631.714927446018,0.9840418725983124,0.9978536788514744,32.537391984536576,6.4525481669630205,2.5583074506986034,1.0203829148199186,1.0222667110188675,18.583621649999998,passed,
2025/04/17 16:00:00,0.7332581595371377,0.6813092358079342,96.43850426952334,121.44702032274112,2.6820574357007665,2.72,3287.2951896462414,3650.1724029540333,0.9841494492266603,0.9977140390081352,32.40213243138281,6.02070308781127,2.5654716122501595,1.021848177787304,1.027187322840781,18.606686541666665,passed,
2025/04/17 16:15:00,0.7323216536321798,0.6813066320345262,96.47574496009466,121.51859255130918,2.678696024566844,2.69,3287.6584214888453,3663.301363634285,0.9842374980525755,0.9977856772079435,32.52002544018394,5.662550271509577,2.5691110162559947,1.022233394282504,1.0268661359589748,18.619508343333333,passed,
2025/04/17 16:30:00,0.731025846131788,0.6838031074950868,96.79807021118427,122.03093790635894,2.687555909629219,2.71,3298.7180976893897,3637.746976555009,0.9843854478827474,0.9979155487309328,32.66546606613878,6.513588846797233,2.570573095580572,1.0227971304234227,1.0232741957358753,18.642137702222215,passed,
2025/04/17 16:45:00,0.734061673866907,0.6808037196075146,96.6495510205108,121.74761739049525,2.677567975769012,2.69,3296.0197858867823,3673.015593723018,0.984117065117711,0.9976401886536977,32.27200382981808,5.630203212154154,2.563507890604717,1.0244949581124065,1.0322865285213387,18.66006595444444,passed,
2025/04/17 17:00:00,0.7387782447842239,0.6784416388491924,96.7777562967815,121.72603999567029,2.6766706086939505,2.7,3305.846328153938,3674.1326159138507,0.9837711844950401,0.9971978876541426,31.604642880311566,5.867450781635161,2.5523060161309004,1.024826322959463,1.041058594991631,18.683104488888887,passed,
2025/04/17 17:15:00,0.7338262844340288,0.681440977922269,96.94211673291937,122.13007194058453,2.6788733280379056,2.7,3306.539634515463,3672.4785755700354,0.9841830790280058,0.997642330259551,32.27256534517413,5.830053312812206,2.565554654038743,1.0291706599628396,1.0366120654528757,18.695905738888886,passed,
2025/04/17 17:30:00,0.7348290488196907,0.6832762121048526,97.02552373802281,122.43499911562576,2.6864735680691267,2.68,3312.704378694879,3654.9825507992336,0.984111980177507,0.9976519864268454,32.12998394755688,6.476006771098177,2.552890192094378,1.0243243696846256,1.0306026970961586,18.718506766666664,passed,
2025/04/17 17:45:00,0.732742907745382,0.6837773592238564,97.06048268550938,122.55668106574498,2.683626131195664,2.69,3308.9473444280075,3672.8044527556813,0.9841931341507141,0.9978202230389058,32.47018123607202,5.968016486844901,2.5623118953027655,1.0276152819256632,1.0313463675953138,18.73641156444444,passed,
2025/04/17 18:00:00,0.7356807399776438,0.6820639743824892,97.01866964679306,122.47542195767109,2.6796706700443367,2.69,3310.358309203678,3690.2869385036765,0.9839342575697048,0.9975796153332683,32.087199096977464,5.64358106952652,2.552972349785542,1.0292678298287632,1.0386269620266257,18.759423741666666,passed,
2025/04/17 18:15:00,0.7308674716985909,0.6860243343121213,97.22077998942501,122.9962509661393,2.6868909571264705,2.74,3312.345837984517,3674.2437704289823,0.9843059352952501,0.9980352887569589,32.74716869028774,6.040486353989696,2.563764386005923,1.0315621620102258,1.0309643413101395,18.772204439999996,passed,
2025/04/17 18:30:00,0.7335060501844536,0.6849334801789746,97.17266123164339,122.86456133494883,2.6867859089797217,2.67,3317.7441804279915,3662.300462251259,0.9842436716676982,0.9978140363652305,32.29278399149612,6.417719426942303,2.5524614629558675,1.0255522547586875,1.0290802421009835,18.753885590000003,passed,
2025/04/17 18:45:00,0.732676209448679,0.6822712079980054,97.15433550878328,122.5733349401455,2.675818530466345,2.68,3314.171093793373,3687.797487661462,0.9843418884645705,0.9977474589722763,32.384227019915805,5.588108903726803,2.5682722268380114,1.0289187739576993,1.0351169063555483,18.735997279999996,passed,
2025/04/17 19:00:00,0.7394998728292771,0.6792282926298229,96.88693189500762,122.16466119485648,2.674436804333262,2.7,3313.992777032413,3686.816952202415,0.9838071462855715,0.9972020408067215,31.440570914681356,5.782390145174119,2.5432291572311576,1.0245230595568073,1.0416293127711602,18.7232232,passed,
2025/04/17 19:15:00,0.7349438618656562,0.6806641032712861,96.95556010173556,122.27915330302788,2.674071682091731,2.69,3310.1563870455225,3683.3297107934272,0.9841823877132687,0.997537738431152,32.06095684162824,5.679531770585427,2.5628655300579593,1.0274165779065163,1.0378573197697627,18.701083133333338,passed,
2025/04/17 19:30:00,0.7340955328485284,0.6806666172391281,96.99654837345524,122.30636334457661,2.672563686958625,2.7,3311.6616119562786,3683.21257366411,0.9843118557289852,0.997583482741844,32.13551124252252,5.647232724345391,2.567093566390503,1.0271455844328186,1.036788821801757,18.694246743333338,passed,
2025/04/17 19:45:00,0.7363844506765969,0.6797583683103873,96.84855861869912,122.15397673243285,2.671312971791931,2.7,3310.668742410691,3684.9160570238723,0.9841551396348072,0.9974224604736331,31.8039858710646,5.646069093490799,2.556105378980412,1.0279281297874165,1.0411308645080735,18.687396420000002,passed,
2025/04/17 20:00:00,0.7368358819820341,0.6794543589356237,96.85662021827889,122.14413175576183,2.672225794367266,2.69,3309.936279981602,3680.8487518735783,0.9840822869119272,0.9973611707828484,31.76673456220212,5.777404060685737,2.5580405649308116,1.0268488562437705,1.0409321892720877,18.680956085000002,passed,
2025/04/17 20:15:00,0.7365821794121326,0.6794427816072396,96.73284830261458,122.07142362830385,2.66965908658573,2.71,3306.7596631236247,3688.1700043004066,0.9841315034281021,0.997411721492309,31.78205981803485,5.527169519291915,2.555508827670749,1.0261091589320337,1.0399170378698246,18.674077546666663,passed,
2025/04/17 20:30:00,0.7364779126186958,0.6794026601728622,96.52630170287952,121.88201903294053,2.669829411685772,2.7,3298.325701028873,3685.9032322028834,0.9840813057509379,0.9974394272484244,31.836074682791725,5.47897118501506,2.555372412186954,1.0279312062460517,1.0413517318133936,18.646699823888888,passed,
2025/04/17 20:45:00,0.7349855872042964,0.6801038423743835,96.40616086292242,121.8192892769618,2.671278613995168,2.73,3290.870889794718,3679.465877110366,0.9841413936795901,0.9975692545592879,32.08052328491109,5.526798805733587,2.561346602313752,1.0315259556622354,1.0422305436788164,18.619711537777775,passed,
2025/04/17 21:00:00,0.7324115770306017,0.68489408028407,95.95558889270863,121.90924704882987,2.6826131016394745,2.73,3273.356766596953,3655.3881557726463,0.9841957541986812,0.9980314929451088,32.53068260174661,6.002042781987636,2.548589225084244,1.0194299472477542,1.020441840247423,18.58714190666667,passed,
2025/04/17 21:15:00,0.7334648034794671,0.6813178779724145,95.87294156873384,121.48467088390967,2.6707835046344206,2.7,3272.258324083561,3676.8873042873993,0.984229712394202,0.9978121026397829,32.30986814755321,5.301124225498438,2.555895255789553,1.0247395648301185,1.0314713034682974,18.559663515555556,passed,
2025/04/17 21:30:00,0.7353274064977715,0.6796340019335085,95.87133007522978,121.29835960733928,2.669503943263574,2.71,3275.46147036484,3666.8665428351956,0.984175354126319,0.9975860895458059,31.992586812589202,5.577413406812315,2.555066085731612,1.0204881677269206,1.0312354878084087,18.53257200666667,passed,
2025/04/17 21:45:00,0.7368116327600529,0.6783758771944246,95.51121656963099,120.92303473176523,2.665597256067591,2.7,3263.889397139316,3678.280031656917,0.9839936602166611,0.9974987692658288,31.831443154804017,5.163449360400118,2.5481119687721705,1.01737753908696,1.0309109185117296,18.505027780555555,passed,
2025/04/17 22:00:00,0.7332537564247795,0.6801733634275099,95.51721637077146,121.0205011368624,2.6677387919589823,2.72,3260.6161181061048,3665.6433414135117,0.9843095768262369,0.9977897102640377,32.29662143427293,5.331393132741725,2.55994644653191,1.0265287065093436,1.0339128660854784,18.477451043333335,passed,
2025/04/17 22:15:00,0.734096660710801,0.6800659925939289,95.30028991195955,120.83672762561537,2.6684506068648988,2.71,3254.6225423007613,3659.442776178677,0.9842324074509353,0.9977566628266133,32.18844928887834,5.43477774741702,2.553945304596123,1.0204950252795062,1.0285454661029962,18.449841795000005,passed,
2025/04/17 22:30:00,0.7308940508658847,0.685218716093816,94.83307314656136,120.90372650656735,2.681813621791814,2.72,3234.642213241769,3627.3713143111477,0.9842991590491253,0.9982605741204839,32.74664578547499,6.077889948840254,2.545095198552235,1.0162596195453317,1.0136511597087092,18.40264135111111,passed,
2025/04/17 22:45:00,0.7326448239520384,0.6812643672457902,94.83880892380154,120.43967277109472,2.673491959119779,2.71,3238.3840009408714,3624.39838940473,0.9843634999289408,0.9979224867201926,32.37580424379963,6.0377229190931105,2.5544551544857246,1.0123002290699437,1.0163266041599988,18.347593537777783,passed,
2025/04/17 23:00:00,0.7352842689309784,0.6777273014945818,95.33638999371729,120.64775242640555,2.6631502771891626,2.68,3258.5187445811034,3657.5020220376246,0.9842797914537188,0.9975369629177171,31.930432639948272,5.465088802386289,2.5596650418231306,1.0197157829612833,1.0321944747799274,18.41840262166667,passed,
2025/04/17 23:15:00,0.7358315958994492,0.678515255190093,95.38308861901221,120.78774058705972,2.667890016317102,2.72,3259.8741185230942,3646.516995418776,0.9841840479250621,0.997518951400965,31.890375724419652,5.8556331792704155,2.5564310032157693,1.0235072054991268,1.0356373991521697,18.425491901666668,passed,
2025/04/17 23:30:00,0.73575599577013,0.6788082729319413,95.35871625260029,120.84282477492967,2.6670552274410704,2.7,3259.8060276977417,3651.552857442039,0.9842013771721708,0.9975546523123395,31.89313605887672,5.741184104150483,2.5537287280871603,1.0170386712580095,1.0287814139997078,18.432975843333338,passed,
2025/04/17 23:45:00,0.7343636624190343,0.6776992573829608,94.5589273238136,119.85793214193673,2.6658556962171724,2.74,3230.0316580354242,3620.469406979228,0.9843138342940798,0.9976354902038795,32.08318172183512,5.945432226415818,2.562449581679166,1.0109142857298565,1.0211301951405127,18.262447286111115,passed,
2025/04/18 00:00:00,0.7360342301600582,0.6763493609342899,94.70784962944495,119.88345799802725,2.662443800895874,2.7,3237.768382505384,3633.838627131366,0.9842270908955512,0.9974633145218266,31.822418304476898,5.712630943464231,2.558749210472861,1.010418715381505,1.024321371811806,18.295267485000004,passed,
2025/04/18 00:15:00,0.7372597129572779,0.6741688277064533,94.26931654879755,119.23098420335673,2.6575930508171903,2.69,3224.5926390715645,3630.3544061539346,0.9841682634022031,0.9973270691668291,31.62662220911012,5.524844750468971,2.557242815602298,1.000894033304578,1.0181843796467247,18.21765963111112,passed,
2025/04/18 00:30:00,0.7352137924126739,0.6718296358216101,92.49470244864916,117.04461133811307,2.6583687849237285,2.71,3156.338335796243,3568.57105193218,0.9841495586510579,0.997479614867306,32.03159606944264,5.87406827964226,2.5700120324582234,1.0067603279045265,1.0220954939940736,17.87728919777778,passed,
2025/04/18 00:45:00,0.7351809029347137,0.6720367257322212,92.1299960333718,116.7412584101817,2.658717717190246,2.69,3142.952694010923,3566.9496753361964,0.9840666367592754,0.9975501180796013,32.09349916233956,5.742243692536196,2.565199701389801,1.0020806717936628,1.0166904025614663,17.83973631,passed,
2025/04/18 01:00:00,0.7347122559710988,0.6713062242669599,91.93773548503863,116.4579178104973,2.657129884124831,2.7,3134.7691890415595,3562.950923548384,0.9840873544964035,0.9975565121245948,32.16861902517053,5.675540222578293,2.5704950161598656,1.0014075894776575,1.0161606409959665,17.796712266666667,passed,
2025/04/18 01:15:00,0.7390330552610457,0.6675827602757436,91.88044362926422,116.01925164754991,2.654013909041637,2.68,3137.051491021486,3554.2361266381185,0.9838105985240474,0.997066868307448,31.528545868470093,5.933032128829544,2.5675091695787513,1.002172051030343,1.0260504078463133,17.75877040666667,passed,
2025/04/18 01:30:00,0.7355536337894394,0.6695961047422005,91.6316019554167,115.91664473079747,2.6584520778795535,2.69,3121.0539780613412,3542.8870827572296,0.9839196127601286,0.9974038527200902,32.121139165765804,5.9845981584786845,2.5782611169064107,1.0098976254470289,1.0271726078596852,17.715767960000004,passed,
2025/04/18 01:45:00,0.735817575383535,0.6687384176632728,91.60018435706387,115.73964259518513,2.6590185999395843,2.7,3119.971874523722,3528.2878645149567,0.9839400012509895,0.9973128522726019,32.05733780295407,6.302643760284948,2.5835937325579175,1.0195350139615065,1.03812285309259,17.677846303333336,passed,
2025/04/18 02:00:00,0.7386309265091755,0.666935263562322,91.20793644317584,115.24281035742708,2.6566224507044938,2.7,3109.511560882313,3528.565840239118,0.9836834956982604,0.9971039208064226,31.69267208146992,6.177677166681769,2.572260802481445,1.015023725539853,1.0385516419586482,17.634865453333337,passed,
2025/04/18 02:15:00,0.7392991455319337,0.665954996007563,91.01319280968637,114.94517868625837,2.6568284779189804,2.69,3100.7519729434116,3522.6967306632696,0.9835414239360829,0.9970176519650432,31.66079321004223,6.220669009216435,2.5750631177318146,1.0153256121147878,1.0405304443622256,17.597367137777784,passed,
2025/04/18 02:30:00,0.739557935891499,0.664537649132927,91.20298492504746,114.8468550048832,2.658556312024289,2.69,3107.5124249016267,3495.4723891342305,0.9836436292617852,0.9968332082292636,31.54130619363203,6.934964938478476,2.5880174815351173,1.022550282527454,1.0498277630222104,17.554406955555553,passed,
2025/04/18 02:45:00,0.738857133024021,0.6652837133044728,90.905297548321,114.62922796484357,2.6603663607498675,2.69,3096.4460709973378,3487.8068165788172,0.9836471200620215,0.9969561814283899,31.673915997111063,6.973262835867437,2.5850930682502766,1.0231454012926304,1.0483209147707377,17.51652489277778,passed,
2025/04/18 03:00:00,0.7363527909227294,0.6637123752376317,90.61733826617264,114.09918250339422,2.655084048239829,2.68,3079.8832855228316,3488.174577070932,0.9837819595171146,0.9970518972056251,32.061532278490134,6.554024073205594,2.606489033819855,1.0340949883548927,1.0582562445969914,17.43874565888889,passed,
2025/04/18 03:15:00,0.7373090256461857,0.6636814478432951,90.18413827721879,113.6348189851398,2.6609398453065785,2.69,3065.2143474960844,3456.071326789443,0.9836433903756772,0.9970021475794076,31.97261121978026,7.219859647786616,2.6017787982084153,1.0373489660658604,1.0617514124859473,17.352748893333338,passed,
2025/04/18 03:30:00,0.7406152932493453,0.6609213515396756,89.51862486135545,112.79088910246733,2.655888669171501,2.68,3045.6173930043137,3457.66484771684,0.9833290781687182,0.9967537057872549,31.552072909778097,6.8871587057347865,2.588830672502646,1.0241371562053525,1.054625071690978,17.27199361555556,passed,
2025/04/18 03:45:00,0.7413046789846077,0.6591817249639998,89.34326312652261,112.32618309960463,2.6574959169286982,2.68,3039.825589374339,3427.3178132500448,0.9833359256662456,0.9965816798010211,31.414276858342244,7.512010431258669,2.5967179286716973,1.0259640589227097,1.058799988310091,17.186407186666667,passed,
2025/04/18 04:00:00,0.7408572764297,0.658355078446973,88.9393684307394,111.81543878376073,2.6547173807717277,2.68,3026.6847785406517,3419.7937016417436,0.983415065160316,0.9966198129650787,31.44660370592785,7.400458216575151,2.5971744128868974,1.0238059454880972,1.0564985218743776,17.113578466111115,passed,
2025/04/18 04:15:00,0.7394591455121841,0.6583205807977278,88.69278107212318,111.5217055673632,2.656488732772953,2.67,3013.1084970601064,3407.5031106274905,0.9834069307295067,0.9967083206987742,31.721352234443614,7.506069767700279,2.6077045000371744,1.0265563764777768,1.0573117885521346,17.056282393333337,passed,
2025/04/18 04:30:00,0.7378464813553046,0.6589457402406325,88.47517116402258,111.30180033980794,2.6580264546325605,2.67,3005.1401025071414,3391.9292458303,0.9835746770260987,0.9968575853874514,31.916404526191382,7.715460975123513,2.6108896042884,1.0268613732390626,1.054520580967828,17.003579559999995,passed,
2025/04/18 04:45:00,0.738519173775393,0.6572125858088869,87.93010901871688,110.65902041372577,2.6543016362854335,2.68,2985.978214399798,3396.581586752766,0.9833095050098373,0.996750038330321,31.87897950491008,7.3096719914745325,2.609124349903389,1.027595625657829,1.057812404754064,16.941238923888886,passed,
2025/04/18 05:00:00,0.7384336017351899,0.656342436860856,87.50911677984102,110.19329416836263,2.6525136571334107,2.68,2973.868741218412,3391.2235811091527,0.9832098659660139,0.9966985525651035,31.85135840063056,7.241674059850809,2.60606110099383,1.0223299236352585,1.053159632529576,16.883494313888885,passed,
2025/04/18 05:15:00,0.7367570730431621,0.6571839938316524,87.22921515683784,109.9483332141328,2.6553115406179204,2.72,2966.97151377659,3369.807709197554,0.983344872032158,0.9968164859566517,31.99126599219907,7.639564837406011,2.6045138696534065,1.0258344613814903,1.0533979631746675,16.8261230011111,passed,
2025/04/18 05:30:00,0.7349999609402191,0.6559805369478343,86.92129822738626,109.50778584677235,2.6496775730659445,2.69,2963.437961755878,3365.0088380466764,0.9835043455407321,0.9967814988439496,32.003221194294774,7.5298960030118804,2.605367772050483,1.0080160709612076,1.0345188931802398,16.768343557777776,passed,
2025/04/18 05:45:00,0.7354846555063651,0.6533412612478651,86.5182535524046,108.91115383063675,2.642576454044154,2.68,2956.2570961163274,3367.470869985041,0.9833840620665047,0.9965455201664508,31.774830580997154,7.261314467502724,2.602465027097579,1.0026245525495976,1.0327759850413147,16.710934625000004,passed,
2025/04/18 06:00:00,0.7362904274821811,0.6511688980704573,85.95342426705399,108.24043326114754,2.6354125235574664,2.65,2942.4044741253224,3376.576026830089,0.9832068075451078,0.9963906627790866,31.571191295221016,6.74431338351466,2.593370312001685,0.9907672851357355,1.0240439558832635,16.653120348333328,passed,
2025/04/18 06:15:00,0.7330316794265922,0.6519178791892346,85.86175426501764,108.08702453817199,2.6400458317774422,2.68,2937.9528690233406,3346.2795149051026,0.9834033661933113,0.9965179697652634,31.94496791793054,7.396682348494802,2.6078910665521597,1.0029212488357668,1.0315845962646226,16.590661511111104,passed,
2025/04/18 06:30:00,0.7325793254594026,0.6510625829986255,85.5421391129333,107.70041712724795,2.6385461800293664,2.67,2929.746105840236,3338.0330259889056,0.9833606277760826,0.9964587905475791,31.930267343137306,7.445381109424286,2.6073678901922492,0.9969059847947661,1.0257706008743794,16.53782468555556,passed,
2025/04/18 06:45:00,0.7324216986704813,0.6497189115983215,85.13068223934789,107.18237914766789,2.634901740707733,2.67,2921.9163992096305,3330.812673891832,0.9833410671675354,0.9963528554530097,31.797413707717286,7.420936116046123,2.601956222302441,0.994805769245693,1.0248915341453448,16.475326718888894,passed,
