datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/18 07:00:00,0.7329025732998949,0.6521660253586968,85.58753547212208,107.85727208376069,2.639813215800054,2.68,2933.392499479995,3337.063767961706,0.9834745591380243,0.9965516546637715,31.86547081060279,7.5251095052675545,2.5986570218839744,0.9914153418173298,1.0191258791425999,16.55283332388888,passed,
2025/04/18 07:15:00,0.7330095277667793,0.6546879632897146,85.94018993705977,108.50516705562126,2.6414061095783152,2.68,2939.452168675443,3360.5167757655186,0.9835912656886914,0.9968404786032452,32.04015312690695,7.092150012835749,2.5944053716338975,0.9865910131558133,1.0116075309401311,16.640776460000005,passed,
2025/04/18 07:30:00,0.7335384055112472,0.6575900776028971,86.39407561156222,109.22966272794453,2.6482974833089044,2.71,2947.8493334713507,3366.903486179819,0.9836510728131966,0.9970770206405806,32.18287100261947,7.202586140585892,2.592206674388687,0.9933654247477046,1.0157698250609364,16.723344,passed,
2025/04/18 07:45:00,0.7354289887041969,0.6575601346273101,86.74828406283605,109.66641115630098,2.642878769438097,2.67,2963.0521826297554,3397.943188303433,0.9837233447692013,0.9970483355809971,31.900100463161774,6.61191062845722,2.5811359200045785,0.9771806436460151,1.0019193282556391,16.811339618333335,passed,
2025/04/18 08:00:00,0.7388302954700127,0.6567439154629795,87.14258263573002,110.04479757380994,2.640626821610774,2.66,2977.2726234448305,3420.4334670883195,0.9835657981799588,0.9968485190845777,31.489384698810664,6.323992922008421,2.57288977192103,0.9807590561142742,1.0107221900075511,16.893954299444445,passed,
2025/04/18 08:15:00,0.7390577903975041,0.6595004735903557,87.80533741515536,110.8922986145122,2.649958828099144,2.69,2993.1394975839257,3413.369123516286,0.9836685605947185,0.9970041506452618,31.620377531777848,6.889048487788529,2.577590115884706,0.9929648256789945,1.020322052481323,16.976984077777782,passed,
2025/04/18 08:30:00,0.7384812535314004,0.6611066705430355,88.28290124862279,111.54719139953254,2.6520683792210904,2.69,3009.8232591137553,3424.6504354272956,0.9837395682584896,0.9970759284977628,31.683337429216493,6.915655569352258,2.5766458851873084,0.9997133955239991,1.0251652328055476,17.064664222222223,passed,
2025/04/18 08:45:00,0.7377040313850292,0.6628113929422575,88.75775773917972,112.1846377398063,2.653867975610631,2.69,3027.897157001947,3433.51883313893,0.9838889684587453,0.9971688557758779,31.731205904009133,6.980968406866646,2.5743784372017253,0.9983749736619763,1.02154178718825,17.14774497333333,passed,
2025/04/18 09:00:00,0.7391449415115462,0.6616778823135415,89.13283578066132,112.54344004961688,2.64725296467998,2.68,3042.815518128988,3467.88595176884,0.9838166904585,0.9970155942570431,31.50274496761484,6.328306259798488,2.571742934701412,0.9994961618873892,1.0265968764675164,17.23547376833333,passed,
2025/04/18 09:15:00,0.7360504083294461,0.6662907171940269,89.59436526696389,113.49069780893925,2.6548814129513816,2.69,3055.1955173413785,3477.6141375883335,0.9839652528301464,0.9974129213054542,31.99605578928155,6.402471210384973,2.5704337229156873,1.0104549604067137,1.0294781361631982,17.343834927222222,passed,
2025/04/18 09:30:00,0.7325988089854281,0.6741493499295323,89.79597070496,114.36615727095531,2.6850711961484097,2.73,3054.0071450589126,3413.001608922668,0.9839122260841107,0.997914957365083,32.68195844502321,8.430714759644179,2.5677154874771286,1.0466678246737768,1.0519954929534197,17.36437893055556,passed,
2025/04/18 09:45:00,0.733311481395455,0.6689634106693461,89.11340682539705,113.23198413398583,2.6585242433301697,2.7,3039.905336353471,3459.867694165309,0.9842260266021631,0.9978010310638649,32.34127574373171,6.549184929955746,2.5624330694897863,0.9907586347758014,1.0024302457782222,17.27980417777778,passed,
2025/04/18 10:00:00,0.7309267509969638,0.6678936551946241,88.70971586535481,112.65610683611128,2.651775780920511,2.7,3025.2013525663037,3459.2494314655423,0.9845122765586886,0.9979580659621242,32.60061361219886,6.108933287172448,2.5722189686096,0.980442548824453,0.990189335155483,17.195309541666667,passed,
2025/04/18 10:15:00,0.7342229958043662,0.6651295514972227,88.11912799671961,111.85380471660899,2.64798149724671,2.7,3008.6568980183742,3453.057090966936,0.9842444260871902,0.9976928319292411,32.15643771297335,6.00824785909117,2.5605780941113445,0.9729049157957627,0.9886319515544484,17.11049908333333,passed,
2025/04/18 10:30:00,0.7370543984101537,0.6625435879983246,87.55609499502393,111.07270958076353,2.6455816876326934,2.69,2990.540157769798,3445.158464508425,0.9839436623632826,0.9974505891153945,31.818764773149557,5.945693587817719,2.55339408371085,0.965100707797732,0.9862392120126868,17.026166422222218,passed,
2025/04/18 10:45:00,0.7354333163905772,0.661963085241834,87.2192278566832,110.59607777996435,2.644157570044722,2.69,2979.7120844374112,3427.4406564394053,0.9841432941656977,0.9975302969628311,31.962834030777486,6.092157591311205,2.5594343191940347,0.9577946102085493,0.9772984212749559,16.941521422222223,passed,
2025/04/18 11:00:00,0.7354916563276656,0.6600951213055899,86.73380198398375,109.93275218142797,2.6412367298038637,2.69,2968.8599463249475,3413.510306932484,0.9840567500888775,0.9973624889648854,31.813716462830644,6.204437151680087,2.556635428411329,0.9568961151019107,0.978269247637312,16.857350736111115,passed,
2025/04/18 11:15:00,0.7351525298295053,0.6580735624352905,86.25599345740235,109.2613439482516,2.6372986655562816,2.7,2956.794544957055,3404.971849114862,0.9839658444194879,0.9972163945691426,31.741441683006315,6.146537298209498,2.556781911076015,0.9523711660660017,0.9753253601613792,16.777878021666666,passed,
2025/04/18 11:30:00,0.7298955220656608,0.6596109688945679,85.87191744348667,108.92541661774322,2.6397169051974037,2.7,2939.2497598238406,3384.8627263033777,0.9842419444367235,0.9975873711494094,32.45045249804136,6.287070952707905,2.5725216185391764,0.9595147968423218,0.9747727964040607,16.69386664,passed,
2025/04/18 11:45:00,0.7330619845611689,0.6556311827834085,85.1487248517016,107.95367150057936,2.6315263615130045,2.72,2923.6650328840087,3388.2365379784837,0.9838389468949805,0.9971623315666163,31.8839909066248,5.917281485446205,2.556970105152597,0.9510401467124486,0.9739323947724293,16.609935374999992,passed,
2025/04/18 12:00:00,0.7343418688263578,0.6528654052048227,84.63825859041025,107.19701535638488,2.627462882862712,2.7,2914.5332626686604,3375.070472980692,0.9836437533501496,0.9968450458735612,31.52031605172076,6.038903881546826,2.5498111836336004,0.9413804888934443,0.968239799132676,16.525700363333332,passed,
2025/04/18 12:15:00,0.728209881816778,0.6537389294068007,84.46896822093728,106.9373050176831,2.6286266451343585,2.7,2905.9778806727873,3348.973199492088,0.9840740580287797,0.9971480984626082,32.245838450097985,6.387209828413348,2.5748245202645177,0.9499764486582012,0.9691774000103949,16.44193107333333,passed,
2025/04/18 12:30:00,0.7314289873671003,0.6495286268355557,83.78951644607447,105.97843348528326,2.620852371784791,2.69,2893.3951169450525,3348.0329375700344,0.9836460894825857,0.9966476400177413,31.612405877772396,6.171933044183681,2.5596532915570136,0.9426873749667081,0.969844163784642,16.35786152,passed,
2025/04/18 12:45:00,0.7278530452179541,0.6484851775645413,83.40583788893758,105.42925531844249,2.6175120763531194,2.69,2882.159951664472,3335.2914794190096,0.9837812723318858,0.9966901561518968,31.943150269072465,6.155771225530675,2.5726646068086976,0.9470683666234949,0.9714999062993183,16.274254205,passed,
2025/04/18 13:00:00,0.7247855132803576,0.6471084804401165,83.04830424315037,104.88315633380499,2.6161062060740887,2.68,2869.6022290033015,3319.118271872833,0.9837542969670912,0.9966432834627336,32.25985695264132,6.2885873465021636,2.5895822778206896,0.9598184840633277,0.9826517539505404,16.190350109999997,passed,
2025/04/18 13:15:00,0.7241669217277864,0.6445304675647524,82.71689484272756,104.28092966047703,2.6124708945184696,2.66,2867.0914475922123,3300.207839167569,0.9836826520704351,0.9963350480917212,32.059293735059676,6.626265035570955,2.5923944669789396,0.9598205836410508,0.9848785004936688,16.111889884444448,passed,
2025/04/18 13:30:00,0.7208956121060595,0.6432844038803446,82.04765485823759,103.46949352421937,2.611231499071853,2.67,2842.8788685051413,3283.972516716291,0.9835555970543404,0.9963492498046396,32.45331557026708,6.5943940144417565,2.6054465256993233,0.9746077250260985,0.9974605547427243,15.99862732722222,passed,
2025/04/18 13:45:00,0.7178437003902641,0.6341607966676085,80.48306710464662,101.09055007532955,2.593761269415131,2.65,2818.4053561048427,3240.671236120278,0.9831461709985527,0.9953742571495663,31.924428956816374,6.925994318900465,2.610317764663126,0.9821038299322801,1.0123659128012716,15.715798193333335,passed,
2025/04/18 14:00:00,0.709627002000594,0.6291360682541789,78.84033670296658,98.98521694488882,2.581953807573227,2.62,2779.9133766995055,3197.589244789829,0.9830406174846216,0.9950545101184856,32.31712651871467,7.047024667337366,2.6269415528365343,0.9783852298715955,1.005211320750788,15.433635653333335,passed,
2025/04/18 14:15:00,0.7003239469002872,0.622294285117157,77.45634355413316,96.90491855082144,2.5667392297373213,2.61,2756.6180032616658,3146.363111633512,0.9830410625411921,0.9944585560423127,32.579065526483284,7.50213293243042,2.655721908036373,0.9901814183393274,1.015218642584846,15.151413200000002,passed,
2025/04/18 14:30:00,0.6873577667454619,0.6208333653682272,76.03471939875519,95.20679760713642,2.5642243822364716,2.63,2712.7674258914994,3086.1964523647835,0.9832788402276074,0.994679477252381,33.84116766406167,8.046712002999499,2.696514148377452,1.014508408955319,1.0259833163229037,14.869844568333331,passed,
2025/04/18 14:45:00,0.6821146373721793,0.6149052705747833,74.31091114680342,93.1610441628016,2.5452557861409626,2.59,2673.5373329217314,3085.992785749069,0.9827297883920341,0.9941466054369024,33.85426956142239,7.025127829982837,2.6929957981727854,1.0104619946536066,1.023603021780743,14.659477359999999,passed,
2025/04/18 15:00:00,0.69591381786588,0.6265594992407683,76.98416604103585,96.70765854955735,2.5876774446824657,2.65,2715.9250246341553,3102.0590091622917,0.982808753799094,0.995087255266707,33.77442147499144,8.40255211322456,2.6821664104253684,1.0344988975264942,1.048454523367277,15.055066057777776,passed,
2025/04/18 15:15:00,0.7379178184420675,0.6544746370326919,84.92792902576342,107.40862484022468,2.6580833214612682,2.7,2908.950506272872,3293.4922715316134,0.9829300370102767,0.9965624004608817,31.483339733308746,8.621240493015252,2.5639620254923066,1.0034807076494445,1.0328637708117026,16.486609700000002,passed,
2025/04/18 15:30:00,0.7385044704221111,0.6613450229561534,87.78692063345859,110.88949752834291,2.6538681185904123,2.71,2993.799436014072,3420.2686945693777,0.9836618786803959,0.9971956984187832,31.731624954084232,6.653083218994963,2.5633763942046217,0.9971405385220581,1.0209680006079693,17.022090922222223,passed,
2025/04/18 15:45:00,0.7337201572316969,0.641962263932565,84.80057540246227,105.3763835111315,2.6174642697458146,2.68,2932.85334259128,3342.9644661358643,0.9834605202004673,0.9957617740550004,31.037615584441713,6.336712563568223,2.5865647921322563,0.9539387245336811,0.9908829765851248,16.426728877777773,passed,
2025/04/18 16:00:00,0.7186900822536926,0.6274980736551629,80.89506405368901,99.53496331173912,2.594807844965684,2.64,2840.184923297077,3218.6963503424613,0.983121760456314,0.9947711845025063,31.535647122367415,6.868138313714485,2.6189746065597634,0.9718606954176515,1.0063771793363527,15.72163266055555,passed,
2025/04/18 17:00:00,0.7303588953159104,0.642628498879812,84.18400825296264,101.77468801194408,2.6655862846784095,2.69,2890.8162685332563,3213.478376878128,0.9834714847077162,0.9963862515466138,32.12620162956039,7.645904050801968,2.581426885545795,0.9752222428266527,0.9955242036870415,16.27152408444444,passed,
2025/04/18 17:15:00,0.7345887890614956,0.64701805039363,86.55822849744628,103.92044014413356,2.6753182619653586,2.7,2957.9895651345646,3273.210494437708,0.9838313033719217,0.9967065990987324,31.98978849914687,7.0135321064741465,2.575540866709362,0.9787783571391471,0.9979981851833395,16.67044331333333,passed,
2025/04/18 17:30:00,0.732759519982938,0.6422324876296693,85.73550379145941,102.17178337323094,2.667550547394025,2.7,2939.172885254765,3258.070047565249,0.9838470064531952,0.9964858979284671,31.95878919928249,6.511454109304949,2.5756392081154305,0.9605424096947529,0.9808942260515154,16.531458777777782,passed,
2025/04/19 05:00:00,0.7158384307093453,0.6248547747617326,80.33566085610451,96.07559625074754,2.6282166302139633,2.64,2801.1902490730786,3129.09164932331,0.9830138125686756,0.9951158538061693,32.48498273518695,7.170816527939888,2.6255784918617144,1.0182151352897348,1.0423248865774017,15.586065507222221,passed,
2025/04/19 05:15:00,0.712547922244031,0.6329708579853212,81.16499330905671,97.98886063820568,2.640227925229647,2.67,2810.3719986939263,3130.377280776015,0.9836568019884506,0.9960549608319557,33.37931967584065,7.822433799281361,2.644513183804371,1.03946388935305,1.0517590458456227,15.684932144444444,passed,
2025/04/19 05:30:00,0.7213333772407494,0.6314873208554541,81.21063511759566,98.74036300239902,2.6297062824346793,2.65,2821.1549471979138,3181.055672455979,0.9829375696731809,0.9954421625691494,32.185745982934414,7.203797667858751,2.608365827472356,1.0221610912634629,1.0493133054174937,15.784050974999992,passed,
2025/04/19 05:45:00,0.7188489217997481,0.6372024362340127,81.73738058875074,100.32901659971303,2.629134483200594,2.65,2827.372167395349,3213.939945157029,0.9834325370861333,0.9961517908440706,32.804427150586015,6.818234844887957,2.6174190279004703,1.031161782512492,1.0511071050430463,15.883421998888883,passed,
2025/04/19 06:00:00,0.722609452660286,0.6403861067939302,82.24226018733911,101.75272254114758,2.6297024085348837,2.67,2846.197708829806,3231.8439565659755,0.9834504331608105,0.9961758360814916,32.36334340059138,7.171911300181591,2.6008344580314424,1.0356256777852995,1.0587906286519009,15.983440806666662,passed,
2025/04/19 06:15:00,0.7268180605168654,0.6423705487999775,82.52823282749239,102.95329264770125,2.6269275053274854,2.67,2854.21066682849,3266.4776703397683,0.9832077016501659,0.9961379813544418,31.96323255206489,6.960606621332718,2.5860023149671965,1.0276901681627026,1.055959700767351,16.078604544444445,passed,
2025/04/19 06:30:00,0.7353989584104562,0.6525879080514457,85.39112079992042,107.39404231549123,2.6433914782636214,2.72,2932.167098340572,3332.2810900524996,0.9834720231221105,0.996597277965932,31.52638094719028,7.4373673864721095,2.5704616527275084,1.0338060079959586,1.0632825537692754,16.559388957222225,passed,
2025/04/19 06:45:00,0.7392231997554908,0.6636037770449316,88.58446325622154,112.3761152558726,2.6540419557434136,2.67,3030.6247985385153,3416.2235136182912,0.9840060495395633,0.9971203458341912,31.357484609647024,7.603057708613586,2.5592450197274634,1.0322798556614037,1.057685708021323,17.110205902777775,passed,
2025/04/19 07:00:00,0.7374553176017388,0.6717884521837959,90.6474480716018,115.76959908406458,2.6562762797730555,2.69,3109.6973797485575,3492.563146131726,0.9844056635495295,0.997498259752482,31.42596124636155,7.221509610735619,2.5396443425701993,1.0291200017295064,1.0470240853753718,17.537428027777775,passed,
2025/04/19 07:15:00,0.733133868684947,0.6786053266703621,92.6195519255526,118.59757343312315,2.6570694228571834,2.69,3177.5070013952914,3572.466012374928,0.984854127555276,0.9979823554472238,31.95407776829268,6.338643015547863,2.5392693873766743,1.0178432949902247,1.025499145742742,17.9351469,passed,
2025/04/19 07:30:00,0.7346156541472415,0.6852935723466892,93.82071746086548,120.794431081249,2.664536772238109,2.7,3232.251119394281,3619.5335732049693,0.9849100986884153,0.9982233297213124,31.63053320707354,6.267640840038498,2.4952416507684654,1.0119438336200217,1.0152944586426353,18.25683226888889,passed,
2025/04/19 07:45:00,0.732271329759672,0.6864996634158569,93.54083075745372,120.5975158972198,2.663530852599677,2.7,3222.383355489084,3616.4738499960768,0.985145207101006,0.9984786641586862,31.922469230881052,6.087288841476185,2.495856982105723,1.0106017603864095,1.0096041243031095,18.215507163333335,passed,
2025/04/19 08:00:00,0.7302216509863253,0.6843974855416111,92.31532141053096,119.0134965830275,2.6635515027558805,2.7,3167.7243787134003,3583.6199472341564,0.9849728630903403,0.9985825063927397,32.428627558745646,6.022177403232653,2.516162229286921,0.9991034334152571,0.9965342708625943,17.982553325,passed,
2025/04/19 08:15:00,0.7294544236739674,0.6833161518264521,91.94393410256495,118.50833766313949,2.656953439396373,2.69,3158.3593198699878,3586.8071494647406,0.9851872075355957,0.9986541355008711,32.431165837008955,5.621084126381557,2.514255278386092,0.995879942127971,0.993420121770068,17.921593249999997,passed,
2025/04/19 08:30:00,0.7291521297496477,0.682806951962768,91.87378787906182,118.40996193758123,2.6528085732042643,2.69,3157.3754269914652,3597.183414655349,0.9852749886605305,0.9986829421213156,32.42995319442009,5.275842681484544,2.5133914207214385,0.9975440784994914,0.9954318727264135,17.918551603333334,passed,
2025/04/19 08:45:00,0.7319428041503906,0.6817477565913855,91.74037606962675,118.24000172555391,2.6521213733188587,2.7,3156.6440762191264,3598.665409536283,0.9850577248741084,0.9984853036828173,32.0446089400808,5.291245264695401,2.5011550158741067,0.9978186203454015,0.9998945215717372,17.91590067055555,passed,
2025/04/19 09:00:00,0.7309655282532186,0.6822074746870115,91.78544639985667,118.28309815909762,2.6533524860397195,2.7,3156.666504582262,3594.3586535574377,0.9851277339654093,0.9985526848024158,32.184065149049836,5.377663323512615,2.505647096678928,0.9975624959179838,0.9979671562111345,17.912849386666664,passed,
2025/04/19 09:15:00,0.7318028811167099,0.6822746259820587,92.07697375373168,118.5555235077693,2.654791212718445,2.68,3169.8032441706478,3589.2344907124375,0.9851658883765985,0.9984515747719961,31.99835236249693,5.704197301185285,2.5037213268530976,0.9997405667199918,1.0012107193425108,17.943833984999994,passed,
2025/04/19 09:30:00,0.7334799211268214,0.6809036100841029,92.46932695928119,118.83801699818312,2.652928157502943,2.71,3183.386038811925,3602.0828900855095,0.985028121686699,0.99822161680348,31.769407386752547,5.6336259972817935,2.5071086443197466,1.001661278429901,1.0071238559527673,18.00136158333334,passed,
2025/04/19 09:45:00,0.733848387354739,0.6825880783489505,92.67086932411553,119.25121599640134,2.6569631030822873,2.68,3191.2643651509593,3605.5631158367237,0.9849601530943147,0.998271891603617,31.74465409669018,5.7607580867921415,2.4989489666553584,1.0029633621725151,1.007068924781306,18.058919835,passed,
2025/04/19 10:00:00,0.7299611395771861,0.6828832774792363,91.73191494685386,118.20642020487496,2.6581770939681166,2.73,3151.3319796683536,3575.0801270492925,0.9851323798329817,0.998614128491885,32.37176093464113,5.79792134118504,2.512557956111754,0.9930949986581366,0.9912394022161818,17.87999458666667,passed,
2025/04/19 10:15:00,0.7326628125282166,0.6797464969482178,91.54947895552597,117.69730273995825,2.6536432289658447,2.66,3148.4127875222553,3570.260594477908,0.9849987554576273,0.9982948290437833,31.946538679926736,5.822126135543754,2.511273204277621,0.9891714395337801,0.9936625591967367,17.828962127777785,passed,
2025/04/19 10:30:00,0.7333995394828348,0.6786635711395512,91.61324494123696,117.65041035741504,2.650693678869408,2.69,3152.1797278424483,3576.565005182692,0.9849960571723877,0.9981928570781593,31.806743381365976,5.679645230606578,2.511409735348211,0.9920855296196636,0.9987661462460857,17.83584113055556,passed,
2025/04/19 10:45:00,0.7332415902989556,0.6786902404766412,91.62317386479393,117.66316115487474,2.6517275937928377,2.67,3149.958819104226,3576.7857553378985,0.9849270784049328,0.9981942020603618,31.88399890983816,5.679674672105611,2.5149023253949387,0.9890630992388221,0.9955179006913832,17.837494204444443,passed,
2025/04/19 11:00:00,0.732315562100039,0.6789752826278527,91.7627045228186,117.78930836959901,2.65312863901277,2.7,3152.0033289537214,3573.7790661517492,0.9849667063819049,0.9982291772173435,32.03470727581886,5.787556041322174,2.5227468485428104,0.9921257314103128,0.9973262815062259,17.844365892222225,passed,
2025/04/19 11:15:00,0.7341743142310672,0.6779221954898166,91.72981635179991,117.6766284989222,2.651760647999607,2.69,3153.6511516037112,3576.2223588782767,0.9848456181664575,0.9980709378044674,31.75985940624455,5.765648600123235,2.5163459630298295,0.9915714065162952,1.0000000831992464,17.846013741111108,passed,
2025/04/19 11:30:00,0.7353258964518757,0.6770025243971698,91.70726418339312,117.59285629236096,2.65266225310825,2.68,3148.9572352651535,3579.249297280426,0.9845815150811589,0.9979400110799247,31.71779038862117,5.723856309568974,2.5198962227154937,0.9907391549794209,1.0014860712298124,17.847659500000002,passed,
2025/04/19 11:45:00,0.7331091063879064,0.677899937165597,91.89860632848078,117.78527417277404,2.6528828210058433,2.67,3155.5926823605546,3572.8237571685277,0.9848828460992496,0.9980873149172402,31.939396617892307,5.874852803006681,2.5279068569597416,0.9914778621804173,0.9988649298135224,17.849700385000002,passed,
2025/04/19 12:00:00,0.7323644307169496,0.6781515688099973,92.01815495110765,117.87065718350951,2.654330119208934,2.69,3158.296516064679,3567.069688693682,0.9849468280731053,0.9981132975535658,32.03876859204486,6.03974523502389,2.5336407151143856,0.9909364346395638,0.9971942273401865,17.85134208,passed,
2025/04/19 12:15:00,0.7345808892624434,0.6771188312434662,91.98212403823473,117.772952928205,2.6548777190863166,2.68,3157.757842897452,3566.8387577867225,0.984707615863951,0.9979196187937129,31.775477651991675,6.121818527639059,2.5287387183394197,0.9872659922739376,0.9970721496378818,17.852981685,passed,
2025/04/19 12:30:00,0.7329093555447356,0.6775700042398392,92.06326150346575,117.87291768622077,2.6545465283842273,2.69,3157.1835110214433,3570.8333306614722,0.9848033929925475,0.9980347595382584,32.031300920589224,5.985975081940032,2.537353045898582,0.9909188265259021,0.9985236832124131,17.859833749999996,passed,
2025/04/19 12:45:00,0.7341990970530041,0.676524800765427,92.03033918075623,117.75915347747869,2.6549709708173643,2.67,3152.811864070456,3574.744981683352,0.9845451075441863,0.9978945529099811,31.95890793543777,5.911637111737665,2.539728668421273,0.9874121819705098,0.997572115634989,17.86146812999999,passed,
2025/04/19 13:00:00,0.734126346655972,0.6766157501339949,92.04779385687952,117.780836638167,2.653297212767255,2.68,3156.97446405388,3575.441465094775,0.9846780922092212,0.9979155253029263,31.882906186710073,5.889557210610265,2.5356406439821826,0.9899791465097203,1.0000284538402187,17.86310042,passed,
2025/04/19 13:15:00,0.734171453665672,0.6773908462342749,92.06935832243212,117.8697550688341,2.657719838510116,2.67,3155.6866697885953,3566.289209694568,0.9845840210771793,0.9979285777611963,31.937914331016422,6.181212482366095,2.535938980597563,0.9874539709720508,0.9964989123394947,17.86512864888889,passed,
2025/04/19 13:30:00,0.7344549660970925,0.6762106320307695,92.09338642647644,117.7870324754381,2.6568985082363032,2.68,3150.8225612083634,3573.8441204934797,0.984386423527264,0.9978320323247161,32.01698870423356,5.9825936315765675,2.5460436290281385,0.9873160502778632,0.9981413153943047,17.866756874999997,passed,
2025/04/19 13:45:00,0.7355470176479828,0.6755354746660271,92.10359203064023,117.73052817844653,2.6563432021667603,2.69,3152.633187729596,3574.051450210262,0.9843166325215255,0.9977276414373824,31.855211293884366,6.009933974426986,2.5432974989067594,0.988323161968165,1.0011182898019428,17.868383011111117,passed,
2025/04/19 14:00:00,0.7366860481811947,0.6745217256935956,92.14670728270697,117.67704815416721,2.6545870522176997,2.68,3155.9914010900284,3575.7550836572814,0.9842728563957002,0.9975976529005595,31.66593285020061,6.004968968348817,2.541929032598634,0.9854065350942419,1.0006619534104815,17.87000705722222,passed,
2025/04/19 14:15:00,0.7356018202063416,0.6748121638731708,92.28761425665338,117.80432827871392,2.6569988711748684,2.68,3155.4845395535053,3572.7216928186167,0.9842439887146162,0.997634638821787,31.893852521670173,6.112162764959503,2.553350353232009,0.9864361875216106,1.0002366129138283,17.876836364444443,passed,
2025/04/19 14:30:00,0.7367235203267287,0.673579923072401,92.30930248233705,117.70550520803991,2.6551775695410775,2.67,3156.256901103221,3577.1741848808615,0.9841382402226297,0.9974967934822292,31.750334051026126,6.016473285183343,2.554256795826601,0.9864018075509396,1.0029107798848682,17.878455185555556,passed,
2025/04/19 14:45:00,0.7353705997477716,0.6735108858238641,92.4274719500791,117.67144240364,2.6559034944226947,2.67,3156.9527944314823,3575.3967792189555,0.9842125630034388,0.9975537225270025,31.959279027645753,5.9898263388748125,2.5640347410484687,0.9858081488824307,1.0006682235436524,17.880470758333338,passed,
2025/04/19 15:00:00,0.7372787241727938,0.6710360685320972,92.43497489750236,116.92267140702697,2.6578804473147586,2.67,3157.7373277147867,3570.212205764691,0.9840058576907648,0.9973286873972227,31.733545970568997,5.876309147782886,2.5601619257199686,0.9852633175581177,1.003299204751101,17.882085515555556,passed,
2025/04/19 15:15:00,0.7384858935685656,0.6686567577430339,92.52884209829689,116.24198326347977,2.6615373389905628,2.68,3157.6566083721636,3561.6547913921927,0.9837740355663146,0.9971172733232716,31.659004595992354,5.862219598458137,2.564853178987968,0.9880127966373559,1.0084552273153604,17.883698182777778,passed,
2025/04/19 15:30:00,0.7368350680343315,0.6664305978041861,92.03981757958915,114.89552579186137,2.6635198729025262,2.67,3137.5516465553833,3530.4875625204268,0.9838833221903196,0.9971565743480314,31.901499771708316,5.909538073505382,2.575581852785298,0.9798722094033762,0.9984299980555381,17.760454946666666,passed,
2025/04/19 15:45:00,0.7393121285326485,0.6601029694751372,90.26985764977672,111.9306537773597,2.6620678001924825,2.68,3077.1828262224362,3470.0628488901357,0.983602087896332,0.9968586115049067,31.617024803294473,6.0658882844265225,2.5728321990352914,0.9764476164653549,1.0004984516029793,17.429211891666668,passed,
2025/04/19 16:00:00,0.7364840703228059,0.6550673673800036,89.02496676183819,109.41215787574373,2.664349064094304,2.66,3026.2869047239274,3390.504965280161,0.9837841866985555,0.9968355401721221,32.03508354953192,6.72875409344433,2.6054530649289354,0.9655902541820431,0.9880480143053156,17.09657341333333,passed,
2025/04/19 16:15:00,0.7346085861950309,0.6466650056373902,86.90437975015193,106.00859654079056,2.660294021789828,2.65,2956.4778026953027,3322.371977260701,0.9832514583833804,0.9963441516033065,32.1569037356335,6.938369539139914,2.6241638713916795,0.9543150140732426,0.9806438503376247,16.703586533333333,passed,
2025/04/19 22:30:00,0.6854290297365023,0.6365028044913187,74.4026745562049,91.36274621839867,2.7010343987061898,2.77,2551.0723320341463,2856.3516794221755,0.9819837520221931,0.9973664805276262,37.321552633612036,11.686978980121594,2.69070909905154,1.045045712877518,1.0142900838352016,14.60563826333334,passed,
2025/04/19 22:45:00,0.6872077584727798,0.6376323293260285,74.7534309407448,92.0803743496944,2.7032660838979865,2.78,2566.1539355460964,2849.8211173259688,0.9820836004212784,0.9972976736973894,37.03901671594361,12.385938930953483,2.6862787685480263,1.044930324295709,1.0161903760003392,14.640821671666659,passed,
2025/04/19 23:00:00,0.6865958581103816,0.6383235290502335,74.98493191373973,92.6476287258146,2.6985720082498013,2.8,2576.255886940285,2858.434006516284,0.9822782779078736,0.9973238102469794,37.01908823492741,12.440495074776313,2.691821884742462,1.04565078278453,1.0167486586423342,14.665902019999992,passed,
2025/04/19 23:15:00,0.6900495101507254,0.6370506792286817,75.09285336049871,93.02587781579427,2.6916782446907903,2.76,2589.120374963697,2870.619434448356,0.9820847914717686,0.9969270649098244,36.39686477728223,12.497660671020952,2.6786927340090383,1.0363323688928603,1.014998531898962,14.695862866666664,passed,
2025/04/19 23:30:00,0.6863041766252216,0.6422437114920602,75.27429568911442,93.88069715842238,2.6980733655989297,2.8,2579.2602513661286,2876.7097356797262,0.9824291002372821,0.9976655661163153,37.23178438124232,12.465600701282874,2.6969097913453277,1.0508275689971296,1.0190812826062514,14.720607305555557,passed,
2025/04/19 23:45:00,0.6861967289311279,0.6437906280643075,75.32747495977952,94.40863388208021,2.6945248684984944,2.78,2577.301451391862,2896.583872796073,0.9824218491808177,0.9978109640389933,37.34514509835201,12.10013301653742,2.699189408066759,1.059093662010458,1.0264065928814616,14.749520133333332,passed,
2025/04/20 00:30:00,0.6966202138971345,0.6342952118618538,75.99380064762987,92.53899134034499,2.7025732557444497,2.78,2616.2129531629225,2869.233363454118,0.9819939943570839,0.9965992532934788,35.792454329143204,12.391435998562114,2.6638717540972046,1.0260996570559844,1.0116675622535143,14.824820511111113,passed,
2025/04/20 00:45:00,0.6965324627829375,0.6386454126347895,76.22854253856438,93.26535460722101,2.7123807525624932,2.81,2613.012090740477,2867.07081935063,0.9821835135744148,0.9971030336773613,36.141654756150935,12.678686054466603,2.6631009510365935,1.0299879292045189,1.0102842396188245,14.864071407777773,passed,
2025/04/20 01:00:00,0.6941614682752439,0.640690968446423,76.56596606839236,93.87587115801662,2.7129886282071407,2.81,2617.8242838068786,2873.584714001639,0.9824645501934057,0.9974040835779243,36.541235120131795,12.678445066807962,2.679935237815846,1.044015181544752,1.019402225128476,14.898130163888881,passed,
2025/04/20 01:15:00,0.6982859679971498,0.6390243778265292,76.47381638487673,93.95569091879824,2.704319815914506,2.77,2618.694050590885,2903.045024841037,0.9820252952405208,0.997032278298602,36.006561210218976,12.01368662780083,2.6650053076453912,1.0386966418731145,1.022236605114835,14.932548399999991,passed,
2025/04/20 01:30:00,0.6957205260087349,0.6440241443792171,76.90680535953216,94.85882589611155,2.71598801846826,2.78,2623.9888577330803,2886.5890123566305,0.982537753212928,0.9976454177464805,36.540712264833104,12.76673823913479,2.674137556819269,1.0422655987820895,1.0168097867020816,14.966663469999999,passed,
2025/04/20 01:45:00,0.6969001458065244,0.645051947895014,77.06839097902959,95.30621571154332,2.714928637439601,2.8,2630.101707211187,2895.202420419087,0.9825758440363958,0.9976706094982959,36.40771965568706,12.761609630336896,2.668352556586745,1.0427325653058293,1.0182208580991734,15.000806406666666,passed,
2025/04/20 02:00:00,0.6986709900272755,0.6449262233183365,77.15610418338056,95.61659789277401,2.7087843280302026,2.79,2636.735101933343,2913.7168312160416,0.9825414212144336,0.9975615212269772,36.128471586004984,12.43394679391953,2.6599003201056517,1.0396491494494162,1.0184465943901306,15.034977209999994,passed,
2025/04/20 02:15:00,0.6966233451005527,0.6492075275674556,77.33572698140694,96.2976505157828,2.7146006744007547,2.78,2632.745296002351,2918.5352137478076,0.9828165037761825,0.9981083774422016,36.638607995838655,12.426997552973132,2.66487102309723,1.0397839460042257,1.0113932713727907,15.069509815555548,passed,
2025/04/20 02:30:00,0.699945957669919,0.6487219531922194,77.31481582553134,96.52114275941975,2.709911637318076,2.78,2633.7653020110856,2939.751090473772,0.9825087374877876,0.9978975601162894,36.25737902218557,12.031956640704344,2.6523084053238613,1.039852806645515,1.0169246512371817,15.103736932777778,passed,
2025/04/20 02:45:00,0.6991762127757738,0.6508721771164506,77.6156099823925,97.14376315799542,2.713202258692791,2.79,2640.0081901996136,2939.373836395073,0.9826997864982006,0.9981081040966341,36.43436748076842,12.305007844566658,2.6580042307045137,1.0440037447629376,1.0181428206223218,15.137991916666666,passed,
2025/04/20 03:00:00,0.7005945609276091,0.6517117323346262,77.76051496665974,97.5838984407159,2.71291098119381,2.8,2643.775620578787,2948.9661057891644,0.9826324927758769,0.9981029994452676,36.31845651280931,12.286670775415617,2.6541192533783944,1.0566998829605432,1.0320623038781502,15.172610444444443,passed,
2025/04/20 03:15:00,0.701737926522909,0.6520576055934694,77.99431903762299,98.04977826074288,2.710960857581814,2.79,2654.120757406103,2955.3006031763,0.9826881227574583,0.9980400562204731,36.123858229142755,12.401544846045997,2.6511625121788223,1.0466176438215093,1.0241166338678263,15.206921742222216,passed,
2025/04/20 03:30:00,0.7023624982342952,0.6526797431334334,78.24846117726095,98.40436477173955,2.7117948247872943,2.79,2662.418536918177,2957.9406316122636,0.9827678860365463,0.9980578015114937,36.05894458364567,12.518982890941821,2.650653085648615,1.0504019385860934,1.0281181235915444,15.241260906666668,passed,
2025/04/20 03:45:00,0.7030261882379899,0.6529843034098723,78.48357973272972,98.6674020782935,2.7115884075168193,2.8,2670.400075701596,2963.185506210476,0.9828382314386401,0.9980572058442155,35.981782519657706,12.510120904537635,2.649713169218541,1.0535668176084236,1.0317707055539298,15.275965356666669,passed,
2025/04/20 04:00:00,0.7057439465601103,0.6527222986009288,78.5847461813428,98.80678719474577,2.710712077161234,2.79,2675.6688518080205,2972.4267035980783,0.9827078697832777,0.9979264662707461,35.65965274784145,12.394024534066748,2.6380249471198716,1.0452407889428859,1.0273052272398415,15.310360835,passed,
2025/04/20 04:15:00,0.7007468909336788,0.6583736537126121,78.9250908107042,99.53518433147254,2.720896639227909,2.79,2671.3361985783768,2970.2035168084044,0.9832249430585239,0.9987412415936253,36.61568571600049,12.453869610994015,2.6562175958341143,1.064038861567725,1.0324903287191267,15.350046451666667,passed,
2025/04/20 04:30:00,0.7046873372741913,0.6563312736665281,79.04052341237565,99.5544036642682,2.7154331092726935,2.79,2682.7166580042563,2982.862213176484,0.9830319450277303,0.9983653878036715,36.00666832275057,12.283960223861644,2.641307727286961,1.0533960454819384,1.0296743173512808,15.384500449999997,passed,
2025/04/20 04:45:00,0.7039395893719442,0.6602431230904509,79.00054398368458,99.88083775282003,2.7222342029039783,2.81,2669.2171182012107,2993.2509217152037,0.9830580731064419,0.9988671519734202,36.45957859225667,11.92567673247409,2.6380684089487194,1.064669328966256,1.0347014181560332,15.414564171111115,passed,
2025/04/20 05:00:00,0.7074858048311342,0.6587649591565252,79.19287709522065,100.01308096659626,2.7180700260145034,2.8,2684.35192417938,3000.2285693761437,0.9830031405343888,0.9985537832600246,35.862262872968564,11.961145692764594,2.6224424811841147,1.0472451439917179,1.0240983879675227,15.451087850000002,passed,
2025/04/20 05:15:00,0.7076476826159509,0.6580529759369674,79.50436367962072,100.23685501351046,2.7161458700029595,2.77,2698.7784006130146,2999.397778949021,0.9831501874155101,0.9984329163960688,35.709931377302674,12.159864827070518,2.625795506785811,1.0462470694277968,1.0244176509469265,15.477077696666665,passed,
2025/04/20 05:30:00,0.70610322474516,0.6604515060174188,79.83333761902958,100.71661743945411,2.723107199585348,2.79,2703.70479582734,2991.382188557965,0.9833796075865152,0.9987158765864539,36.02735021811825,12.524024888120394,2.6340782054553915,1.0523514871208985,1.0255604400183895,15.508332369444435,passed,
2025/04/20 05:45:00,0.7101819276047739,0.6590040983085461,79.95898110413832,100.79572050682143,2.7208166515734376,2.82,2712.488880746569,3000.814700738967,0.9831385186239041,0.9983976376376413,35.48150332214744,12.464511953980978,2.619940239355921,1.052338788371432,1.0323790344850625,15.544851520000003,passed,
2025/04/20 06:00:00,0.7115128477364911,0.6591646115119365,80.17118339457394,101.045834797455,2.720579921142555,2.81,2722.8655740003915,3002.4223210372747,0.9832181170538631,0.9983432015264749,35.25806146839559,12.589076933813905,2.6129932454646836,1.0431880285741402,1.0249619757522181,15.576103289999997,passed,
2025/04/20 06:15:00,0.7100159072224349,0.6620405974457738,80.22867697481006,101.35951648863582,2.723565459879535,2.82,2716.5435307821754,3013.942443054851,0.9833417026937435,0.9987360884074435,35.66376768626446,12.227940821600324,2.6148064186901254,1.0416287208092367,1.018122946712724,15.607353666666667,passed,
2025/04/20 06:30:00,0.7136999699206332,0.6592887164810836,80.21168140211374,101.20219927520571,2.7113377271583996,2.78,2728.051093465783,3037.861788072086,0.9832536002076675,0.9983457927135556,34.963044410838634,11.630049246750763,2.59551188467035,1.0306201493899103,1.0153619280878656,15.633337127222227,passed,
2025/04/20 06:45:00,0.7117952119230719,0.6620779100566562,80.43748005210361,101.65434789296215,2.716149539610572,2.79,2728.39476666849,3040.7464427829855,0.9834466102585802,0.998698656514891,35.36691544022398,11.618424124544198,2.601952498188295,1.038079919534339,1.0171247838878412,15.669850240000002,passed,
2025/04/20 07:00:00,0.7086651555565232,0.6651513429301054,80.76086418782948,102.17475569374649,2.7234861235115218,2.8,2731.058551745428,3034.014492365582,0.9837292784880569,0.9990940439054985,35.90239880687394,11.899021552226937,2.615692942987884,1.0470195430414586,1.0184340018470062,15.701096436666662,passed,
2025/04/20 07:15:00,0.7132893981529218,0.6635796375602161,80.94657512968963,102.28840860615153,2.7231924126133,2.81,2745.4521393956834,3031.7162924532154,0.9835448604251772,0.9987098300164131,35.204628852222356,12.246173764586407,2.5977415221173605,1.0426551354249414,1.0216761481348957,15.732341239999998,passed,
2025/04/20 07:30:00,0.7149968709220976,0.6634047370838428,81.10725208511754,102.46054353245616,2.7236044595598887,2.84,2753.454742796976,3032.377901276854,0.9835162417946184,0.9986016723047685,34.955858051792625,12.384557323939607,2.5909848824085606,1.0388248682674999,1.020246091921572,15.758319591666668,passed,
2025/04/20 07:45:00,0.716134677074081,0.6632889800469363,81.29470838548308,102.67491875448432,2.7206142727469476,2.81,2762.9541422395187,3042.656313048932,0.9835764541240363,0.9985395505599292,34.75118728293162,12.2318341783666,2.585108895825996,1.03305879996449,1.01632498716154,15.794826666666664,passed,
2025/04/20 08:00:00,0.714627807957754,0.6659142876904071,81.23671363537278,102.88970922748383,2.7204692266555845,2.83,2754.0582149259653,3063.3453178667264,0.9836595109346471,0.9989205394404012,35.135792403001396,11.556926911191969,2.5835357939185317,1.0390145896089664,1.0172746942700546,15.82606729,passed,
2025/04/20 08:15:00,0.7178045951947943,0.6654039641413827,81.38350617482737,103.04549337897056,2.7202231107696697,2.8,2764.726077712928,3064.687861614008,0.9835833750444501,0.9987200896263706,34.659173562305696,11.723360106587,2.568340389760274,1.0263125166400302,1.0092744537313976,15.857306519999995,passed,
2025/04/20 08:30:00,0.7133103488473115,0.6697651643594976,81.80622042087194,103.74617570115174,2.73022862310472,2.84,2770.889533364384,3050.530993859332,0.9840542570329268,0.9992630907374516,35.34559193420275,12.2357769772779,2.583148192996741,1.0238567259964655,0.9966239806363999,15.89380895055556,passed,
2025/04/20 08:45:00,0.7199261414600185,0.6655893982181461,81.45794138651243,103.26311933230004,2.7127877583910873,2.8,2769.1558957374573,3099.265159598539,0.9835461844571125,0.9987185657858474,34.4124543721527,10.845440898684604,2.553925740412529,1.0173420328196792,1.0030866401231628,15.919780799999996,passed,
2025/04/20 09:00:00,0.7125906635495098,0.6722096473122013,81.88783387732583,104.12128203827247,2.728600959063075,2.84,2768.149877948473,3077.7088933821396,0.9841291335341019,0.9995765014203807,35.59866149086415,11.494590537741123,2.5792680520765563,1.036284696785378,1.0052304927519957,15.951015849999997,passed,
2025/04/20 09:15:00,0.7192860056818087,0.6683792208548429,81.94830912827592,103.96835082011327,2.7201749815106524,2.8,2782.4502273212574,3092.998821103892,0.9837792996118093,0.9989454120205996,34.56666842593371,11.3042065456342,2.5555102925214626,1.0176750933799745,0.9996035019895727,15.98224950666666,passed,
2025/04/20 09:30:00,0.7144016419977408,0.6713807573082525,82.25575244346534,104.47856103281302,2.7247659323787943,2.82,2779.1694171533372,3099.7744249915368,0.9840142616779894,0.9994175102066416,35.412811472131544,11.120230402388541,2.581569095521876,1.0453708345563049,1.0176637465699714,16.018745899444447,passed,
2025/04/20 09:45:00,0.718797320160617,0.6698696504570979,82.61268726452792,104.71715375439787,2.7280079329072566,2.82,2799.056627613974,3084.3487905765674,0.9838811611815775,0.9990033806561435,34.721829367888645,11.921873426587517,2.569320156563533,1.0398306040325065,1.0193697490281215,16.04997665333333,passed,
2025/04/20 10:00:00,0.7137063072466644,0.6711340219770495,82.47026664512153,104.63838754493683,2.7253310241201456,2.82,2788.4328259348035,3090.9642097399565,0.9841550085013667,0.9993686558664555,35.40373276074189,11.474439981716362,2.587975275731316,1.0492969405116888,1.0211749682791524,16.02330314444444,passed,
2025/04/20 10:15:00,0.7176774848926276,0.6664517331920932,81.66256932425796,103.56937427790403,2.712497323689959,2.77,2771.7394147340215,3104.2955826985713,0.9836940034780433,0.9988684381113709,34.7397771476294,10.771601791438345,2.568077911208598,1.0317048218844835,1.0140589326770675,15.938729204444442,passed,
2025/04/20 10:30:00,0.7269448646091642,0.6760417730735936,86.13024187512744,109.04361219527898,2.7405319278004208,2.77,2921.778981918545,3158.733108073623,0.9838906658721299,0.9987389721614307,33.733650298491135,12.348733622237518,2.5434596651416177,1.0474792370586212,1.032168947203859,16.66383752,passed,
2025/04/20 10:45:00,0.7223022035533347,0.6861559970083604,89.21193514415964,113.22197498034416,2.750672939566082,2.79,3027.8637785830915,3235.2691596126406,0.9844262644674159,0.999228978530992,34.23307000140816,12.184416595197378,2.5440032855311308,1.0626416238505554,1.0331683319808922,17.227830290000007,passed,
2025/04/20 11:00:00,0.7209211816672305,0.6876934300610632,90.094631864138,114.24997645291354,2.7498317343966296,2.82,3059.6333100724923,3254.315084595244,0.9847000997722944,0.9992976643559132,34.310014239872444,12.138117227864008,2.549856178797562,1.0613123456585396,1.0298978249639783,17.362295664999994,passed,
2025/04/20 11:15:00,0.7239192331953268,0.6889080597127735,92.1866491963242,116.62581174816088,2.745945180733059,2.77,3138.3851316552923,3321.4216024560533,0.984698304927789,0.9989821684238218,33.772216626524425,11.705595083999274,2.5427210946299446,1.0585803164854495,1.0323859492055774,17.73827517000001,passed,
2025/04/20 11:30:00,0.7315733572905128,0.6889419901473816,93.38860065407991,118.14345710599632,2.7401930627284887,2.77,3194.0644417468693,3392.4571727499947,0.9842447905582296,0.9984768672934446,32.65542708954602,10.917428006640478,2.5021073649635217,1.0437122434155552,1.0285603438479216,18.048340835555553,passed,
2025/04/20 11:45:00,0.7282656174143167,0.6894414565178911,93.7529290503551,118.34981554688915,2.745127612794866,2.78,3203.641339283641,3363.6548862077775,0.9846286961042309,0.9986199718265003,33.02050602142299,11.672545906751266,2.522878123630615,1.0438563354560213,1.0243347677886168,18.028066209999995,passed,
2025/04/20 12:00:00,0.7273108347879385,0.6869535809528363,93.30878648806949,117.51405521291164,2.7382373252415557,2.73,3183.8956069486608,3362.180829925594,0.9846621771586199,0.9985718788194935,33.17532304177614,11.257957965228268,2.53915599116174,1.0360836974565375,1.0178002146225757,17.924710833333332,passed,
2025/04/20 12:15:00,0.7228786046912662,0.6897093730828049,92.7963408728654,117.1551442829863,2.7494221298296946,2.76,3156.3928824054274,3327.57464134224,0.9847488736192397,0.9990106778096418,33.92853909602539,11.785531790919528,2.550974698419942,1.050578636700838,1.0226553917402792,17.827163798888886,passed,
2025/04/20 12:30:00,0.7297583814239588,0.6829554913444895,92.21006308825314,115.94737510877688,2.738091345620504,2.74,3140.706387555201,3334.5851741796073,0.9841927279424643,0.9982987569272398,33.02675589754478,11.351487430567433,2.5433246754894157,1.0395043657553777,1.027008937105189,17.729939785555555,passed,
2025/04/20 12:45:00,0.7241875770876491,0.6855049623553172,91.78596603778176,115.5902076308339,2.7483099310273498,2.75,3115.946179052743,3295.4045815508716,0.9844440765838012,0.9987767308278654,33.88365938654323,11.96230696998368,2.5630061821373324,1.0457388480146768,1.0227505494980507,17.620378966666664,passed,
2025/04/20 13:00:00,0.7262899433144957,0.682356336279638,91.20088564334745,114.64703273661421,2.7443094601215736,2.76,3096.394505144881,3284.373291720871,0.9842502033861431,0.9985385957705981,33.62536295310703,11.89276750635569,2.563003365727242,1.036300610233175,1.018742257352195,17.510801427777775,passed,
2025/04/20 13:15:00,0.7283226853222845,0.6795111470027478,90.55370353790609,113.68307670743472,2.7417696587657847,2.73,3074.296420075626,3270.1626094125627,0.9840298791031595,0.9983272606162353,33.39515566528438,11.890836587273741,2.5616464325954125,1.0255237637341739,1.012616624190071,17.395045268333334,passed,
2025/04/20 13:30:00,0.7270687283561486,0.6770442194482403,90.29481506933966,113.00433170465926,2.7414340499605605,2.72,3058.810326929803,3246.323343377531,0.984054335650787,0.9982469983957043,33.60793479295745,12.17657628126692,2.5858854369894133,1.0327568416426358,1.0204557224788517,17.285108133333328,passed,
2025/04/20 13:45:00,0.7278240623214148,0.6759794093346978,89.59386969606479,112.18957709559314,2.746645912153693,2.72,3028.470653361458,3224.786085703392,0.9836805893455335,0.9981968506197224,33.707009229178865,12.398284348615078,2.5879252445563052,1.0464323636645534,1.0348294540701013,17.175482060000004,passed,
2025/04/20 14:00:00,0.7283086860907927,0.6744283843781466,89.06061877413566,111.43424740721738,2.749237439821294,2.73,3009.8562380868857,3195.3830190933872,0.9836170666946219,0.9981290889628747,33.659417291177505,12.856711634727283,2.5893989823283925,1.0446659633304658,1.0344313286269864,17.059676088888885,passed,
2025/04/20 14:15:00,0.7288323405768223,0.6726673396415629,88.4927242427827,110.63009887671086,2.7480160589384037,2.74,2990.6328261265276,3177.4592619739815,0.9835692753010655,0.9980606159159826,33.594785527458754,12.958151300946435,2.5900552348694204,1.0371941355045247,1.0286960422312583,16.950016111111108,passed,
2025/04/20 14:30:00,0.7274570829996257,0.6717523885771298,88.01673325021044,109.95729294001723,2.7477178156671593,2.76,2972.8115848160096,3155.9189936145626,0.9836942147693876,0.9981342453372686,33.76468484084152,13.138288458021254,2.5982089439397416,1.0315306530835389,1.021912444970701,16.840022197777778,passed,
2025/04/20 14:45:00,0.7309540699742849,0.6682436165781249,87.00695605136445,108.68667685091636,2.7374916734971757,2.73,2939.741773766966,3169.5613437233196,0.983279484948851,0.9978822078785062,33.39312443513159,12.22251682057639,2.5850101893513378,1.021435532318746,1.0192758553480092,16.724166414999996,passed,
2025/04/20 15:00:00,0.7278562801885288,0.6686959279301177,86.67467197579457,108.24078951308339,2.7450384616047887,2.74,2923.941148496548,3128.599876034205,0.9834908435365214,0.9980990613944888,33.8203059172009,13.014526562234195,2.599642568279325,1.0245029185924428,1.0175432251806649,16.614457902777772,passed,
2025/04/20 15:15:00,0.725930061337593,0.6692136589171587,86.56951352533513,108.11447172481559,2.7471784322578823,2.75,2914.8603344821263,3124.444521068868,0.9834996208187984,0.9982397938295812,34.159619449572716,12.982067838473393,2.6102154350252103,1.0257876849610732,1.0157236029483385,16.591048045,passed,
2025/04/20 15:30:00,0.7333401074099877,0.6655522902763209,86.42207849087369,107.78327819058046,2.7424330649948034,2.75,2913.022655083251,3148.3154622584075,0.9827362456046583,0.9976215272495136,33.30421454234174,12.492104262989974,2.5895277474090044,1.0180280889766915,1.0208169658179822,16.622814071111115,passed,
2025/04/20 15:45:00,0.7277133442677464,0.6682380014840018,87.02494536614903,108.44798520963589,2.749064887753099,2.74,2926.2163591342346,3136.6560249449476,0.9831825722153621,0.9980000807410307,34.03800383183103,12.940643580410237,2.616702678604511,1.028690984418211,1.021972356768024,16.66722959,passed,
